10 SCADA.DB
*
*
* Creation Date/Time: 20/12/2023 23:56:48
*
*	Order	Key	Name	AOR
*
	2	STATION	0	3	4	13
*
	1	1	"DI"	"DR INLET DISTRIBUTION"	3
	2	2	"BY"	"BRICKYARD SUBSTATION"	4
	3	3	"WS"	"WORTHINGTON SPRINGS DIST"	5
	4	4	"WA"	"WALDO SUBSTATION"	1
	5	5	"AB"	"ASTOR SWITCHING"	1
	6	6	"FW"	"FT WHITE DIST SUB"	5
	7	7	"BC"	"BLACK CREEK TRANSMISSION"	3
	8	8	"SG"	"SPRING GARDEN"	7
	9	9	"FM"	"FT MCCOY DISTRIBUTION"	7
	10	10	"CA"	"CARA DISTRIBUTION"	5
	11	11	"MI"	"MIDDLEBURG DISTRIBUTION"	3
	12	12	"LA"	"LAKE ASBURY DISTRIBUTION"	10
	13	13	"G11"	"SPARTON GEN RTU AT SG"	2
	14	14	"DB"	"DOUBLE BRANCH DIST."	3
	15	15	"BW"	"BELAIR WEST DIST"	4
	16	16	"OP"	"ORANGE PARK DISTRIBUTION"	4
	17	17	"AL"	"ALACHUA DISTRIBUTION"	5
	18	18	"FB"	"FT MCCOY SWITCHING"	2
	19	19	"FI"	"FLEMING ISLAND SUB"	4
	20	20	"HA"	"HAMMOND DISTRIBUTION"	7
	21	21	"WH"	"WACAHOOTA DISTRIBUTION"	5
	22	22	"GC"	"GREEN COVE DISTRIBUTION"	3
	23	23	"LC"	"LAKE CITY DISTRIBUTION"	3
	24	24	"G5"	"LAKE BUTLER GENERATOR"	3
	25	25	"PH"	"PHIFER DISTRIBUTION  N"	5
	26	26	"HB"	"HAWTHORNE SWITCHING"	6
	27	27	"RS"	"RUSSELL DISTRIBUTION"	4
	28	28	"GP"	"GEORGIA PACIFIC DIST SUB"	6
	29	29	"BR"	"BROOKER DIST"	5
	30	30	"SS"	"SALT SPRGS DISTRIBUTION"	7
	31	31	"RV"	"RIVERVIEW DISTRIBUTION"	6
	32	32	"FL"	"FLORAHOME SUBSTATION"	1
	33	33	"MX"	"MAXVILLE DISTRIBUTION"	3
	34	34	"FSP"	"FSP DISTRIBUTION"	3
	35	35	"AC"	"ARCHER DISTRIBUTION"	5
	36	36	"RD"	"RIDGEWOOD DISTRIBUTION"	10
	37	37	"PP"	"POMONA PARK SWITCHING"	7
	38	38	"KH"	"KEYSTONE HT DISTRIBUTION"	1
	39	39	"BN"	"BRANFORD DISTRIBUTION"	3
	40	40	"MN"	"MANNVILLE DISTRIBUTION"	6
	41	41	"ME"	"MELROSE DISTRIBUTION"	1
	42	42	"LY"	"LYNNE DISTRIBUTION"	7
	43	43	"GT"	"GEORGETOWN DISTRIBUTION"	7
	44	44	"SEL"	"COMLINE 2"	10
	45	45	"TU"	"TUSTENUGGEE TRANSMISSION"	3
	46	46	"GL"	"GRIFFIS LOOP DIST"	1
	47	47	"ES"	"ESHOP TRAINING STATION"	1
	48	48	"SEM"	"SEMINOLE LD MANAGEMENT"	10
	49	49	"FR"	"FRANCIS RTU RTU R-TAC"	6
	50	50	"UCI"	"UCI DISTRIBUTION"	3
	51	51	"NR"	"NEW RIVR TRANS STAT"	3
	52	52	"WB"	"WALDO SWITCHING"	2
	53	53	"CEC"	"MISC STATION POINTS"	10
	54	54	"MOB"	"MOBILE SUBSTATION"	7
	55	55	"PS"	"PSEUDO POINTS"	10
	56	56	"SA"	"SATSUMA DISTRIBUTION"	6
	57	57	"G10"	"PUTNAM GEN RTU AT FR"	6
	58	58	"SECI"	"SEMINOLE MASTER"	10
	59	59	"E2"	"ESHOP TRAINING RTU #2"	1
	60	60	"FA"	"FARNSWORTH DIST"	5
	61	61	"HW"	"HAWTHORNE DISTRIBUTION"	6
	62	62	"G34"	"GC GEN 3 & 4"	3
	63	63	"OPS"	"OPERATIONS DOORS"	10
	64	64	"SN"	"SANDERSON DISTRIBUTION"	3
	65	65	"SB"	"SPRING BANK TRANSMISSION"	3
	66	66	"TB"	"LM TEST BOARD"	8
	67	67	"SPR"	"SPARE POINTS"	8
	68	68	"DS"	"DIRECT SERVE LD MGMT"	10
	69	69	"WE"	"WESCONNETT DISTRIBUTION"	4
	70	70	"HL"	"HAILE SUB"	5
	71	71	"SYS$"	"SYTEM PSUEDO POINTS"	10
	72	72	"BL"	"BLAND SUBSTATION"	5
	73	73	"WO"	"WATER OAK DISTRIBUTION"	3
	74	74	"AS"	"ASTOR DISTRIBUTION"	7
	75	75	"ODA$"	"ODA PSEUDO ANALOG"	10
 0
*
	4	STATUS	0	1	3	4	5	10	19	49	29	41	107
*	record	OrderNo	Type	Key	Name	Stn	AOR	pState	Norm	AlarmGroup	ICAddress	pDeviceInstance
1	1	1	"01016001"	"MOBIL TX HOT OIL TEMP"	016	4	208	0	1	0	1
2	2	1	"01025001"	"PH DIFF RELAY DISABLE"	025	5	205	0	1	0	2
3	3	1	"01015001"	"BW 2100-1 ALARM COM 9"	015	4	226	0	1	0	3
4	4	5	"05055001"	"SB PSEUDO BREAKER"	055	1	215	0	1	0	4
5	5	1	"01025002"	"YARD BOX 2505 SELF CHECK"	025	5	226	0	1	0	5
6	6	5	"05011001"	"MI FAST SCAN"	011	3	225	0	1	0	6
7	7	1	"01011001"	"MI BKR 4 LOC/REM SW"	011	3	213	0	1	0	7
8	8	1	"01025003"	"PH BKR 3 LOC/REM SW"	025	5	213	0	1	0	8
9	9	5	"05022001"	"GREEN COVE FAST SCAN"	022	4	225	0	1	0	6
10	10	5	"05007001"	"BC FAST SCAN"	007	4	225	0	1	0	6
11	11	1	"01051001"	"311C-2 CP21 (MBIT)"	051	3	226	0	1	0	9
12	12	1	"01021001"	"BRK 2 BKR FAIL"	021	5	219	0	1	0	10
13	13	1	"01042001"	"LY TX1 TANK HI OIL"	042	7	210	0	1	0	11
14	14	1	"01042002"	"LY TX1 2411 ALARMS COMM"	042	7	226	0	1	0	12
15	15	1	"01021002"	"DIFF PROT DISABLE SW STA"	021	5	205	0	1	0	2
16	16	1	"01022001"	"GREEN COVE BKR 1"	022	4	201	0	1	0	13
17	17	1	"01022002"	"GREEN COVE BKR 1 RECL"	022	4	204	0	1	0	14
18	18	1	"01022003"	"GC 1 GRND TRIP BLOCK"	022	4	221	0	1	0	15
19	19	1	"01022004"	"GC BKR 1 STA COM"	022	4	226	0	1	0	16
20	20	1	"01022005"	"GC BKR 1 LOC/REM SW"	022	4	213	0	1	0	17
21	21	1	"01022006"	"GC BKR 1 351 SELF CHECK"	022	4	226	0	1	0	18
22	22	1	"01022007"	"GC BKR 1 CTL COM"	022	4	226	0	1	0	19
23	23	8	"12002001"	"PSEUDO SWITCH"	002	10	215	0	1	0	20
24	24	5	"05055002"	"SB PSEUDO BREAKER"	055	1	215	0	1	0	21
25	25	1	"01027001"	"RS TX2 735 MET CPORT8"	027	4	226	0	1	0	22
26	26	1	"01045001"	"MOBILE TX HOT OIL TEMP"	045	3	208	0	1	0	1
27	27	1	"01045002"	"MOBILE TX HOT SPOT"	045	3	208	0	1	0	23
28	28	1	"01045003"	"MOBILE TX LOSS OF AC"	045	3	226	0	1	0	24
29	29	1	"01052001"	"W6144 LOSS OF POTENTIAL"	052	6	204	0	1	0	25
30	30	1	"01051002"	"311C-1 CP19 (MBIT)"	051	3	226	0	1	0	26
31	31	1	"01004001"	"LTC FILTER"	004	5	226	0	1	0	27
32	32	5	"05055003"	"LC TX2 LTC SUPV AUTO/MAN"	055	3	220	0	1	0	28
33	33	1	"01007001"	"BC 2032 SELF CHECK"	007	3	226	0	1	0	29
34	34	1	"01001001"	"DI TX2 STG1 FANS LOSS AC"	001	3	204	0	1	0	30
35	35	1	"01052002"	"W6144 LOW GAS TRIP BLOCK"	052	1	209	0	1	0	31
36	36	1	"01015002"	"TX1 REGC STA/CTRL FAIL"	015	4	226	0	1	0	32
37	37	1	"01010001"	"3L11S TX1 LBI"	010	5	215	0	1	0	33
38	38	1	"01007002"	"BC 6W55 RD 115KV BKR"	007	3	201	0	1	0	34
39	39	1	"01012001"	"LA FEEDER BKR 1"	012	4	201	0	1	0	13
40	40	1	"01012002"	"LA BKR 1 RECLOSER"	012	4	204	0	1	0	14
41	41	1	"01012003"	"LA BKR 1 GRND TRIP BLK"	012	4	221	0	1	0	15
42	42	1	"01012004"	"LA BKR 1 LOC/REM SW"	012	4	213	0	1	0	17
43	43	1	"01012005"	"LA FEEDER BKR 2"	012	4	201	0	1	0	35
44	44	1	"01012006"	"LA BKR 2 RECLOSER"	012	4	204	0	1	0	36
45	45	1	"01012007"	"LA BKR 2 GRND TRIP BLK"	012	4	221	0	1	0	37
46	46	1	"01012008"	"LA BKR 2 LOC/REM SW"	012	4	213	0	1	0	38
47	47	1	"01012009"	"LAKE ASBURY BKR 3"	012	4	201	0	1	0	39
48	48	1	"01012010"	"LAKE ASBURY BKR 3 RECL"	012	4	204	0	1	0	40
49	49	1	"01012011"	"LA BKR 3 GRND TRIP BLK"	012	4	221	0	1	0	41
50	50	1	"01012012"	"LA BKR 3 LOC/REM SW"	012	4	213	0	1	0	8
51	51	1	"01012013"	"LA TX1 387E ALARM COM"	012	4	226	0	1	0	42
52	52	1	"01012014"	"LA BKR 1 RELAY FAIL"	012	4	226	0	1	0	18
53	53	1	"01012015"	"LA BKR 2 REALY FAIL"	012	4	226	0	1	0	43
54	54	1	"01012016"	"LA BKR 3 RELAY FAIL"	012	4	226	0	1	0	44
55	55	1	"01012017"	"LA BKR 1 STATUS COM"	012	4	226	0	1	0	16
56	56	1	"01012018"	"LA BKR 2 STATUS COM"	012	4	226	0	1	0	45
57	57	1	"01012019"	"LA BKR 3 STATUS COM"	012	4	226	0	1	0	46
58	58	1	"01012020"	"LA TX1 STA/CNTRL FAIL"	012	4	226	0	1	0	47
59	59	1	"01012021"	"LA TX1 2505 STA/CNRL COM"	012	4	226	0	1	0	48
60	60	1	"01012022"	"LA 6113S C/S BYPASS"	012	4	215	0	1	0	49
61	61	1	"01012023"	"TX 2411 SELF CHECK"	012	4	226	0	1	0	50
62	62	1	"01012024"	"LA TX1 HOT OIL TEMP"	012	4	208	0	1	0	51
63	63	1	"01012025"	"LA TX1 HOT SPOT"	012	4	208	0	1	0	52
64	64	1	"01012026"	"LA TX1 LOC/REM SW"	012	4	213	0	1	0	53
65	65	1	"01012027"	"LA TX1 VOLT CONTROL K1"	012	4	217	0	1	0	54
66	66	1	"01012028"	"LA TX1 VOLT CONTROL K2"	012	4	217	0	1	0	55
67	67	1	"01012029"	"LA TX1 LTC AUTO/MAN"	012	4	220	0	1	0	56
68	68	1	"01012030"	"LA LTC1 FILTER ALARM"	012	4	226	0	1	0	27
69	69	1	"01052003"	"WB BKR TRIP-COIL MON 1"	052	1	226	0	1	0	57
70	70	8	"12022001"	"PSEUDO SWITCH"	022	10	215	0	1	0	58
71	71	1	"01012031"	"LA MOSW STAT/CONTROL COM"	012	4	226	0	1	0	59
72	72	1	"01012032"	"LA MOSW STA/CNTRL FAIL"	012	4	226	0	1	0	60
73	73	1	"01069001"	"MAIN GEN TANK LOW FUEL"	069	3	209	0	1	0	61
74	74	1	"01012033"	"LA MOSW BLOCKING REL"	012	4	203	0	1	0	62
75	75	5	"05012001"	"LA LOAD TAP CHANGER"	012	4	207	0	1	0	63
76	76	1	"01012034"	"LAKE ASBURY MOSW 6105S"	012	4	202	0	1	0	64
77	77	1	"01012035"	"LAKE ASBURY MOSW S6106"	012	4	202	0	1	0	65
78	78	1	"01012036"	"LA SUB LOC/REM SW"	012	4	213	0	1	0	66
79	79	1	"01012037"	"LA TX1 86T LOCKOUT"	012	4	214	0	1	0	67
80	80	1	"01012038"	"LA TX1 DIFF PROTECT FAIL"	012	4	226	0	1	0	68
81	81	1	"01012039"	"LA TX1 OVERCURRENT FAIL"	012	4	226	0	1	0	69
82	82	1	"01012040"	"LA TX1 2100 FAIL"	012	4	226	0	1	0	70
83	83	1	"01012041"	"LA TX1 METER FAIL"	012	4	226	0	1	0	71
84	84	1	"01012042"	"LA TX1 86T LOCKOUT TCM"	012	4	226	0	1	0	72
85	85	1	"01064001"	"SN 2100-1 ALARM COM 9"	064	5	226	0	1	0	3
86	86	1	"01025004"	"PH BKR 4 GRND TRIP BLK"	025	5	221	0	1	0	73
87	87	1	"01025005"	"REG C PH 2431 SELF CHECK"	025	5	226	0	1	0	32
88	88	1	"01025006"	"PH BKR 4 LOC/REM SW"	025	5	213	0	1	0	7
89	89	1	"01025007"	"PH BKR 3 351 SELF CHECK"	025	5	226	0	1	0	44
90	90	1	"01025008"	"PH 2032 SELF CHECK"	025	5	226	0	1	0	29
91	91	1	"01061001"	"UPS SYSTEM BATT"	061	7	226	0	1	0	74
92	92	5	"05064001"	"SANDERSON FAST SCAN"	064	2	225	0	1	0	6
93	93	1	"01033001"	"MX BKR 1 RECLOSER"	033	3	204	0	1	0	14
94	94	1	"01007003"	"BC DOOR ALARM"	007	3	202	0	1	0	75
95	95	1	"01033002"	"MX REG C STA/CTRL FAIL"	033	3	226	0	1	0	76
96	96	1	"01033003"	"MX TX1 STA/CTRL FAIL"	033	3	226	0	1	0	47
97	97	1	"01033004"	"MX BKR 3 RECLOSER"	033	3	204	0	1	0	40
98	98	1	"01033005"	"MX BKR 2 RELAY FAIL"	033	3	226	0	1	0	43
99	99	1	"01033006"	"MX BKR 1 LOSS POT FOR UF"	033	3	226	0	1	0	77
100	100	5	"05060001"	"REGULATOR CONTROL MODE"	060	10	203	0	1	0	78
101	101	1	"01033007"	"MX BKR 3"	033	3	201	0	1	0	39
102	102	1	"01033008"	"MX BKR 1 RELAY FAIL"	033	3	226	0	1	0	18
103	103	1	"01033009"	"MX BKR 2 STA COM"	033	3	226	0	1	0	45
104	104	1	"01033010"	"MX BKR 3 LOSS POT FOR UF"	033	3	226	0	1	0	79
105	105	1	"01033011"	"MX TX1 TANK PRS RELIEF"	033	3	210	0	1	0	80
106	106	1	"01033012"	"MX TX1 TANK LO OIL"	033	3	209	0	1	0	81
107	107	1	"01033013"	"MX TX1 HOT OIL TEMP"	033	3	208	0	1	0	51
108	108	1	"01033014"	"MX BKR 1"	033	3	201	0	1	0	13
109	109	8	"12032001"	"PSEUDO SWITCH"	032	10	215	0	1	0	82
110	110	1	"01041001"	"ME BKR 4 BKR FAIL"	041	1	219	0	1	0	83
111	111	1	"01033015"	"MX TX1 86T LOCKOUT"	033	3	214	0	1	0	67
112	112	1	"01025009"	"PH BKR 1 LOC/REM SW"	025	5	213	0	1	0	17
113	113	1	"01043001"	"GT FEEDER BKR2"	043	7	201	0	1	0	35
114	114	1	"01016002"	"OP TX2 STAT/CTRL FAIL"	016	4	226	0	1	0	84
115	115	1	"01016003"	"OP MOSW STA/CTRL FAIL"	016	4	226	0	1	0	60
116	116	1	"01017001"	"AL K583 2505-3 2100-1 C7"	017	5	226	0	1	0	85
117	117	1	"01017002"	"AL K585 2505-4 SELF CK"	017	5	226	0	1	0	86
118	118	1	"01017003"	"AL BKR 1 2100-1 CPORT1"	017	5	226	0	1	0	87
119	119	1	"01017004"	"AL BKR 2 2100-1 CPORT2"	017	5	226	0	1	0	88
120	120	8	"12017001"	"PSEUDO SWITCH"	017	10	215	0	1	0	89
121	121	8	"12017002"	"PSEUDO SWITCH"	017	10	215	0	1	0	90
122	122	8	"12017003"	"PSEUDO SWITCH"	017	10	215	0	1	0	91
123	123	8	"12017004"	"PSEUDO SWITCH"	017	10	215	0	1	0	92
124	124	8	"12017005"	"PSEUDO SWITCH"	017	10	215	0	1	0	93
125	125	8	"12017006"	"PSEUDO SWITCH"	017	10	215	0	1	0	94
126	126	8	"12017007"	"PSEUDO SWITCH"	017	10	215	0	1	0	95
127	127	8	"12017008"	"PSEUDO SWITCH"	017	10	215	0	1	0	96
128	128	8	"12017009"	"PSEUDO SWITCH"	017	10	215	0	1	0	97
129	129	8	"12017010"	"PSEUDO SWITCH"	017	10	215	0	1	0	98
130	130	8	"12017011"	"PSEUDO SWITCH"	017	10	215	0	1	0	99
131	131	8	"12017012"	"PSEUDO SWITCH"	017	10	215	0	1	0	100
132	132	1	"01022008"	"GC BKR 3 CTL COM"	022	4	226	0	1	0	101
133	133	8	"12017013"	"PSEUDO SWITCH"	017	10	215	0	1	0	102
134	134	8	"12017014"	"PSEUDO SWITCH"	017	10	215	0	1	0	103
135	135	8	"12017015"	"PSEUDO SWITCH"	017	10	215	0	1	0	104
136	136	2	"01058001"	"FI S6109 115KV MOSW"	058	2	201	0	1	0	105
137	137	1	"01022009"	"GC BKR 2 LOC/REM SW"	022	4	213	0	1	0	38
138	138	8	"12017016"	"PSEUDO SWITCH"	017	10	215	0	1	0	106
139	139	8	"12017017"	"PSEUDO SWITCH"	017	10	215	0	1	0	107
140	140	1	"01028001"	"LBI'S 2431-S, LS 351-S"	028	6	226	0	1	0	108
141	141	8	"12017018"	"PSEUDO SWITCH"	017	10	215	0	1	0	109
142	142	8	"12017019"	"PSEUDO SWITCH"	017	10	215	0	1	0	110
143	143	8	"12017020"	"PSEUDO SWITCH"	017	10	215	0	1	0	111
144	144	8	"12017021"	"PSEUDO SWITCH"	017	10	215	0	1	0	112
145	145	8	"12017022"	"PSEUDO SWITCH"	017	10	215	0	1	0	113
146	146	1	"01036001"	"RD BKR 6 LOC/REM SW"	036	4	213	0	1	0	114
147	147	1	"01011002"	"MI FEEDER BKR 2"	011	3	201	0	1	0	35
148	148	1	"01011003"	"MI BKR 2 RECLOSER"	011	3	204	0	1	0	36
149	149	5	"05015001"	"BW FAST SCAN"	015	4	225	0	1	0	6
150	150	1	"01045004"	"TUSTENUGGEE 69 MOSW S532"	045	3	202	0	1	0	115
151	151	1	"01045005"	"TUSTENUGGEE MOSW S547"	045	3	202	0	1	0	116
152	152	1	"01011004"	"MI FEEDER BKR 5"	011	3	201	0	1	0	117
153	153	1	"01011005"	"MI TX1 K672 CIR SW POS"	011	3	201	0	1	0	118
154	154	1	"01011006"	"MI TX2 3530 FAIL"	011	3	226	0	1	0	119
155	155	1	"01011007"	"MI TX1 DIFF PROT FAIL"	011	3	226	0	1	0	120
156	156	1	"01011008"	"MI BKR 2 RELAY FAIL"	011	3	226	0	1	0	43
157	157	1	"01011009"	"MI BKR 5 RECLOSER"	011	3	204	0	1	0	121
158	158	1	"01011010"	"MI TX2 TANK NITRO HI PRS"	011	3	210	0	1	0	122
159	159	1	"01011011"	"MI TX2 TANK PRS RELEIF"	011	3	210	0	1	0	123
160	160	1	"01011012"	"MI BKR 5 LOC/REM SW"	011	3	213	0	1	0	124
161	161	1	"01011013"	"MI LTC1 LCKOUT BLKS LTC"	011	3	221	0	1	0	125
162	162	1	"01011014"	"W3344 TIE BKR RELAY FAIL"	011	3	226	0	1	0	126
163	163	1	"01011015"	"MI BKR 4 RELAY FAIL"	011	3	226	0	1	0	127
164	164	1	"01011016"	"MI BKR 5 RELAY FAIL"	011	3	226	0	1	0	128
165	165	1	"01011017"	"W3344 STA COM"	011	3	226	0	1	0	129
166	166	1	"01001002"	"DI BKR 7 LOC/REM SW"	001	3	213	0	1	0	130
167	167	1	"01039001"	"TX1 2411 SELF CHECK"	039	3	226	0	1	0	50
168	168	1	"01032001"	"FL F810 HS TIE POSITION"	032	1	215	0	1	0	131
169	169	1	"01032002"	"FL LTC1 PRS RELIEF"	032	1	210	0	1	0	132
170	170	1	"01007004"	"BC 6W55 LOW SF6 GAS"	007	3	209	0	1	0	133
171	171	1	"01007005"	"BC 6W55 LOSS OF DC CLOSE"	007	3	204	0	1	0	134
172	172	1	"01007006"	"BC 6W55 LOSS OF DC TRIP"	007	3	204	0	1	0	135
173	173	1	"01007007"	"BC 6W55 LOSS OF AC"	007	3	204	0	1	0	136
174	174	1	"01007008"	"BC 6W55 DIST REL SELF CK"	007	3	226	0	1	0	137
175	175	1	"01007009"	"BC 6W55 RD 115KV RECL"	007	3	204	0	1	0	138
176	176	1	"01007010"	"BC 6W55 LOC/REM SW"	007	3	213	0	1	0	139
177	177	5	"05002001"	"BRICKYARD FAST SCAN"	002	4	225	0	1	0	6
178	178	2	"01058002"	"FI S6110 115KV MOSW"	058	2	201	0	1	0	140
179	179	2	"01058003"	"BW S624 115KV MOSW"	058	2	201	0	1	0	141
180	180	2	"01058004"	"RS S6104 115KV MOSW"	058	2	201	0	1	0	142
181	181	1	"01024001"	"GEN 5 300G SC ALARM"	024	3	226	0	1	0	143
182	182	5	"05002002"	"REGULATOR CONTROL MODE"	002	10	203	0	1	0	144
183	183	5	"05002003"	"REGULATOR CONTROL MODE"	002	10	203	0	1	0	145
184	184	1	"01002001"	"BY FEEDER BKR 1"	002	4	201	0	1	0	13
185	185	1	"01002002"	"BY BKR 1 RECLOSER"	002	4	204	0	1	0	14
186	186	1	"01002003"	"BY BKR 1 GRND TRIP BLK"	002	4	221	0	1	0	15
187	187	8	"12064001"	"PSEUDO SWITCH"	064	10	215	0	1	0	146
188	188	8	"12035001"	"PSEUDO SWITCH"	035	10	215	0	1	0	147
189	189	8	"12035002"	"PSEUDO SWITCH"	035	10	215	0	1	0	148
190	190	8	"12035003"	"PSEUDO SWITCH"	035	10	215	0	1	0	149
191	191	1	"01073001"	"GEN 6 DAY TANK RUPT TRIP"	073	3	226	0	1	0	150
192	192	8	"12035004"	"PSEUDO SWITCH"	035	10	215	0	1	0	151
193	193	1	"01038001"	"KH BKR 4 LOCKOUT"	038	1	214	0	1	0	152
194	194	8	"12019001"	"PSEUDO SWITCH"	019	10	215	0	1	0	153
195	195	1	"01007011"	"BC 8G29 TX2 230KV DIS SW"	007	3	202	0	1	0	154
196	196	5	"05040001"	"MANNVILLE FAST SCAN"	040	6	225	0	1	0	6
197	197	8	"12039001"	"PSEUDO SWITCH"	039	10	215	0	1	0	155
198	198	5	"05006001"	"FW  FAST SCAN"	006	5	225	0	1	0	6
199	199	5	"05028001"	"GP REG A VOLT CONTROL"	028	6	207	0	1	0	156
200	200	1	"01022010"	"GREEN COVE BKR 3"	022	4	201	0	1	0	39
201	201	1	"01022011"	"GREEN COVE BKR 2"	022	4	201	0	1	0	35
202	202	1	"01022012"	"GREEN COVE BKR 3 RECL"	022	4	204	0	1	0	40
203	203	1	"01022013"	"GREEN COVE BKR 2 RECL"	022	4	204	0	1	0	36
204	204	1	"01022014"	"GREEN COVE LOC/REM SW"	022	4	213	0	1	0	66
205	205	1	"01022015"	"GREEN COVE TX HOT OIL"	022	4	208	0	1	0	51
206	206	1	"01032003"	"FL BKR 3 CTRL COM"	032	1	226	0	1	0	101
207	207	1	"01022016"	"GC LTC FILTER"	022	4	226	0	1	0	27
208	208	1	"01022017"	"TX 2411 FAIL"	022	4	226	0	1	0	50
209	209	1	"01032004"	"FL BKR 2 CTRL COM"	032	1	226	0	1	0	157
210	210	1	"01032005"	"F; TX1 STG2 FANS"	032	1	217	0	1	0	158
211	211	1	"01009001"	"FM BKR 1 BKR FAIL"	009	7	219	0	1	0	159
212	212	1	"01009002"	"FM BKR 3 BKR FAIL"	009	7	219	0	1	0	160
213	213	1	"01041002"	"ME BKR 1 BKR FAIL"	041	1	219	0	1	0	159
214	214	1	"01038002"	"TX2 TANK OIL CRITT LO"	038	1	209	0	1	0	161
215	215	1	"01009003"	"FM BKR 2 BKR FAIL"	009	7	219	0	1	0	10
216	216	1	"01041003"	"ME BKR 3 BKR FAIL"	041	1	219	0	1	0	160
217	217	1	"01029001"	"BR 1 BKR FAIL"	029	5	219	0	1	0	159
218	218	5	"05067001"	"MODEL STATUS"	067	2	217	0	1	0	162
219	219	1	"01051003"	"421-2 CPP21 (MBIT)"	051	3	226	0	1	0	163
220	220	5	"05067002"	"MODEL STATUS"	067	2	217	0	1	0	66
221	221	1	"01011018"	"MI TIE BKR 1 BKR FAIL"	011	3	219	0	1	0	164
222	222	5	"05067003"	"MODEL STATUS"	067	2	217	0	1	0	165
223	223	1	"01074001"	"AS TX1 CRIT HI TEMP AL"	074	7	204	0	1	0	166
224	224	1	"01007012"	"BC 8W27 KH 230KV BKR"	007	3	201	0	1	0	167
225	225	1	"01007013"	"BC 8W24 MID 230KV BKR"	007	3	201	0	1	0	168
226	226	1	"01007014"	"BC 8W21 FIRES 230KV BKR"	007	3	201	0	1	0	169
227	227	1	"01007015"	"BC 6W54 LA 115KV BKR"	007	3	201	0	1	0	170
228	228	1	"01007016"	"BC 6W57 DB 115KV BKR"	007	3	201	0	1	0	171
229	229	1	"01007017"	"BC 6W51 MI 115KV BKR"	007	3	201	0	1	0	172
230	230	1	"01007018"	"BC 6W43 115KV TIE BKR"	007	3	201	0	1	0	173
231	231	8	"12039002"	"PSEUDO SWITCH"	039	10	215	0	1	0	174
232	232	1	"01007019"	"BC STN SVC IND"	007	3	204	0	1	0	175
233	233	1	"01007020"	"BC BATT CHGR (SECI)"	007	3	204	0	1	0	176
234	234	1	"01007021"	"BC TX1 GENERAL ALARM"	007	3	226	0	1	0	177
235	235	1	"01007022"	"BC TX1 SUD PRES"	007	3	210	0	1	0	178
236	236	1	"01007023"	"BC TX1 HOT SPOT"	007	3	208	0	1	0	52
237	237	1	"01007024"	"BC TX1 LOW OIL"	007	3	209	0	1	0	81
238	238	1	"01007025"	"BC TX1 OIL TEMP"	007	3	208	0	1	0	51
239	239	1	"01007026"	"BC TX2 GENERAL ALARM"	007	3	226	0	1	0	179
240	240	1	"01007027"	"BC TX2 SUD PRES"	007	3	210	0	1	0	180
241	241	1	"01007028"	"BC TX2 HOT SPOT"	007	3	208	0	1	0	181
242	242	1	"01007029"	"BC TX2 LOW OIL"	007	3	209	0	1	0	182
243	243	1	"01007030"	"BC TX2 OIL TEMP"	007	3	208	0	1	0	183
244	244	1	"01007031"	"BC K813 TX1 C/S"	007	3	201	0	1	0	184
245	245	8	"12039003"	"PSEUDO SWITCH"	039	10	215	0	1	0	185
246	246	1	"01007032"	"BC TX1 115KV MOSW 6GB40"	007	3	202	0	1	0	186
247	247	1	"01007033"	"BC TX2 115KV MOSW 6GB41"	007	3	202	0	1	0	187
248	248	1	"01007034"	"BC S640 115KV TIE MOSW"	007	3	202	0	1	0	188
249	249	1	"01007035"	"BC MOSW BLOCKING REL"	007	3	203	0	1	0	62
250	250	1	"01007036"	"BC S640 MOSW GENERAL"	007	3	226	0	1	0	189
251	251	1	"01007037"	"BC 230KV BKRS LOW PRES"	007	3	209	0	1	0	190
252	252	1	"01007038"	"BC 115KV BKRS LOW PRES"	007	3	209	0	1	0	191
253	253	1	"01007039"	"BC N 230KV BUS LO RELAY"	007	3	214	0	1	0	192
254	254	1	"01007040"	"BC S 230KV BUS LO RELAY"	007	3	214	0	1	0	193
255	255	1	"01007041"	"BC TX2 LKOUT REL"	007	3	214	0	1	0	194
256	256	1	"01007042"	"BC TX1 LKOUT REL"	007	3	214	0	1	0	67
257	257	1	"01007043"	"BC N 115KV BUS LO RELAY"	007	3	214	0	1	0	195
258	258	1	"01007044"	"BC S 115KV BUS LO RELAY"	007	3	214	0	1	0	196
259	259	1	"01007045"	"BC 8G30 230KV BUS TIE SW"	007	3	215	1	1	0	197
260	260	1	"01007046"	"BC 115KV BKRS RECL BLK"	007	3	204	0	1	0	198
261	261	8	"12039004"	"PSEUDO SWITCH"	039	10	215	0	1	0	199
262	262	1	"01007047"	"BC 6W43 LOC/REM SW"	007	3	213	0	1	0	200
263	263	1	"01007048"	"BC 6W51 LOC/REM SW"	007	3	213	0	1	0	201
264	264	1	"01007049"	"BC 6W54 LOC/REM SW"	007	3	213	0	1	0	202
265	265	1	"01007050"	"BC 6W57 LOC/REM SW"	007	3	213	0	1	0	203
266	266	1	"01007051"	"BC 6GB40 LOC/REM SW"	007	3	213	0	1	0	204
267	267	1	"01007052"	"BC 6GB41 / 6GB42  L/R SW"	007	3	213	0	1	0	205
268	268	1	"01007053"	"BC 6W54 LA 115KV RECL"	007	3	204	0	1	0	206
269	269	1	"01007054"	"BC 6W57 DB 115KV RECL"	007	3	204	0	1	0	207
270	270	1	"01007055"	"BC 6W51 MI 115KV RECL"	007	3	204	0	1	0	208
271	271	8	"12060001"	"PSEUDO SWITCH"	060	10	215	0	1	0	209
272	272	8	"12060002"	"PSEUDO SWITCH"	060	10	215	0	1	0	210
273	273	1	"01007056"	"BC TX1 LTC AUTO/MAN"	007	3	220	0	1	0	56
274	274	1	"01007057"	"BC TX2 LTC AUTO/MAN"	007	3	220	0	1	0	211
275	275	8	"12039005"	"PSEUDO SWITCH"	039	10	215	0	1	0	212
276	276	8	"12039006"	"PSEUDO SWITCH"	039	10	215	0	1	0	213
277	277	8	"12039007"	"PSEUDO SWITCH"	039	10	215	0	1	0	214
278	278	8	"12039008"	"PSEUDO SWITCH"	039	10	215	0	1	0	215
279	279	1	"01007058"	"BC OUT-OF-STEP REL"	007	3	214	0	1	0	216
280	280	1	"01007059"	"FUTURE"	007	3	204	0	1	0	217
281	281	1	"01007060"	"BC 8W21 FIRES 230KV RECL"	007	3	204	0	1	0	218
282	282	1	"01007061"	"BC 8W24 MID 230KV RECL"	007	3	204	0	1	0	219
283	283	1	"01007062"	"BC 8W27 KH 230KV RECL"	007	3	204	0	1	0	220
284	284	1	"01030001"	"SS BKR 1"	030	7	201	0	1	0	13
285	285	1	"01011019"	"MI TX1 3530 FAIL"	011	3	226	0	1	0	221
286	286	5	"05051001"	"NEW RIVER FAST SCAN"	051	3	225	0	1	0	6
287	287	1	"01028002"	"BKR W32 351-2 SELF CK"	028	6	226	0	1	0	43
288	288	5	"05045001"	"TUSTENUGGEE FAST SCAN"	045	6	225	0	1	0	6
289	289	1	"01022018"	"GC BKR 3 STA COM"	022	4	226	0	1	0	46
290	290	2	"01058005"	"BW S646 115KV MOSW"	058	2	201	0	1	0	222
291	291	1	"01022019"	"GC BKR 2 351 SELF CHECK"	022	4	226	0	1	0	43
292	292	1	"01022020"	"GC BKR 2 CTL COM"	022	4	226	0	1	0	157
293	293	8	"12042001"	"PSEUDO SWITCH"	042	10	215	0	1	0	223
294	294	5	"05023001"	"MODEL STATUS"	023	2	217	0	1	0	224
295	295	1	"01047001"	"ELECTRONIC SHOP  1"	047	1	201	0	1	0	13
296	296	1	"01047002"	"ELECTRONIC SHOP  1 RECL"	047	1	204	0	1	0	14
297	297	8	"12039009"	"PSEUDO SWITCH"	039	10	215	0	1	0	225
298	298	1	"01026001"	"FUTURE"	026	6	204	0	1	0	217
299	299	8	"12073001"	"PSEUDO SWITCH"	073	10	215	0	1	0	226
300	300	5	"05048001"	"REG CURRENT MODE"	048	10	228	0	1	0	227
301	301	8	"12002002"	"PSEUDO SWITCH"	002	10	215	0	1	0	228
302	302	1	"01057001"	"PUT G10 LOW FUEL"	057	6	209	0	1	0	61
303	303	1	"01047003"	"ES 1 GRND TRIP BLOCK"	047	1	221	0	1	0	15
304	304	1	"01047004"	"ES BKR 1 LOCAL REMOTE SW"	047	1	213	0	1	0	17
305	305	5	"05047001"	"ELECTRONIC SHOP  FASTSCN"	047	6	225	0	1	0	6
306	306	8	"12046001"	"PSEUDO SWITCH"	046	9	215	0	1	0	229
307	307	1	"01042003"	"LY TX1 STAT/CNTRL COMM"	042	7	226	0	1	0	48
308	308	1	"01015003"	"BW FEEDER BKR 3"	015	4	201	0	1	0	39
309	309	1	"01030002"	"SS 2032 SELF CHECK"	030	7	226	0	1	0	29
310	310	1	"01007063"	"BC 8W21 LOCAL REMOTE SW"	007	3	213	0	1	0	230
311	311	1	"01038003"	"TX2 STAGE2 FANS LOSS AC"	038	1	204	0	1	0	231
312	312	1	"01038004"	"TX2 LTC HI MOTOR TEMP"	038	1	208	0	1	0	232
313	313	8	"12015001"	"PSEUDO SWITCH"	015	10	215	0	1	0	233
314	314	1	"01010002"	"CA 2100-1 ALARM COM 9"	010	5	226	0	1	0	3
315	315	1	"01025010"	"YARD BOX 2505 2100 CP 8"	025	5	226	0	1	0	234
316	316	1	"01062001"	"GC 25KV BKR @ FD LION"	062	4	201	0	1	0	235
317	317	5	"05040002"	"REGULATOR CONTROL MODE"	040	10	203	0	1	0	78
318	318	1	"01040001"	"MN FEEDER BKR 1"	040	6	201	0	1	0	13
319	319	1	"01028003"	"C/S K31 LOW GAS"	028	6	209	0	1	0	236
320	320	1	"01015004"	"BW FEEDER BKR 4"	015	4	201	0	1	0	237
321	321	5	"05001001"	"DR INLET FAST SCAN"	001	3	225	0	1	0	6
322	322	1	"01028004"	"C/S K33 LOW GAS"	028	6	209	0	1	0	238
323	323	2	"01058006"	"RS S6103 115KV MOSW"	058	2	201	0	1	0	239
324	324	1	"01062002"	"GEN 3 480 BKR"	062	4	201	0	1	0	240
325	325	8	"12060003"	"PSEUDO SWITCH"	060	10	215	0	1	0	241
326	326	1	"01033016"	"K612 CIRCUIT SW"	033	3	201	0	1	0	242
327	327	1	"01015005"	"REG B NO CONTROL K1"	015	4	217	0	1	0	243
328	328	8	"12002003"	"PSEUDO SWITCH"	002	10	215	0	1	0	244
329	329	1	"01001003"	"DI FEEDER BKR 1"	001	3	201	0	1	0	13
330	330	1	"01011020"	"MI TX1 94T TCM"	011	3	226	0	1	0	245
331	331	1	"01074002"	"S2L11 TX1 LBI"	074	7	215	0	1	0	246
332	332	1	"01015006"	"BW S636 STA/CNTRL FAIL"	015	4	226	0	1	0	247
333	333	8	"12049001"	"PSEUDO SWITCH"	049	10	215	0	1	0	248
334	334	1	"01033017"	"MX BKR 2 LOSS POT FOR UF"	033	3	226	0	1	0	249
335	335	1	"01049001"	"W3735 STA COM"	049	6	226	0	1	0	129
336	336	8	"12002004"	"PSEUDO SWITCH"	002	10	215	0	1	0	250
337	337	1	"01073002"	"WO LTC1 LOSS OF POWER"	073	3	204	0	1	0	251
338	338	1	"01073003"	"TX1 LOSS OF OIL FLOW"	073	3	204	0	1	0	252
339	339	1	"01028005"	"K33 LOW GAS LOCK OUT"	028	6	214	0	1	0	253
340	340	1	"01043002"	"GT BKR 2 RECLOSER"	043	7	204	0	1	0	36
341	341	1	"01028006"	"TX2 DIFF LOCKOUT"	028	6	214	0	1	0	194
342	342	1	"01015007"	"BW BKR 3 RECLOSER"	015	4	204	0	1	0	40
343	343	1	"01028007"	"BKR W30 3530 CPORT1"	028	6	226	0	1	0	254
344	344	1	"01028008"	"BKR 1001 3530 CPORT20 MB"	028	6	226	0	1	0	9
345	345	1	"01060001"	"3530 BRK 2 CPORT 19"	060	5	226	0	1	0	26
346	346	1	"01028009"	"BKR W30 3530 CPORT18 MB"	028	6	226	0	1	0	255
347	347	5	"05067004"	"MODEL STATUS"	067	10	217	0	1	0	63
348	348	5	"05007002"	"BC TX2 LOAD TAP CHANGER"	007	3	207	0	1	0	256
349	349	1	"01056001"	"SA BKR 2 LOCKOUT"	056	7	214	0	1	0	257
350	350	1	"01001004"	"DI BKR 1 RECLOSER"	001	3	204	0	1	0	14
351	351	1	"01027002"	"RS LRS/SYS FAIL/LOSS DC"	027	4	226	0	1	0	258
352	352	1	"01027003"	"RS LRS/SYS FAIL/LOSS DC"	027	4	226	0	1	0	259
353	353	2	"01058007"	"OP S635 115KV MOSW"	058	2	201	0	1	0	260
354	354	2	"01058008"	"OP S629 115KV MOSW"	058	2	201	0	1	0	261
355	355	2	"01058009"	"WE S627 115KV MOSW"	058	2	201	0	1	0	262
356	356	2	"01058010"	"WE S626 115KV MOSW"	058	2	201	0	1	0	263
357	357	2	"01058011"	"BW S623 115KV MOSW"	058	2	201	0	1	0	264
358	358	5	"05055004"	"ALARM SUPPRESSION"	055	10	217	0	1	0	265
359	359	2	"01058012"	"DB S619 115KV MOSW"	058	2	201	0	1	0	266
360	360	8	"12039010"	"PSEUDO SWITCH"	039	10	215	0	1	0	267
361	361	8	"12039011"	"PSEUDO SWITCH"	039	10	215	0	1	0	268
362	362	8	"12039012"	"PSEUDO SWITCH"	039	10	215	0	1	0	269
363	363	8	"12039013"	"PSEUDO SWITCH"	039	10	215	0	1	0	270
364	364	8	"12039014"	"PSEUDO SWITCH"	039	10	215	0	1	0	271
365	365	5	"05055005"	"BAD STATUS PT"	055	10	215	0	1	0	272
366	366	1	"01022021"	"GC TX1 387E ALARM COM"	022	4	226	0	1	0	42
367	367	5	"05055006"	"BAD STATUS PT"	055	10	215	0	1	0	273
368	368	5	"05055007"	"BAD STATUS PT"	055	10	215	0	1	0	274
369	369	8	"12019002"	"PSEUDO SWITCH"	019	10	215	0	1	0	275
370	370	5	"05014001"	"DOUBLE BRANCH FAST SCAN"	014	3	225	0	1	0	6
371	371	1	"01022022"	"GC TX1 2505 STA/CTL COM"	022	4	226	0	1	0	48
372	372	8	"12014001"	"PSEUDO SWITCH"	014	10	215	0	1	0	276
373	373	1	"01014001"	"DB BKR 8"	014	3	201	0	1	0	277
374	374	1	"01014002"	"DB BKR 9"	014	3	201	0	1	0	278
375	375	8	"12014002"	"PSEUDO SWITCH"	014	10	215	0	1	0	279
376	376	8	"12014003"	"PSEUDO SWITCH"	014	10	215	0	1	0	280
377	377	1	"01038005"	"KH BKR 2 LOCKOUT"	038	1	214	0	1	0	257
378	378	5	"05067005"	"MODEL STATUS"	067	10	217	0	1	0	281
379	379	1	"01002004"	"BY W3399 CTRL COM"	002	3	226	0	1	0	282
380	380	5	"05067006"	"MODEL STATUS"	067	10	217	0	1	0	283
381	381	1	"01029002"	"BR 2 BKR FAIL"	029	5	219	0	1	0	10
382	382	5	"05067007"	"MODEL STATUS"	067	10	217	0	1	0	284
383	383	1	"01022023"	"GC 2 BREAKER FAIL"	022	4	219	0	1	0	10
384	384	5	"05053001"	"REG VOLT SUPPR FOR VR"	053	10	217	0	1	0	285
385	385	1	"01033018"	"MX 1 BKR FAIL"	033	3	219	0	1	0	159
386	386	1	"01045006"	"TU 115KV BUS LO/OUT REL"	045	3	214	0	1	0	286
387	387	1	"01045007"	"LC L/S LOC/REM SW"	045	3	213	0	1	0	287
388	388	1	"01045008"	"TU H/S LOC/REM SW"	045	3	213	0	1	0	66
389	389	1	"01045009"	"TU OCB LOW PRES"	045	3	209	0	1	0	288
390	390	1	"01045010"	"TU MOSW S547 LOW PRES"	045	3	209	0	1	0	289
391	391	1	"01045011"	"TUSTENUGGEE TX GENERAL"	045	3	226	0	1	0	290
392	392	1	"01033019"	"MX 2 BKR FAIL"	033	3	219	0	1	0	10
393	393	1	"01033020"	"MX 3 BKR FAIL"	033	3	219	0	1	0	160
394	394	1	"01045012"	"TU TX SUDDEN PRESSURE"	045	3	210	0	1	0	291
395	395	5	"05067008"	"MODEL STATUS"	067	10	217	0	1	0	292
396	396	1	"01052004"	"2505-1 CP24 (MBIT)"	052	1	226	0	1	0	234
397	397	5	"05067009"	"MODEL STATUS"	067	10	217	0	1	0	293
398	398	1	"01029003"	"BR 3 BKR FAIL"	029	5	219	0	1	0	160
399	399	1	"01015008"	"BW BKR 4 RECLOSER"	015	4	204	0	1	0	294
400	400	1	"01022024"	"GC 3 BREAKER FAIL"	022	4	219	0	1	0	160
401	401	1	"01045013"	"TU BATT CHGR"	045	3	204	0	1	0	176
402	402	8	"12022002"	"PSEUDO SWITCH"	022	10	215	0	1	0	295
403	403	1	"01045014"	"TU TX LKOUT REL"	045	3	214	0	1	0	296
404	404	5	"05055008"	"BC N CAP VR LOWER VOLTS"	055	10	230	0	1	0	297
405	405	1	"01006001"	"FW FEEDER BKR 2"	006	5	201	0	1	0	35
406	406	1	"01052005"	"H/S BYPASS"	052	1	215	0	1	0	298
407	407	1	"01052006"	"H/S BYPASS SWITCH"	052	1	215	0	1	0	299
408	408	1	"01028010"	"REG C 2431-3 SELF CHECK"	028	6	226	0	1	0	32
409	409	1	"01052007"	"WB SUB LOC/REM SW"	052	1	213	0	1	0	66
410	410	1	"01063001"	"OPS MAIN ENT DOOR 1"	063	8	216	0	1	0	300
411	411	1	"01011021"	"MI BKR 4 FAIL"	011	3	219	0	1	0	83
412	412	1	"01028011"	"K33 SPRING CHARGER"	028	6	226	0	1	0	301
413	413	1	"01045015"	"TUSTENUGGEE 115MOSW S652"	045	3	202	0	1	0	302
414	414	1	"01032006"	"FL LTC1 LOSS OF POWER"	032	1	226	0	1	0	251
415	415	1	"01052008"	"OCB W6144"	052	1	201	0	1	0	303
416	416	1	"01052009"	"2505-2 S6171 & S6172"	052	1	226	0	1	0	304
417	417	1	"01052010"	"311C TEST PLUG IN"	052	1	226	0	1	0	305
418	418	1	"01011022"	"W3344 CTRL COM"	011	3	226	0	1	0	282
419	419	1	"01017005"	"W3787 TIE BRK LOC/REM SW"	017	6	213	0	1	0	306
420	420	1	"01023001"	"TU3530 SELF CHECK"	023	3	226	0	1	0	307
421	421	8	"12072001"	"PSEUDO SWITCH"	072	10	215	0	1	0	308
422	422	1	"01042004"	"TANK DGA FAULT GAS"	042	10	226	0	1	0	309
423	423	1	"01019001"	"FI BKR 1 FAIL"	019	3	219	0	1	0	159
424	424	1	"01019002"	"FI BKR 7 FAIL"	019	3	219	0	1	0	310
425	425	1	"01008001"	"LTC DGA CALIBRATION GAS"	008	10	226	0	1	0	311
426	426	1	"01042005"	"TANK DGA CARRIER GAS"	042	10	226	0	1	0	312
427	427	5	"05067010"	"MODEL STATUS"	067	10	217	0	1	0	313
428	428	1	"01008002"	"TANK DGA FAULT GAS"	008	10	226	0	1	0	309
429	429	1	"01019003"	"BKR 8 BREAKER FAIL"	019	3	219	0	1	0	314
430	430	1	"01019004"	"BKR 9 BREAKER FAIL"	019	3	219	0	1	0	315
431	431	1	"01019005"	"3561 TB2 BRKR FAIL"	019	3	219	0	1	0	316
432	432	1	"01023002"	"TU W6205 LOCKOUT"	023	3	214	0	1	0	317
433	433	1	"01042006"	"LYNN 2505 STAT/CNTL COMM"	042	10	226	0	1	0	318
434	434	5	"05067011"	"MODEL STATUS"	067	10	217	0	1	0	319
435	435	1	"01023003"	"TU 501-1 SELF CHECK"	023	3	226	0	1	0	320
436	436	5	"05067012"	"MODEL STATUS"	067	10	217	0	1	0	321
437	437	5	"05067013"	"MODEL STATUS"	067	10	217	0	1	0	176
438	438	1	"01042007"	"TANK DGA CALIBRATION GAS"	042	10	226	0	1	0	322
439	439	5	"05030001"	"SS FAST SCAN"	030	10	225	0	1	0	6
440	440	1	"01001005"	"DI BKR 1 GRND TRIP BLK"	001	3	221	0	1	0	15
441	441	5	"05037001"	"POMONA PARK FAST SCAN"	037	6	225	0	1	0	6
442	442	1	"01002005"	"BY W3399 STA COM"	002	4	226	0	1	0	129
443	443	1	"01040002"	"MN BKR 1 RECLOSER"	040	6	204	0	1	0	14
444	444	1	"01001006"	"DI BKR 1 LOC/REM SW"	001	3	213	0	1	0	17
445	445	1	"01074003"	"AS FEEDER BKR 1"	074	7	201	0	1	0	13
446	446	1	"01074004"	"AS FEEDER BKR 2"	074	7	201	0	1	0	35
447	447	1	"01074005"	"AS FEEDER BKR 3"	074	7	201	0	1	0	39
448	448	1	"01030003"	"SS BKR 1 RECL"	030	7	204	0	1	0	14
449	449	1	"01074006"	"AS BKR 2 RECL"	074	7	204	0	1	0	36
450	450	1	"01074007"	"AS BKR 3 RECL"	074	7	204	0	1	0	40
451	451	1	"01074008"	"AS K544 CIR SW POS"	074	7	201	0	1	0	323
452	452	1	"01074009"	"AS BATT DC VOLT ALARM 1"	074	7	204	0	1	0	324
453	453	1	"01074010"	"AS TX1 86T LCKOUT"	074	7	214	0	1	0	67
454	454	1	"01001007"	"DI TX2 STG2 FANS LOSS AC"	001	3	204	0	1	0	231
455	455	1	"01060002"	"3530 BRK 3 CPORT 20"	060	5	226	0	1	0	163
456	456	1	"01074011"	"AS TX1 HOT OIL TEMP"	074	7	208	0	1	0	51
457	457	1	"01001008"	"DI FEEDER BKR 2"	001	3	201	0	1	0	35
458	458	1	"01001009"	"DI BKR 2 RECLOSER"	001	3	204	0	1	0	36
459	459	1	"01001010"	"DI BKR 2 GRND TRIP BLK"	001	3	221	0	1	0	37
460	460	1	"01001011"	"DI BKR 2 LOC/REM SW"	001	3	213	0	1	0	38
461	461	8	"12001001"	"PSEUDO SWITCH"	001	4	215	0	1	0	325
462	462	1	"01069002"	"WE MOSW STA/CTRL COM"	069	4	226	0	1	0	59
463	463	8	"12015002"	"PSEUDO SWITCH"	015	10	215	0	1	0	326
464	464	1	"01070001"	"TX1 STAGE1 FANS"	070	5	217	0	1	0	327
465	465	1	"01022025"	"GC BKR 2 STA COM"	022	4	226	0	1	0	45
466	466	1	"01019006"	"W3560 TB1 STATUS COMM"	019	4	226	0	1	0	129
467	467	8	"12042002"	"PSEUDO SWITCH"	042	10	215	0	1	0	328
468	468	8	"12032002"	"PSEUDO SWITCH"	032	10	215	0	1	0	329
469	469	1	"01070002"	"TX2 STAGE1 FANS LOSS AC"	070	5	204	0	1	0	30
470	470	8	"12010001"	"PSEUDO SWITCH"	010	10	215	0	1	0	330
471	471	1	"01037001"	"POMONA PARK BKR W639"	037	7	201	0	1	0	331
472	472	1	"01037002"	"POMONA PARK W639 RECL"	037	7	204	0	1	0	332
473	473	1	"01037003"	"PP BATT CHGR"	037	7	204	0	1	0	176
474	474	1	"01037004"	"PP SUB LOC/REM SW"	037	7	213	0	1	0	66
475	475	1	"01037005"	"PP W639 GENERAL"	037	7	226	0	1	0	333
476	476	1	"01037006"	"W639 LOSS OF POTENTIAL"	037	7	204	0	1	0	25
477	477	1	"01037007"	"FUTURE"	037	7	204	0	1	0	217
478	478	1	"01064002"	"SN BATT GROUND ALARM"	064	3	226	0	1	0	334
479	479	5	"05069001"	"REGULATOR CONTROL MODE"	069	10	203	0	1	0	144
480	480	5	"05069002"	"REGULATOR CONTROL MODE"	069	10	203	0	1	0	145
481	481	1	"01069003"	"WE GEN 2 300G FAIL"	069	4	226	0	1	0	335
482	482	1	"01069004"	"WE GEN 1 300G FAIL"	069	4	226	0	1	0	336
483	483	5	"05069003"	"WE GEN1 MAX LD TK START"	069	4	234	0	1	0	337
484	484	1	"01069005"	"WE GEN 1 480 BKR POS"	069	4	201	0	1	0	338
485	485	1	"01069006"	"WE GEN1 300G COM"	069	4	226	0	1	0	339
486	486	8	"12032003"	"PSEUDO SWITCH"	032	10	215	0	1	0	340
487	487	1	"01040003"	"MN BKR 1 GRND TRIP BLK"	040	6	221	0	1	0	15
488	488	1	"01040004"	"MN BKR 1 LOC/REM SW"	040	6	213	0	1	0	17
489	489	1	"01040005"	"MN FEEDER BKR 2"	040	6	201	0	1	0	35
490	490	8	"12032004"	"PSEUDO SWITCH"	032	10	215	0	1	0	341
491	491	1	"01040006"	"MN BKR 2 RECLOSER"	040	6	204	0	1	0	36
492	492	1	"01040007"	"MN BKR 2 GRND TRIP BLK"	040	6	221	0	1	0	37
493	493	1	"01040008"	"MN BKR 2 LOC/REM SW"	040	6	213	0	1	0	38
494	494	1	"01040009"	"MN FEEDER BKR 3"	040	6	201	0	1	0	39
495	495	1	"01040010"	"MN BKR 3 RECLOSER"	040	6	204	0	1	0	40
496	496	1	"01022026"	"GC BKR 3 351 SELF CHECK"	022	4	226	0	1	0	44
497	497	1	"01040011"	"MN BKR 3 GRND TRIP BLK"	040	6	221	0	1	0	41
498	498	8	"12032005"	"PSEUDO SWITCH"	032	10	215	0	1	0	342
499	499	1	"01040012"	"MN BKR 3 LOC/REM SW"	040	6	213	0	1	0	8
500	500	1	"01040013"	"MN BKR 1 STA COM"	040	6	226	0	1	0	16
501	501	1	"01006002"	"FW FEEDER BKR 3"	006	5	201	0	1	0	39
502	502	1	"01006003"	"FW FEEDER BKR 4"	006	5	201	0	1	0	237
503	503	5	"05036001"	"REGULATOR CONTROL MODE"	036	10	203	0	1	0	145
504	504	8	"12027001"	"PSEUDO SWITCH"	027	10	215	0	1	0	343
505	505	8	"12027002"	"PSEUDO SWITCH"	027	10	215	0	1	0	344
506	506	8	"12027003"	"PSEUDO SWITCH"	027	10	215	0	1	0	345
507	507	8	"12027004"	"PSEUDO SWITCH"	027	10	215	0	1	0	346
508	508	8	"12027005"	"PSEUDO SWITCH"	027	10	215	0	1	0	347
509	509	8	"12027006"	"PSEUDO SWITCH"	027	10	215	0	1	0	348
510	510	8	"12027007"	"PSEUDO SWITCH"	027	10	215	0	1	0	349
511	511	1	"01001012"	"DI FEEDER BKR 3"	001	3	201	0	1	0	39
512	512	8	"12032006"	"PSEUDO SWITCH"	032	10	215	0	1	0	350
513	513	1	"01015009"	"BW BKR 3 GRND TRIP"	015	4	221	0	1	0	41
514	514	1	"01015010"	"BW BKR 4 GRND TRIP"	015	4	221	0	1	0	73
515	515	1	"01015011"	"BW FEEDER 3 BREAKER FAIL"	015	4	219	0	1	0	160
516	516	1	"01040014"	"MN BKR 2 STA COM"	040	6	226	0	1	0	45
517	517	1	"01008003"	"SG 1 LOCAL REMOTE SW"	008	7	213	0	1	0	17
518	518	1	"01040015"	"MN BKR 3 STA COM"	040	6	226	0	1	0	46
519	519	1	"01064003"	"SN 2100-1 ALARM COMM 10"	064	4	226	0	1	0	351
520	520	1	"01040016"	"MN TX1 2505 STA/CTRL COM"	040	6	226	0	1	0	48
521	521	1	"01015012"	"BW FEEDER 4 BREAKER FAIL"	015	4	219	0	1	0	83
522	522	1	"01015013"	"BW BKR 3 LOC REMOTE SW"	015	4	213	0	1	0	8
523	523	1	"01011023"	"MI TX2 HOT SPOT"	011	3	208	0	1	0	181
524	524	8	"12027008"	"PSEUDO SWITCH"	027	10	215	0	1	0	352
525	525	1	"01015014"	"BW BKR 4 LOC REMOTE SW"	015	4	213	0	1	0	7
526	526	1	"01003001"	"WS BKR 1 GRND TRIP BLK"	003	5	221	0	1	0	15
527	527	8	"12001002"	"PSEUDO SWITCH"	001	4	215	0	1	0	353
528	528	1	"01012043"	"LA BKR 4 FUTURE"	012	4	201	0	1	0	237
529	529	1	"01002006"	"BY BKR 1 LOC/REM SW"	002	4	213	0	1	0	17
530	530	1	"01006004"	"FW FEEDER BKR 5"	006	5	201	0	1	0	117
531	531	1	"01064004"	"LTC DGA CARRIER GAS"	064	10	226	0	1	0	354
532	532	5	"05029001"	"BROOKER FAST SCAN"	029	5	225	0	1	0	6
533	533	1	"01003002"	"WS 1 LOCAL REMOTE SW"	003	5	213	0	1	0	17
534	534	5	"05003001"	"WS FAST SCAN"	003	5	225	0	1	0	6
535	535	1	"01049002"	"FR TX1 LOC/REM SW"	049	6	213	0	1	0	53
536	536	5	"05029002"	"REGULATOR CONTROL MODE"	029	10	203	0	1	0	78
537	537	1	"01028012"	"TX2 387-1 DIFF SELF CK"	028	6	226	0	1	0	355
538	538	1	"01029004"	"BR FEEDER BKR 1"	029	5	201	0	1	0	13
539	539	1	"01003003"	"WORTHINGTON BKR 1"	003	5	201	0	1	0	13
540	540	1	"01003004"	"WORTHINGTON BKR 2"	003	5	201	0	1	0	35
541	541	1	"01003005"	"WS TX 387 DIFF SELF CK"	003	5	226	0	1	0	68
542	542	1	"01003006"	"WS BKR 2 GRND TRIP BLK"	003	5	221	0	1	0	37
543	543	1	"01003007"	"WS 2 LOCAL REMOTE SW"	003	5	213	0	1	0	38
544	544	1	"01016004"	"MOBIL TX LOSS OF AC"	016	4	226	0	1	0	24
545	545	1	"01040017"	"MN LS 2505 STA/CTRL COM"	040	6	226	0	1	0	356
546	546	1	"01010003"	"CA LTC1 AUTO/MAN"	010	5	220	0	1	0	56
547	547	1	"01064005"	"LTC DGA FAULT GAS"	064	10	226	0	1	0	357
548	548	1	"01032007"	"FL BKR 2 LOSS POT FOR UF"	032	1	226	0	1	0	249
549	549	5	"05055009"	"RUN ALL VR2"	055	10	230	0	1	0	358
550	550	8	"12015003"	"PSEUDO SWITCH"	015	10	215	0	1	0	359
551	551	1	"01030004"	"BKR 1 2100 CPORT 1"	030	7	226	0	1	0	87
552	552	1	"01011024"	"MI HOUSE LOC/REM SW"	011	3	213	0	1	0	66
553	553	1	"01020001"	"HA TX1 387 E ALARM COMM"	020	7	226	0	1	0	42
554	554	5	"05055010"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	360
555	555	8	"12020001"	"PSEUDO SWITCH"	020	10	215	0	1	0	361
556	556	1	"01012044"	"LA BKR 1 UNDER FREQ TRIP"	012	4	201	0	1	0	362
557	557	1	"01040018"	"MN TX1 387E ALARM COM"	040	6	226	0	1	0	42
558	558	1	"01012045"	"LA BKR 2 UNDER FREQ TRIP"	012	4	201	0	1	0	363
559	559	1	"01012046"	"LA TX1 501 ALARM COM"	012	4	226	0	1	0	364
560	560	1	"01012047"	"LA TX1 CRIT HI TEMP AL"	012	4	208	0	1	0	166
561	561	1	"01040019"	"MN BATT DC VOLT ALARM 1"	040	6	226	0	1	0	324
562	562	1	"01012048"	"LA BKR 4 CNTRL COMM"	012	4	226	0	1	0	365
563	563	1	"01012049"	"LA BKR 4 UNDER FREQ TRIP"	012	4	201	0	1	0	366
564	564	1	"01012050"	"LA BKR 4 LOC/REM FUTURE"	012	4	213	0	1	0	7
565	565	1	"01019007"	"FI BKR 1 UNDER FREQ TRIP"	019	4	201	0	1	0	362
566	566	1	"01012051"	"LA 2100-1 ALARM COM 9"	012	4	226	0	1	0	3
567	567	1	"01026002"	"FPL CARRIER RELAY"	026	3	226	0	1	0	367
568	568	1	"01002007"	"BY FEEDER BKR 2"	002	10	201	0	1	0	35
569	569	1	"01002008"	"BY FEEDER BKR 2 RECL"	002	4	204	0	1	0	36
570	570	1	"01002009"	"BY BKR 2 GRND TRIP BLK"	002	4	221	0	1	0	37
571	571	8	"12020002"	"PSEUDO SWITCH"	020	10	215	0	1	0	368
572	572	1	"01002010"	"BY BKR 2 LOC/REM SW"	002	4	213	0	1	0	38
573	573	1	"01002011"	"BY FEEDER BKR 3"	002	4	201	0	1	0	39
574	574	1	"01002012"	"BY BKR 3 RECLOSER"	002	4	204	0	1	0	40
575	575	8	"12020003"	"PSEUDO SWITCH"	020	10	215	0	1	0	369
576	576	1	"01002013"	"BY BKR 3 GRND TRIP BLK"	002	4	221	0	1	0	41
577	577	5	"05022002"	"GC LOAD TAP CHANGER"	022	4	207	1	1	0	63
578	578	1	"01002014"	"BY BKR 3 LOC/REM SW"	002	4	213	0	1	0	8
579	579	5	"05055011"	""	055	10	230	0	1	0	370
580	580	5	"05055012"	""	055	10	230	0	1	0	371
581	581	5	"05055013"	""	055	10	230	0	1	0	372
582	582	5	"05055014"	""	055	10	230	0	1	0	373
583	583	1	"01039002"	"BN TX1 HOT OIL TEMP"	039	3	208	0	1	0	51
584	584	1	"01029005"	"BR TX1 NITRO CYL LO PRS"	029	5	209	0	1	0	374
585	585	1	"01006005"	"FW TX1 86T LOCKOUT"	006	5	214	0	1	0	67
586	586	1	"01006006"	"FW BKR 2 RECLOSER"	006	5	204	0	1	0	36
587	587	1	"01006007"	"FW 2 GRND TRIP BLOCK"	006	5	221	0	1	0	37
588	588	1	"01006008"	"FW 2 BKR FAIL"	006	5	219	0	1	0	10
589	589	1	"01006009"	"FW LTC1 AUTO/MAN"	006	5	220	0	1	0	56
590	590	1	"01006010"	"FT WHITE BKR 3 RECL"	006	5	204	0	1	0	40
591	591	1	"01006011"	"FW 3 GRND TRIP BLOCK"	006	5	221	0	1	0	41
592	592	1	"01006012"	"FW BKR 3 FAIL"	006	5	219	0	1	0	160
593	593	1	"01006013"	"FW BKR 3 LOCAL REMOTE SW"	006	5	213	0	1	0	8
594	594	1	"01006014"	"FT WHITE BKR 4 RECL"	006	5	204	0	1	0	294
595	595	1	"01006015"	"FW 4 GRND TRIP BLOCK"	006	5	221	0	1	0	73
596	596	1	"01006016"	"FW 4 BKR FAIL"	006	5	219	0	1	0	83
597	597	1	"01006017"	"FW BKR 4 LOCAL REMOTE SW"	006	5	213	0	1	0	7
598	598	1	"01006018"	"FT WHITE BKR 5 RECL"	006	5	204	0	1	0	121
599	599	1	"01006019"	"FW 5 GRND TRIP BLOCK"	006	5	221	0	1	0	375
600	600	1	"01006020"	"FW BKR 5 FAIL"	006	5	219	0	1	0	376
601	601	1	"01006021"	"FW BKR 5 LOCAL REMOTE SW"	006	5	213	0	1	0	124
602	602	1	"01006022"	"FW TX1 CRIT HI TEMP AL"	006	4	208	0	1	0	166
603	603	1	"01023004"	"TU487B TEST PLUG"	023	3	233	0	1	0	377
604	604	8	"12033001"	"PSEUDO SWITCH"	033	10	215	0	1	0	378
605	605	1	"01073004"	"WO HOUSE 2505 COM FAIL"	073	5	226	0	1	0	318
606	606	1	"01073005"	"WO TX1 CRIT HI TEMP AL"	073	4	208	0	1	0	166
607	607	1	"01042008"	"TANK DGA SELF CHECK"	042	10	226	0	1	0	379
608	608	1	"01001013"	"DI BKR 3 RECLOSER"	001	3	204	0	1	0	40
609	609	1	"01023005"	"TU 421-2 SC PRIMARY"	023	3	226	0	1	0	380
610	610	5	"05032001"	"635957D56,57,58"	032	10	215	0	1	0	381
611	611	8	"12009001"	"PSEUDO SWITCH"	009	10	215	0	1	0	382
612	612	8	"12017023"	"PSEUDO SWITCH"	017	10	215	0	1	0	383
613	613	8	"12017024"	"PSEUDO SWITCH"	017	10	215	0	1	0	384
614	614	1	"01036002"	"UPS BATT"	036	5	226	0	1	0	74
615	615	1	"01006023"	"FW TX1 735 RELAY FAIL"	006	7	226	0	1	0	385
616	616	1	"01036003"	"UPS LOSS OF AC"	036	5	226	0	1	0	386
617	617	1	"01011025"	"MI TX2 VOLT CTRL K1"	011	3	217	0	1	0	387
618	618	1	"01036004"	"RD BKR 6 2100-2 CPORT 3"	036	4	226	0	1	0	388
619	619	1	"01015015"	"BW REG A LOC/REM SW"	015	4	213	0	1	0	389
620	620	8	"12002005"	"PSEUDO SWITCH"	002	10	215	0	1	0	390
621	621	5	"05055015"	"RUN DEF VR3"	055	10	230	0	1	0	391
622	622	5	"05055016"	"RUN DEF VR"	055	10	230	0	1	0	392
623	623	5	"05055017"	"BC N CAP VR OFF"	055	10	230	0	1	0	393
624	624	5	"05005001"	"ASTOR BKR FAST SCAN"	005	1	225	0	1	0	6
625	625	1	"01020002"	"BKR 1 LOSS OF POT FOR UF"	020	6	226	0	1	0	77
626	626	1	"01019008"	"TX3 STAT/CNTRL COMM"	019	4	226	0	1	0	394
627	627	1	"01004002"	"WA LTC TAP CHG.OFF TAP"	004	1	222	0	1	0	395
628	628	1	"01006024"	"FW TX1 387E ALARM COMM"	006	4	226	0	1	0	42
629	629	1	"01028013"	"BKR 1000 351-3 SELF CK"	028	6	226	0	1	0	44
630	630	1	"01001014"	"DI BKR 3 GRND TRIP BLK"	001	3	221	0	1	0	41
631	631	1	"01073006"	"GEN 6 HOT COOLANT TRIP"	073	3	226	0	1	0	396
632	632	1	"01043003"	"GT BKR 1 LOSS POT FOR UF"	043	7	226	0	1	0	77
633	633	1	"01043004"	"GT BKR 4 LOSS POT FOR UF"	043	7	226	0	1	0	397
634	634	1	"01056002"	"SA TX1 LTC TANK LO OIL"	056	6	209	0	1	0	398
635	635	1	"01020003"	"TX1 REGB STAT/CNTRL FAIL"	020	7	226	0	1	0	399
636	636	1	"01020004"	"HA BKR 1 UNDER FREQ TRIP"	020	7	201	0	1	0	362
637	637	1	"01020005"	"TX1 REG C STAT/CNTRL FAI"	020	7	226	0	1	0	32
638	638	1	"01020006"	"BKR 2 LOSS OF POT FOR UF"	020	7	226	0	1	0	249
639	639	1	"01020007"	"HA BKR 2 UNDER FREQ TRIP"	020	7	201	0	1	0	363
640	640	1	"01020008"	"TX1 REG B STAT/CNTRL COM"	020	7	226	0	1	0	400
641	641	1	"01020009"	"TX1 REGA STA/CTRL COM"	020	7	226	0	1	0	12
642	642	1	"01020010"	"TX1 REGC STA/CNTRL COM"	020	7	226	0	1	0	401
643	643	1	"01019009"	"FI TX1 STAT/CNTRL COMM"	019	4	226	0	1	0	48
644	644	5	"05016001"	"ORANGE PARK FAST SCAN"	016	4	225	0	1	0	6
645	645	1	"01016005"	"OP BKR 1"	016	4	201	0	1	0	13
646	646	1	"01016006"	"OP BKR 1 RECL"	016	4	204	0	1	0	14
647	647	1	"01016007"	"OP BKR 1 GRND TRIP"	016	4	221	0	1	0	15
648	648	1	"01016008"	"OP BKR 1 LOCAL REMOTE SW"	016	4	213	0	1	0	17
649	649	1	"01016009"	"OP BKR 2"	016	4	201	0	1	0	35
650	650	1	"01016010"	"OP BKR 2 RECL"	016	4	204	0	1	0	36
651	651	1	"01016011"	"OP BKR 2 GRND TRIP"	016	4	221	0	1	0	37
652	652	1	"01016012"	"OP BKR 2 LOCAL REMOTE SW"	016	4	213	0	1	0	38
653	653	1	"01016013"	"OP BKR 3"	016	4	201	0	1	0	39
654	654	1	"01016014"	"OP BKR 3 RECL"	016	4	204	0	1	0	40
655	655	1	"01016015"	"OP BKR 3 GRND TRIP"	016	4	221	0	1	0	41
656	656	8	"12015004"	"PSEUDO SWITCH"	015	10	215	0	1	0	402
657	657	1	"01070003"	"TX1 LTC LOSS OF POWER"	070	5	204	0	1	0	251
658	658	1	"01070004"	"TX2 STAGE2 FANS LOSS AC"	070	5	204	0	1	0	231
659	659	1	"01005001"	"ASTOR SW BATT CHGR"	005	7	204	0	1	0	176
660	660	1	"01005002"	"ASTOR SW LOC/REM SW"	005	7	213	0	1	0	66
661	661	1	"01008004"	"MOBIL TX LOSS OF AC"	008	7	226	0	1	0	24
662	662	1	"01008005"	"SG 2411 CPORT28 MBIT"	008	7	226	0	1	0	403
663	663	1	"01004003"	"LTC LOSS OF POWER"	004	1	226	0	1	0	404
664	664	1	"01016016"	"MOBIL TX SELF CK"	016	4	226	0	1	0	405
665	665	5	"05072001"	"BLAND FAST SCAN"	072	5	225	0	1	0	6
666	666	1	"01072001"	"BL FEEDER BKR 1"	072	5	201	0	1	0	13
667	667	1	"01072002"	"BL BKR 1 RECLOSER"	072	5	204	0	1	0	14
668	668	1	"01035001"	"BKR 4 GRND TRP BL"	035	5	221	0	1	0	73
669	669	1	"01072003"	"BL MOSW STAT/CNTRL COMM"	072	5	226	0	1	0	59
670	670	5	"05073001"	"WATER OAK FAST SCAN"	073	3	225	0	1	0	6
671	671	1	"01040020"	"MN 2100-1 ALARM COM 9"	040	6	226	0	1	0	3
672	672	1	"01030005"	"SS TX LKOUT RELAY"	030	7	214	0	1	0	296
673	673	1	"01030006"	"SS SUB LOC/REM SW"	030	7	213	0	1	0	66
674	674	1	"01074012"	"HOUSE LOC/REM SW"	074	7	213	0	1	0	66
675	675	1	"01073007"	"GEN 6 ENG FAIL TRIP"	073	3	226	0	1	0	406
676	676	8	"12046002"	"PSEUDO SWITCH"	046	10	215	0	1	0	407
677	677	8	"12046003"	"PSEUDO SWITCH"	046	10	215	0	1	0	408
678	678	1	"01030007"	"SS BKR 2 RECL"	030	7	204	0	1	0	36
679	679	5	"05035001"	"REGULATOR CONTROL MODE"	035	10	203	0	1	0	78
680	680	1	"01035002"	"ARCHER BKR 3 RECL"	035	5	204	0	1	0	40
681	681	1	"01035003"	"AC BKR 4 2032 CPORT 4"	035	5	226	0	1	0	409
682	682	1	"01035004"	"TX 2505-1 SELF CHECK"	035	5	226	0	1	0	410
683	683	1	"01056003"	"SA BKR 1"	056	6	201	0	1	0	13
684	684	1	"01041004"	"ME FEEDER BKR 1"	041	1	201	0	1	0	13
685	685	1	"01041005"	"ME FEEDER BKR 2"	041	1	201	0	1	0	35
686	686	1	"01041006"	"ME FEEDER BKR 4"	041	1	201	0	1	0	237
687	687	1	"01041007"	"ME BKR 1 RECLOSER"	041	1	204	0	1	0	14
688	688	1	"01041008"	"ME BKR 2 RECLOSER"	041	1	204	0	1	0	36
689	689	1	"01041009"	"ME BKR 4 RECLOSER"	041	1	204	0	1	0	294
690	690	1	"01061002"	"MOBIL TX LOSS OF AC"	061	10	226	0	1	0	24
691	691	1	"01061003"	"MOBIL TX HOT OIL TEMP"	061	10	226	0	1	0	1
692	692	5	"05041001"	"MELROSE FAST SCAN"	041	5	225	0	1	0	6
693	693	1	"01041010"	"ME BKR 1 GRND TRIP BLOCK"	041	1	221	0	1	0	15
694	694	1	"01041011"	"ME BKR 1 LOC/REM SW"	041	1	213	0	1	0	17
695	695	1	"01041012"	"ME BKR 2 GRND TRIP BLOCK"	041	1	221	0	1	0	37
696	696	1	"01041013"	"ME BKR 2 LOC/REM SW"	041	1	213	0	1	0	38
697	697	1	"01041014"	"ME FEEDER BKR 3"	041	1	201	0	1	0	39
698	698	1	"01011026"	"MI BKR 2 UNDER FREQ TRIP"	011	3	201	0	1	0	363
699	699	1	"01011027"	"MI BKR 2 LOSS POT FOR UF"	011	3	226	0	1	0	249
700	700	1	"01011028"	"MI BKR 3 UNDER FREQ TRIP"	011	3	201	0	1	0	411
701	701	1	"01011029"	"MI BKR 3 LOSS POT FOR UF"	011	3	226	0	1	0	79
702	702	1	"01011030"	"MI BKR 4 STA COM"	011	3	226	0	1	0	412
703	703	1	"01011031"	"MI TX2 LOC/REM SW"	011	3	213	0	1	0	413
704	704	1	"01006025"	"SEL-2411-1 FAIL"	006	5	226	0	1	0	50
705	705	1	"01011032"	"MI TX2 VOLT CTRL K2"	011	3	217	0	1	0	414
706	706	5	"05042001"	"REGULATOR CONTROL MODE"	042	10	203	0	1	0	78
707	707	1	"01001015"	"DI BKR 3 LOC/REM SW"	001	3	213	0	1	0	8
708	708	1	"01001016"	"FEEDER BKR 4"	001	3	201	0	1	0	237
709	709	1	"01001017"	"DI BKR 4 RECLOSER"	001	3	204	0	1	0	294
710	710	1	"01001018"	"DI BKR 4 GRND TRIP BLK"	001	3	221	0	1	0	73
711	711	1	"01001019"	"DI BKR 4 LOC/REM SW"	001	3	213	0	1	0	7
712	712	1	"01001020"	"FEEDER BKR 5"	001	3	201	0	1	0	117
713	713	1	"01001021"	"DI BKR 5 RECLOSER"	001	3	204	0	1	0	121
714	714	1	"01028014"	"1001 GRND TRIP BLOCK"	028	6	221	0	1	0	415
715	715	8	"12072002"	"PSEUDO SWITCH"	072	10	215	0	1	0	416
716	716	5	"05048002"	"REG SHED CONTROL"	048	10	223	0	1	0	417
717	717	5	"05067014"	"MODEL STATUS"	067	10	217	0	1	0	418
718	718	1	"01040021"	"MN TX1 86T LCKOUTELAY"	040	6	214	0	1	0	67
719	719	1	"01041015"	"ME BKR 3 RECLOSER"	041	1	204	0	1	0	40
720	720	8	"12055001"	"PSEUDO SWITCH"	055	10	215	0	1	0	419
721	721	1	"01060003"	"FARNSWORTH BKR 1"	060	5	201	0	1	0	13
722	722	1	"01043005"	"GT BKR 2 GRND TRIP BLOCK"	043	7	221	0	1	0	37
723	723	1	"01028015"	"W30 BKR FAIL"	028	6	200	0	1	0	420
724	724	8	"12015005"	"PSEUDO SWITCH"	015	10	215	0	1	0	421
725	725	8	"12015006"	"PSEUDO SWITCH"	015	10	215	0	1	0	422
726	726	8	"12060004"	"PSEUDO SWITCH"	060	10	215	0	1	0	423
727	727	8	"12060005"	"PSEUDO SWITCH"	060	10	215	0	1	0	424
728	728	1	"01060004"	"FARNSWORTH BKR 2"	060	5	201	0	1	0	35
729	729	1	"01060005"	"FARNSWORTH BKR 3"	060	5	201	0	1	0	39
730	730	1	"01060006"	"FARNSWORTH BKR 4"	060	5	201	0	1	0	237
731	731	1	"01061004"	"HW BKR 1 LOC/REM SW"	061	6	213	0	1	0	17
732	732	1	"01061005"	"HW BKR 1 GRND TRP BLK"	061	6	221	0	1	0	15
733	733	5	"05067015"	""	067	10	201	0	1	0	425
734	734	1	"01029006"	"BR TX1 STG1 FANS LOSS AC"	029	5	204	0	1	0	426
735	735	1	"01060007"	"FARNSWORTH TX LKOUT REL"	060	5	214	0	1	0	296
736	736	1	"01023006"	"MOBIL TX HOT OIL TEMP"	023	7	226	0	1	0	1
737	737	1	"01060008"	"FARNSWORTH BKR 1 RECL"	060	5	204	0	1	0	14
738	738	1	"01060009"	"FA BKR 1 GRND TRIP"	060	5	221	0	1	0	15
739	739	1	"01009004"	"FM TX1 TANK NITRO HI PRS"	009	7	210	0	1	0	427
740	740	1	"01042009"	"LY FEEDER BKR 4"	042	7	201	0	1	0	237
741	741	1	"01060010"	"FA BKR 1 LOC/REM SW"	060	5	213	0	1	0	17
742	742	1	"01060011"	"FARNSWORTH BKR 2 RECL"	060	5	204	0	1	0	36
743	743	5	"05025001"	"PH FAST SCAN"	025	1	225	0	1	0	6
744	744	1	"01025011"	"PH BKR 1"	025	5	201	0	1	0	13
745	745	1	"01025012"	"PH 1 GRND TRIP BLOCK"	025	5	221	0	1	0	15
746	746	1	"01025013"	"PH BKR 3"	025	5	201	0	1	0	39
747	747	1	"01025014"	"PH BKR 4"	025	5	201	0	1	0	237
748	748	1	"01025015"	"PH C/S DONT P/U LOAD"	025	5	201	0	1	0	428
749	749	1	"01025016"	"PH LOC/REM SW"	025	5	213	0	1	0	66
750	750	1	"01025017"	"PH TX LKOUT RELAY"	025	5	214	0	1	0	296
751	751	1	"01070005"	"TX1 86T-2 TRIP-COIL MON"	070	5	226	0	1	0	72
752	752	1	"01025018"	"PHIFER BKR 1 RECL"	025	5	204	0	1	0	14
753	753	1	"01025019"	"PH TX 387 DIFF SELF CHEC"	025	5	226	0	1	0	68
754	754	1	"01025020"	"PH BKR 3 RECL"	025	5	204	0	1	0	40
755	755	1	"01025021"	"PH BKR 4 RECL"	025	5	204	0	1	0	294
756	756	1	"01025022"	"PH TX SUDDEN PRESSURE"	025	5	208	0	1	0	291
757	757	1	"01025023"	"PH TX OIL TEMP"	025	5	208	0	1	0	165
758	758	1	"01028016"	"BATT DC VOLTS"	028	6	226	0	1	0	324
759	759	1	"01028017"	"REG C NO CONTROL K2"	028	6	217	0	1	0	429
760	760	5	"05028002"	"GP REG C VOLT CONTROL"	028	6	207	0	1	0	430
761	761	1	"01028018"	"REG A LOC/REM"	028	6	213	0	1	0	389
762	762	1	"01070006"	"TX1 TANK PRESSURE RELIEF"	070	5	210	0	1	0	80
763	763	5	"05010001"	"CARA FAST SCAN"	010	1	225	0	1	0	6
764	764	1	"01010004"	"CA FEEDER BKR 1"	010	5	201	0	1	0	13
765	765	1	"01010005"	"CA BKR 1 RECLOSER"	010	5	204	0	1	0	14
766	766	1	"01010006"	"CA FEEDER BKR 2"	010	5	201	0	1	0	35
767	767	1	"01010007"	"CA BKR 2 RECLOSER"	010	5	204	0	1	0	36
768	768	1	"01010008"	"CA FEEDER BKR 3"	010	5	201	0	1	0	39
769	769	1	"01010009"	"CA BKR 3 RECLOSER"	010	5	204	0	1	0	40
770	770	8	"12056001"	"PSEUDO SWITCH"	056	10	215	0	1	0	431
771	771	1	"01010010"	"CA BATT DC VOLT ALARM 1"	010	5	204	0	1	0	324
772	772	5	"05060002"	"FARNSWORTH FAST SCAN"	060	5	225	0	1	0	6
773	773	1	"01043006"	"GT BKR 2 LOC/REM SW"	043	7	213	0	1	0	38
774	774	1	"01010011"	"CA TX HOT OIL TEMP"	010	5	208	0	1	0	51
775	775	1	"01028019"	"BKR W30 351-1 SELF CHECK"	028	6	226	0	1	0	18
776	776	5	"05010002"	"CA TX LOAD TAP CHANGER"	010	5	207	1	1	0	63
777	777	5	"05038001"	"FAST SCAN"	038	1	225	0	1	0	6
778	778	1	"01010012"	"CA TX1 387E ALARM COM"	010	5	226	0	1	0	42
779	779	1	"01010013"	"K580 CIR CW POS"	010	5	201	0	1	0	432
780	780	8	"12017025"	"PSEUDO SWITCH"	017	10	215	0	1	0	433
781	781	1	"01028020"	"BATT PWR FAIL"	028	6	226	0	1	0	434
782	782	8	"12017026"	"PSEUDO SWITCH"	017	10	215	0	1	0	435
783	783	1	"01028021"	"BKR 1001 351-4 SELF CK"	028	6	226	0	1	0	127
784	784	8	"12017027"	"PSEUDO SWITCH"	017	10	215	0	1	0	436
785	785	8	"12017028"	"PSEUDO SWITCH"	017	10	215	0	1	0	437
786	786	8	"12009002"	"PSEUDO SWITCH"	009	10	215	0	1	0	438
787	787	1	"01022027"	"GC TX1 DIFF PROT FAIL"	022	4	226	0	1	0	120
788	788	1	"01022028"	"GC TX OVERCURRENT FAIL"	022	4	226	0	1	0	439
789	789	1	"01067001"	"GC MOSW 2505-2 CPORT 7"	067	4	226	0	1	0	440
790	790	1	"01022029"	"GC 2100 FAIL"	022	4	226	0	1	0	70
791	791	1	"01009005"	"FM TX1 NITRO CYL LO PRS"	009	7	209	0	1	0	374
792	792	1	"01008006"	"SG BKR 1 RECLOSER"	008	7	204	0	1	0	14
793	793	1	"01008007"	"SG BKR 2 RECLOSER"	008	7	204	0	1	0	36
794	794	1	"01008008"	"SG 2 LOCAL REMOTE SW"	008	7	213	0	1	0	38
795	795	1	"01008009"	"SG BKR 1 UNDER FREQ TRIP"	008	7	201	0	1	0	362
796	796	1	"01008010"	"SG BKR 2 UNDER FREQ TRIP"	008	7	201	0	1	0	363
797	797	5	"05018001"	"FT MCCOY SW  FAST SCAN"	018	6	225	0	1	0	6
798	798	1	"01018001"	"FT MCCOY SW BKR W686"	018	6	201	0	1	0	441
799	799	1	"01018002"	"FT MCCOY SW BKR W686 REC"	018	6	204	0	1	0	442
800	800	1	"01018003"	"FT MCCOY SW BATT CHGR"	018	6	204	0	1	0	176
801	801	1	"01018004"	"FT MCCOY SW LOC/REM SW"	018	6	213	0	1	0	66
802	802	1	"01018005"	"FB W686 LOW GAS PRES"	018	6	209	0	1	0	443
803	803	1	"01018006"	"W686 LOSS OF POTENTIAL"	018	6	204	0	1	0	25
804	804	5	"05026001"	"HAWTHORNE SW  FAST SCAN"	026	6	225	0	1	0	6
805	805	1	"01026003"	"HAWTHORNE SW BKR W676"	026	6	201	0	1	0	444
806	806	1	"01026004"	"HAWTHRNE SW BKR W676 REC"	026	6	204	0	1	0	445
807	807	1	"01026005"	"HB BATT CHARGER"	026	6	204	0	1	0	176
808	808	1	"01026006"	"HAWTHORNE SW LOC/REM SW"	026	6	213	0	1	0	66
809	809	1	"01026007"	"3530 311C CPORT1-PRIMARY"	026	6	226	0	1	0	254
810	810	1	"01026008"	"3530 311C CPORT2-PRIMARY"	026	6	226	0	1	0	446
811	811	1	"01003008"	"WORTHINGTON BKR 4"	003	5	201	0	1	0	237
812	812	1	"01003009"	"WORTHINGTON BKR 3"	003	5	201	0	1	0	39
813	813	1	"01003010"	"WS BKR 3 GRND TRIP BLK"	003	5	221	0	1	0	41
814	814	1	"01003011"	"WS BKR 3 RECLOSER"	003	5	204	0	1	0	40
815	815	1	"01003012"	"WS 3 LOCAL REMOTE SW"	003	5	213	0	1	0	8
816	816	1	"01003013"	"WS 4 LOCAL REMOTE SW"	003	5	213	0	1	0	7
817	817	5	"05001002"	"REGULATOR CONTROL MODE"	001	10	203	0	1	0	145
818	818	1	"01003014"	"WS TX 501 SELF CHECK"	003	5	226	0	1	0	69
819	819	5	"05017001"	"ALACHUA FAST SCAN"	017	5	225	0	1	0	6
820	820	1	"01042010"	"LY BKR 4 RECLOSER"	042	7	204	0	1	0	294
821	821	1	"01042011"	"LY BKR 4 GRND TRIP BLOCK"	042	7	221	0	1	0	73
822	822	1	"01042012"	"LY BKR 4 LOC/REM SW"	042	7	213	0	1	0	7
823	823	1	"01042013"	"LY BKR4 STATUS COMM"	042	7	226	0	1	0	16
824	824	1	"01042014"	"LY FEEDER BKR 5"	042	7	201	0	1	0	117
825	825	1	"01042015"	"LY BKR 5 RECLOSER"	042	7	204	0	1	0	121
826	826	1	"01042016"	"LY BKR 5 GRND TRIP BLOCK"	042	7	221	0	1	0	375
827	827	1	"01042017"	"LY BKR 5 LOC/REM SW"	042	7	213	0	1	0	124
828	828	1	"01042018"	"LY BKR 5 STATUS COMM"	042	7	226	0	1	0	45
829	829	1	"01042019"	"LY FEEDER BKR 6"	042	7	201	0	1	0	447
830	830	1	"01042020"	"LY BKR 6 RECLOSER"	042	7	204	0	1	0	448
831	831	1	"01042021"	"LY BKR 6 GRND TRIP BLOCK"	042	7	221	0	1	0	449
832	832	1	"01042022"	"LY BKR 6 LOC/REM SW"	042	7	213	0	1	0	114
833	833	1	"01042023"	"LY BKR 6 STATUS COMM"	042	7	226	0	1	0	46
834	834	1	"01042024"	"LY TX1 387E ALARM COMM"	042	7	226	0	1	0	42
835	835	1	"01042025"	"LY BKR 4 RELAY FAIL"	042	7	226	0	1	0	127
836	836	1	"01042026"	"LY BKR 5 RELAY FAIL"	042	7	226	0	1	0	128
837	837	1	"01056004"	"SA BKR 1 LOCKOUT"	056	7	214	0	1	0	450
838	838	1	"01010014"	"CA BKR 1 GRND TRIP BLK"	010	5	221	0	1	0	15
839	839	1	"01010015"	"CA BKR 1 LOC/REM SW"	010	5	213	0	1	0	17
840	840	8	"12049002"	"PSEUDO SWITCH"	049	10	215	0	1	0	451
841	841	1	"01009006"	"FM FEEDER BKR 4"	009	7	201	0	1	0	237
842	842	1	"01060012"	"FA BKR 2 LOC/REM SW"	060	5	213	0	1	0	38
843	843	1	"01060013"	"FARNSWORTH BKR 3 RECL"	060	5	204	0	1	0	40
844	844	1	"01060014"	"FA BKR 2 GRND TRIP"	060	5	221	0	1	0	37
845	845	8	"12019003"	"PSEUDO SWITCH"	019	10	215	0	1	0	452
846	846	8	"12006001"	"PSEUDO SWITCH"	006	10	215	0	1	0	453
847	847	1	"01060015"	"FA BKR 3 GRND TRIP"	060	5	221	0	1	0	41
848	848	5	"05032002"	"635957D50,51,52"	032	10	215	0	1	0	454
849	849	1	"01015016"	"REG B NO CONTROL K2"	015	4	217	0	1	0	455
850	850	1	"01009007"	"FM TX1 TANK PRS RELIEF"	009	7	210	0	1	0	80
851	851	1	"01010016"	"CA TX1 2100 FAIL"	010	5	226	0	1	0	456
852	852	8	"12019004"	"PSEUDO SWITCH"	019	10	215	0	1	0	457
853	853	8	"12019005"	"PSEUDO SWITCH"	019	10	215	0	1	0	458
854	854	8	"12019006"	"PSEUDO SWITCH"	019	10	215	0	1	0	459
855	855	5	"05067016"	"SECURITY RTU FAST SCAN"	067	11	225	0	1	0	6
856	856	1	"01038006"	"TANK DGA SELF CHECK"	038	10	226	0	1	0	379
857	857	1	"01002015"	"BY FEEDER BKR 4"	002	4	201	0	1	0	237
858	858	1	"01020011"	"HA BKR 1 RELAY FAIL"	020	7	226	0	1	0	18
859	859	1	"01019010"	"FI BKR 6 FAIL"	019	3	219	0	1	0	460
860	860	1	"01019011"	"FI BKR 5 FAIL"	019	3	219	0	1	0	376
861	861	1	"01019012"	"W3560 CONTROL COMM"	019	4	226	0	1	0	282
862	862	1	"01019013"	"FI BKR 4 FAIL"	019	3	219	0	1	0	83
863	863	1	"01019014"	"3560 TB1 BRKR FAIL"	019	3	219	0	1	0	461
864	864	5	"05069004"	"WESCONNETT FAST SCAN"	069	4	225	0	1	0	6
865	865	5	"05055018"	"RUN DEF VR2"	055	10	230	0	1	0	462
866	866	1	"01028022"	"W30 AUTO TRANSFER"	028	6	204	0	1	0	463
867	867	1	"01028023"	"1001 L/S BKR B"	028	6	201	0	1	0	464
868	868	1	"01028024"	"BKR 1000 LOC/REM SW"	028	6	213	0	1	0	465
869	869	1	"01028025"	"MAS AC LOSS"	028	6	204	0	1	0	217
870	870	1	"01028026"	"BKR 1001 LOC/REM SW"	028	6	213	0	1	0	466
871	871	1	"01028027"	"1001 LOSS OF POT FOR UF"	028	6	226	0	1	0	467
872	872	1	"01028028"	"RADIO CAB DOOR CPORT 22"	028	6	202	0	1	0	468
873	873	1	"01028029"	"REG B 2431 2032-1 CP12"	028	6	226	0	1	0	469
874	874	1	"01028030"	"REG C 2431 2032-1 CP13"	028	6	226	0	1	0	470
875	875	1	"01028031"	"REG B 2431-2 SELF CHECK"	028	6	226	0	1	0	399
876	876	1	"01042027"	"LY BKR 6 RELAY FAIL"	042	7	226	0	1	0	471
877	877	1	"01043007"	"GT FEEDER BKR 4"	043	7	201	0	1	0	237
878	878	8	"12019007"	"PSEUDO SWITCH"	019	10	215	0	1	0	472
879	879	1	"01010017"	"CA BKR 1 RELAY FAIL"	010	5	226	0	1	0	18
880	880	1	"01010018"	"CA TX1 STA/CTRL FAIL"	010	5	226	0	1	0	47
881	881	5	"05055019"	""	055	10	230	0	1	0	473
882	882	1	"01031001"	"BKR 2 LOC/REM SW"	031	6	213	0	1	0	38
883	883	1	"01031002"	"BKR 5 351 SELF CHECK"	031	6	226	0	1	0	128
884	884	1	"01031003"	"BKR 4 351 SELF CHECK"	031	6	226	0	1	0	127
885	885	1	"01031004"	"BKR 6 351 SELF CHECK"	031	6	226	0	1	0	471
886	886	1	"01031005"	"BKR 1 351 SELF CHECK"	031	6	226	0	1	0	18
887	887	1	"01031006"	"BKR 2 351 SELF CHECK"	031	6	226	0	1	0	43
888	888	1	"01031007"	"BKR 3 351 SELF CHECK"	031	6	226	0	1	0	44
889	889	1	"01031008"	"RV BKR 1"	031	6	201	0	1	0	13
890	890	1	"01031009"	"RV BKR 1 RECL"	031	6	204	0	1	0	14
891	891	1	"01031010"	"BKR 1 GRND TRIP BLOCK"	031	6	221	0	1	0	15
892	892	1	"01031011"	"RV BKR 2"	031	6	201	0	1	0	35
893	893	1	"01031012"	"RV BKR 2 RECL"	031	6	204	0	1	0	36
894	894	1	"01008011"	"SPRING GARDEN BKR 1"	008	7	201	0	1	0	13
895	895	1	"01008012"	"SG BKR 1 GRND TRIP BLK"	008	7	221	0	1	0	15
896	896	8	"12022003"	"PSEUDO SWITCH"	022	10	215	0	1	0	474
897	897	1	"01042028"	"SEL-2411-1 SELF CHECK"	042	7	226	0	1	0	50
898	898	1	"01070007"	"TX1 TANK NITRO LOW PRES"	070	5	209	0	1	0	475
899	899	1	"01060016"	"FA BKR 3 LOC/REM SW"	060	5	213	0	1	0	8
900	900	1	"01070008"	"TX2 2411-2 CPORT11"	070	5	226	0	1	0	476
901	901	1	"01060017"	"FARNSWORTH BKR 4 RECL"	060	5	204	0	1	0	294
902	902	1	"01060018"	"FA BKR 4 GRND TRIP"	060	5	221	0	1	0	73
903	903	1	"01009008"	"FM TX1 TANK SUDDEN PRS"	009	7	210	0	1	0	477
904	904	1	"01060019"	"FA BKR 4 LOC/REM SW"	060	5	213	0	1	0	7
905	905	1	"01060020"	"FARNSWORTH BATT CHGR"	060	5	204	0	1	0	176
906	906	5	"05067017"	""	067	10	204	0	1	0	478
907	907	1	"01006026"	"FW TX1 HOT OIL TEMP"	006	5	208	0	1	0	51
908	908	8	"12045001"	"PSEUDO SWITCH"	045	6	215	0	1	0	479
909	909	8	"12015007"	"PSEUDO SWITCH"	015	10	215	0	1	0	480
910	910	8	"12038001"	"PSEUDO SWITCH"	038	10	215	0	1	0	481
911	911	8	"12001003"	"PSEUDO SWITCH"	001	4	215	0	1	0	482
912	912	8	"12001004"	"PSEUDO SWITCH"	001	4	215	0	1	0	483
913	913	8	"12001005"	"PSEUDO SWITCH"	001	4	215	0	1	0	484
914	914	8	"12042003"	"PSEUDO SWITCH"	042	9	215	0	1	0	485
915	915	8	"12001006"	"PSEUDO SWITCH"	001	4	215	0	1	0	486
916	916	1	"01017006"	"TX1 COOLING CONTROL AC"	017	5	204	0	1	0	487
917	917	1	"01011033"	"MI TX1 HOT SPOT"	011	3	208	0	1	0	52
918	918	1	"01011034"	"MI TX1 HOT OIL TEMP"	011	3	208	0	1	0	51
919	919	8	"12014004"	"PSEUDO SWITCH"	014	10	215	0	1	0	488
920	920	8	"12001007"	"PSEUDO SWITCH"	001	4	215	0	1	0	489
921	921	8	"12035005"	"PSEUDO SWITCH"	035	9	215	0	1	0	490
922	922	8	"12035006"	"PSEUDO SWITCH"	035	9	215	0	1	0	491
923	923	1	"01056005"	"SA BKR 3 LOCKOUT"	056	7	214	0	1	0	492
924	924	1	"01011035"	"MI FEEDER BKR 4"	011	3	201	0	1	0	237
925	925	1	"01011036"	"MI BKR 4 RECLOSER"	011	3	204	0	1	0	294
926	926	1	"01011037"	"MI TX2 K684 CIR SW POS"	011	3	201	0	1	0	493
927	927	1	"01011038"	"MI TX2 86T LCKOUT"	011	3	214	0	1	0	194
928	928	1	"01011039"	"MI BKR 4 CTRL COM"	011	3	226	0	1	0	494
929	929	1	"01011040"	"MI TX2 NITRO CYL LO PRS"	011	3	209	0	1	0	495
930	930	1	"01011041"	"MI TX1 LOC/REM SW"	011	3	213	0	1	0	53
931	931	1	"01011042"	"MI 3343S TX2 LBI"	011	3	215	0	1	0	496
932	932	1	"01010019"	"CA BKR 1 CTRL COM"	010	5	226	0	1	0	19
933	933	1	"01011043"	"MI TX2 TANK NITRO LO PRS"	011	3	209	0	1	0	497
934	934	1	"01019015"	"LTC2 MOTOR HIGH TEMP"	019	4	226	0	1	0	232
935	935	1	"01070009"	"TX1 LTC TANK LOW OIL"	070	5	209	0	1	0	398
936	936	1	"01011044"	"MI 3342S TX1 LBI"	011	3	215	0	1	0	498
937	937	8	"12001008"	"PSEUDO SWITCH"	001	4	215	0	1	0	499
938	938	8	"12001009"	"PSEUDO SWITCH"	001	4	215	0	1	0	500
939	939	8	"12001010"	"PSEUDO SWITCH"	001	4	215	0	1	0	501
940	940	8	"12001011"	"PSEUDO SWITCH"	001	4	215	0	1	0	502
941	941	8	"12001012"	"PSEUDO SWITCH"	001	4	215	0	1	0	503
942	942	8	"12001013"	"PSEUDO SWITCH"	001	4	215	0	1	0	504
943	943	8	"12001014"	"PSEUDO SWITCH"	001	4	215	0	1	0	505
944	944	8	"12001015"	"PSEUDO SWITCH"	001	4	215	0	1	0	506
945	945	8	"12001016"	"PSEUDO SWITCH"	001	4	215	0	1	0	507
946	946	8	"12001017"	"PSEUDO SWITCH"	001	4	215	0	1	0	508
947	947	8	"12001018"	"PSEUDO SWITCH"	001	4	215	0	1	0	509
948	948	8	"12001019"	"PSEUDO SWITCH"	001	4	215	0	1	0	510
949	949	8	"12001020"	"PSEUDO SWITCH"	001	4	215	0	1	0	511
950	950	8	"12001021"	"PSEUDO SWITCH"	001	4	215	0	1	0	512
951	951	8	"12001022"	"PSEUDO SWITCH"	001	4	215	0	1	0	513
952	952	8	"12001023"	"PSEUDO SWITCH"	001	4	215	0	1	0	514
953	953	8	"12001024"	"PSEUDO SWITCH"	001	4	215	0	1	0	515
954	954	8	"12001025"	"PSEUDO SWITCH"	001	4	215	0	1	0	516
955	955	8	"12001026"	"PSEUDO SWITCH"	001	4	215	0	1	0	517
956	956	8	"12001027"	"PSEUDO SWITCH"	001	4	215	0	1	0	518
957	957	8	"12001028"	"PSEUDO SWITCH"	001	4	215	0	1	0	519
958	958	8	"12001029"	"PSEUDO SWITCH"	001	4	215	0	1	0	520
959	959	8	"12001030"	"PSEUDO SWITCH"	001	4	215	0	1	0	521
960	960	8	"12001031"	"PSEUDO SWITCH"	001	4	215	0	1	0	522
961	961	8	"12001032"	"PSEUDO SWITCH"	001	4	215	0	1	0	523
962	962	8	"12001033"	"PSEUDO SWITCH"	001	4	200	0	1	0	524
963	963	5	"05011002"	"MI TX1 LTC RAISE LOWER"	011	3	207	1	1	0	63
964	964	8	"12051001"	"PSEUDO SWITCH"	051	10	215	0	1	0	525
965	965	8	"12051002"	"PSEUDO SWITCH"	051	10	215	0	1	0	526
966	966	8	"12051003"	"PSEUDO SWITCH"	051	10	215	0	1	0	527
967	967	8	"12051004"	"PSEUDO SWITCH"	051	10	215	0	1	0	528
968	968	8	"12051005"	"PSEUDO SWITCH"	051	10	215	0	1	0	529
969	969	8	"12051006"	"PSEUDO SWITCH"	051	10	215	0	1	0	530
970	970	8	"12051007"	"PSEUDO SWITCH"	051	10	215	0	1	0	531
971	971	8	"12051008"	"PSEUDO SWITCH"	051	10	215	0	1	0	532
972	972	8	"12051009"	"PSEUDO SWITCH"	051	10	215	0	1	0	533
973	973	8	"12051010"	"PSEUDO SWITCH"	051	10	215	0	1	0	534
974	974	8	"12051011"	"PSEUDO SWITCH"	051	10	215	0	1	0	535
975	975	8	"12051012"	"PSEUDO SWITCH"	051	10	215	0	1	0	536
976	976	8	"12051013"	"PSEUDO SWITCH"	051	10	215	0	1	0	537
977	977	8	"12051014"	"PSEUDO SWITCH"	051	10	215	0	1	0	538
978	978	8	"12025001"	"PSEUDO SWITCH"	025	10	215	0	1	0	539
979	979	8	"12051015"	"PSEUDO SWITCH"	051	10	215	0	1	0	540
980	980	8	"12036001"	"PSEUDO SWITCH"	036	10	215	0	1	0	541
981	981	8	"12051016"	"PSEUDO SWITCH"	051	10	215	0	1	0	542
982	982	1	"01011045"	"MI TX2 2411 FUTURE COM"	011	3	226	0	1	0	543
983	983	8	"12069001"	"PSEUDO SWITCH"	069	10	215	0	1	0	544
984	984	8	"12069002"	"PSEUDO SWITCH"	069	10	215	0	1	0	545
985	985	8	"12069003"	"PSEUDO SWITCH"	069	10	215	0	1	0	546
986	986	8	"12069004"	"PSEUDO SWITCH"	069	10	215	0	1	0	547
987	987	8	"12069005"	"PSEUDO SWITCH"	069	10	215	0	1	0	548
988	988	8	"12069006"	"PSEUDO SWITCH"	069	10	215	0	1	0	549
989	989	8	"12069007"	"PSEUDO SWITCH"	069	10	215	0	1	0	550
990	990	8	"12069008"	"PSEUDO SWITCH"	069	10	215	0	1	0	551
991	991	8	"12069009"	"PSEUDO SWITCH"	069	10	215	0	1	0	552
992	992	8	"12069010"	"PSEUDO SWITCH"	069	10	215	0	1	0	553
993	993	8	"12069011"	"PSEUDO SWITCH"	069	10	215	0	1	0	554
994	994	8	"12069012"	"PSEUDO SWITCH"	069	10	215	0	1	0	555
995	995	8	"12069013"	"PSEUDO SWITCH"	069	10	215	0	1	0	556
996	996	8	"12069014"	"PSEUDO SWITCH"	069	10	215	0	1	0	557
997	997	8	"12069015"	"PSEUDO SWITCH"	069	10	215	0	1	0	558
998	998	8	"12069016"	"PSEUDO SWITCH"	069	10	215	0	1	0	559
999	999	8	"12069017"	"PSEUDO SWITCH"	069	10	215	0	1	0	560
1000	1000	8	"12069018"	"PSEUDO SWITCH"	069	10	215	0	1	0	561
1001	1001	8	"12069019"	"PSEUDO SWITCH"	069	10	215	0	1	0	562
1002	1002	8	"12069020"	"PSEUDO SWITCH"	069	10	215	0	1	0	563
1003	1003	8	"12069021"	"PSEUDO SWITCH"	069	10	215	0	1	0	564
1004	1004	8	"12069022"	"PSEUDO SWITCH"	069	4	215	0	1	0	565
1005	1005	8	"12069023"	"PSEUDO SWITCH"	069	10	215	0	1	0	566
1006	1006	8	"12069024"	"PSEUDO SWITCH"	069	10	215	0	1	0	567
1007	1007	8	"12069025"	"PSEUDO SWITCH"	069	10	215	0	1	0	568
1008	1008	8	"12069026"	"PSEUDO SWITCH"	069	10	215	0	1	0	569
1009	1009	8	"12069027"	"PSEUDO SWITCH"	069	10	215	0	1	0	570
1010	1010	5	"05064002"	"REGULATOR CONTROL MODE"	064	10	203	0	1	0	78
1011	1011	8	"12069028"	"PSEUDO SWITCH"	069	10	215	0	1	0	571
1012	1012	8	"12069029"	"PSEUDO SWITCH"	069	10	215	0	1	0	572
1013	1013	8	"12069030"	"PSEUDO SWITCH"	069	10	215	0	1	0	573
1014	1014	8	"12069031"	"PSEUDO SWITCH"	069	10	215	0	1	0	574
1015	1015	8	"12069032"	"PSEUDO SWITCH"	069	10	215	0	1	0	575
1016	1016	8	"12069033"	"PSEUDO SWITCH"	069	10	215	0	1	0	576
1017	1017	8	"12069034"	"PSEUDO SWITCH"	069	10	215	0	1	0	577
1018	1018	8	"12069035"	"PSEUDO SWITCH"	069	10	215	0	1	0	578
1019	1019	8	"12041001"	"PSEUDO SWITCH"	041	10	215	0	1	0	579
1020	1020	8	"12041002"	"PSEUDO SWITCH"	041	10	215	0	1	0	580
1021	1021	1	"01042029"	"LY TX1 HOT OIL TEMP"	042	7	226	0	1	0	51
1022	1022	1	"01042030"	"LY TX1 HOT SPOT"	042	7	208	0	1	0	52
1023	1023	8	"12041003"	"PSEUDO SWITCH"	041	10	215	0	1	0	581
1024	1024	8	"12041004"	"PSEUDO SWITCH"	041	10	215	0	1	0	582
1025	1025	8	"12040001"	"PSEUDO SWITCH"	040	6	215	0	1	0	583
1026	1026	1	"01042031"	"LY TX1 LOC/REM SW"	042	7	213	0	1	0	53
1027	1027	1	"01042032"	"LY TX1 VOLT CONTROL K1"	042	7	217	0	1	0	54
1028	1028	1	"01042033"	"LY TX1 VOLT CONTROL K2"	042	7	217	0	1	0	55
1029	1029	1	"01042034"	"LY LTC1 AUTO/MAN"	042	7	220	0	1	0	56
1030	1030	8	"12041005"	"PSEUDO SWITCH"	041	10	215	0	1	0	584
1031	1031	8	"12041006"	"PSEUDO SWITCH"	041	10	215	0	1	0	585
1032	1032	8	"12041007"	"PSEUDO SWITCH"	041	10	215	0	1	0	586
1033	1033	8	"12041008"	"PSEUDO SWITCH"	041	5	215	0	1	0	587
1034	1034	8	"12041009"	"PSEUDO SWITCH"	041	5	215	0	1	0	588
1035	1035	8	"12041010"	"PSEUDO SWITCH"	041	5	215	0	1	0	589
1036	1036	8	"12041011"	"PSEUDO SWITCH"	041	5	215	0	1	0	590
1037	1037	1	"01042035"	"TX TANK NITRO LOW PRESS"	042	7	209	0	1	0	475
1038	1038	5	"05042002"	"LY TX1 LOAD TAP CHANGER"	042	7	207	1	1	0	63
1039	1039	8	"12041012"	"PSEUDO SWITCH"	041	5	215	0	1	0	591
1040	1040	8	"12041013"	"PSEUDO SWITCH"	041	5	215	0	1	0	592
1041	1041	8	"12041014"	"PSEUDO SWITCH"	041	5	215	0	1	0	593
1042	1042	8	"12041015"	"PSEUDO SWITCH"	041	5	215	0	1	0	594
1043	1043	1	"01042036"	"HOUSE LOC/REM SW"	042	7	213	0	1	0	66
1044	1044	8	"12011001"	"PSEUDO SWITCH"	011	4	215	0	1	0	595
1045	1045	1	"01001022"	"DI BKR 5 GRND TRIP BLK"	001	3	221	0	1	0	375
1046	1046	8	"12007001"	"PSEUDO SWITCH"	007	4	215	0	1	0	596
1047	1047	8	"12007002"	"PSEUDO SWITCH"	007	4	215	0	1	0	597
1048	1048	1	"01070010"	"TX2 TANK NITRO LOW PRES"	070	5	210	0	1	0	497
1049	1049	1	"01070011"	"TX1 TAP CHNGR OFF TAP"	070	5	222	0	1	0	598
1050	1050	1	"01070012"	"TX1 FAN CONTROL LOSS PWR"	070	5	226	0	1	0	487
1051	1051	1	"01070013"	"TX2 TANK LOW OIL"	070	5	209	0	1	0	182
1052	1052	1	"01042037"	"LY TX1 86T LOCKOUT"	042	7	214	0	1	0	67
1053	1053	1	"01042038"	"LY TX1 DIF PROTECT FAIL"	042	7	226	0	1	0	120
1054	1054	1	"01042039"	"LY TX1 OVERCURRENT FAIL"	042	7	226	0	1	0	439
1055	1055	1	"01070014"	"TX2 TANK NITRO HIGH PRES"	070	5	210	0	1	0	122
1056	1056	1	"01070015"	"TX2 FAN CONTROL LOSS PWR"	070	5	226	0	1	0	599
1057	1057	8	"12007003"	"PSEUDO SWITCH"	007	4	215	0	1	0	600
1058	1058	8	"12007004"	"PSEUDO SWITCH"	007	4	215	0	1	0	601
1059	1059	8	"12007005"	"PSEUDO SWITCH"	007	4	215	0	1	0	602
1060	1060	8	"12007006"	"PSEUDO SWITCH"	007	4	215	0	1	0	603
1061	1061	8	"12007007"	"PSEUDO SWITCH"	007	4	215	0	1	0	604
1062	1062	8	"12007008"	"PSEUDO SWITCH"	007	4	215	0	1	0	605
1063	1063	8	"12007009"	"PSEUDO SWITCH"	007	4	215	0	1	0	606
1064	1064	8	"12007010"	"PSEUDO SWITCH"	007	4	215	0	1	0	607
1065	1065	8	"12007011"	"PSEUDO SWITCH"	007	4	215	0	1	0	608
1066	1066	8	"12007012"	"PSEUDO SWITCH"	007	4	215	0	1	0	609
1067	1067	8	"12007013"	"PSEUDO SWITCH"	007	4	215	0	1	0	610
1068	1068	8	"12007014"	"PSEUDO SWITCH"	007	4	215	0	1	0	611
1069	1069	8	"12007015"	"PSEUDO SWITCH"	007	4	215	0	1	0	612
1070	1070	8	"12007016"	"PSEUDO SWITCH"	007	4	215	0	1	0	613
1071	1071	1	"01042040"	"LY TX1 2100 FAIL"	042	7	226	0	1	0	456
1072	1072	1	"01042041"	"LY TX1 735 RELAY FAIL"	042	7	226	0	1	0	385
1073	1073	1	"01070016"	"TX2 TANK PRESSURE RELIEF"	070	5	210	0	1	0	123
1074	1074	1	"01060021"	"FA TX 387 SELF CHECK"	060	5	226	0	1	0	68
1075	1075	1	"01060022"	"FA TX 501 SELF CHECK"	060	5	226	0	1	0	69
1076	1076	5	"05067018"	""	067	10	226	0	1	0	29
1077	1077	1	"01060023"	"FA BKR 1 351 SELF CHECK"	060	5	226	0	1	0	18
1078	1078	8	"12019008"	"PSEUDO SWITCH"	019	10	215	0	1	0	614
1079	1079	1	"01060024"	"FA BKR 2 351 SELF CHECK"	060	5	226	0	1	0	43
1080	1080	1	"01060025"	"FA BKR 3 351 SELF CHECK"	060	5	226	0	1	0	44
1081	1081	1	"01060026"	"FA BKR 4 351 SELF CHECK"	060	5	226	0	1	0	127
1082	1082	1	"01060027"	"3751S LBI"	060	5	201	0	1	0	615
1083	1083	1	"01060028"	"FA TX1 2411-1 SELF CHECK"	060	5	226	0	1	0	50
1084	1084	1	"01060029"	"FA TX1 HOT OIL TEMP"	060	5	226	0	1	0	51
1085	1085	1	"01060030"	"FA TX1 HOT SPOT"	060	5	208	0	1	0	52
1086	1086	1	"01060031"	"FA TX1 LOC/REM SW"	060	5	213	0	1	0	616
1087	1087	1	"01031013"	"BKR  GRND TRIP BLOCK"	031	6	221	0	1	0	37
1088	1088	1	"01060032"	"FA TX1 VOLT CONT RELAY 1"	060	5	217	0	1	0	54
1089	1089	1	"01060033"	"FA TX1 VOLT CONT RELAY 2"	060	5	217	0	1	0	55
1090	1090	1	"01060034"	"FA TX1 LTC AUTO/MAN SW"	060	5	220	0	1	0	56
1091	1091	1	"01006027"	"FW TX1 LOC/REM SW"	006	5	213	0	1	0	616
1092	1092	1	"01060035"	"FA TX2 2411-2 SELF CHECK"	060	5	226	0	1	0	617
1093	1093	1	"01010020"	"CA BKR 2 CTRL COM"	010	5	226	0	1	0	157
1094	1094	1	"01010021"	"CA BKR 3 CTRL COM"	010	5	226	0	1	0	101
1095	1095	1	"01010022"	"CA BKR 4 CTRL COM"	010	5	226	0	1	0	365
1096	1096	1	"01010023"	"CA BKR 2 GRND TRIP BLK"	010	5	221	0	1	0	37
1097	1097	1	"01010024"	"CA BKR 2 BRND TRIP BLK"	010	5	221	0	1	0	41
1098	1098	1	"01010025"	"CA BKR 4 GRND TRIP BLK"	010	5	221	0	1	0	73
1099	1099	1	"01010026"	"CA BKR 1 STA COM"	010	5	226	0	1	0	16
1100	1100	1	"01010027"	"CA BKR 2 STA COM"	010	5	226	0	1	0	45
1101	1101	1	"01010028"	"CA BKR 3 STA COM"	010	5	226	0	1	0	46
1102	1102	1	"01010029"	"CA BKR 4 STA COM"	010	5	226	0	1	0	618
1103	1103	1	"01010030"	"CA BKR 2 LOC/REM SW"	010	5	213	0	1	0	38
1104	1104	1	"01010031"	"CA BKR 3 LOC/REM SW"	010	5	213	0	1	0	8
1105	1105	1	"01010032"	"CA BKR 4 LOC/REM SW"	010	5	213	0	1	0	7
1106	1106	1	"01010033"	"CA BKR 2 RELAY FAIL"	010	5	226	0	1	0	43
1107	1107	1	"01010034"	"CA BKR 3 RELAY FAIL"	010	5	226	0	1	0	44
1108	1108	1	"01010035"	"CA BKR 4 RELAY FAIL"	010	5	226	0	1	0	127
1109	1109	8	"12056002"	"PSEUDO SWITCH"	056	10	215	0	1	0	619
1110	1110	8	"12056003"	"PSEUDO SWITCH"	056	10	215	0	1	0	620
1111	1111	1	"01008013"	"TANK DGA SELF CHECK"	008	10	226	0	1	0	379
1112	1112	5	"05043001"	"GT FAST SCAN"	043	7	225	0	1	0	6
1113	1113	5	"05043002"	"REGULATOR CONTROL MODE"	043	10	203	0	1	0	78
1114	1114	1	"01043008"	"GT FEEDER BKR1"	043	7	201	0	1	0	13
1115	1115	1	"01043009"	"BKR 1 RECLOSER"	043	7	204	0	1	0	14
1116	1116	1	"01043010"	"GT BKR 1 GRND TRIP BLOCK"	043	7	221	0	1	0	15
1117	1117	1	"01043011"	"GT BKR 1 LOC/REM SW"	043	7	213	0	1	0	17
1118	1118	1	"01043012"	"GT BKR 4 RECLOSER"	043	7	204	0	1	0	294
1119	1119	1	"01043013"	"GT BKR 4 GRND TRIP BLOCK"	043	7	221	0	1	0	73
1120	1120	1	"01060036"	"FA TX2 HOT OIL TEMP"	060	5	226	0	1	0	183
1121	1121	1	"01060037"	"FA TX2 HOT SPOT"	060	5	208	0	1	0	181
1122	1122	1	"01043014"	"GR BKR 4 LOC/REM SW"	043	7	213	0	1	0	7
1123	1123	1	"01060038"	"FA TX2 LOC/REM SW"	060	5	213	0	1	0	621
1124	1124	1	"01060039"	"FA TX2 VOLT CONT RELAY 1"	060	5	217	0	1	0	387
1125	1125	1	"01042042"	"MOBIL TX LOSS OF AC"	042	7	226	0	1	0	24
1126	1126	1	"01042043"	"MOBIL TX SELF CK"	042	7	226	0	1	0	405
1127	1127	1	"01042044"	"LY TX1 86T LOCKOUT TCM"	042	7	226	0	1	0	72
1128	1128	1	"01029007"	"BR TX1 TANK PRS RELIEF"	029	5	210	0	1	0	80
1129	1129	1	"01035005"	"TX TANK SUDDEN PRESSURE"	035	5	210	0	1	0	291
1130	1130	1	"01029008"	"BR TX1 TANK LO OIL"	029	5	209	0	1	0	81
1131	1131	5	"05016002"	"OP METERING CT SW 2P11"	016	4	215	0	1	0	622
1132	1132	1	"01029009"	"BR TX1 FAN CTRL LOSS AC"	029	5	204	0	1	0	623
1133	1133	1	"01029010"	"BR LTC1 TANK LO OIL"	029	5	209	0	1	0	398
1134	1134	1	"01029011"	"BR LTC1 LOSS OF POWER"	029	5	226	0	1	0	251
1135	1135	1	"01042045"	"MOBIL TX HOT OIL TEMP"	042	7	208	0	1	0	1
1136	1136	8	"12045002"	"PSEUDO SWITCH"	045	6	215	0	1	0	624
1137	1137	8	"12045003"	"PSEUDO SWITCH"	045	6	215	0	1	0	625
1138	1138	8	"12045004"	"PSEUDO SWITCH"	045	6	215	0	1	0	626
1139	1139	8	"12045005"	"PSEUDO SWITCH"	045	6	215	0	1	0	627
1140	1140	8	"12045006"	"PSEUDO SWITCH"	045	6	215	0	1	0	628
1141	1141	8	"12045007"	"PSEUDO SWITCH"	045	6	215	0	1	0	629
1142	1142	8	"12045008"	"PSEUDO SWITCH"	045	6	215	0	1	0	630
1143	1143	8	"12045009"	"PSEUDO SWITCH"	045	6	215	0	1	0	631
1144	1144	8	"12045010"	"PSEUDO SWITCH"	045	6	215	0	1	0	632
1145	1145	8	"12045011"	"PSEUDO SWITCH"	045	6	215	0	1	0	633
1146	1146	8	"12045012"	"PSEUDO SWITCH"	045	6	215	0	1	0	634
1147	1147	8	"12045013"	"PSEUDO SWITCH"	045	6	215	0	1	0	635
1148	1148	8	"12045014"	"PSEUDO SWITCH"	045	6	215	0	1	0	636
1149	1149	8	"12045015"	"PSEUDO SWITCH"	045	6	215	0	1	0	637
1150	1150	8	"12045016"	"PSEUDO SWITCH"	045	6	215	0	1	0	638
1151	1151	8	"12045017"	"PSEUDO SWITCH"	045	6	215	0	1	0	639
1152	1152	1	"01042046"	"LY TX1 94T TCM"	042	7	226	0	1	0	245
1153	1153	8	"12023001"	"PSEUDO SWITCH"	023	6	215	0	1	0	640
1154	1154	8	"12023002"	"PSEUDO SWITCH"	023	6	215	0	1	0	641
1155	1155	8	"12023003"	"PSEUDO SWITCH"	023	6	215	0	1	0	642
1156	1156	8	"12023004"	"PSEUDO SWITCH"	023	6	215	0	1	0	643
1157	1157	1	"01042047"	"K525 TX1 CIR SW"	042	7	201	0	1	0	644
1158	1158	1	"01042048"	"LY LBI 3249S"	042	7	215	0	1	0	645
1159	1159	1	"01042049"	"TX TANK NITRO HIGH PRESS"	042	7	210	0	1	0	427
1160	1160	8	"12023005"	"PSEUDO SWITCH"	023	6	215	0	1	0	646
1161	1161	8	"12040002"	"PSEUDO SWITCH"	040	6	215	0	1	0	647
1162	1162	1	"01042050"	"LY TX1 STAT/CNTRL FAIL"	042	7	226	0	1	0	47
1163	1163	8	"12045018"	"PSEUDO SWITCH"	045	6	215	0	1	0	648
1164	1164	8	"12045019"	"PSEUDO SWITCH"	045	6	215	0	1	0	649
1165	1165	8	"12045020"	"PSEUDO SWITCH"	045	6	215	0	1	0	650
1166	1166	8	"12045021"	"PSEUDO SWITCH"	045	6	215	0	1	0	651
1167	1167	8	"12045022"	"PSEUDO SWITCH"	045	6	215	0	1	0	652
1168	1168	8	"12045023"	"PSEUDO SWITCH"	045	6	215	0	1	0	653
1169	1169	5	"05055020"	"SBTX2 MOS 230KV"	055	6	215	0	1	0	654
1170	1170	1	"01035006"	"LTC PRESSURE RELIEF"	035	5	210	0	1	0	655
1171	1171	1	"01029012"	"BR TX1 STG2 FAN"	029	5	217	0	1	0	158
1172	1172	5	"05067019"	"MODEL STATUS"	067	2	217	0	1	0	144
1173	1173	1	"01001023"	"DI BKR 5 LOC/REM SW"	001	3	213	0	1	0	124
1174	1174	1	"01042051"	"LY BATT DC VOLT ALARM"	042	7	226	0	1	0	324
1175	1175	8	"12011002"	"PSEUDO SWITCH"	011	4	215	0	1	0	656
1176	1176	8	"12011003"	"PSEUDO SWITCH"	011	4	215	0	1	0	657
1177	1177	1	"01062003"	"GC GEN 3 LBI"	062	4	215	0	1	0	658
1178	1178	1	"01062004"	"G4 2411 SELF CHECK"	062	4	226	0	1	0	659
1179	1179	1	"01062005"	"G3 ENG FAIL TRIP"	062	4	226	0	1	0	660
1180	1180	8	"12011004"	"PSEUDO SWITCH"	011	4	215	0	1	0	661
1181	1181	8	"12011005"	"PSEUDO SWITCH"	011	4	215	0	1	0	662
1182	1182	8	"12011006"	"PSEUDO SWITCH"	011	4	215	0	1	0	663
1183	1183	8	"12011007"	"PSEUDO SWITCH"	011	4	215	0	1	0	664
1184	1184	8	"12011008"	"PSEUDO SWITCH"	011	4	215	0	1	0	665
1185	1185	8	"12011009"	"PSEUDO SWITCH"	011	4	215	0	1	0	666
1186	1186	8	"12011010"	"PSEUDO SWITCH"	011	4	215	0	1	0	667
1187	1187	8	"12011011"	"PSEUDO SWITCH"	011	4	215	0	1	0	668
1188	1188	8	"12011012"	"PSEUDO SWITCH"	011	4	215	0	1	0	669
1189	1189	8	"12011013"	"PSEUDO SWITCH"	011	4	215	0	1	0	670
1190	1190	8	"12011014"	"PSEUDO SWITCH"	011	4	215	0	1	0	671
1191	1191	8	"12011015"	"PSEUDO SWITCH"	011	4	215	0	1	0	672
1192	1192	1	"01062006"	"GEN 3 LO OIL"	062	4	209	0	1	0	673
1193	1193	8	"12016001"	"PSEUDO SWITCH"	016	4	215	0	1	0	674
1194	1194	8	"12016002"	"PSEUDO SWITCH"	016	4	215	0	1	0	675
1195	1195	8	"12016003"	"PSEUDO SWITCH"	016	4	215	0	1	0	676
1196	1196	8	"12016004"	"PSEUDO SWITCH"	016	4	215	0	1	0	677
1197	1197	8	"12016005"	"PSEUDO SWITCH"	016	4	215	0	1	0	678
1198	1198	8	"12016006"	"PSEUDO SWITCH"	016	4	215	0	1	0	679
1199	1199	8	"12016007"	"PSEUDO SWITCH"	016	4	215	0	1	0	680
1200	1200	8	"12016008"	"PSEUDO SWITCH"	016	4	215	0	1	0	681
1201	1201	8	"12016009"	"PSEUDO SWITCH"	016	4	215	0	1	0	682
1202	1202	8	"12016010"	"PSEUDO SWITCH"	016	4	215	0	1	0	683
1203	1203	8	"12016011"	"PSEUDO SWITCH"	016	4	215	0	1	0	684
1204	1204	8	"12016012"	"PSEUDO SWITCH"	016	4	215	0	1	0	685
1205	1205	8	"12016013"	"PSEUDO SWITCH"	016	4	215	0	1	0	686
1206	1206	8	"12016014"	"PSEUDO SWITCH"	016	4	215	0	1	0	687
1207	1207	8	"12016015"	"PSEUDO SWITCH"	016	4	215	0	1	0	688
1208	1208	8	"12016016"	"PSEUDO SWITCH"	016	4	215	0	1	0	689
1209	1209	8	"12016017"	"PSEUDO SWITCH"	016	4	215	0	1	0	690
1210	1210	8	"12016018"	"PSEUDO SWITCH"	016	4	215	0	1	0	691
1211	1211	8	"12016019"	"PSEUDO SWITCH"	016	4	215	0	1	0	692
1212	1212	8	"12016020"	"PSEUDO SWITCH"	016	4	215	0	1	0	693
1213	1213	8	"12016021"	"PSEUDO SWITCH"	016	4	215	0	1	0	694
1214	1214	8	"12016022"	"PSEUDO SWITCH"	016	4	215	0	1	0	695
1215	1215	8	"12016023"	"PSEUDO SWITCH"	016	4	215	0	1	0	696
1216	1216	8	"12016024"	"PSEUDO SWITCH"	016	4	215	0	1	0	697
1217	1217	8	"12016025"	"PSEUDO SWITCH"	016	4	215	0	1	0	698
1218	1218	8	"12016026"	"PSEUDO SWITCH"	016	4	215	0	1	0	699
1219	1219	8	"12016027"	"PSEUDO SWITCH"	016	4	215	0	1	0	700
1220	1220	8	"12016028"	"PSEUDO SWITCH"	016	4	215	0	1	0	701
1221	1221	8	"12016029"	"PSEUDO SWITCH"	016	4	215	0	1	0	702
1222	1222	8	"12016030"	"PSEUDO SWITCH"	016	4	215	0	1	0	703
1223	1223	8	"12016031"	"PSEUDO SWITCH"	016	4	215	0	1	0	704
1224	1224	8	"12016032"	"PSEUDO SWITCH"	016	4	215	0	1	0	705
1225	1225	8	"12016033"	"PSEUDO SWITCH"	016	4	215	0	1	0	706
1226	1226	8	"12036002"	"PSEUDO SWITCH"	036	4	215	0	1	0	707
1227	1227	8	"12036003"	"PSEUDO SWITCH"	036	4	215	0	1	0	708
1228	1228	8	"12036004"	"PSEUDO SWITCH"	036	4	215	0	1	0	709
1229	1229	8	"12036005"	"PSEUDO SWITCH"	036	4	215	0	1	0	710
1230	1230	8	"12036006"	"PSEUDO SWITCH"	036	4	215	0	1	0	711
1231	1231	8	"12036007"	"PSEUDO SWITCH"	036	4	215	0	1	0	712
1232	1232	8	"12036008"	"PSEUDO SWITCH"	036	4	215	0	1	0	713
1233	1233	1	"01011046"	"MI LTC1 PRS RELEIF"	011	3	210	0	1	0	132
1234	1234	1	"01011047"	"MI TX1 OVERCURRENT FAIL"	011	3	226	0	1	0	439
1235	1235	8	"12037001"	"PSEUDO SWITCH"	037	8	215	0	1	0	714
1236	1236	8	"12037002"	"PSEUDO SWITCH"	037	8	215	0	1	0	715
1237	1237	8	"12037003"	"PSEUDO SWITCH"	037	8	215	0	1	0	716
1238	1238	8	"12037004"	"PSEUDO SWITCH"	037	8	215	0	1	0	717
1239	1239	8	"12037005"	"PSEUDO SWITCH"	037	8	215	0	1	0	718
1240	1240	1	"01025024"	"PH BATT GROUND ALARM"	025	5	226	0	1	0	719
1241	1241	8	"12036009"	"PSEUDO SWITCH"	036	4	215	0	1	0	720
1242	1242	1	"01042052"	"FUTURE"	042	7	204	0	1	0	217
1243	1243	8	"12036010"	"PSEUDO SWITCH"	036	4	215	0	1	0	721
1244	1244	8	"12036011"	"PSEUDO SWITCH"	036	4	215	0	1	0	722
1245	1245	8	"12036012"	"PSEUDO SWITCH"	036	4	215	0	1	0	723
1246	1246	8	"12036013"	"PSEUDO SWITCH"	036	4	215	0	1	0	724
1247	1247	8	"12036014"	"PSEUDO SWITCH"	036	4	215	0	1	0	725
1248	1248	8	"12036015"	"PSEUDO SWITCH"	036	4	215	0	1	0	726
1249	1249	1	"01042053"	"LY BKR 4 CONTROL COMM"	042	7	226	0	1	0	19
1250	1250	1	"01042054"	"LY BKR 5 CONTROL COMM"	042	7	226	0	1	0	157
1251	1251	8	"12036016"	"PSEUDO SWITCH"	036	4	215	0	1	0	727
1252	1252	8	"12036017"	"PSEUDO SWITCH"	036	4	215	0	1	0	728
1253	1253	8	"12036018"	"PSEUDO SWITCH"	036	4	215	0	1	0	729
1254	1254	8	"12036019"	"PSEUDO SWITCH"	036	4	215	0	1	0	730
1255	1255	8	"12036020"	"PSEUDO SWITCH"	036	4	215	0	1	0	731
1256	1256	8	"12036021"	"PSEUDO SWITCH"	036	4	215	0	1	0	732
1257	1257	8	"12036022"	"PSEUDO SWITCH"	036	4	215	0	1	0	733
1258	1258	8	"12036023"	"PSEUDO SWITCH"	036	4	215	0	1	0	734
1259	1259	8	"12036024"	"PSEUDO SWITCH"	036	4	215	0	1	0	735
1260	1260	8	"12036025"	"PSEUDO SWITCH"	036	4	215	0	1	0	736
1261	1261	8	"12036026"	"PSEUDO SWITCH"	036	4	215	0	1	0	737
1262	1262	8	"12001034"	"PSEUDO SWITCH"	001	1	215	0	1	0	738
1263	1263	8	"12005001"	"PSEUDO SWITCH"	005	1	215	0	1	0	739
1264	1264	8	"12005002"	"PSEUDO SWITCH"	005	1	215	0	1	0	740
1265	1265	8	"12005003"	"PSEUDO SWITCH"	005	1	215	0	1	0	741
1266	1266	5	"05055021"	"NT PSEUDO SWITCH"	055	5	215	0	1	0	742
1267	1267	5	"05055022"	"NT PSEUDO SWITCH"	055	5	215	0	1	0	743
1268	1268	5	"05055023"	"NT PSEUDO SWITCH"	055	5	204	0	1	0	744
1269	1269	5	"05055024"	"TT PSEUDO SWITCH"	055	5	215	0	1	0	745
1270	1270	5	"05055025"	"NT PSEUDO SWITCH"	055	5	215	0	1	0	746
1271	1271	5	"05055026"	"NT PSEUDO SWITCH"	055	5	215	0	1	0	747
1272	1272	5	"05074001"	"753837D1,2,3"	074	5	215	0	1	0	748
1273	1273	5	"05074002"	"753827D56,57,58"	074	5	215	0	1	0	749
1274	1274	5	"05074003"	"753827D50,51,52"	074	5	215	0	1	0	750
1275	1275	5	"05074004"	"753836D50"	074	5	215	0	1	0	751
1276	1276	5	"05074005"	"753826D50,51,52"	074	5	215	0	1	0	752
1277	1277	5	"05074006"	"743834D50,51,52"	074	5	215	0	1	0	753
1278	1278	5	"05074007"	"743834D53,54,55"	074	5	215	0	1	0	754
1279	1279	5	"05074008"	"743874D50,51,52"	074	5	215	0	1	0	755
1280	1280	5	"05074009"	"743844D50,51,52"	074	5	215	0	1	0	756
1281	1281	5	"05055027"	"NT PSEUDO SWITCH"	055	5	204	0	1	0	313
1282	1282	1	"01042055"	"LY BKR 6 CONTROL COMM"	042	7	226	0	1	0	101
1283	1283	5	"05055028"	"NT PSEUDO SWITCH"	055	5	215	0	1	0	757
1284	1284	1	"01062007"	"GEN 3 PROCESSOR FAILED"	062	1	226	0	1	0	758
1285	1285	1	"01062008"	"GEN 3 FAILED TO TRANFER"	062	1	226	0	1	0	759
1286	1286	5	"05042003"	"LYNNE FAST SCAN"	042	7	225	0	1	0	6
1287	1287	1	"01062009"	"GEN 3 COOLANT TEMP FAULT"	062	1	208	0	1	0	760
1288	1288	1	"01062010"	"GEN 3 LO OIL PRESS FAULT"	062	1	209	0	1	0	761
1289	1289	1	"01062011"	"GEN 3 OVER CRANK FAULT"	062	1	226	0	1	0	762
1290	1290	1	"01062012"	"GEN 3 OVER SPEED FAULT"	062	1	226	0	1	0	763
1291	1291	1	"01062013"	"GEN 4 LOW OIL PRESSURE"	062	1	226	0	1	0	764
1292	1292	1	"01062014"	"GEN 3 NOT IN AUTO"	062	1	220	0	1	0	765
1293	1293	1	"01062015"	"GEN 3 COOL TMP HI/LO"	062	1	226	0	1	0	766
1294	1294	1	"01062016"	"G3 DAY TANK LOW TRIP"	062	4	226	0	1	0	767
1295	1295	1	"01027004"	"RS BKR 4 LOCKOUT"	027	4	214	0	1	0	152
1296	1296	1	"01062017"	"GEN 3 86T LOCKOUT"	062	1	214	0	1	0	768
1297	1297	1	"01062018"	"GEN 4 480 BKR"	062	4	201	0	1	0	769
1298	1298	1	"01062019"	"GC GEN 4 LBI"	062	4	215	0	1	0	770
1299	1299	8	"12056004"	"PSEUDO SWITCH"	056	10	215	0	1	0	771
1300	1300	8	"12056005"	"PSEUDO SWITCH"	056	10	215	0	1	0	772
1301	1301	8	"12056006"	"PSEUDO SWITCH"	056	10	215	0	1	0	773
1302	1302	5	"05055029"	"SB 6G600 TX2 SWITCH"	055	10	215	0	1	0	774
1303	1303	5	"05055030"	"SB 6W616 SRC DIS SW"	055	10	215	0	1	0	775
1304	1304	5	"05055031"	"SB 6W616 LD SD SW"	055	10	215	0	1	0	776
1305	1305	8	"12056007"	"PSEUDO SWITCH"	056	10	215	0	1	0	777
1306	1306	8	"12056008"	"PSEUDO SWITCH"	056	10	215	0	1	0	778
1307	1307	8	"12056009"	"PSEUDO SWITCH"	056	10	215	0	1	0	779
1308	1308	8	"12056010"	"PSEUDO SWITCH"	056	10	215	0	1	0	780
1309	1309	8	"12056011"	"PSEUDO SWITCH"	056	10	215	0	1	0	781
1310	1310	8	"12056012"	"PSEUDO SWITCH"	056	10	215	0	1	0	782
1311	1311	8	"12056013"	"PSEUDO SWITCH"	056	10	215	0	1	0	783
1312	1312	8	"12056014"	"PSEUDO SWITCH"	056	10	215	0	1	0	784
1313	1313	8	"12056015"	"PSEUDO SWITCH"	056	10	215	0	1	0	785
1314	1314	1	"01001024"	"FEEDER BKR 6"	001	3	201	0	1	0	447
1315	1315	8	"12064002"	"PSEUDO SWITCH"	064	2	215	0	1	0	786
1316	1316	8	"12064003"	"PSEUDO SWITCH"	064	2	215	0	1	0	787
1317	1317	8	"12064004"	"PSEUDO SWITCH"	064	2	215	0	1	0	788
1318	1318	8	"12064005"	"PSEUDO SWITCH"	064	2	215	0	1	0	789
1319	1319	8	"12064006"	"PSEUDO SWITCH"	064	2	215	0	1	0	790
1320	1320	8	"12064007"	"PSEUDO SWITCH"	064	2	215	0	1	0	791
1321	1321	8	"12064008"	"PSEUDO SWITCH"	064	2	215	0	1	0	792
1322	1322	8	"12064009"	"PSEUDO SWITCH"	064	2	215	0	1	0	793
1323	1323	8	"12064010"	"PSEUDO SWITCH"	064	2	215	0	1	0	794
1324	1324	8	"12064011"	"PSEUDO SWITCH"	064	2	215	0	1	0	795
1325	1325	8	"12064012"	"PSEUDO SWITCH"	064	2	215	0	1	0	796
1326	1326	8	"12064013"	"PSEUDO SWITCH"	064	2	215	0	1	0	797
1327	1327	8	"12064014"	"PSEUDO SWITCH"	064	2	215	0	1	0	798
1328	1328	1	"01060040"	"FA TX2 VOLT CONT RELAY 2"	060	5	217	0	1	0	414
1329	1329	1	"01010036"	"CA DGA 2505 STA/CTRL COM"	010	10	226	0	1	0	318
1330	1330	1	"01011048"	"MI BKR 5 STA COM"	011	3	226	0	1	0	799
1331	1331	1	"01001025"	"DI BKR 6 RECLOSER"	001	3	204	0	1	0	448
1332	1332	8	"12031001"	"PSEUDO SWITCH"	031	10	215	0	1	0	800
1333	1333	8	"12031002"	"PSEUDO SWITCH"	031	10	215	0	1	0	801
1334	1334	8	"12031003"	"PSEUDO SWITCH"	031	10	215	0	1	0	802
1335	1335	8	"12018001"	"PSEUDO SWITCH"	018	10	215	0	1	0	803
1336	1336	8	"12018002"	"PSEUDO SWITCH"	018	10	215	0	1	0	804
1337	1337	8	"12018003"	"PSEUDO SWITCH"	018	10	215	0	1	0	805
1338	1338	8	"12018004"	"PSEUDO SWITCH"	018	10	215	0	1	0	806
1339	1339	8	"12026001"	"PSEUDO SWITCH"	026	10	215	0	1	0	807
1340	1340	8	"12026002"	"PSEUDO SWITCH"	026	10	215	0	1	0	808
1341	1341	8	"12026003"	"PSEUDO SWITCH"	026	10	215	0	1	0	809
1342	1342	8	"12026004"	"PSEUDO SWITCH"	026	10	215	0	1	0	810
1343	1343	1	"01040022"	"MN 2100-1 ALARM COM 10"	040	6	226	0	1	0	351
1344	1344	1	"01040023"	"SEL-2411-1 FAIL"	040	6	226	0	1	0	50
1345	1345	1	"01040024"	"MN TX1 HOT OIL TEMP"	040	6	208	0	1	0	51
1346	1346	1	"01040025"	"MN TX1 HOT SPOT"	040	6	208	0	1	0	52
1347	1347	1	"01040026"	"MN TX1 LOC/REM SW"	040	6	213	0	1	0	53
1348	1348	8	"12025002"	"PSEUDO SWITCH"	025	10	215	0	1	0	811
1349	1349	8	"12025003"	"PSEUDO SWITCH"	025	10	215	0	1	0	812
1350	1350	8	"12025004"	"PSEUDO SWITCH"	025	10	215	0	1	0	813
1351	1351	8	"12025005"	"PSEUDO SWITCH"	025	10	215	0	1	0	814
1352	1352	8	"12025006"	"PSEUDO SWITCH"	025	10	215	0	1	0	815
1353	1353	8	"12025007"	"PSEUDO SWITCH"	025	10	215	0	1	0	816
1354	1354	8	"12025008"	"PSEUDO SWITCH"	025	10	215	0	1	0	817
1355	1355	8	"12025009"	"PSEUDO SWITCH"	025	10	215	0	1	0	818
1356	1356	8	"12025010"	"PSEUDO SWITCH"	025	10	215	0	1	0	819
1357	1357	8	"12025011"	"PSEUDO SWITCH"	025	10	215	0	1	0	820
1358	1358	1	"01019016"	"TX2 TAP CHNGR OFF TAP"	019	4	222	0	1	0	821
1359	1359	1	"01001026"	"DI BKR 6 GRND TRIP BLK"	001	3	221	0	1	0	449
1360	1360	8	"12025012"	"PSEUDO SWITCH"	025	10	215	0	1	0	822
1361	1361	8	"12025013"	"PSEUDO SWITCH"	025	10	215	0	1	0	823
1362	1362	8	"12025014"	"PSEUDO SWITCH"	025	10	215	0	1	0	824
1363	1363	8	"12025015"	"PSEUDO SWITCH"	025	10	215	0	1	0	825
1364	1364	8	"12025016"	"PSEUDO SWITCH"	025	10	215	0	1	0	826
1365	1365	8	"12025017"	"PSEUDO SWITCH"	025	10	215	0	1	0	827
1366	1366	1	"01026009"	"FPL CARRIER START"	026	3	226	0	1	0	828
1367	1367	1	"01012052"	"LA 2100-1 ALARM COM 10"	012	4	226	0	1	0	351
1368	1368	8	"12035007"	"PSEUDO SWITCH"	035	9	215	0	1	0	829
1369	1369	8	"12035008"	"PSEUDO SWITCH"	035	9	215	0	1	0	830
1370	1370	8	"12035009"	"PSEUDO SWITCH"	035	9	215	0	1	0	831
1371	1371	8	"12035010"	"PSEUDO SWITCH"	035	9	215	0	1	0	832
1372	1372	8	"12035011"	"PSEUDO SWITCH"	035	9	215	0	1	0	833
1373	1373	8	"12035012"	"PSEUDO SWITCH"	035	9	215	0	1	0	834
1374	1374	8	"12035013"	"PSEUDO SWITCH"	035	9	215	0	1	0	835
1375	1375	8	"12035014"	"PSEUDO SWITCH"	035	9	215	0	1	0	836
1376	1376	8	"12035015"	"PSEUDO SWITCH"	035	9	215	0	1	0	837
1377	1377	8	"12035016"	"PSEUDO SWITCH"	035	9	215	0	1	0	838
1378	1378	8	"12035017"	"PSEUDO SWITCH"	035	9	215	0	1	0	839
1379	1379	8	"12035018"	"PSEUDO SWITCH"	035	9	215	0	1	0	840
1380	1380	8	"12035019"	"PSEUDO SWITCH"	035	9	215	0	1	0	841
1381	1381	8	"12035020"	"PSEUDO SWITCH"	035	9	215	0	1	0	842
1382	1382	8	"12035021"	"PSEUDO SWITCH"	035	9	215	0	1	0	843
1383	1383	8	"12035022"	"PSEUDO SWITCH"	035	9	215	0	1	0	844
1384	1384	8	"12035023"	"PSEUDO SWITCH"	035	9	215	0	1	0	845
1385	1385	8	"12035024"	"PSEUDO SWITCH"	035	9	215	0	1	0	846
1386	1386	8	"12035025"	"PSEUDO SWITCH"	035	9	215	0	1	0	847
1387	1387	1	"01001027"	"DI BKR 6 LOC/REM SW"	001	3	213	0	1	0	114
1388	1388	1	"01001028"	"DI TX1 STA/CTRL FAIL"	001	3	226	0	1	0	221
1389	1389	1	"01001029"	"DI BKR 1 RELAY FAIL"	001	3	226	0	1	0	18
1390	1390	1	"01069007"	"WE FEEDER BKR 1"	069	4	201	0	1	0	13
1391	1391	1	"01001030"	"DI BKR 2 RELAY FAIL"	001	3	226	0	1	0	43
1392	1392	1	"01069008"	"WE BKR 1 RECLOSER"	069	4	204	0	1	0	14
1393	1393	1	"01001031"	"DI BKR 3 RELAY FAIL"	001	3	226	0	1	0	44
1394	1394	1	"01069009"	"WE BKR 1 GRND TRIP BLK"	069	4	221	0	1	0	15
1395	1395	1	"01060041"	"FA TX2 LTC AUTO/MAN SW"	060	5	220	0	1	0	211
1396	1396	1	"01006028"	"FW TX1 VOLT CTRL K1"	006	5	217	0	1	0	54
1397	1397	1	"01060042"	"TX2 2411 3530 CP 29"	060	5	226	0	1	0	848
1398	1398	1	"01060043"	"TX1 2411 3530 CP 28"	060	5	226	0	1	0	403
1399	1399	1	"01060044"	"3530 BRK 1 CPORT 18"	060	5	226	0	1	0	255
1400	1400	1	"01001032"	"DI BKR 1 STA COM"	001	3	226	0	1	0	16
1401	1401	1	"01001033"	"DI BKR 2 STA COM"	001	3	226	0	1	0	45
1402	1402	1	"01006029"	"FW BKR 2 STA COM"	006	5	226	0	1	0	16
1403	1403	8	"12042004"	"PSEUDO SWITCH"	042	9	215	0	1	0	849
1404	1404	1	"01060045"	"3530 BRK 4 CPORT 21"	060	5	226	0	1	0	9
1405	1405	1	"01061006"	"HW LBI S2L11"	061	7	215	0	1	0	246
1406	1406	1	"01001034"	"DI BKR 3 STA COM"	001	3	226	0	1	0	46
1407	1407	1	"01001035"	"DI TX1 2505 STA/CTRL COM"	001	3	226	0	1	0	48
1408	1408	1	"01001036"	"SECI RTAC 2100-1 C7"	001	3	226	0	1	0	850
1409	1409	5	"05067020"	"MODEL STATUS"	067	10	217	0	1	0	304
1410	1410	1	"01001037"	"DI TX1 STA/CTRL FAIL"	001	3	226	0	1	0	47
1411	1411	5	"05067021"	"MODEL STATUS"	067	10	217	0	1	0	62
1412	1412	8	"12001035"	"PSEUDO SWITCH"	001	4	215	0	1	0	851
1413	1413	1	"01001038"	"TX1 2411-1 SELF CHECK"	001	3	226	0	1	0	50
1414	1414	1	"01001039"	"DI TX1 HOT OIL TEMP"	001	3	226	0	1	0	51
1415	1415	1	"01001040"	"DI TX1 HOT SPOT"	001	3	208	0	1	0	52
1416	1416	1	"01001041"	"DI TX1 LOC/REM SW"	001	3	213	0	1	0	53
1417	1417	1	"01001042"	"DI TX1 VOLT CONTROL K1"	001	3	217	0	1	0	54
1418	1418	1	"01001043"	"DI TX1 VOLT CONTROL K2"	001	3	217	0	1	0	55
1419	1419	1	"01001044"	"DI TX1 LTC AUTO MAN."	001	3	220	0	1	0	56
1420	1420	1	"01019017"	"TX2 TANK LOW OIL"	019	4	209	0	1	0	182
1421	1421	1	"01001045"	"DI SUB LOC/REM SW"	001	3	213	0	1	0	66
1422	1422	1	"01001046"	"DI TX1 86T LOCKOUT RELAY"	001	3	214	0	1	0	67
1423	1423	8	"12015008"	"PSEUDO SWITCH"	015	10	215	0	1	0	852
1424	1424	8	"12015009"	"PSEUDO SWITCH"	015	10	215	0	1	0	853
1425	1425	8	"12015010"	"PSEUDO SWITCH"	015	10	215	0	1	0	854
1426	1426	8	"12015011"	"PSEUDO SWITCH"	015	10	215	0	1	0	855
1427	1427	8	"12015012"	"PSEUDO SWITCH"	015	10	215	0	1	0	856
1428	1428	8	"12015013"	"PSEUDO SWITCH"	015	10	215	0	1	0	857
1429	1429	8	"12015014"	"PSEUDO SWITCH"	015	10	215	0	1	0	858
1430	1430	8	"12015015"	"PSEUDO SWITCH"	015	10	215	0	1	0	859
1431	1431	8	"12015016"	"PSEUDO SWITCH"	015	10	215	0	1	0	860
1432	1432	8	"12015017"	"PSEUDO SWITCH"	015	10	215	0	1	0	861
1433	1433	8	"12015018"	"PSEUDO SWITCH"	015	10	215	0	1	0	862
1434	1434	8	"12015019"	"PSEUDO SWITCH"	015	10	215	0	1	0	863
1435	1435	1	"01043015"	"GT TX1 387E ALARM COMM"	043	7	226	0	1	0	42
1436	1436	1	"01043016"	"GT BKR 1 RELAY FAIL"	043	7	226	0	1	0	18
1437	1437	1	"01043017"	"GT BKR 2 RELAY FAIL"	043	7	226	0	1	0	43
1438	1438	1	"01043018"	"GT BKR 4 RELAY FAIL"	043	7	226	0	1	0	127
1439	1439	1	"01043019"	"GT TX1 REGC STA/CTRL"	043	7	226	0	1	0	32
1440	1440	1	"01043020"	"GT BKR 2 STA COM"	043	7	226	0	1	0	45
1441	1441	1	"01060046"	"TX1 2505-1 3530 CPORT 23"	060	5	226	0	1	0	864
1442	1442	1	"01060047"	"TX2 2505-2 3530 CPORT 26"	060	5	226	0	1	0	865
1443	1443	1	"01043021"	"GT BKR 4 STA COM"	043	7	226	0	1	0	618
1444	1444	1	"01043022"	"GT MOS STA/CTRL FAIL"	043	7	226	0	1	0	60
1445	1445	8	"12031004"	"PSEUDO SWITCH"	031	10	215	0	1	0	866
1446	1446	1	"01043023"	"GT MOSW STA/CTRL COM"	043	7	226	0	1	0	59
1447	1447	1	"01031014"	"RADIO CAB 2505 SELF CK"	031	6	226	0	1	0	867
1448	1448	1	"01056006"	"SA TX1 LTC LOSS OF POWER"	056	6	204	0	1	0	251
1449	1449	1	"01056007"	"SA TX1 LTC OFF TAP"	056	6	222	0	1	0	598
1450	1450	1	"01056008"	"SA TX1 STAGE 1 FANS ON"	056	6	217	0	1	0	327
1451	1451	8	"12004001"	"PSEUDO SWITCH"	004	10	215	0	1	0	868
1452	1452	8	"12004002"	"PSEUDO SWITCH"	004	10	215	0	1	0	869
1453	1453	8	"12004003"	"PSEUDO SWITCH"	004	10	215	0	1	0	870
1454	1454	8	"12004004"	"PSEUDO SWITCH"	004	10	215	0	1	0	871
1455	1455	8	"12004005"	"PSEUDO SWITCH"	004	10	215	0	1	0	872
1456	1456	8	"12004006"	"PSEUDO SWITCH"	004	10	215	0	1	0	873
1457	1457	8	"12004007"	"PSEUDO SWITCH"	004	10	215	0	1	0	874
1458	1458	8	"12004008"	"PSEUDO SWITCH"	004	10	215	0	1	0	875
1459	1459	8	"12004009"	"PSEUDO SWITCH"	004	10	215	0	1	0	876
1460	1460	8	"12004010"	"PSEUDO SWITCH"	004	10	215	0	1	0	877
1461	1461	8	"12004011"	"PSEUDO SWITCH"	004	10	215	0	1	0	878
1462	1462	8	"12004012"	"PSEUDO SWITCH"	004	10	215	0	1	0	879
1463	1463	8	"12004013"	"PSEUDO SWITCH"	004	10	215	0	1	0	880
1464	1464	1	"01062020"	"G3 2411 SELF CHECK"	062	4	226	0	1	0	881
1465	1465	2	"01058013"	"BW S625 115KV MOSW"	058	2	201	0	1	0	882
1466	1466	1	"01001047"	"DI TX1 DIFF PROTECT FAIL"	001	3	226	0	1	0	120
1467	1467	1	"01001048"	"DI TX1 OVERCURRENT FAIL"	001	3	226	0	1	0	439
1468	1468	1	"01001049"	"DI TX1 2100 FAIL"	001	3	226	0	1	0	70
1469	1469	8	"12073002"	"PSEUDO SWITCH"	073	10	215	0	1	0	883
1470	1470	8	"12073003"	"PSEUDO SWITCH"	073	10	215	0	1	0	884
1471	1471	8	"12073004"	"PSEUDO SWITCH"	073	10	215	0	1	0	885
1472	1472	1	"01062021"	"GEN 4 ENG FAIL TRIP"	062	1	226	0	1	0	886
1473	1473	1	"01062022"	"GEN 4 LOW OIL"	062	1	209	0	1	0	887
1474	1474	1	"01062023"	"GEN 4 PROCESSOR FAILED"	062	1	226	0	1	0	888
1475	1475	8	"12073005"	"PSEUDO SWITCH"	073	10	215	0	1	0	889
1476	1476	8	"12073006"	"PSEUDO SWITCH"	073	10	215	0	1	0	890
1477	1477	8	"12073007"	"PSEUDO SWITCH"	073	10	215	0	1	0	891
1478	1478	8	"12073008"	"PSEUDO SWITCH"	073	10	215	0	1	0	892
1479	1479	8	"12073009"	"PSEUDO SWITCH"	073	10	215	0	1	0	893
1480	1480	8	"12073010"	"PSEUDO SWITCH"	073	10	215	0	1	0	894
1481	1481	8	"12073011"	"PSEUDO SWITCH"	073	10	215	0	1	0	895
1482	1482	8	"12073012"	"PSEUDO SWITCH"	073	10	215	0	1	0	896
1483	1483	8	"12073013"	"PSEUDO SWITCH"	073	10	215	0	1	0	897
1484	1484	8	"12073014"	"PSEUDO SWITCH"	073	10	215	0	1	0	898
1485	1485	8	"12073015"	"PSEUDO SWITCH"	073	10	215	0	1	0	899
1486	1486	8	"12073016"	"PSEUDO SWITCH"	073	10	215	0	1	0	900
1487	1487	8	"12073017"	"PSEUDO SWITCH"	073	10	215	0	1	0	901
1488	1488	8	"12073018"	"PSEUDO SWITCH"	073	10	215	0	1	0	902
1489	1489	1	"01001050"	"DI TX1 735 RELAY FAIL"	001	3	226	0	1	0	385
1490	1490	1	"01001051"	"DI TX1 86T TRIP-COIL MON"	001	3	226	0	1	0	72
1491	1491	8	"12031005"	"PSEUDO SWITCH"	031	10	215	0	1	0	903
1492	1492	8	"12031006"	"PSEUDO SWITCH"	031	10	215	0	1	0	904
1493	1493	8	"12031007"	"PSEUDO SWITCH"	031	10	215	0	1	0	905
1494	1494	1	"01001052"	"DI TX1 94T TRIP-COIL MON"	001	3	226	0	1	0	245
1495	1495	1	"01001053"	"DI TX1 OCB W6239"	001	3	201	0	1	0	906
1496	1496	1	"01001054"	"DI S3146 TX1 LBI"	001	3	215	0	1	0	907
1497	1497	8	"12031008"	"PSEUDO SWITCH"	031	10	215	0	1	0	908
1498	1498	8	"12031009"	"PSEUDO SWITCH"	031	10	215	0	1	0	909
1499	1499	8	"12031010"	"PSEUDO SWITCH"	031	10	215	0	1	0	910
1500	1500	8	"12031011"	"PSEUDO SWITCH"	031	10	215	0	1	0	911
1501	1501	8	"12031012"	"PSEUDO SWITCH"	031	10	215	0	1	0	912
1502	1502	8	"12031013"	"PSEUDO SWITCH"	031	10	215	0	1	0	913
1503	1503	8	"12031014"	"PSEUDO SWITCH"	031	10	215	0	1	0	914
1504	1504	8	"12031015"	"PSEUDO SWITCH"	031	10	215	0	1	0	915
1505	1505	5	"05031001"	"705875D56,57,58"	031	10	215	0	1	0	916
1506	1506	8	"12031016"	"PSEUDO SWITCH"	031	10	215	0	1	0	917
1507	1507	8	"12031017"	"PSEUDO SWITCH"	031	10	215	0	1	0	918
1508	1508	1	"01001055"	"DI 2100-1 ALARM COM"	001	4	226	0	1	0	3
1509	1509	1	"01001056"	"DI BATT DC VOLT ALARM"	001	3	226	0	1	0	324
1510	1510	1	"01001057"	"DI 2100-1 ALARM COM 10"	001	4	226	0	1	0	351
1511	1511	1	"01001058"	"DI BKR 1 CNTRL COMM"	001	3	226	0	1	0	19
1512	1512	1	"01062024"	"GEN 4 FAILED TO TRANSFER"	062	1	226	0	1	0	919
1513	1513	1	"01001059"	"DI BKR 2 CNTRL COM"	001	3	226	0	1	0	157
1514	1514	1	"01001060"	"DI BKR 3 CNTRL COM"	001	3	226	0	1	0	101
1515	1515	1	"01001061"	"DI SEL 3530-1 FAIL"	001	3	226	0	1	0	119
1516	1516	1	"01001062"	"DI BKR 4 RELAY FAIL"	001	3	226	0	1	0	127
1517	1517	1	"01001063"	"DI BKR 5 RELAY FAIL"	001	3	226	0	1	0	128
1518	1518	1	"01001064"	"DI BKR 6 RELAY FAIL"	001	3	226	0	1	0	471
1519	1519	1	"01062025"	"GEN 4 COOLANT TEMP FAULT"	062	1	208	0	1	0	920
1520	1520	1	"01001065"	"W3145 RELAY FAIL"	001	3	226	0	1	0	921
1521	1521	1	"01001066"	"DI BKR 4 STA COM"	001	3	226	0	1	0	412
1522	1522	1	"01001067"	"DI BKR 5 STA COM"	001	3	226	0	1	0	799
1523	1523	1	"01001068"	"DI BKR 6 STA COM"	001	3	226	0	1	0	922
1524	1524	1	"01001069"	"W3145 STATUS COMM"	001	3	226	0	1	0	129
1525	1525	1	"01001070"	"DI TIE BKR 1 POS"	001	3	201	0	1	0	923
1526	1526	1	"01001071"	"DI TX2 STA/CTRL FAIL"	001	3	226	0	1	0	84
1527	1527	8	"12074001"	"PSEUDO SWITCH"	074	10	215	0	1	0	924
1528	1528	8	"12074002"	"PSEUDO SWITCH"	074	10	215	0	1	0	925
1529	1529	8	"12074003"	"PSEUDO SWITCH"	074	10	215	0	1	0	926
1530	1530	5	"05074010"	"753827D59"	074	10	215	0	1	0	927
1531	1531	8	"12074004"	"PSEUDO SWITCH"	074	10	215	0	1	0	928
1532	1532	8	"12074005"	"PSEUDO SWITCH"	074	10	215	0	1	0	929
1533	1533	8	"12074006"	"PSEUDO SWITCH"	074	10	215	0	1	0	930
1534	1534	8	"12074007"	"PSEUDO SWITCH"	074	10	215	0	1	0	931
1535	1535	8	"12074008"	"PSEUDO SWITCH"	074	10	215	0	1	0	932
1536	1536	8	"12074009"	"PSEUDO SWITCH"	074	10	215	0	1	0	933
1537	1537	8	"12074010"	"PSEUDO SWITCH"	074	10	215	0	1	0	934
1538	1538	8	"12010002"	"PSEUDO SWITCH"	010	10	215	0	1	0	935
1539	1539	8	"12010003"	"PSEUDO SWITCH"	010	10	215	0	1	0	936
1540	1540	8	"12010004"	"PSEUDO SWITCH"	010	10	215	0	1	0	937
1541	1541	8	"12010005"	"PSEUDO SWITCH"	010	10	215	0	1	0	938
1542	1542	8	"12010006"	"PSEUDO SWITCH"	010	10	215	0	1	0	939
1543	1543	8	"12010007"	"PSEUDO SWITCH"	010	10	215	0	1	0	940
1544	1544	8	"12010008"	"PSEUDO SWITCH"	010	10	215	0	1	0	941
1545	1545	8	"12010009"	"PSEUDO SWITCH"	010	10	215	0	1	0	942
1546	1546	8	"12010010"	"PSEUDO SWITCH"	010	10	215	0	1	0	943
1547	1547	8	"12010011"	"PSEUDO SWITCH"	010	10	215	0	1	0	944
1548	1548	8	"12010012"	"PSEUDO SWITCH"	010	10	215	0	1	0	945
1549	1549	8	"12010013"	"PSEUDO SWITCH"	010	10	215	0	1	0	946
1550	1550	1	"01018007"	"FPL CARRIER RELAY"	018	3	226	0	1	0	367
1551	1551	5	"05006002"	"FW LOAD TAP CHANGER"	006	5	207	0	1	0	63
1552	1552	1	"01006030"	"FW TX1 STA/CTRL FAIL"	006	5	226	0	1	0	47
1553	1553	8	"12010014"	"PSEUDO SWITCH"	010	10	215	0	1	0	947
1554	1554	8	"12010015"	"PSEUDO SWITCH"	010	10	215	0	1	0	948
1555	1555	1	"01011049"	"MI BKR 3 RELAY FAIL"	011	3	226	0	1	0	44
1556	1556	1	"01011050"	"MI TX1 2505 STA/CTRL COM"	011	3	226	0	1	0	48
1557	1557	1	"01011051"	"MI TX1 STA/CTRL FAIL"	011	3	226	0	1	0	47
1558	1558	1	"01011052"	"MI BKR 2 STA COM"	011	3	226	0	1	0	45
1559	1559	1	"01011053"	"MI BKR 3 STA COM"	011	3	226	0	1	0	46
1560	1560	1	"01011054"	"MI TX1 2411 FUTURE COM"	011	3	226	0	1	0	949
1561	1561	1	"01011055"	"MI TX1 2411 FAIL"	011	3	226	0	1	0	50
1562	1562	1	"01011056"	"MI TX1 387E TEST SW"	011	3	226	0	1	0	950
1563	1563	1	"01011057"	"MI LTC1 AUTO/MAN"	011	3	220	0	1	0	56
1564	1564	1	"01011058"	"MI TX1 501 TEST SW"	011	3	226	0	1	0	951
1565	1565	1	"01011059"	"MI TX1 86T LCKOUT"	011	3	214	0	1	0	67
1566	1566	1	"01011060"	"MI TX1 735 METER FAIL"	011	3	226	0	1	0	385
1567	1567	1	"01011061"	"MI TX1 86T LCKOUT TCM"	011	3	226	0	1	0	72
1568	1568	1	"01001072"	"DI TX2 2505 STA/CNTL COM"	001	3	226	0	1	0	952
1569	1569	1	"01001073"	"SEL-2411-2 FAIL"	001	3	226	0	1	0	617
1570	1570	1	"01001074"	"DI TX2 HOT OIL TEMP"	001	3	208	0	1	0	183
1571	1571	1	"01001075"	"DI TX2 HOT SPOT"	001	3	208	0	1	0	181
1572	1572	1	"01001076"	"DI TX2 LOC/REM SW"	001	3	213	0	1	0	413
1573	1573	1	"01001077"	"DI TX2 VOLT CTRL K1"	001	3	217	0	1	0	387
1574	1574	1	"01001078"	"DI TX2 VOLT CTRL K2"	001	3	217	0	1	0	414
1575	1575	1	"01001079"	"DI TX2 LTC AUTO MAN."	001	3	220	0	1	0	211
1576	1576	5	"05001003"	"DI TX1 LOAD TAP CHANGER"	001	5	207	1	1	0	63
1577	1577	1	"01023007"	"TU SUB LOC/REM SW"	023	3	213	0	1	0	953
1578	1578	1	"01019018"	"TX2 TANK SUDDEN PRESSURE"	019	4	210	0	1	0	954
1579	1579	1	"01001080"	"DR INLET TX2 LKOUT RELAY"	001	3	214	0	1	0	194
1580	1580	1	"01001081"	"DI TX2 DIFF PROT FAIL"	001	3	226	0	1	0	355
1581	1581	1	"01001082"	"DI TX2 OVERCURRENT FAIL"	001	3	226	0	1	0	955
1582	1582	1	"01001083"	"DI TX2 2100 FAIL"	001	3	226	0	1	0	956
1583	1583	1	"01001084"	"DI TX2 735 RELAY FAIL"	001	3	226	0	1	0	957
1584	1584	1	"01001085"	"DI TX2 86T LCKOUT TCM"	001	3	226	0	1	0	958
1585	1585	1	"01001086"	"DI TX2 94T TTCM"	001	3	226	0	1	0	959
1586	1586	1	"01001087"	"DI TX2 GCB W6234"	001	3	201	0	1	0	960
1587	1587	1	"01001088"	"DI S3147 TX2 LBI"	001	3	215	0	1	0	961
1588	1588	8	"12009003"	"PSEUDO SWITCH"	009	10	215	0	1	0	962
1589	1589	8	"12009004"	"PSEUDO SWITCH"	009	10	215	0	1	0	963
1590	1590	8	"12009005"	"PSEUDO SWITCH"	009	10	215	0	1	0	964
1591	1591	8	"12009006"	"PSEUDO SWITCH"	009	10	215	0	1	0	965
1592	1592	8	"12009007"	"PSEUDO SWITCH"	009	10	215	0	1	0	966
1593	1593	1	"01001089"	"DI BKR 4 CONTROL COMM"	001	3	226	0	1	0	494
1594	1594	8	"12009008"	"PSEUDO SWITCH"	009	10	215	0	1	0	967
1595	1595	8	"12009009"	"PSEUDO SWITCH"	009	10	215	0	1	0	968
1596	1596	8	"12009010"	"PSEUDO SWITCH"	009	10	215	0	1	0	969
1597	1597	8	"12009011"	"PSEUDO SWITCH"	009	10	215	0	1	0	970
1598	1598	8	"12009012"	"PSEUDO SWITCH"	009	10	215	0	1	0	971
1599	1599	8	"12009013"	"PSEUDO SWITCH"	009	10	215	0	1	0	972
1600	1600	8	"12009014"	"PSEUDO SWITCH"	009	10	215	0	1	0	973
1601	1601	1	"01070017"	"TX2 LTC TANK LOW OIL"	070	5	209	0	1	0	974
1602	1602	1	"01001090"	"DI BKR 5 CONTROL COMM"	001	3	226	0	1	0	975
1603	1603	8	"12006002"	"PSEUDO SWITCH"	006	10	215	0	1	0	976
1604	1604	8	"12006003"	"PSEUDO SWITCH"	006	10	215	0	1	0	977
1605	1605	1	"01038007"	"BKR 2 BREAKER FAIL"	038	1	219	0	1	0	10
1606	1606	1	"01041016"	"DIFFERENTIAL RELAY DISAB"	041	1	205	0	1	0	978
1607	1607	1	"01021003"	"BRK 4 BKR FAIL"	021	5	219	0	1	0	83
1608	1608	1	"01041017"	"MOBIL TX LOSS OF AC"	041	1	226	0	1	0	24
1609	1609	1	"01040027"	"MN TX1 DIFF PROT DISABLE"	040	6	205	0	1	0	978
1610	1610	1	"01033021"	"MX TX1 DIFF PROT DISABLE"	033	3	205	0	1	0	978
1611	1611	1	"01028032"	"REG A 2431 2032-1 CP11"	028	6	226	0	1	0	979
1612	1612	1	"01043024"	"TX1 HOT OIL TEMP"	043	7	208	0	1	0	51
1613	1613	1	"01001091"	"DI BKR 6 CONTROL COMM"	001	3	226	0	1	0	980
1614	1614	5	"05001004"	"REGULATOR CONTROL MODE"	001	10	203	0	1	0	144
1615	1615	1	"01062026"	"GEN 4 LO OIL PRESS FAULT"	062	1	209	0	1	0	981
1616	1616	1	"01062027"	"GEN 4 OVER CRANK FAULT"	062	1	226	0	1	0	982
1617	1617	1	"01062028"	"GEN 4 OVER SPEED FAULT"	062	1	226	0	1	0	983
1618	1618	1	"01062029"	"GEN 4 NOT IN AUTO"	062	1	220	0	1	0	984
1619	1619	1	"01062030"	"GEN 4 COOL TMP HI/LO"	062	1	226	0	1	0	985
1620	1620	1	"01062031"	"G4 DAY TANK LOW TRIP"	062	4	226	0	1	0	986
1621	1621	1	"01062032"	"GEN 4 86T LOCKOUT"	062	1	214	0	1	0	987
1622	1622	1	"01062033"	"GEN 3 2411 CPORT 4"	062	1	226	0	1	0	988
1623	1623	1	"01062034"	"GEN 4 2411 CPORT 5"	062	1	226	0	1	0	989
1624	1624	5	"05062001"	"GEN 3 MAX LOAD TRACK"	062	4	234	0	1	0	990
1625	1625	5	"05062002"	"GEN 3 STANDBY START"	062	4	234	0	1	0	991
1626	1626	5	"05062003"	"GC GEN3 STOP"	062	4	231	0	1	0	992
1627	1627	5	"05062004"	"GEN 4 MAX LOAD TRACK"	062	4	234	0	1	0	993
1628	1628	8	"12040003"	"PSEUDO SWITCH"	040	10	215	0	1	0	994
1629	1629	1	"01012053"	"LA TX1 94T TRIP COIL MON"	012	4	226	0	1	0	245
1630	1630	1	"01012054"	"LA C/S DONT P/U LOAD"	012	4	201	0	1	0	995
1631	1631	1	"01012055"	"LA TX1 LBI S3286"	012	4	215	0	1	0	996
1632	1632	1	"01012056"	"LA BATT LOW DC VOLT"	012	4	226	0	1	0	324
1633	1633	5	"05062005"	"GEN 4 STANDBY START"	062	4	234	0	1	0	997
1634	1634	1	"01051004"	"421-1 CP18 (MBIT)"	051	3	226	0	1	0	255
1635	1635	1	"01012057"	"LA BKR 1 CONTROL COM"	012	4	226	0	1	0	19
1636	1636	5	"05062006"	"GC GEN4 STOP"	062	4	231	0	1	0	998
1637	1637	1	"01062035"	"GEN 3 LOW OIL PRESSURE"	062	1	226	0	1	0	999
1638	1638	8	"12022004"	"PSEUDO SWITCH"	022	10	215	0	1	0	1000
1639	1639	1	"01012058"	"LA BKR 2 CONTROL COM"	012	4	226	0	1	0	157
1640	1640	1	"01012059"	"LA BKR 3 CONTROL COM"	012	4	226	0	1	0	101
1641	1641	5	"05012002"	"REGULATOR CONTROL MODE"	012	10	203	0	1	0	78
1642	1642	5	"05012003"	"LAKE ASBURY FAST SCAN"	012	3	225	0	1	0	6
1643	1643	1	"01002016"	"BY BKR 4 RECLOSER"	002	4	204	0	1	0	294
1644	1644	1	"01002017"	"BY BKR 4 GRND TRIP BLK"	002	4	221	0	1	0	73
1645	1645	1	"01002018"	"BY BKR 4 LOC/REM SW"	002	4	213	0	1	0	7
1646	1646	1	"01002019"	"SEL 3530-1 FAIL"	002	4	226	0	1	0	221
1647	1647	1	"01002020"	"BY BKR 1 RELAY FAIL"	002	4	226	0	1	0	18
1648	1648	1	"01002021"	"BY BKR 2 RELAY FAIL"	002	4	226	0	1	0	43
1649	1649	1	"01002022"	"BY BKR 1 STATUS COM"	002	4	226	0	1	0	16
1650	1650	8	"12022005"	"PSEUDO SWITCH"	022	10	215	0	1	0	1001
1651	1651	8	"12022006"	"PSEUDO SWITCH"	022	10	215	0	1	0	1002
1652	1652	8	"12022007"	"PSEUDO SWITCH"	022	10	215	0	1	0	1003
1653	1653	8	"12022008"	"PSEUDO SWITCH"	022	10	215	0	1	0	1004
1654	1654	8	"12022009"	"PSEUDO SWITCH"	022	10	215	0	1	0	1005
1655	1655	1	"01002023"	"BY BKR 2 STATUS COMM"	002	4	226	0	1	0	45
1656	1656	8	"12022010"	"PSEUDO SWITCH"	022	10	215	0	1	0	1006
1657	1657	8	"12022011"	"PSEUDO SWITCH"	022	10	215	0	1	0	1007
1658	1658	8	"12022012"	"PSEUDO SWITCH"	022	10	215	0	1	0	1008
1659	1659	8	"12022013"	"PSEUDO SWITCH"	022	10	215	0	1	0	1009
1660	1660	1	"01002024"	"BY TX1 2505 STA/CTRL COM"	002	4	226	0	1	0	48
1661	1661	8	"12022014"	"PSEUDO SWITCH"	022	10	215	0	1	0	1010
1662	1662	8	"12046004"	"PSEUDO SWITCH"	046	10	215	0	1	0	1011
1663	1663	8	"12046005"	"PSEUDO SWITCH"	046	10	215	0	1	0	1012
1664	1664	8	"12046006"	"PSEUDO SWITCH"	046	10	215	0	1	0	1013
1665	1665	8	"12046007"	"PSEUDO SWITCH"	046	10	215	0	1	0	1014
1666	1666	8	"12046008"	"PSEUDO SWITCH"	046	10	215	0	1	0	1015
1667	1667	8	"12046009"	"PSEUDO SWITCH"	046	10	215	0	1	0	1016
1668	1668	8	"12046010"	"PSEUDO SWITCH"	046	10	215	0	1	0	1017
1669	1669	8	"12046011"	"PSEUDO SWITCH"	046	10	215	0	1	0	1018
1670	1670	8	"12046012"	"PSEUDO SWITCH"	046	10	215	0	1	0	1019
1671	1671	8	"12046013"	"PSEUDO SWITCH"	046	10	215	0	1	0	1020
1672	1672	8	"12046014"	"PSEUDO SWITCH"	046	10	215	0	1	0	1021
1673	1673	8	"12046015"	"PSEUDO SWITCH"	046	10	215	0	1	0	1022
1674	1674	8	"12046016"	"PSEUDO SWITCH"	046	10	215	0	1	0	1023
1675	1675	8	"12046017"	"PSEUDO SWITCH"	046	10	215	0	1	0	1024
1676	1676	1	"01002025"	"BY MOSW STA/CTRL COM"	002	4	226	0	1	0	59
1677	1677	1	"01049003"	"FR TX2 3530 FAIL"	049	4	226	0	1	0	119
1678	1678	1	"01038008"	"KH BKR 1 LOCKOUT"	038	1	214	0	1	0	450
1679	1679	1	"01006031"	"FW LTC1 OFF TAP"	006	5	222	0	1	0	598
1680	1680	8	"12043001"	"PSEUDO SWITCH"	043	10	215	0	1	0	1025
1681	1681	8	"12043002"	"PSEUDO SWITCH"	043	10	215	0	1	0	1026
1682	1682	8	"12043003"	"PSEUDO SWITCH"	043	10	215	0	1	0	1027
1683	1683	8	"12043004"	"PSEUDO SWITCH"	043	10	215	0	1	0	1028
1684	1684	8	"12043005"	"PSEUDO SWITCH"	043	10	215	0	1	0	1029
1685	1685	8	"12043006"	"PSEUDO SWITCH"	043	10	215	0	1	0	1030
1686	1686	8	"12043007"	"PSEUDO SWITCH"	043	10	215	0	1	0	1031
1687	1687	8	"12043008"	"PSEUDO SWITCH"	043	10	215	0	1	0	1032
1688	1688	8	"12043009"	"PSEUDO SWITCH"	043	10	215	0	1	0	1033
1689	1689	8	"12043010"	"PSEUDO SWITCH"	043	10	215	0	1	0	1034
1690	1690	8	"12043011"	"PSEUDO SWITCH"	043	10	215	0	1	0	1035
1691	1691	8	"12043012"	"PSEUDO SWITCH"	043	10	215	0	1	0	1036
1692	1692	8	"12043013"	"PSEUDO SWITCH"	043	10	215	0	1	0	1037
1693	1693	8	"12043014"	"PSEUDO SWITCH"	043	10	215	0	1	0	1038
1694	1694	8	"12020004"	"PSEUDO SWITCH"	020	10	215	0	1	0	1039
1695	1695	8	"12020005"	"PSEUDO SWITCH"	020	10	215	0	1	0	1040
1696	1696	8	"12020006"	"PSEUDO SWITCH"	020	10	215	0	1	0	1041
1697	1697	8	"12020007"	"PSEUDO SWITCH"	020	10	215	0	1	0	1042
1698	1698	8	"12020008"	"PSEUDO SWITCH"	020	10	215	0	1	0	1043
1699	1699	8	"12020009"	"PSEUDO SWITCH"	020	10	215	0	1	0	1044
1700	1700	8	"12020010"	"PSEUDO SWITCH"	020	10	215	0	1	0	1045
1701	1701	8	"12020011"	"PSEUDO SWITCH"	020	10	215	0	1	0	1046
1702	1702	8	"12020012"	"PSEUDO SWITCH"	020	10	215	0	1	0	1047
1703	1703	8	"12020013"	"PSEUDO SWITCH"	020	10	215	0	1	0	1048
1704	1704	8	"12020014"	"PSEUDO SWITCH"	020	10	215	0	1	0	1049
1705	1705	8	"12020015"	"PSEUDO SWITCH"	020	10	215	0	1	0	1050
1706	1706	8	"12020016"	"PSEUDO SWITCH"	020	10	215	0	1	0	1051
1707	1707	8	"12020017"	"PSEUDO SWITCH"	020	10	215	0	1	0	1052
1708	1708	8	"12061001"	"PSEUDO SWITCH"	061	10	215	0	1	0	1053
1709	1709	8	"12061002"	"PSEUDO SWITCH"	061	10	215	0	1	0	1054
1710	1710	8	"12061003"	"PSEUDO SWITCH"	061	10	215	0	1	0	1055
1711	1711	8	"12061004"	"PSEUDO SWITCH"	061	10	215	0	1	0	1056
1712	1712	8	"12061005"	"PSEUDO SWITCH"	061	10	215	0	1	0	1057
1713	1713	8	"12061006"	"PSEUDO SWITCH"	061	10	215	0	1	0	1058
1714	1714	8	"12061007"	"PSEUDO SWITCH"	061	10	215	0	1	0	1059
1715	1715	8	"12061008"	"PSEUDO SWITCH"	061	10	215	0	1	0	1060
1716	1716	8	"12061009"	"PSEUDO SWITCH"	061	10	215	0	1	0	1061
1717	1717	8	"12061010"	"PSEUDO SWITCH"	061	10	215	0	1	0	1062
1718	1718	8	"12061011"	"PSEUDO SWITCH"	061	10	215	0	1	0	1063
1719	1719	8	"12061012"	"PSEUDO SWITCH"	061	10	215	0	1	0	1064
1720	1720	8	"12061013"	"PSEUDO SWITCH"	061	10	215	0	1	0	1065
1721	1721	8	"12061014"	"PSEUDO SWITCH"	061	10	215	0	1	0	1066
1722	1722	8	"12061015"	"PSEUDO SWITCH"	061	10	215	0	1	0	1067
1723	1723	8	"12061016"	"PSEUDO SWITCH"	061	10	215	0	1	0	1068
1724	1724	8	"12061017"	"PSEUDO SWITCH"	061	10	215	0	1	0	1069
1725	1725	1	"01011062"	"MI TX1 2411 ALARMS COM"	011	3	226	0	1	0	12
1726	1726	1	"01011063"	"MI TX1 STG1 FANS ON"	011	3	217	0	1	0	327
1727	1727	1	"01011064"	"MI TX1 STG2 FANS ON"	011	3	217	0	1	0	158
1728	1728	1	"01011065"	"MI TX1 STG1 FANS LOSS AC"	011	3	204	0	1	0	426
1729	1729	1	"01047005"	"ELECTRONIC SHOP  2"	047	1	201	0	1	0	35
1730	1730	1	"01011066"	"MI TX1 STG2 FANS LOSS AC"	011	3	204	0	1	0	1070
1731	1731	1	"01011067"	"MI TX1 TANK NITRO HI PRS"	011	3	210	0	1	0	427
1732	1732	1	"01011068"	"MI TX1 TANK NITRO LO PRS"	011	3	209	0	1	0	475
1733	1733	1	"01011069"	"MI TX1 TANK PRS RELEIF"	011	3	210	0	1	0	80
1734	1734	1	"01011070"	"MI TX1 TANK SUDDEN PRS"	011	3	210	0	1	0	477
1735	1735	1	"01011071"	"MI TX1 TANK LO OIL"	011	3	209	0	1	0	81
1736	1736	1	"01011072"	"MI LTC1 LOSS OF POWER"	011	3	204	0	1	0	251
1737	1737	1	"01011073"	"MI LTC1 OFF TAP"	011	3	222	0	1	0	598
1738	1738	8	"12019009"	"PSEUDO SWITCH"	019	10	215	0	1	0	1071
1739	1739	8	"12019010"	"PSEUDO SWITCH"	019	10	215	0	1	0	1072
1740	1740	8	"12019011"	"PSEUDO SWITCH"	019	10	215	0	1	0	1073
1741	1741	8	"12019012"	"PSEUDO SWITCH"	019	10	215	0	1	0	1074
1742	1742	8	"12019013"	"PSEUDO SWITCH"	019	10	215	0	1	0	1075
1743	1743	8	"12019014"	"PSEUDO SWITCH"	019	10	215	0	1	0	1076
1744	1744	8	"12019015"	"PSEUDO SWITCH"	019	10	215	0	1	0	1077
1745	1745	8	"12019016"	"PSEUDO SWITCH"	019	10	215	0	1	0	1078
1746	1746	1	"01029013"	"BR TX1 2411 ALARMS COMM"	029	5	226	0	1	0	12
1747	1747	5	"05049001"	"TEMP FRANCIS FAST SCAN"	049	6	225	0	1	0	6
1748	1748	8	"12019017"	"PSEUDO SWITCH"	019	10	215	0	1	0	1079
1749	1749	1	"01014003"	"MOBILE 115 SWITCH"	014	3	202	0	1	0	1080
1750	1750	1	"01011074"	"MI TX1 CRIT HI TEMP"	011	4	208	0	1	0	166
1751	1751	1	"01002026"	"BY TX1 STA/CTRL FAIL"	002	4	226	0	1	0	47
1752	1752	1	"01002027"	"BY TB 2505 STA/CTRL COM"	002	4	226	0	1	0	1081
1753	1753	5	"05067022"	"MODEL STATUS"	067	10	217	0	1	0	1082
1754	1754	1	"01002028"	"BRICKYARD MOSW S643"	002	4	202	0	1	0	1083
1755	1755	5	"05020001"	"HAMMOND FAST SCAN"	020	7	225	0	1	0	6
1756	1756	1	"01043025"	"GT LS STA/CTRL FAIL"	043	7	226	0	1	0	1084
1757	1757	1	"01002029"	"BRICKYARD MOSW 642S"	002	4	202	0	1	0	1085
1758	1758	1	"01020012"	"HA FEEDER BKR 1"	020	7	201	0	1	0	13
1759	1759	1	"01043026"	"GT LS 2505 STA/CTRL COM"	043	7	226	0	1	0	356
1760	1760	1	"01002030"	"SEL 2411-1 FAIL"	002	4	226	0	1	0	50
1761	1761	1	"01020013"	"HA BKR 1 RECLOSER"	020	7	204	0	1	0	14
1762	1762	1	"01011075"	"MI TX2 CRIT HI TEMP"	011	4	208	0	1	0	1086
1763	1763	1	"01056009"	"RADIO CABINET COMM"	056	6	226	0	1	0	1087
1764	1764	1	"01027005"	"RS BKR 2 LOCKOUT"	027	4	214	0	1	0	257
1765	1765	5	"05055032"	"NT PSEUDO SWITCH"	055	10	215	0	1	0	1088
1766	1766	1	"01027006"	"RS BKR 3 LOCKOUT"	027	4	214	0	1	0	492
1767	1767	5	"05055033"	"NT PSEUDO SWITCH"	055	10	215	0	1	0	1089
1768	1768	5	"05055034"	"NT PSEUDO SWITCH"	055	10	215	0	1	0	1090
1769	1769	5	"05055035"	"NT PSEUDO SWITCH"	055	10	215	0	1	0	1091
1770	1770	5	"05055036"	"NT PSEUDO SWITCH"	055	10	215	0	1	0	1092
1771	1771	1	"01020014"	"HA BKR 1 GRND TRIP BLK"	020	7	221	0	1	0	15
1772	1772	5	"05055037"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	1093
1773	1773	5	"05055038"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	1094
1774	1774	5	"05055039"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	1095
1775	1775	5	"05055040"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	1096
1776	1776	8	"12030001"	"PSEUDO SWITCH"	030	10	215	0	1	0	1097
1777	1777	8	"12030002"	"PSEUDO SWITCH"	030	10	215	0	1	0	1098
1778	1778	8	"12030003"	"PSEUDO SWITCH"	030	10	215	0	1	0	1099
1779	1779	5	"05029003"	"NT PSEUDO SWITCH"	029	10	203	0	1	0	1100
1780	1780	8	"12055002"	"PSEUDO SWITCH"	055	10	215	0	1	0	1101
1781	1781	8	"12055003"	"PSEUDO SWITCH"	055	10	215	0	1	0	1102
1782	1782	8	"12055004"	"PSEUDO SWITCH"	055	10	215	0	1	0	1103
1783	1783	8	"12055005"	"PSEUDO SWITCH"	055	10	215	0	1	0	1104
1784	1784	8	"12055006"	"PSEUDO SWITCH"	055	10	215	0	1	0	1105
1785	1785	8	"12055007"	"PSEUDO SWITCH"	055	10	215	0	1	0	1106
1786	1786	8	"12055008"	"PSEUDO SWITCH"	055	10	215	0	1	0	1107
1787	1787	5	"05055041"	"547137B50"	055	10	215	0	1	0	1108
1788	1788	8	"12055009"	"PSEUDO SWITCH"	055	10	215	0	1	0	1109
1789	1789	8	"12055010"	"PSEUDO SWITCH"	055	10	215	0	1	0	1110
1790	1790	1	"01014004"	"BKR 6 HOT LINE NON-RECL"	014	3	203	0	1	0	1111
1791	1791	8	"12030004"	"PSEUDO SWITCH"	030	10	215	0	1	0	1112
1792	1792	8	"12030005"	"PSEUDO SWITCH"	030	10	215	0	1	0	1113
1793	1793	8	"12030006"	"PSEUDO SWITCH"	030	10	215	0	1	0	1114
1794	1794	8	"12030007"	"PSEUDO SWITCH"	030	10	215	0	1	0	1115
1795	1795	8	"12030008"	"PSEUDO SWITCH"	030	10	215	0	1	0	1116
1796	1796	8	"12030009"	"PSEUDO SWITCH"	030	10	215	0	1	0	1117
1797	1797	8	"12030010"	"PSEUDO SWITCH"	030	10	215	0	1	0	1118
1798	1798	8	"12030011"	"PSEUDO SWITCH"	030	10	215	0	1	0	1119
1799	1799	8	"12030012"	"PSEUDO SWITCH"	030	10	215	0	1	0	1120
1800	1800	8	"12030013"	"PSEUDO SWITCH"	030	10	215	0	1	0	1121
1801	1801	8	"12030014"	"PSEUDO SWITCH"	030	10	215	0	1	0	1122
1802	1802	8	"12006004"	"PSEUDO SWITCH"	006	10	215	0	1	0	1123
1803	1803	1	"01017007"	"TX1 STAGE1 FANS LOSS AC"	017	5	204	0	1	0	426
1804	1804	1	"01017008"	"TX1 STAGE2 FANS LOSS AC"	017	5	204	0	1	0	1070
1805	1805	1	"01017009"	"TX1 TANK NITRO HIGH PRES"	017	5	210	0	1	0	427
1806	1806	1	"01017010"	"TX1 TANK NITRO LOW PRES"	017	5	209	0	1	0	475
1807	1807	1	"01020015"	"HA BKR 1 LOC/REM SW"	020	7	213	0	1	0	17
1808	1808	1	"01029014"	"BR TX1 STG1 FAN"	029	5	217	0	1	0	327
1809	1809	1	"01043027"	"GT BKR 2 LOSS POT FOR UF"	043	7	226	0	1	0	249
1810	1810	1	"01043028"	"TX1 REGC STA/CTRL COM"	043	7	226	0	1	0	401
1811	1811	1	"01020016"	"HA FEEDER BKR 2"	020	7	201	0	1	0	35
1812	1812	8	"12045024"	"PSEUDO SWITCH"	045	10	215	0	1	0	1124
1813	1813	1	"01038009"	"LTC2 LOCKOUT, BLK'S LTC"	038	1	221	0	1	0	1125
1814	1814	1	"01017011"	"TX1 NITRO BOTTLE LOW PRS"	017	5	209	0	1	0	1126
1815	1815	1	"01020017"	"HA BKR 2 RECL"	020	7	204	0	1	0	36
1816	1816	1	"01020018"	"HA BKR 2 GRND TRIP BLK"	020	7	221	0	1	0	37
1817	1817	1	"01020019"	"HA BKR 2 LOC/REM SW"	020	7	213	0	1	0	38
1818	1818	1	"01020020"	"HA FEEDER BKR 3"	020	7	201	0	1	0	39
1819	1819	1	"01020021"	"HA BKR 3 RECL"	020	7	204	0	1	0	40
1820	1820	1	"01020022"	"HA BKR 3 GRND TRIP BLK"	020	7	221	0	1	0	41
1821	1821	1	"01020023"	"HA BKR 3 LOC/REM SW"	020	7	213	0	1	0	8
1822	1822	1	"01020024"	"HA BKR 2 RELAY FAIL"	020	7	226	0	1	0	43
1823	1823	1	"01020025"	"HA BKR 3 RELAY FAIL"	020	7	226	0	1	0	44
1824	1824	1	"01020026"	"HA BKR 1 CTRL COMM"	020	7	226	0	1	0	19
1825	1825	1	"01020027"	"HA BKR 2 CNTRL COM"	020	7	226	0	1	0	157
1826	1826	5	"05074011"	"ASTOR DIST FAST SCAN"	074	12	225	0	1	0	6
1827	1827	1	"01020028"	"HA BKR 3 CNTRL COM"	020	7	226	0	1	0	101
1828	1828	1	"01060048"	"LS YB 2505-7 3530 CP 25"	060	5	226	0	1	0	1127
1829	1829	1	"01020029"	"HA BKR 3 UNDER FREQ TRIP"	020	7	201	0	1	0	411
1830	1830	1	"01020030"	"HA LS STA/CNTRL FAIL"	020	7	226	0	1	0	47
1831	1831	1	"01020031"	"HA TX 2505 STA/CTRL FAIL"	020	7	226	0	1	0	48
1832	1832	1	"01020032"	"HA REG A VOLT CONTROL K1"	020	7	217	0	1	0	1128
1833	1833	1	"01020033"	"HA REG A VOLT CONTROL K2"	020	7	217	0	1	0	1129
1834	1834	1	"01020034"	"HA SUB LOC/REM SW"	020	7	213	0	1	0	66
1835	1835	1	"01020035"	"HA TX1 86T LOCKOUT RELAY"	020	7	214	0	1	0	67
1836	1836	1	"01020036"	"HA TX1 DIFF PROT FAIL"	020	7	226	0	1	0	120
1837	1837	1	"01020037"	"HA TX1 OVERCURRENT FAIL"	020	7	226	0	1	0	439
1838	1838	1	"01020038"	"HA 2100 SELF CHECK"	020	7	226	0	1	0	456
1839	1839	1	"01020039"	"HA TX1 735 RELAY FAIL"	020	7	226	0	1	0	385
1840	1840	1	"01020040"	"HA TX1 86T LCKOUT TCM"	020	7	226	0	1	0	72
1841	1841	1	"01008014"	"SG BKR 2 GRND TRIP BLK"	008	7	221	0	1	0	37
1842	1842	1	"01056010"	"SA BKR 1 RECL"	056	6	204	0	1	0	14
1843	1843	1	"01070018"	"FR BKR 1 387 86D LOCKOUT"	070	5	214	0	1	0	1130
1844	1844	1	"01016017"	"OP BKR 3 LOCAL REMOTE SW"	016	4	213	0	1	0	8
1845	1845	5	"05055042"	"SEMINOLE SET POINTS"	055	10	230	0	1	0	1131
1846	1846	1	"01015017"	"REG C NO CONTROL K2"	015	4	217	0	1	0	429
1847	1847	8	"12006005"	"PSEUDO SWITCH"	006	10	215	0	1	0	1132
1848	1848	1	"01020041"	"HA TX1 84T TCM"	020	7	226	0	1	0	245
1849	1849	1	"01060049"	"FARNSWORTH LOC/REM SW"	060	5	213	0	1	0	66
1850	1850	5	"05067023"	""	067	10	226	0	1	0	456
1851	1851	1	"01015018"	"REG C NO CONTROL K1"	015	4	217	0	1	0	1133
1852	1852	1	"01015019"	"BW REG B AUTO/MAN"	015	4	220	0	1	0	1134
1853	1853	1	"01020042"	"HA C/S DONT P/U LOAD"	020	7	201	0	1	0	1135
1854	1854	1	"01023008"	"TU 311C-1 SC BACKUP"	023	3	226	0	1	0	1136
1855	1855	5	"05055043"	"RUN DS VR3"	055	10	230	0	1	0	1137
1856	1856	1	"01056011"	"SA 1 GRND TRIP BLOCK"	056	6	221	0	1	0	15
1857	1857	1	"01005003"	"ASTOR SW W543 RECL"	005	7	204	0	1	0	1138
1858	1858	1	"01003015"	"WORTHINGTON LOC/REM SW"	003	5	213	0	1	0	66
1859	1859	1	"01020043"	"TX1 REGA STAT/CNTRL FAIL"	020	7	226	0	1	0	1139
1860	1860	8	"12019018"	"PSEUDO SWITCH"	019	10	215	0	1	0	1140
1861	1861	1	"01060050"	"FA MAS LOSS OF AC"	060	5	204	0	1	0	217
1862	1862	8	"12020018"	"PSEUDO SWITCH"	020	10	215	0	1	0	1141
1863	1863	1	"01020044"	"HA BATT DC VOLT ALARM 1"	020	7	204	0	1	0	324
1864	1864	1	"01028033"	"BKR W32 3530 CPORT2"	028	6	226	0	1	0	446
1865	1865	1	"01060051"	"FA BKR 1 3530 CPORT 1"	060	5	226	0	1	0	254
1866	1866	1	"01028034"	"GP K33 CIRC SW"	028	6	201	0	1	0	1142
1867	1867	1	"01028035"	"K31 LOC/REM SW"	028	6	213	0	1	0	1143
1868	1868	1	"01001092"	"TX1 STAGE2 FANS LOSS AC"	001	3	204	0	1	0	1070
1869	1869	1	"01020045"	"HA TX GENERAL"	020	7	208	0	1	0	1144
1870	1870	1	"01020046"	"HAMMOND TX LOW OIL"	020	7	209	0	1	0	1145
1871	1871	8	"12006006"	"PSEUDO SWITCH"	006	10	215	0	1	0	1146
1872	1872	1	"01060052"	"FA BKR 2 3530 CPORT 2"	060	5	226	0	1	0	446
1873	1873	1	"01060053"	"FA BKR 3 3530 CPORT 3"	060	5	226	0	1	0	1147
1874	1874	1	"01060054"	"FA BKR 4 3530 CPORT 4"	060	5	226	0	1	0	1148
1875	1875	1	"01060055"	"FA TX1 2505-1 SELF CHECK"	060	5	226	0	1	0	47
1876	1876	1	"01020047"	"HA BKR 1 STATUS COMM"	020	7	226	0	1	0	16
1877	1877	1	"01002031"	"TX2 NITRO CYL LO PRS"	002	4	209	0	1	0	495
1878	1878	1	"01020048"	"HA BKR 2 STATUS COMM"	020	7	226	0	1	0	45
1879	1879	1	"01020049"	"HA BKR 3 STATUS COMM"	020	7	226	0	1	0	46
1880	1880	5	"05020002"	"REGULATOR CONTROL MODE"	020	10	203	0	1	0	78
1881	1881	5	"05035002"	"ARCHER FAST SCAN"	035	5	225	0	1	0	6
1882	1882	1	"01028036"	"W30 86B-1 TRIP-COIL MON"	028	6	226	0	1	0	1149
1883	1883	1	"01035007"	"ARCHER BKR 1"	035	5	201	0	1	0	13
1884	1884	1	"01060056"	"FA TX2 2505-2 SELF CHECK"	060	5	226	0	1	0	84
1885	1885	5	"05039001"	"FAST SCAN"	039	3	225	0	1	0	6
1886	1886	1	"01004004"	"LTC TANK LOW OIL"	004	1	209	0	1	0	1150
1887	1887	1	"01035008"	"ARCHER BKR 1 RECL"	035	5	204	0	1	0	14
1888	1888	1	"01060057"	"LS YRD BX 2505-7 SLF CHK"	060	5	226	0	1	0	5
1889	1889	1	"01015020"	"BW FEEDER BKR 1"	015	4	201	0	1	0	13
1890	1890	1	"01015021"	"BW FEEDER BKR 2"	015	4	201	0	1	0	35
1891	1891	1	"01022030"	"TX1 CRIT HI TEMP"	022	4	204	0	1	0	166
1892	1892	5	"05055044"	""	055	10	230	0	1	0	1151
1893	1893	1	"01009009"	"FM TX1 2411 FUTURE COM"	009	7	226	0	1	0	949
1894	1894	8	"12045025"	"PSEUDO SWITCH"	045	6	215	0	1	0	1152
1895	1895	8	"12010016"	"PSEUDO SWITCH"	010	10	215	0	1	0	1153
1896	1896	5	"05067024"	"MODEL STATUS"	067	10	217	0	1	0	1154
1897	1897	5	"05053002"	"SYSTEM LOAD CTL MODE"	053	4	228	0	1	0	1155
1898	1898	1	"01056012"	"SA BKR 1 LOC/REM SW"	056	6	213	0	1	0	17
1899	1899	1	"01056013"	"SA BKR 2"	056	6	201	0	1	0	35
1900	1900	1	"01056014"	"SA BKR 2 RECL"	056	6	204	0	1	0	36
1901	1901	1	"01056015"	"SA BKR 2 GRND TRIP BLK"	056	6	221	0	1	0	37
1902	1902	1	"01056016"	"SA BKR 2 LOC/REM SW"	056	6	213	0	1	0	38
1903	1903	1	"01056017"	"SA BKR 3"	056	6	201	0	1	0	39
1904	1904	1	"01035009"	"ARCHER BKR 1 GRND TRP BL"	035	5	221	0	1	0	15
1905	1905	1	"01056018"	"SA BKR 3 RECL"	056	6	204	0	1	0	40
1906	1906	1	"01035010"	"BKR 1 LOC/REM SW"	035	5	213	0	1	0	17
1907	1907	1	"01035011"	"ARCHER BKR 2"	035	5	201	0	1	0	35
1908	1908	1	"01035012"	"ARCHER BKR 2 RECL"	035	5	204	0	1	0	36
1909	1909	1	"01056019"	"SA BKR 3 GRND TRIP BLK"	056	6	221	0	1	0	41
1910	1910	1	"01035013"	"BKR 2 GRND TRP BL"	035	5	221	0	1	0	37
1911	1911	1	"01056020"	"SA BKR 3 LOC/REM SW"	056	6	213	0	1	0	8
1912	1912	1	"01056021"	"SA BKR 1 RELAY FAIL"	056	6	226	0	1	0	18
1913	1913	1	"01056022"	"TX1 387E ALARMS COMM"	056	6	226	0	1	0	42
1914	1914	1	"01056023"	"SA BKR 2 RELAY FAIL"	056	6	226	0	1	0	43
1915	1915	1	"01056024"	"SA BKR 3 RELAY FAIL"	056	6	226	0	1	0	44
1916	1916	1	"01056025"	"BKR 1 STATUS COMM"	056	6	226	0	1	0	16
1917	1917	1	"01056026"	"BKR 2 STATUS COMM"	056	6	226	0	1	0	45
1918	1918	1	"01035014"	"BKR 2 LOC/REM SW"	035	5	213	0	1	0	38
1919	1919	1	"01028037"	"TX1 LBI S2L11"	028	6	215	0	1	0	246
1920	1920	1	"01056027"	"BKR 3 STATUS COMM"	056	6	226	0	1	0	46
1921	1921	1	"01056028"	"SA BKR 1 CONTROL COMM"	056	6	226	0	1	0	19
1922	1922	1	"01056029"	"SA BKR 2 CONTROL COMM"	056	6	226	0	1	0	157
1923	1923	1	"01056030"	"SA BKR 3 CONTROL COMM"	056	6	226	0	1	0	101
1924	1924	1	"01056031"	"SA TX1 STAT CNTRL FAIL"	056	6	226	0	1	0	1156
1925	1925	1	"01056032"	"TX1 2505 STAT/CNTRL COMM"	056	6	226	0	1	0	48
1926	1926	1	"01015022"	"BW C/S DONT P/U LOAD"	015	4	201	0	1	0	1157
1927	1927	8	"12029001"	"PSEUDO SWITCH"	029	10	215	0	1	0	1158
1928	1928	8	"12029002"	"PSEUDO SWITCH"	029	10	215	0	1	0	1159
1929	1929	8	"12029003"	"PSEUDO SWITCH"	029	10	215	0	1	0	1160
1930	1930	8	"12029004"	"PSEUDO SWITCH"	029	10	215	0	1	0	1161
1931	1931	8	"12029005"	"PSEUDO SWITCH"	029	10	215	0	1	0	1162
1932	1932	8	"12029006"	"PSEUDO SWITCH"	029	10	215	0	1	0	1163
1933	1933	8	"12029007"	"PSEUDO SWITCH"	029	10	215	0	1	0	1164
1934	1934	8	"12029008"	"PSEUDO SWITCH"	029	10	215	0	1	0	1165
1935	1935	1	"01035015"	"ARCHER BKR 3"	035	5	201	0	1	0	39
1936	1936	1	"01042056"	"LY 4 BKR FAIL"	042	7	219	0	1	0	83
1937	1937	1	"01042057"	"LY 5 BKR FAIL"	042	7	219	0	1	0	376
1938	1938	5	"05055045"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1166
1939	1939	5	"05055046"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1167
1940	1940	5	"05055047"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1168
1941	1941	1	"01028038"	"BATT GROUND"	028	6	226	0	1	0	334
1942	1942	8	"12029009"	"PSEUDO SWITCH"	029	10	215	0	1	0	1169
1943	1943	8	"12029010"	"PSEUDO SWITCH"	029	10	215	0	1	0	1170
1944	1944	8	"12029011"	"PSEUDO SWITCH"	029	10	215	0	1	0	1171
1945	1945	8	"12029012"	"PSEUDO SWITCH"	029	10	215	0	1	0	1172
1946	1946	8	"12029013"	"PSEUDO SWITCH"	029	10	215	0	1	0	1173
1947	1947	8	"12029014"	"PSEUDO SWITCH"	029	10	215	0	1	0	1174
1948	1948	8	"12029015"	"PSEUDO SWITCH"	029	10	215	0	1	0	1175
1949	1949	8	"12029016"	"PSEUDO SWITCH"	029	10	215	0	1	0	1176
1950	1950	5	"05055048"	"START WO GEN STD-BY"	055	10	230	0	1	0	1177
1951	1951	5	"05055049"	"STOP  DS GENERATORS"	055	10	230	0	1	0	1178
1952	1952	1	"01011076"	"MI BKR 5 BKR FAIL"	011	3	219	0	1	0	376
1953	1953	1	"01056033"	"SA TX1 TANK PRES RELIEF"	056	6	210	0	1	0	80
1954	1954	5	"05055050"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1179
1955	1955	5	"05055051"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1180
1956	1956	1	"01012060"	"LA 3 BKR FAIL"	012	4	219	0	1	0	160
1957	1957	1	"01042058"	"LY TX1 TANK LO OIL"	042	7	209	0	1	0	81
1958	1958	1	"01042059"	"LY LTC1 TANK LO OIL"	042	7	209	0	1	0	398
1959	1959	1	"01022031"	"GC TX 2505-1 SELF CHECK"	022	4	226	0	1	0	47
1960	1960	1	"01029015"	"BR TX1 2411 FUTURE COMM"	029	5	226	0	1	0	949
1961	1961	1	"01015023"	"BW TX1 86T LOCKOUT"	015	4	214	0	1	0	67
1962	1962	1	"01012061"	"LA 2 BKR FAIL"	012	4	219	0	1	0	10
1963	1963	1	"01042060"	"LY LTC1 LOSS OF POWER"	042	7	204	0	1	0	251
1964	1964	5	"05055052"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1181
1965	1965	5	"05009001"	"614610D50,51,52"	009	10	215	0	1	0	1182
1966	1966	1	"01015024"	"BW BKR 1 RECLOSER"	015	4	204	0	1	0	14
1967	1967	1	"01015025"	"BW BKR 1 GRND TRIP"	015	4	221	0	1	0	15
1968	1968	1	"01039003"	"BN BKR 1 FAIL"	039	3	219	0	1	0	159
1969	1969	1	"01028039"	"REG A VOLT CONTROL K2"	028	6	217	0	1	0	1129
1970	1970	1	"01022032"	"GC 115KV TRANS SWITCH"	022	4	226	0	1	0	1183
1971	1971	1	"01042061"	"LY TX1 STAGE 2 FANS"	042	7	217	0	1	0	158
1972	1972	1	"01028040"	"W32 86B-2 TRIP-COIL MON"	028	6	226	0	1	0	1184
1973	1973	1	"01028041"	"HOUSE TEMP HIGH"	028	6	208	0	1	0	1185
1974	1974	8	"12038002"	"PSEUDO SWITCH"	038	10	215	0	1	0	1186
1975	1975	8	"12038003"	"PSEUDO SWITCH"	038	10	215	0	1	0	1187
1976	1976	8	"12038004"	"PSEUDO SWITCH"	038	10	215	0	1	0	1188
1977	1977	8	"12038005"	"PSEUDO SWITCH"	038	10	215	0	1	0	1189
1978	1978	8	"12038006"	"PSEUDO SWITCH"	038	10	215	0	1	0	1190
1979	1979	8	"12038007"	"PSEUDO SWITCH"	038	10	215	0	1	0	1191
1980	1980	8	"12038008"	"PSEUDO SWITCH"	038	10	215	0	1	0	1192
1981	1981	8	"12038009"	"PSEUDO SWITCH"	038	10	215	0	1	0	1193
1982	1982	8	"12038010"	"PSEUDO SWITCH"	038	10	215	0	1	0	1194
1983	1983	8	"12038011"	"PSEUDO SWITCH"	038	10	215	0	1	0	1195
1984	1984	5	"05055053"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1196
1985	1985	1	"01015026"	"BW BKR 1 BREAKER FAIL"	015	4	219	0	1	0	159
1986	1986	8	"12038012"	"PSEUDO SWITCH"	038	10	215	0	1	0	1197
1987	1987	8	"12038013"	"PSEUDO SWITCH"	038	10	215	0	1	0	1198
1988	1988	8	"12038014"	"PSEUDO SWITCH"	038	10	215	0	1	0	1199
1989	1989	8	"12038015"	"PSEUDO SWITCH"	038	10	215	0	1	0	1200
1990	1990	8	"12038016"	"PSEUDO SWITCH"	038	10	215	0	1	0	1201
1991	1991	8	"12038017"	"PSEUDO SWITCH"	038	10	215	0	1	0	1202
1992	1992	8	"12038018"	"PSEUDO SWITCH"	038	10	215	0	1	0	1203
1993	1993	8	"12038019"	"PSEUDO SWITCH"	038	10	215	0	1	0	1204
1994	1994	8	"12038020"	"PSEUDO SWITCH"	038	10	215	0	1	0	1205
1995	1995	8	"12038021"	"PSEUDO SWITCH"	038	10	215	0	1	0	1206
1996	1996	8	"12038022"	"PSEUDO SWITCH"	038	10	215	0	1	0	1207
1997	1997	1	"01005004"	"FUTURE"	005	7	204	0	1	0	217
1998	1998	5	"05055054"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1208
1999	1999	1	"01070019"	"TX1 TANK LOW OIL"	070	5	209	0	1	0	81
2000	2000	1	"01070020"	"TX1 STAGE2 FANS"	070	5	217	0	1	0	158
2001	2001	5	"05055055"	"RUN ALL VR2"	055	10	230	0	1	0	1209
2002	2002	5	"05055056"	"RUN ALL VR2"	055	10	230	0	1	0	1210
2003	2003	5	"05055057"	"RUN ALL VR2"	055	10	230	0	1	0	1211
2004	2004	1	"01029016"	"BR LTC1 OFF TAP"	029	5	222	0	1	0	598
2005	2005	1	"01017012"	"TX1 TANK PRESSURE RELIEF"	017	5	210	0	1	0	80
2006	2006	1	"01051005"	"487B CP23 (MBIT)"	051	3	226	0	1	0	864
2007	2007	1	"01029017"	"BR BKR 3 GRND TRIP BLOCK"	029	5	221	0	1	0	41
2008	2008	1	"01028042"	"REG B LOC/REM"	028	6	213	0	1	0	1212
2009	2009	1	"01028043"	"GP REG B AUTO/MAN"	028	6	220	0	1	0	1134
2010	2010	1	"01056034"	"TX1 NITRO CYL LOW PRES"	056	6	209	0	1	0	1126
2011	2011	1	"01028044"	"HOUSE TEMP LOW"	028	6	209	0	1	0	1213
2012	2012	5	"05055058"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1214
2013	2013	5	"05055059"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1215
2014	2014	1	"01038010"	"TANK DGA FAULT GAS"	038	10	226	0	1	0	309
2015	2015	1	"01038011"	"TANK DGA CARRIER GAS"	038	10	226	0	1	0	312
2016	2016	1	"01038012"	"TANK DGA CALIBRATION GAS"	038	10	226	0	1	0	322
2017	2017	5	"05067025"	"MODEL STATUS"	067	10	217	0	1	0	1216
2018	2018	1	"01019019"	"FI BKR 3 FAIL"	019	3	219	0	1	0	160
2019	2019	1	"01069010"	"WE BKR 1 LOC/REM SW"	069	4	213	0	1	0	17
2020	2020	1	"01069011"	"WE FEEDER BKR 2"	069	4	201	0	1	0	35
2021	2021	1	"01069012"	"WE BKR 2 RECLOSER"	069	4	204	0	1	0	36
2022	2022	1	"01069013"	"WE BKR 2 GRND TRIP BLK"	069	4	221	0	1	0	37
2023	2023	1	"01069014"	"WE BKR 2 LOC/REM SW"	069	4	213	0	1	0	38
2024	2024	1	"01069015"	"WE FEEDER BKR 3"	069	4	201	0	1	0	39
2025	2025	1	"01069016"	"WE BKR 3 RECLOSER"	069	4	204	0	1	0	40
2026	2026	1	"01069017"	"WE BKR 3 GRND TRIP BLK"	069	4	221	0	1	0	41
2027	2027	1	"01069018"	"WE BKR 3 LOC/REM SW"	069	4	213	0	1	0	8
2028	2028	1	"01069019"	"WE FEEDER BKR 4"	069	4	201	0	1	0	237
2029	2029	1	"01069020"	"WE BKR 4 RECLOSER"	069	4	204	0	1	0	294
2030	2030	1	"01069021"	"WE BKR 4 GRND TRIP BLK"	069	4	221	0	1	0	73
2031	2031	1	"01069022"	"WE BKR 4 LOC/REM SW"	069	4	213	0	1	0	7
2032	2032	1	"01069023"	"WE FEEDER BKR 5"	069	4	201	0	1	0	117
2033	2033	1	"01069024"	"WE BKR 5 RECLOSER"	069	4	204	0	1	0	121
2034	2034	1	"01069025"	"WE BKR 5 GRND TRIP BLK"	069	4	221	0	1	0	375
2035	2035	1	"01069026"	"WE BKR 5 LOC/REM SW"	069	4	213	0	1	0	124
2036	2036	1	"01069027"	"WE FEEDER BKR 6"	069	4	201	0	1	0	447
2037	2037	1	"01018008"	"FUTURE"	018	6	204	0	1	0	217
2038	2038	1	"01015027"	"BW BKR 1 LOC/REMOTE SW"	015	4	213	0	1	0	17
2039	2039	1	"01069028"	"WE BKR 6 RECLOSER"	069	4	204	0	1	0	448
2040	2040	5	"05055060"	"START FPL GENERATORS"	055	10	230	0	1	0	1217
2041	2041	1	"01008015"	"TX 2505-3 CPORT25 (MBIT)"	008	10	226	0	1	0	1127
2042	2042	8	"12045026"	"PSEUDO SWITCH"	045	6	215	0	1	0	1218
2043	2043	5	"05055061"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1219
2044	2044	5	"05055062"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1220
2045	2045	5	"05055063"	"START DEF GENERATORS"	055	10	230	0	1	0	1221
2046	2046	1	"01015028"	"BW BKR 2 RECLOSER"	015	4	204	0	1	0	36
2047	2047	8	"12023006"	"PSEUDO SWITCH"	023	6	215	0	1	0	1222
2048	2048	5	"05067026"	"MODEL STATUS"	067	10	217	0	1	0	1223
2049	2049	8	"12073019"	"PSEUDO SWITCH"	073	10	215	0	1	0	1224
2050	2050	8	"12073020"	"PSEUDO SWITCH"	073	10	215	0	1	0	1225
2051	2051	8	"12073021"	"PSEUDO SWITCH"	073	10	215	0	1	0	1226
2052	2052	5	"05039002"	"367126 D50,51,52"	039	10	215	0	1	0	1227
2053	2053	1	"01002032"	"BY 643S LRS/SYS FAIL"	002	4	226	0	1	0	1228
2054	2054	1	"01002033"	"BY 642S LOC/REM"	002	4	226	0	1	0	1229
2055	2055	1	"01002034"	"BY MOSW 642S LOSS DC"	002	4	226	0	1	0	1230
2056	2056	1	"01002035"	"BY MOSW 643S LOSS DC"	002	4	226	0	1	0	1231
2057	2057	5	"05055064"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1232
2058	2058	5	"05055065"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1233
2059	2059	1	"01001093"	"BKR 7 FAIL"	001	3	219	0	1	0	310
2060	2060	5	"05055066"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1234
2061	2061	1	"01035016"	"BKR 3 GRND TRP BL"	035	5	221	0	1	0	41
2062	2062	1	"01035017"	"BKR 3 LOC/REM SW"	035	5	213	0	1	0	8
2063	2063	5	"05055067"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	1235
2064	2064	1	"01029018"	"BR BKR 1 RECLOSER"	029	5	204	0	1	0	14
2065	2065	1	"01029019"	"BR BKR 1 GRND TRIP BLOCK"	029	5	221	0	1	0	15
2066	2066	1	"01029020"	"BR BKR 1 LOC/REM SW"	029	5	213	0	1	0	17
2067	2067	1	"01035018"	"ARCHER BKR 4"	035	5	201	0	1	0	237
2068	2068	1	"01035019"	"ARCHER BKR 4 RECL"	035	5	204	0	1	0	294
2069	2069	1	"01019020"	"FI MOSW STAT/CNTRL COMM"	019	4	226	0	1	0	59
2070	2070	5	"05056001"	"715204D53,54,55"	056	10	215	0	1	0	1236
2071	2071	5	"05056002"	"715204D56,57,58"	056	10	215	0	1	0	1237
2072	2072	5	"05056003"	"715204D50,51,52"	056	10	215	0	1	0	1238
2073	2073	5	"05055068"	"SB 6W727 LD SD SW"	055	10	215	0	1	0	1239
2074	2074	1	"01023009"	"MOBIL TX SELF CK"	023	7	226	0	1	0	405
2075	2075	5	"05067027"	"MODEL STATUS"	067	10	217	0	1	0	1240
2076	2076	1	"01024002"	"GEN 5 RUNNING"	024	3	217	0	1	0	1241
2077	2077	5	"05055069"	"DI S641 STATUS TO SECI"	055	10	230	0	1	0	1242
2078	2078	5	"05055070"	"WS CAP RM TO LWR VOLTS"	055	10	230	0	1	0	1243
2079	2079	5	"05055071"	"WS CAP VR TO LWR VOLTS"	055	10	230	0	1	0	1244
2080	2080	5	"05067028"	"MODEL STATUS"	067	10	217	0	1	0	1245
2081	2081	5	"05063001"	"ACCESS RTU FAST SCAN"	063	10	225	0	1	0	6
2082	2082	1	"01029021"	"BR FEEDER BKR 2"	029	5	201	0	1	0	35
2083	2083	8	"12020019"	"PSEUDO SWITCH"	020	10	215	0	1	0	1246
2084	2084	1	"01063002"	"OPS ENG ENTR DOOR 4"	063	8	216	0	1	0	1247
2085	2085	1	"01063003"	"OPS TOWER STAIRWELL"	063	8	215	0	1	0	1248
2086	2086	1	"01029022"	"BR BKR 2 RECLOSER"	029	5	204	0	1	0	36
2087	2087	1	"01063004"	"OPS B&G STORAGE"	063	8	215	0	1	0	1249
2088	2088	1	"01063005"	"OPS B & G SHOP"	063	8	215	0	1	0	1250
2089	2089	1	"01063006"	"OPS WEST TX SHOP"	063	8	215	0	1	0	1251
2090	2090	1	"01063007"	"OPS CTR DOOR 97"	063	8	215	0	1	0	1252
2091	2091	1	"01038013"	"BKR 1 GRND TRIP BLK"	038	1	221	0	1	0	15
2092	2092	1	"01063008"	"OPS NORTH TX SHOP"	063	8	215	0	1	0	1253
2093	2093	1	"01029023"	"BR BKR 2 GRND TRIP BLOCK"	029	5	221	0	1	0	37
2094	2094	1	"01063009"	"OPS TX SHOP WRHOUSE"	063	8	215	0	1	0	1254
2095	2095	1	"01063010"	"OPS ELEC SHOP"	063	8	215	0	1	0	1255
2096	2096	1	"01063011"	"OPS D68 SIDE"	063	8	215	0	1	0	1256
2097	2097	1	"01063012"	"OPS ESIDE STR WELL"	063	8	215	0	1	0	1257
2098	2098	1	"01063013"	"OPS METER SHOP"	063	8	215	0	1	0	1258
2099	2099	1	"01063014"	"OPS DOOR 21, 22 & 23"	063	8	215	0	1	0	1259
2100	2100	1	"01063015"	"TOWER GATE 28"	063	12	215	0	1	0	1260
2101	2101	1	"01063016"	"OPS/ENG GATE 21 HWY100"	063	12	215	0	1	0	1261
2102	2102	1	"01029024"	"BR BKR 2 LOC/REM SW"	029	5	213	0	1	0	38
2103	2103	1	"01029025"	"BR FEEDER BKR 3"	029	5	201	0	1	0	39
2104	2104	1	"01069029"	"WE BKR 6 GRND TRIP BLK"	069	4	221	0	1	0	449
2105	2105	1	"01023010"	"TU 86T TRIP-COIL MON"	023	3	226	0	1	0	1262
2106	2106	1	"01073008"	"WO 2100-1 ALARM COM 9"	073	4	226	0	1	0	3
2107	2107	5	"05055072"	"DRS INLET MOSW S641 SECI"	055	10	230	0	1	0	1263
2108	2108	1	"01015029"	"BW BKR 2 GRND TRIP"	015	4	221	0	1	0	37
2109	2109	1	"01015030"	"BW BKR 2 BREAKER FAIL"	015	4	219	0	1	0	10
2110	2110	1	"01015031"	"BW BKR 2 LOC/REMOTE SW"	015	4	213	0	1	0	38
2111	2111	1	"01015032"	"BW BATT LOSS DC ALARM"	015	4	204	0	1	0	324
2112	2112	5	"05055073"	"RUN DS VR2"	055	10	230	0	1	0	1264
2113	2113	1	"01015033"	"BW BATT CHGR LOSS OF AC"	015	4	204	0	1	0	1265
2114	2114	1	"01019021"	"FI TX1 387E ALARM COMM"	019	4	226	0	1	0	42
2115	2115	1	"01015034"	"BW TX1 DIFF PROT FAIL"	015	4	226	0	1	0	120
2116	2116	1	"01015035"	"BELAIR MOSW BLOCKING REL"	015	4	203	0	1	0	62
2117	2117	1	"01015036"	"BW MOSW S636"	015	4	202	0	1	0	1266
2118	2118	1	"01015037"	"BW MOSW S623"	015	4	202	0	1	0	1267
2119	2119	1	"01015038"	"BW MOSW S624"	015	4	202	0	1	0	1268
2120	2120	1	"01015039"	"BW MOSW S646"	015	4	202	0	1	0	1269
2121	2121	1	"01015040"	"BW MOSW S625"	015	4	202	0	1	0	1270
2122	2122	5	"05041002"	"595803 D07,08,09"	041	10	215	0	1	0	1271
2123	2123	1	"01015041"	"BW BKR 2 RELAY FAIL"	015	4	226	0	1	0	43
2124	2124	1	"01015042"	"BW S623 MOSW AC LOSS"	015	4	204	0	1	0	1272
2125	2125	1	"01015043"	"BW S624,625,646 BC/AC LO"	015	4	226	0	1	0	1273
2126	2126	1	"01015044"	"MOSW S636 LOSS OF AC/DC"	015	4	226	0	1	0	1274
2127	2127	1	"01015045"	"BW TX1 387E ALARM COM"	015	4	226	0	1	0	42
2128	2128	1	"01015046"	"BW BKR 1 RELAY FAIL"	015	4	226	0	1	0	18
2129	2129	1	"01015047"	"BW BKR 3 RELAY FAIL"	015	4	226	0	1	0	44
2130	2130	1	"01038014"	"KH BKR 3 LOCKOUT"	038	1	214	0	1	0	492
2131	2131	1	"01015048"	"BW BKR 4 RELAY FAIL"	015	4	226	0	1	0	127
2132	2132	5	"05036002"	"RD FAST SCAN"	036	4	225	0	1	0	6
2133	2133	1	"01015049"	"BW HOUSE LOC/REM SWITCH"	015	4	213	0	1	0	66
2134	2134	5	"05041003"	"595803 D10,11,12"	041	10	215	0	1	0	1275
2135	2135	1	"01052011"	"WB BATTERY GROUND"	052	1	226	0	1	0	334
2136	2136	5	"05055074"	"DEF CAP2 RM TO LWR VOLTS"	055	10	230	0	1	0	1276
2137	2137	5	"05055075"	"RUN FPL VR2"	055	10	230	0	1	0	1277
2138	2138	1	"01011077"	"MI BKR 5 GRND TRIP BLK"	011	3	221	0	1	0	375
2139	2139	1	"01070021"	"TX1 2411-1 CPORT 11"	070	5	226	0	1	0	1278
2140	2140	1	"01011078"	"MI BKR GRND TRIP BKR"	011	3	221	0	1	0	37
2141	2141	1	"01013001"	"GEN 11 CRIT"	013	7	226	0	1	0	1279
2142	2142	5	"05019001"	"FLEMING ISLAND FAST SCAN"	019	4	225	0	1	0	6
2143	2143	1	"01029026"	"BR BKR 3 RECLOSER"	029	5	204	0	1	0	40
2144	2144	1	"01022033"	"GC TX 86T LOCKOUT TCM"	022	4	226	0	1	0	72
2145	2145	1	"01070022"	"TX2 NITRO BOTTLE LOW PRS"	070	5	209	0	1	0	1280
2146	2146	5	"05039003"	"REGULATOR CONTROL MODE"	039	10	203	0	1	0	78
2147	2147	1	"01030008"	"SS BKR 2 351 SELF CHECK"	030	7	226	0	1	0	43
2148	2148	5	"05055076"	"BAD STATUS FAILED"	055	10	215	0	1	0	1281
2149	2149	8	"12014005"	"PSEUDO SWITCH"	014	10	215	0	1	0	1282
2150	2150	1	"01015050"	"BW TX1 2100 FAIL"	015	4	226	0	1	0	70
2151	2151	1	"01069030"	"WE MOSW STA/CTRL FAIL"	069	4	226	0	1	0	60
2152	2152	1	"01040028"	"MN TX1 VOLT CTRL K1"	040	6	217	0	1	0	54
2153	2153	1	"01029027"	"BR TX1 TANK NITRO HI PRS"	029	5	210	0	1	0	427
2154	2154	5	"05055077"	"END ALARM SUPP FOR VR"	055	10	230	0	1	0	1283
2155	2155	1	"01002036"	"BY TX1 HOT OIL TEMP"	002	4	208	0	1	0	51
2156	2156	1	"01006032"	"FW BKR 3 RELAY FAIL"	006	5	226	0	1	0	44
2157	2157	1	"01016018"	"OP BKR 4"	016	4	201	0	1	0	237
2158	2158	5	"05067029"	"MODEL STATUS"	067	2	217	0	1	0	1284
2159	2159	1	"01041018"	"ME BKR 3 GRND TRIP BLOCK"	041	1	221	0	1	0	41
2160	2160	5	"05067030"	"LY2 RTU"	067	2	217	0	1	0	1285
2161	2161	1	"01029028"	"BR BKR 3 LOC/REM SW"	029	5	213	0	1	0	8
2162	2162	1	"01015051"	"BW TX1 CRIT HI TEMP AL"	015	4	208	0	1	0	166
2163	2163	1	"01029029"	"BR TX1 CRIT HI TEMP AL"	029	4	208	0	1	0	166
2164	2164	8	"12019019"	"PSEUDO SWITCH"	019	10	215	0	1	0	1286
2165	2165	1	"01031015"	"RV BKR 3"	031	6	201	0	1	0	39
2166	2166	1	"01022034"	"GC TX 94T TRIP-COIL MON"	022	4	226	0	1	0	245
2167	2167	1	"01056035"	"SA SUB LOC/REM SW"	056	6	213	0	1	0	66
2168	2168	1	"01063017"	"OPS WELDING SHOP"	063	8	215	0	1	0	1287
2169	2169	5	"05055078"	"RUN FPL VR3"	055	10	230	0	1	0	1288
2170	2170	1	"01038015"	"BKR 1 BREAKER FAIL"	038	1	219	0	1	0	159
2171	2171	1	"01029030"	"BR BKR 1 RELAY FAIL"	029	5	226	0	1	0	18
2172	2172	1	"01015052"	"BW TX1 HOT OIL TEMP"	015	4	208	0	1	0	51
2173	2173	5	"05053003"	"CEC CONNECTIVITY 2"	053	1	212	0	1	0	1289
2174	2174	1	"01015053"	"BW TX1 HOT SPOT"	015	4	208	0	1	0	52
2175	2175	1	"01070023"	"TX2 STAGE2 FANS"	070	5	217	0	1	0	1290
2176	2176	1	"01006033"	"FW BKR 4 RELAY FAIL"	006	5	226	0	1	0	127
2177	2177	1	"01006034"	"FW BKR 5 RELAY FAIL"	006	5	226	0	1	0	128
2178	2178	5	"05036003"	"REGULATOR CONTROL MODE"	036	10	203	0	1	0	144
2179	2179	1	"01015054"	"BW BKR 1 STA COM"	015	4	226	0	1	0	16
2180	2180	1	"01029031"	"BR BKR 2 RELAY FAIL"	029	5	226	0	1	0	43
2181	2181	1	"01031016"	"RV BKR 3 RECL"	031	6	204	0	1	0	40
2182	2182	1	"01015055"	"BW BKR 2 STA COM"	015	4	226	0	1	0	45
2183	2183	1	"01015056"	"BW BKR 3 STA COM"	015	4	226	0	1	0	46
2184	2184	1	"01003016"	"DIFF RELAY DISABLE"	003	5	205	0	1	0	2
2185	2185	1	"01070024"	"TX1 734 METER SELF CHECK"	070	5	226	0	1	0	385
2186	2186	1	"01015057"	"BW BKR 4 STA COM"	015	4	226	0	1	0	618
2187	2187	1	"01015058"	"BW S623 STA COM"	015	4	226	0	1	0	59
2188	2188	1	"01015059"	"BW S624,625,646 STA COM"	015	4	226	0	1	0	949
2189	2189	1	"01015060"	"BW S636 STA COM"	015	4	226	0	1	0	318
2190	2190	1	"01006035"	"FW TX1 2100 FAIL"	006	5	226	0	1	0	456
2191	2191	1	"01015061"	"BW BKR 1 CTRL COM"	015	4	226	0	1	0	19
2192	2192	1	"01073009"	"WO TX1 TANK SUDDEN PRS"	073	3	226	0	1	0	477
2193	2193	1	"01012062"	"LA MOSW 6105S SYS/LOCREM"	012	4	226	0	1	0	1291
2194	2194	1	"01015062"	"BW BKR 2 CNTRL COM"	015	4	226	0	1	0	157
2195	2195	1	"01030009"	"SS BKR 1 351 SELF CHECK"	030	7	226	0	1	0	18
2196	2196	1	"01029032"	"BR BKR 3 RELAY FAIL"	029	5	226	0	1	0	44
2197	2197	1	"01029033"	"BR BKR 1 STATUS COMM"	029	5	226	0	1	0	16
2198	2198	1	"01015063"	"BW BKR 3 CTRL COM"	015	4	226	0	1	0	101
2199	2199	1	"01015064"	"BW BKR 4 CTRL COM"	015	4	226	0	1	0	365
2200	2200	5	"05060003"	"FA TX1 LOAD TAP CHANGER"	060	5	207	0	1	0	63
2201	2201	5	"05060004"	"FA TX2 LOAD TAP CHANGER"	060	5	207	0	1	0	256
2202	2202	1	"01029034"	"BR BRK 2 STATUS COMM"	029	5	226	0	1	0	45
2203	2203	1	"01029035"	"BR BKR 3 STATUS COMM"	029	5	226	0	1	0	46
2204	2204	1	"01029036"	"BR TX1 STA/CTRL FAIL"	029	5	226	0	1	0	47
2205	2205	1	"01029037"	"BR TX1 STAT/CNTRL FAIL"	029	5	226	0	1	0	48
2206	2206	1	"01029038"	"BR 6189S C/S BYPASS"	029	5	215	0	1	0	1292
2207	2207	1	"01029039"	"BR TX 2411 SELF CHECK"	029	5	226	0	1	0	50
2208	2208	1	"01029040"	"BROOKER TX1 HOT OIL"	029	5	208	0	1	0	51
2209	2209	1	"01029041"	"BR TX1 HOT SPOT"	029	5	208	0	1	0	52
2210	2210	1	"01029042"	"BR TX1 LOC/REM SW"	029	5	213	0	1	0	53
2211	2211	1	"01029043"	"BR TX1 VOLT CONTROL K1"	029	5	217	0	1	0	54
2212	2212	1	"01029044"	"BR TX1 VOLT CONTROL K2"	029	5	217	0	1	0	55
2213	2213	1	"01029045"	"BR LTC1 AUTO/MAN"	029	5	220	0	1	0	56
2214	2214	1	"01019022"	"FI MOSW 6109 LOC/REM SW"	019	4	213	0	1	0	1293
2215	2215	8	"12060006"	"PSEUDO SWITCH"	060	10	215	0	1	0	1294
2216	2216	8	"12060007"	"PSEUDO SWITCH"	060	10	215	0	1	0	1295
2217	2217	8	"12060008"	"PSEUDO SWITCH"	060	10	215	0	1	0	1296
2218	2218	8	"12046018"	"PSEUDO SWITCH"	046	10	215	0	1	0	1297
2219	2219	8	"12060009"	"PSEUDO SWITCH"	060	10	215	0	1	0	1298
2220	2220	5	"05055079"	"BC S CAP RM LOWER OFF"	055	10	230	0	1	0	1299
2221	2221	5	"05038002"	"RTU DOWNLOAD IN PROGRESS"	038	10	200	0	1	0	1300
2222	2222	8	"12022015"	"PSEUDO SWITCH"	022	10	215	0	1	0	1301
2223	2223	8	"12060010"	"PSEUDO SWITCH"	060	10	215	0	1	0	1302
2224	2224	8	"12060011"	"PSEUDO SWITCH"	060	10	215	0	1	0	1303
2225	2225	8	"12060012"	"PSEUDO SWITCH"	060	10	215	0	1	0	1304
2226	2226	8	"12060013"	"PSEUDO SWITCH"	060	10	215	0	1	0	1305
2227	2227	8	"12060014"	"PSEUDO SWITCH"	060	10	215	0	1	0	1306
2228	2228	8	"12060015"	"PSEUDO SWITCH"	060	10	215	0	1	0	1307
2229	2229	5	"05055080"	"RUN DS VR"	055	10	230	0	1	0	1308
2230	2230	5	"05038003"	"596103D07,08,09"	038	10	215	0	1	0	1309
2231	2231	5	"05038004"	"596103D04,05,06"	038	10	215	0	1	0	1310
2232	2232	1	"01029046"	"BR LTC1 FILTER ALARM"	029	5	226	0	1	0	27
2233	2233	1	"01029047"	"BR MOSW STA/CTRL COMM"	029	5	226	0	1	0	59
2234	2234	1	"01029048"	"BR MOSW STAT/CNTRL FAIL"	029	5	226	0	1	0	60
2235	2235	1	"01029049"	"BR MOSW BLOCKING REL"	029	5	203	0	1	0	62
2236	2236	8	"12060016"	"PSEUDO SWITCH"	060	10	215	0	1	0	1311
2237	2237	8	"12060017"	"PSEUDO SWITCH"	060	10	215	0	1	0	1312
2238	2238	1	"01002037"	"BY TX1 HOT SPOT"	002	4	208	0	1	0	52
2239	2239	1	"01002038"	"BY TX1 LOC/REM SW"	002	4	213	0	1	0	53
2240	2240	1	"01002039"	"BY TX1 VOLT CONTROL K1"	002	4	217	0	1	0	54
2241	2241	1	"01002040"	"BY TX1 VOLT CONTROL K2"	002	4	217	0	1	0	55
2242	2242	1	"01002041"	"BY LTC1 AUTO/MAN"	002	4	220	0	1	0	56
2243	2243	1	"01040029"	"MN W6181 HS BKR POS"	040	6	201	0	1	0	1313
2244	2244	1	"01002042"	"SEL 2411-2 FAIL"	002	4	226	0	1	0	617
2245	2245	1	"01002043"	"BY TX2 HOT OIL TEMP"	002	4	208	0	1	0	183
2246	2246	1	"01002044"	"BY TX2 HOT SPOT"	002	4	208	0	1	0	181
2247	2247	1	"01002045"	"BY TX2 LOC/REM SW"	002	4	213	0	1	0	413
2248	2248	1	"01002046"	"BY TX2 VOLT CONTROL K1"	002	4	217	0	1	0	387
2249	2249	1	"01002047"	"BY TX2 VOLT CONTROL K2"	002	4	217	0	1	0	414
2250	2250	1	"01002048"	"BY LTC2 AUTO/MAN"	002	4	220	0	1	0	211
2251	2251	5	"05002004"	"BY TX1 LOAD TAP CHANGER"	002	4	207	1	1	0	63
2252	2252	5	"05002005"	"BY TX2 LOAD TAP CHANGER"	002	4	207	1	1	0	256
2253	2253	1	"01014005"	"TX3 2411-3 CPORT11"	014	3	226	0	1	0	1314
2254	2254	1	"01002049"	"BY HOUSE LOC/REM SW"	002	4	213	0	1	0	66
2255	2255	1	"01002050"	"BY TX1 86T LCKOUT RELAY"	002	4	214	0	1	0	67
2256	2256	1	"01002051"	"BY TX1 DIFF PROT FAIL"	002	4	226	0	1	0	120
2257	2257	1	"01002052"	"BY TX1 OVERCURRENT FAIL"	002	4	226	0	1	0	439
2258	2258	1	"01029050"	"BROOKER MOSW S6173"	029	5	202	0	1	0	1315
2259	2259	1	"01019023"	"FI MOSW 6110 LOSS DC"	019	4	226	0	1	0	1316
2260	2260	1	"01029051"	"BROOKER MOSW S6174"	029	5	202	0	1	0	1317
2261	2261	1	"01019024"	"FI MOSW 6110 LOC/REM SW"	019	4	213	0	1	0	1318
2262	2262	1	"01029052"	"BR S6174 LRS/SYS FAIL"	029	5	226	0	1	0	1319
2263	2263	1	"01029053"	"BR S6173 LRS/SYS FAIL"	029	5	226	0	1	0	1320
2264	2264	8	"12042005"	"PSEUDO SWITCH"	042	9	215	0	1	0	1321
2265	2265	8	"12042006"	"PSEUDO SWITCH"	042	9	215	0	1	0	1322
2266	2266	8	"12042007"	"PSEUDO SWITCH"	042	9	215	0	1	0	1323
2267	2267	8	"12042008"	"PSEUDO SWITCH"	042	9	215	0	1	0	1324
2268	2268	8	"12042009"	"PSEUDO SWITCH"	042	9	215	0	1	0	1325
2269	2269	8	"12042010"	"PSEUDO SWITCH"	042	9	215	0	1	0	1326
2270	2270	8	"12042011"	"PSEUDO SWITCH"	042	9	215	0	1	0	1327
2271	2271	8	"12042012"	"PSEUDO SWITCH"	042	9	215	0	1	0	1328
2272	2272	8	"12042013"	"PSEUDO SWITCH"	042	9	215	0	1	0	1329
2273	2273	8	"12042014"	"PSEUDO SWITCH"	042	9	215	0	1	0	1330
2274	2274	8	"12042015"	"PSEUDO SWITCH"	042	9	215	0	1	0	1331
2275	2275	8	"12042016"	"PSEUDO SWITCH"	042	9	215	0	1	0	1332
2276	2276	8	"12042017"	"PSEUDO SWITCH"	042	9	215	0	1	0	1333
2277	2277	8	"12042018"	"PSEUDO SWITCH"	042	9	215	0	1	0	1334
2278	2278	8	"12042019"	"PSEUDO SWITCH"	042	9	215	0	1	0	1335
2279	2279	8	"12042020"	"PSEUDO SWITCH"	042	9	215	0	1	0	1336
2280	2280	1	"01029054"	"BR HOUSE LOC/REM SW"	029	5	213	0	1	0	66
2281	2281	8	"12042021"	"PSEUDO SWITCH"	042	9	215	0	1	0	1337
2282	2282	1	"01029055"	"BR TX1 86T LOCKOUT"	029	5	214	0	1	0	67
2283	2283	8	"12042022"	"PSEUDO SWITCH"	042	9	215	0	1	0	1338
2284	2284	1	"01029056"	"BR TX1 DIFF PROT FAIL"	029	5	226	0	1	0	120
2285	2285	5	"05055081"	""	055	10	230	0	1	0	1339
2286	2286	5	"05055082"	"WS CAP RM TO LWR VOLTS"	055	10	230	0	1	0	1340
2287	2287	5	"05055083"	"DEF CAP1 VR LWR STOP"	055	10	230	0	1	0	1341
2288	2288	5	"05055084"	"ALARM SUPP FOR VR"	055	10	230	0	1	0	1342
2289	2289	5	"05055085"	""	055	10	230	0	1	0	1343
2290	2290	5	"05055086"	"DISABLE ALL VR PG2"	055	10	230	0	1	0	1344
2291	2291	5	"05055087"	"DISABLE ALL VR PG1"	055	10	230	0	1	0	1345
2292	2292	5	"05055088"	""	055	10	230	0	1	0	1346
2293	2293	5	"05055089"	""	055	10	230	0	1	0	1347
2294	2294	5	"05055090"	"DOOR ALARM SUPPRESSION"	055	10	230	0	1	0	1348
2295	2295	5	"05055091"	"DOOR ALARM SUPPRESSION"	055	10	230	0	1	0	1349
2296	2296	5	"05055092"	"FSP RTU 3530 MIRROR"	055	10	230	0	1	0	1350
2297	2297	5	"05055093"	"RUN FPL VR"	055	10	230	0	1	0	1351
2298	2298	1	"01029057"	"BR TX1 TANK NITRO LO PRS"	029	5	209	0	1	0	475
2299	2299	5	"05055094"	"BC S CAP BANK RM LOWER"	055	10	230	0	1	0	1352
2300	2300	1	"01064006"	"SN BKR 1 LOCKOUT"	064	3	214	0	1	0	450
2301	2301	5	"05055095"	""	055	10	230	0	1	0	1353
2302	2302	5	"05055096"	""	055	10	230	0	1	0	1354
2303	2303	8	"12020020"	"PSEUDO SWITCH"	020	10	215	0	1	0	1355
2304	2304	1	"01006036"	"FW BKR 2 CTRL COM"	006	5	226	0	1	0	19
2305	2305	1	"01006037"	"FW BKR 3 CTRL COM"	006	5	226	0	1	0	157
2306	2306	1	"01006038"	"FW BKR 4 CONTROL COM"	006	5	226	0	1	0	101
2307	2307	1	"01006039"	"FWBKR 5 CTRL COM"	006	5	226	0	1	0	365
2308	2308	1	"01019025"	"FLEMING ISLAND BKR 1"	019	4	201	0	1	0	13
2309	2309	1	"01006040"	"FW BATT DC VOLT ALARM 1"	006	5	204	0	1	0	324
2310	2310	1	"01013002"	"SPARTON GEN NON-CRIT"	013	7	226	0	1	0	1356
2311	2311	5	"05055097"	""	055	10	230	0	1	0	1357
2312	2312	5	"05055098"	""	055	10	230	0	1	0	1358
2313	2313	5	"05055099"	"STOP DEF GENERATOR"	055	10	230	0	1	0	1359
2314	2314	5	"05055100"	"NON-ALARM DOORS"	055	10	230	0	1	0	1360
2315	2315	5	"05055101"	""	055	10	230	0	1	0	1361
2316	2316	5	"05055102"	""	055	10	230	0	1	0	1362
2317	2317	8	"12049003"	"PSEUDO SWITCH"	049	10	215	0	1	0	1363
2318	2318	5	"05055103"	"RUN ALL VR OFF"	055	10	230	0	1	0	1364
2319	2319	1	"01013003"	"GEN 11 480V BKR"	013	7	201	0	1	0	1365
2320	2320	1	"01013004"	"G11 LOW FUEL"	013	7	209	0	1	0	61
2321	2321	5	"05013001"	"GEN 11 STOP"	013	7	231	0	1	0	1366
2322	2322	5	"05013002"	"GEN 11 MAX LD TRK START"	013	7	235	0	1	0	1367
2323	2323	5	"05013003"	"GEN 11 LOAD TRACK START"	013	7	235	0	1	0	1368
2324	2324	5	"05013004"	"GEN 11 ISOLATE"	013	7	235	0	1	0	1369
2325	2325	5	"05013005"	"GENERATOR 11 FAST SCAN"	013	7	225	0	1	0	6
2326	2326	5	"05055104"	"RUN ALL VR2 OFF"	055	10	230	0	1	0	1370
2327	2327	5	"05055105"	"RUN ALL VR OFF"	055	10	230	0	1	0	1371
2328	2328	5	"05055106"	"RUN ALL VR2 OFF"	055	10	230	0	1	0	1372
2329	2329	8	"12069036"	"PSEUDO SWITCH"	069	10	215	0	1	0	1373
2330	2330	8	"12069037"	"PSEUDO SWITCH"	069	10	215	0	1	0	1374
2331	2331	5	"05055107"	"RUN ALL VR2"	055	10	230	0	1	0	1375
2332	2332	5	"05055108"	""	055	10	230	0	1	0	1376
2333	2333	1	"01030010"	"BKR 2 2100 CPORT 2"	030	7	226	0	1	0	88
2334	2334	1	"01006041"	"FW 513S OCB BY-PASS"	006	5	215	0	1	0	1377
2335	2335	1	"01006042"	"FT WHITE 69 KV OCB"	006	5	201	0	1	0	1378
2336	2336	1	"01006043"	"FW W514 LOW PRESS ALARM"	006	5	209	0	1	0	1379
2337	2337	1	"01070025"	"TX2 501-2 SELF CHECK"	070	5	226	0	1	0	955
2338	2338	5	"05006003"	"REGULATOR CONTROL MODE"	006	10	203	0	1	0	78
2339	2339	1	"01006044"	"FW BRK 2 LOCAL REMOTE SW"	006	5	213	0	1	0	38
2340	2340	1	"01006045"	"FW TX1 VOLT CTRL K2"	006	5	217	0	1	0	55
2341	2341	1	"01030011"	"SS BKR 4 351 SELF CHECK"	030	7	226	0	1	0	127
2342	2342	5	"05055109"	""	055	10	230	0	1	0	1380
2343	2343	5	"05055110"	""	055	10	230	0	1	0	1381
2344	2344	1	"01030012"	"YARD BOX 2505 2100 CP 8"	030	7	226	0	1	0	234
2345	2345	5	"05055111"	""	055	10	230	0	1	0	1382
2346	2346	1	"01030013"	"BKR 4 2100 CPORT 4"	030	7	226	0	1	0	1383
2347	2347	1	"01070026"	"TX2 2100-2 SELF CHECK"	070	5	226	0	1	0	956
2348	2348	1	"01030014"	"YARD BOX 2505 SELF CHECK"	030	7	226	0	1	0	5
2349	2349	1	"01070027"	"HL2 2407-2 GPS CLOCK SC"	070	5	226	0	1	0	1384
2350	2350	1	"01030015"	"REG A PH 2431 SELF CHECK"	030	7	226	0	1	0	1139
2351	2351	1	"01025025"	"BKR 3 LOSS OF POT FOR UF"	025	5	226	0	1	0	79
2352	2352	5	"05055112"	""	055	10	230	0	1	0	1385
2353	2353	5	"05055113"	""	055	10	230	0	1	0	1386
2354	2354	8	"12049004"	"PSEUDO SWITCH"	049	10	215	0	1	0	1387
2355	2355	8	"12049005"	"PSEUDO SWITCH"	049	10	215	0	1	0	1388
2356	2356	8	"12064015"	"PSEUDO SWITCH"	064	2	215	0	1	0	1389
2357	2357	8	"12070001"	"PSEUDO SWITCH"	070	10	215	0	1	0	1390
2358	2358	8	"12049006"	"PSEUDO SWITCH"	049	10	215	0	1	0	1391
2359	2359	8	"12049007"	"PSEUDO SWITCH"	049	10	215	0	1	0	1392
2360	2360	5	"05055114"	""	055	10	230	0	1	0	1393
2361	2361	8	"12049008"	"PSEUDO SWITCH"	049	10	215	0	1	0	1394
2362	2362	8	"12049009"	"PSEUDO SWITCH"	049	10	215	0	1	0	1395
2363	2363	8	"12049010"	"PSEUDO SWITCH"	049	10	215	0	1	0	1396
2364	2364	8	"12049011"	"PSEUDO SWITCH"	049	10	215	0	1	0	1397
2365	2365	8	"12049012"	"PSEUDO SWITCH"	049	10	215	0	1	0	1398
2366	2366	8	"12049013"	"PSEUDO SWITCH"	049	10	215	0	1	0	1399
2367	2367	8	"12049014"	"PSEUDO SWITCH"	049	10	215	0	1	0	1400
2368	2368	8	"12049015"	"PSEUDO SWITCH"	049	10	215	0	1	0	1401
2369	2369	8	"12049016"	"PSEUDO SWITCH"	049	10	215	0	1	0	1402
2370	2370	8	"12010017"	"PSEUDO SWITCH"	010	10	215	0	1	0	1403
2371	2371	1	"01006046"	"FW BKR 3 STA COM"	006	5	226	0	1	0	45
2372	2372	5	"05055115"	"BC S CAP BANK VR LOWER"	055	10	230	0	1	0	1404
2373	2373	5	"05041004"	"595803 D13,14,15"	041	10	215	0	1	0	1405
2374	2374	1	"01022035"	"GC TX1 86T LO"	022	4	214	0	1	0	67
2375	2375	5	"05041005"	"595803 D16,17,18"	041	10	215	0	1	0	1406
2376	2376	8	"12022016"	"PSEUDO SWITCH"	022	10	215	0	1	0	1407
2377	2377	1	"01022036"	"GC 2 GRND TRIP BLOCK"	022	4	221	0	1	0	37
2378	2378	8	"12020021"	"PSEUDO SWITCH"	020	10	215	0	1	0	1408
2379	2379	1	"01022037"	"GC 3 GRND TRIP BLOCK"	022	4	221	0	1	0	41
2380	2380	1	"01022038"	"GC BKR 3 LOC/REM SW"	022	4	213	0	1	0	8
2381	2381	1	"01022039"	"GC LTC AUTO/MAN"	022	4	220	0	1	0	56
2382	2382	1	"01022040"	"GC TX LOC/REM SW"	022	4	213	0	1	0	53
2383	2383	1	"01022041"	"GC TX HOT SPOT"	022	4	208	0	1	0	52
2384	2384	1	"01022042"	"GC VOLT CONTROL K1"	022	4	217	0	1	0	54
2385	2385	1	"01022043"	"GC VOLT CONTROL K2"	022	4	217	0	1	0	55
2386	2386	1	"01022044"	"GREEN COVE BATT CHGR"	022	4	204	0	1	0	324
2387	2387	1	"01019026"	"FI TX2 STAGE2 FANS"	019	4	217	0	1	0	1290
2388	2388	5	"05028003"	"GP REG B VOLT CONTROL"	028	6	207	0	1	0	1409
2389	2389	1	"01028045"	"GP REG A AUTO/MAN"	028	6	220	0	1	0	1410
2390	2390	1	"01022045"	"GC LOWSIDE LOAD BREAK"	022	4	215	0	1	0	1411
2391	2391	1	"01070028"	"TX1 STAGE2 FANS LOSS AC"	070	5	204	0	1	0	1070
2392	2392	8	"12022017"	"PSEUDO SWITCH"	022	10	215	0	1	0	1412
2393	2393	8	"12022018"	"PSEUDO SWITCH"	022	10	215	0	1	0	1413
2394	2394	8	"12022019"	"PSEUDO SWITCH"	022	10	215	0	1	0	1414
2395	2395	8	"12022020"	"PSEUDO SWITCH"	022	10	215	0	1	0	1415
2396	2396	8	"12022021"	"PSEUDO SWITCH"	022	10	215	0	1	0	1416
2397	2397	8	"12022022"	"PSEUDO SWITCH"	022	10	215	0	1	0	1417
2398	2398	1	"01006047"	"FW BKR 4 STA COM"	006	5	226	0	1	0	46
2399	2399	1	"01006048"	"FW BKR 5 STA COM"	006	5	226	0	1	0	618
2400	2400	1	"01070029"	"TX1 STAGE1 FANS LOSS AC"	070	5	204	0	1	0	426
2401	2401	8	"12049017"	"PSEUDO SWITCH"	049	10	215	0	1	0	1418
2402	2402	8	"12049018"	"PSEUDO SWITCH"	049	10	215	0	1	0	1419
2403	2403	8	"12049019"	"PSEUDO SWITCH"	049	10	215	0	1	0	1420
2404	2404	8	"12049020"	"PSEUDO SWITCH"	049	10	215	0	1	0	1421
2405	2405	1	"01029058"	"BR TX1 OVERCURRENT FAIL"	029	5	226	0	1	0	439
2406	2406	1	"01029059"	"BR TX1 2100 FAIL"	029	5	226	0	1	0	456
2407	2407	1	"01028046"	"REG A VOLT CONTROL K1"	028	6	217	0	1	0	1128
2408	2408	1	"01043029"	"TX1 REGA STA/CTRL COM"	043	7	226	0	1	0	12
2409	2409	1	"01043030"	"TX1 REGB STA/CTRL COM"	043	7	226	0	1	0	400
2410	2410	8	"12074011"	"PSEUDO SWITCH"	074	10	215	0	1	0	1422
2411	2411	8	"12074012"	"PSEUDO SWITCH"	074	10	215	0	1	0	1423
2412	2412	8	"12074013"	"PSEUDO SWITCH"	074	10	215	0	1	0	1424
2413	2413	8	"12074014"	"PSEUDO SWITCH"	074	10	215	0	1	0	1425
2414	2414	1	"01011079"	"MI BKR 2 CTRL COM"	011	3	226	0	1	0	157
2415	2415	1	"01006049"	"HOUSE LOC/REM SW"	006	5	213	0	1	0	66
2416	2416	1	"01006050"	"FW TX1 2505 STA/CTRL COM"	006	5	226	0	1	0	48
2417	2417	1	"01029060"	"BR TX1 735 RELAY FAIL"	029	5	226	0	1	0	385
2418	2418	8	"12014006"	"PSEUDO SWITCH"	014	10	215	0	1	0	1426
2419	2419	1	"01029061"	"BR TX1 86T LOCKOUT TCM"	029	5	226	0	1	0	72
2420	2420	1	"01019027"	"FI TX1 LBI S3546"	019	4	215	0	1	0	1427
2421	2421	1	"01029062"	"BR TX1 94T TCM"	029	5	226	0	1	0	245
2422	2422	1	"01029063"	"BR C/S DONT P/U LOAD"	029	5	201	0	1	0	1428
2423	2423	1	"01029064"	"BR LBI 3168S"	029	5	215	0	1	0	1429
2424	2424	1	"01029065"	"BR BATT DC VOLT"	029	5	226	0	1	0	324
2425	2425	1	"01029066"	"BR 2200-1 ALARM COMM 10"	029	4	226	0	1	0	351
2426	2426	1	"01029067"	"BR BKR 1 CONTROL COMM"	029	5	226	0	1	0	19
2427	2427	1	"01029068"	"BR BKR 2 CONTROL COMM"	029	5	226	0	1	0	157
2428	2428	1	"01029069"	"BR BKR 3 CONTROL COMM"	029	5	226	0	1	0	101
2429	2429	8	"12014007"	"PSEUDO SWITCH"	014	10	215	0	1	0	1430
2430	2430	8	"12014008"	"PSEUDO SWITCH"	014	10	215	0	1	0	1431
2431	2431	5	"05029004"	"BR LOAD TAP CHANGER"	029	5	207	0	1	0	1432
2432	2432	5	"05067031"	"MODEL STATUS"	067	10	217	0	1	0	1433
2433	2433	1	"01024003"	"LB GEN 5 480V BKR"	024	3	201	0	1	0	1434
2434	2434	8	"12049021"	"PSEUDO SWITCH"	049	10	215	0	1	0	1435
2435	2435	1	"01024004"	"OFF/RESET WILL NOT RUN"	024	3	213	0	1	0	66
2436	2436	8	"12049022"	"PSEUDO SWITCH"	049	10	215	0	1	0	1436
2437	2437	8	"12014009"	"PSEUDO SWITCH"	014	10	215	0	1	0	1437
2438	2438	1	"01024005"	"GEN 5 GENERAL"	024	3	226	0	1	0	1438
2439	2439	8	"12049023"	"PSEUDO SWITCH"	049	10	215	0	1	0	1439
2440	2440	8	"12014010"	"PSEUDO SWITCH"	014	10	215	0	1	0	1440
2441	2441	8	"12014011"	"PSEUDO SWITCH"	014	10	215	0	1	0	1441
2442	2442	1	"01024006"	"GEN 5 LOAD BREAK SW"	024	3	215	0	1	0	1442
2443	2443	8	"12019020"	"PSEUDO SWITCH"	019	10	215	0	1	0	1443
2444	2444	8	"12019021"	"PSEUDO SWITCH"	019	10	215	0	1	0	1444
2445	2445	8	"12019022"	"PSEUDO SWITCH"	019	10	215	0	1	0	1445
2446	2446	8	"12019023"	"PSEUDO SWITCH"	019	10	215	0	1	0	1446
2447	2447	8	"12019024"	"PSEUDO SWITCH"	019	10	215	0	1	0	1447
2448	2448	8	"12019025"	"PSEUDO SWITCH"	019	10	215	0	1	0	1448
2449	2449	8	"12019026"	"PSEUDO SWITCH"	019	10	215	0	1	0	1449
2450	2450	8	"12014012"	"PSEUDO SWITCH"	014	10	215	0	1	0	1450
2451	2451	8	"12014013"	"PSEUDO SWITCH"	014	10	215	0	1	0	1451
2452	2452	8	"12019027"	"PSEUDO SWITCH"	019	10	215	0	1	0	1452
2453	2453	8	"12019028"	"PSEUDO SWITCH"	019	10	215	0	1	0	1453
2454	2454	5	"05049002"	"REGULATOR CONTROL MODE"	049	10	203	0	1	0	144
2455	2455	1	"01011080"	"MI BKR 2 BKR FAIL"	011	3	219	0	1	0	10
2456	2456	8	"12014014"	"PSEUDO SWITCH"	014	10	215	0	1	0	1454
2457	2457	8	"12014015"	"PSEUDO SWITCH"	014	10	215	0	1	0	1455
2458	2458	8	"12014016"	"PSEUDO SWITCH"	014	10	215	0	1	0	1456
2459	2459	8	"12014017"	"PSEUDO SWITCH"	014	10	215	0	1	0	1457
2460	2460	8	"12014018"	"PSEUDO SWITCH"	014	10	215	0	1	0	1458
2461	2461	8	"12014019"	"PSEUDO SWITCH"	014	10	215	0	1	0	1459
2462	2462	8	"12014020"	"PSEUDO SWITCH"	014	10	215	0	1	0	1460
2463	2463	8	"12014021"	"PSEUDO SWITCH"	014	10	215	0	1	0	1461
2464	2464	8	"12014022"	"PSEUDO SWITCH"	014	10	215	0	1	0	1462
2465	2465	8	"12014023"	"PSEUDO SWITCH"	014	10	215	0	1	0	1463
2466	2466	8	"12014024"	"PSEUDO SWITCH"	014	10	215	0	1	0	1464
2467	2467	8	"12014025"	"PSEUDO SWITCH"	014	10	215	0	1	0	1465
2468	2468	8	"12014026"	"PSEUDO SWITCH"	014	10	215	0	1	0	1466
2469	2469	8	"12014027"	"PSEUDO SWITCH"	014	10	215	0	1	0	1467
2470	2470	1	"01019028"	"FI MOSW 6109 LOSS DC"	019	4	226	0	1	0	1468
2471	2471	8	"12014028"	"PSEUDO SWITCH"	014	10	215	0	1	0	1469
2472	2472	8	"12014029"	"PSEUDO SWITCH"	014	10	215	0	1	0	1470
2473	2473	1	"01024007"	"GEN 5 LOCK-OUT RELAY"	024	3	214	0	1	0	296
2474	2474	8	"12014030"	"PSEUDO SWITCH"	014	10	215	0	1	0	1471
2475	2475	8	"12014031"	"PSEUDO SWITCH"	014	10	215	0	1	0	1472
2476	2476	8	"12014032"	"PSEUDO SWITCH"	014	10	215	0	1	0	1473
2477	2477	8	"12014033"	"PSEUDO SWITCH"	014	10	215	0	1	0	1474
2478	2478	8	"12014034"	"PSEUDO SWITCH"	014	10	215	0	1	0	1475
2479	2479	8	"12014035"	"PSEUDO SWITCH"	014	10	215	0	1	0	1476
2480	2480	1	"01024008"	"GEN 5 25KV BREAKER"	024	3	201	0	1	0	1477
2481	2481	1	"01024009"	"ISOLATION BKR. WORK CAMP"	024	3	201	0	1	0	1478
2482	2482	1	"01024010"	"GEN 5 ISOLATION BATT"	024	3	226	0	1	0	1479
2483	2483	1	"01056036"	"SA FEEDER 1 BREAKER FAIL"	056	6	219	0	1	0	159
2484	2484	1	"01035020"	"BKR 4 LOC/REM SW"	035	5	213	0	1	0	7
2485	2485	1	"01052012"	"W6144 BKR LOW PRESSURE"	052	1	209	0	1	0	1480
2486	2486	5	"05024001"	"GEN 5 PLC RESET"	024	3	214	0	1	0	1481
2487	2487	1	"01035021"	"2032-1 SELF CHECK"	035	5	226	0	1	0	29
2488	2488	1	"01035022"	"BKR 1 351 SELF CHECK"	035	5	226	0	1	0	18
2489	2489	1	"01035023"	"BKR 2 351 SELF CHECK"	035	5	226	0	1	0	43
2490	2490	1	"01002053"	"LTC1 LOCKOUT BLKS LTC"	002	4	221	0	1	0	125
2491	2491	1	"01001094"	"FEEDER BKR 7"	001	3	201	0	1	0	1482
2492	2492	1	"01001095"	"DI BKR 7 UNDER FREQ TRIP"	001	3	226	0	1	0	1483
2493	2493	1	"01001096"	"DI LS 2505-8STA/CTL FAIL"	001	3	226	0	1	0	1484
2494	2494	1	"01014006"	"DB K6132 TX1 CIR SW"	014	3	201	0	1	0	1485
2495	2495	1	"01035024"	"BKR 3 351 SELF CHECK"	035	5	226	0	1	0	44
2496	2496	8	"12014036"	"PSEUDO SWITCH"	014	10	215	0	1	0	1486
2497	2497	1	"01014007"	"DOUBLE BRANCH BKR 1"	014	3	201	0	1	0	13
2498	2498	1	"01073010"	"WO BKR 2 FAIL"	073	3	219	0	1	0	10
2499	2499	1	"01014008"	"DOUBLE BRANCH BKR 2"	014	3	201	0	1	0	35
2500	2500	1	"01014009"	"DB BKR 1 RECL"	014	3	204	0	1	0	14
2501	2501	1	"01035025"	"BKR 4 351 SELF CHECK"	035	5	226	0	1	0	127
2502	2502	1	"01001097"	"DI LS 2505-7STA/CTL FAIL"	001	3	226	0	1	0	1084
2503	2503	1	"01035026"	"BKR 1 2100-1 CPORT 1"	035	5	226	0	1	0	87
2504	2504	1	"01035027"	"BKR 2 2100-1 CPORT 2"	035	5	226	0	1	0	88
2505	2505	1	"01035028"	"BKR 3 2100-1 CPORT 3"	035	5	226	0	1	0	1487
2506	2506	1	"01035029"	"BKR 4 2100-1 CPORT 4"	035	5	226	0	1	0	1383
2507	2507	1	"01035030"	"TX 2505-1 2100-1 CP6"	035	5	226	0	1	0	1488
2508	2508	1	"01056037"	"SA TX1 LOCK-OUT RELAY"	056	6	214	0	1	0	67
2509	2509	1	"01035031"	"ARCHER C/S BYPASS"	035	5	215	0	1	0	1489
2510	2510	1	"01035032"	"TX 2411 SELF CHECK"	035	5	226	0	1	0	1490
2511	2511	1	"01035033"	"ARCHER TX HOT OIL"	035	5	226	0	1	0	165
2512	2512	1	"01035034"	"ARCHER TX HOT SPOT"	035	5	226	0	1	0	162
2513	2513	1	"01035035"	"AC TX LOC/REM SW"	035	5	213	0	1	0	1491
2514	2514	1	"01035036"	"ARCHER VOLT CONTROL 1"	035	5	217	0	1	0	1492
2515	2515	1	"01035037"	"ARCHER VOLT CONTROL 2"	035	5	217	0	1	0	1493
2516	2516	1	"01035038"	"AC LTC SUPV AUTO/MAN"	035	5	220	0	1	0	1494
2517	2517	1	"01035039"	"TX TANK NITRO HIGH PRES"	035	5	210	0	1	0	1495
2518	2518	5	"05035003"	"AC TX LOAD TAP CHANGER"	035	5	207	0	1	0	1432
2519	2519	1	"01035040"	"ARCHER LOC/REM SW"	035	5	213	0	1	0	66
2520	2520	1	"01035041"	"ARCHER TX LOCKOUT RELAY"	035	5	214	0	1	0	296
2521	2521	1	"01035042"	"AC TX 387 DIFF SELF CHCK"	035	5	226	0	1	0	68
2522	2522	1	"01035043"	"AC TX 501 SELF CHECK"	035	5	226	0	1	0	69
2523	2523	1	"01035044"	"AC 2100 SELF CHECK"	035	5	226	0	1	0	456
2524	2524	1	"01035045"	"AC TX 734 METER SC"	035	5	226	0	1	0	1496
2525	2525	1	"01014010"	"DOUBLE BRANCH BKR 3"	014	3	201	0	1	0	39
2526	2526	1	"01035046"	"AC TX 86T TRIP-COIL MON"	035	5	226	0	1	0	1497
2527	2527	1	"01014011"	"DB BKR 4"	014	3	201	0	1	0	237
2528	2528	1	"01014012"	"DB BKR 5"	014	3	201	0	1	0	117
2529	2529	1	"01035047"	"AC TX 94T TRIP-COIL MON"	035	5	226	0	1	0	1498
2530	2530	8	"12012001"	"PSEUDO SWITCH"	012	10	215	0	1	0	1499
2531	2531	8	"12012002"	"PSEUDO SWITCH"	012	10	215	0	1	0	1500
2532	2532	8	"12012003"	"PSEUDO SWITCH"	012	10	215	0	1	0	1501
2533	2533	8	"12012004"	"PSEUDO SWITCH"	012	10	215	0	1	0	1502
2534	2534	8	"12012005"	"PSEUDO SWITCH"	012	10	215	0	1	0	1503
2535	2535	8	"12012006"	"PSEUDO SWITCH"	012	10	215	0	1	0	1504
2536	2536	8	"12012007"	"PSEUDO SWITCH"	012	10	215	0	1	0	1505
2537	2537	8	"12012008"	"PSEUDO SWITCH"	012	10	215	0	1	0	1506
2538	2538	8	"12012009"	"PSEUDO SWITCH"	012	10	215	0	1	0	1507
2539	2539	8	"12012010"	"PSEUDO SWITCH"	012	10	215	0	1	0	1508
2540	2540	8	"12012011"	"PSEUDO SWITCH"	012	10	215	0	1	0	1509
2541	2541	8	"12012012"	"PSEUDO SWITCH"	012	10	215	0	1	0	1510
2542	2542	8	"12012013"	"PSEUDO SWITCH"	012	10	215	0	1	0	1511
2543	2543	8	"12012014"	"PSEUDO SWITCH"	012	10	215	0	1	0	1512
2544	2544	8	"12012015"	"PSEUDO SWITCH"	012	10	215	0	1	0	1513
2545	2545	8	"12012016"	"PSEUDO SWITCH"	012	10	215	0	1	0	1514
2546	2546	1	"01014013"	"DB BKR 6"	014	3	201	0	1	0	447
2547	2547	1	"01014014"	"DB BKR 7"	014	3	201	0	1	0	1482
2548	2548	8	"12052001"	"PSEUDO SWITCH"	052	10	215	0	1	0	1515
2549	2549	1	"01014015"	"DB TX1 LOCK-OUT REL"	014	3	214	0	1	0	67
2550	2550	1	"01014016"	"DB K6134 TX2 CIR SW"	014	3	201	0	1	0	1516
2551	2551	8	"12052002"	"PSEUDO SWITCH"	052	10	215	0	1	0	1517
2552	2552	1	"01014017"	"DB TX2 LOCK-OUT REL"	014	3	214	0	1	0	194
2553	2553	1	"01014018"	"DB K6136 TX3 CIR SW"	014	3	201	0	1	0	1518
2554	2554	1	"01035048"	"AC C/S DONT P/U LOAD"	035	5	201	0	1	0	1519
2555	2555	1	"01008016"	"MOBILE TX HIGH SIDE SW"	008	7	215	0	1	0	1520
2556	2556	1	"01014019"	"DB TX3 LOCK-OUT REL"	014	3	214	0	1	0	1521
2557	2557	1	"01014020"	"DB SUB LOC/REM SW."	014	3	213	0	1	0	66
2558	2558	8	"12012017"	"PSEUDO SWITCH"	012	10	215	0	1	0	1522
2559	2559	8	"12012018"	"PSEUDO SWITCH"	012	10	215	0	1	0	1523
2560	2560	8	"12012019"	"PSEUDO SWITCH"	012	10	215	0	1	0	1524
2561	2561	8	"12012020"	"PSEUDO SWITCH"	012	10	215	0	1	0	1525
2562	2562	8	"12001036"	"PSEUDO SWITCH"	001	10	215	0	1	0	1526
2563	2563	8	"12001037"	"PSEUDO SWITCH"	001	10	215	0	1	0	1527
2564	2564	8	"12001038"	"PSEUDO SWITCH"	001	10	215	0	1	0	1528
2565	2565	8	"12001039"	"PSEUDO SWITCH"	001	10	215	0	1	0	1529
2566	2566	1	"01035049"	"AC LBI 3142S"	035	5	215	0	1	0	1530
2567	2567	8	"12001040"	"PSEUDO SWITCH"	001	10	215	0	1	0	1531
2568	2568	1	"01035050"	"AC BATT DC VOLT"	035	5	226	0	1	0	324
2569	2569	8	"12001041"	"PSEUDO SWITCH"	001	10	215	0	1	0	1532
2570	2570	1	"01035051"	"FUTURE"	035	5	204	0	1	0	217
2571	2571	8	"12001042"	"PSEUDO SWITCH"	001	10	215	0	1	0	1533
2572	2572	1	"01035052"	"AC BKR 1 2032 CPORT 1"	035	5	226	0	1	0	1534
2573	2573	8	"12061018"	"PSEUDO SWITCH"	061	10	215	0	1	0	1535
2574	2574	8	"12061019"	"PSEUDO SWITCH"	061	10	215	0	1	0	1536
2575	2575	8	"12061020"	"PSEUDO SWITCH"	061	10	215	0	1	0	1537
2576	2576	8	"12061021"	"PSEUDO SWITCH"	061	10	215	0	1	0	1538
2577	2577	8	"12061022"	"PSEUDO SWITCH"	061	10	215	0	1	0	1539
2578	2578	8	"12061023"	"PSEUDO SWITCH"	061	10	215	0	1	0	1540
2579	2579	8	"12055011"	"PSEUDO SWITCH"	055	10	215	0	1	0	1541
2580	2580	1	"01029070"	"BR MOSW S6173 DC"	029	5	226	0	1	0	1542
2581	2581	8	"12031018"	"PSEUDO SWITCH"	031	10	215	0	1	0	1543
2582	2582	1	"01035053"	"AC BKR 2 2032 CPORT 2"	035	5	226	0	1	0	1544
2583	2583	8	"12031019"	"PSEUDO SWITCH"	031	10	215	0	1	0	1545
2584	2584	8	"12031020"	"PSEUDO SWITCH"	031	10	215	0	1	0	1546
2585	2585	5	"05031002"	"705875D59,60,61"	031	10	215	0	1	0	1547
2586	2586	8	"12031021"	"PSEUDO SWITCH"	031	10	215	0	1	0	1548
2587	2587	5	"05074012"	"753827D53,54,55"	074	10	215	0	1	0	1549
2588	2588	5	"05074013"	"753827D61"	074	10	215	0	1	0	1550
2589	2589	5	"05074014"	"753827D60"	074	10	215	0	1	0	1551
2590	2590	8	"12074015"	"PSEUDO SWITCH"	074	10	215	0	1	0	1552
2591	2591	1	"01014021"	"DB TX1 387 DIFF-1 SLF CK"	014	3	226	0	1	0	120
2592	2592	1	"01014022"	"TX1 501-1 SELF CHECK"	014	3	226	0	1	0	439
2593	2593	1	"01014023"	"DB TX1 2100-1 SELF CHECK"	014	3	226	0	1	0	1553
2594	2594	1	"01014024"	"DB TX1 734 MET SELF CHCK"	014	3	226	0	1	0	385
2595	2595	1	"01014025"	"DB TX1 86T TRIP-COIL MON"	014	3	226	0	1	0	72
2596	2596	1	"01014026"	"DB TX1 94T TRIP-COIL MON"	014	3	226	0	1	0	245
2597	2597	1	"01070030"	"TX2 2411-1 CPORT 11"	070	5	226	0	1	0	1554
2598	2598	1	"01014027"	"DB MAS LOSS OF AC"	014	3	204	0	1	0	217
2599	2599	1	"01070031"	"TX2 LKOUT REL"	070	5	214	0	1	0	194
2600	2600	1	"01014028"	"DB BATT LOW DC VOLT"	014	3	226	0	1	0	324
2601	2601	1	"01014029"	"DB BATT GROUND"	014	3	226	0	1	0	719
2602	2602	1	"01014030"	"BATT HOUSE EXHAUST FAN"	014	3	226	0	1	0	1555
2603	2603	1	"01014031"	"DB BATT HOUSE SMOKE AL"	014	3	226	0	1	0	1556
2604	2604	5	"05009002"	"FM FAST SCAN"	009	7	225	0	1	0	6
2605	2605	1	"01014032"	"DB TX1 2411 SELF CHECK"	014	3	226	0	1	0	50
2606	2606	1	"01014033"	"DB TX1 HOT OIL TEMP AL"	014	3	226	0	1	0	51
2607	2607	1	"01014034"	"DB TX1 HOT SPOT"	014	3	208	0	1	0	52
2608	2608	1	"01014035"	"DB TX1 LOC/REM SW"	014	3	213	0	1	0	53
2609	2609	1	"01014036"	"DB TX1 VOLT CONTROL K1"	014	3	217	0	1	0	54
2610	2610	1	"01014037"	"DB TX1 VOLT CONTROL K2"	014	3	217	0	1	0	55
2611	2611	1	"01014038"	"DB TX1 LTC AUTO MAN."	014	3	220	0	1	0	56
2612	2612	1	"01014039"	"DOUBLE BRANCH MOSW S618"	014	3	202	0	1	0	1557
2613	2613	1	"01014040"	"DOUBLE BRANCH MOSW S619"	014	3	202	0	1	0	1558
2614	2614	1	"01014041"	"DB MOSW S618&S619 GEN"	014	3	226	0	1	0	1559
2615	2615	1	"01014042"	"DB TX2 94T TRIP-COIL MON"	014	3	226	0	1	0	959
2616	2616	1	"01014043"	"DB 6133S TX1 BYPASS SW"	014	3	202	0	1	0	1560
2617	2617	1	"01014044"	"DB TX1 LBI S3781"	014	3	202	0	1	0	1561
2618	2618	1	"01014045"	"K6132&S3781 2505-5 S C"	014	3	226	0	1	0	1562
2619	2619	1	"01014046"	"K6134&S3782 2505-6 SLF C"	014	3	226	0	1	0	1563
2620	2620	1	"01014047"	"K6136&S3783 2505-7 SLF C"	014	3	226	0	1	0	1084
2621	2621	1	"01020050"	"REG B NO CONTROL K2"	020	7	217	0	1	0	455
2622	2622	1	"01014048"	"DB BKR 1 351 SELF CHECK"	014	3	226	0	1	0	18
2623	2623	1	"01014049"	"DB BKR 2 351 SELF CHECK"	014	3	226	0	1	0	43
2624	2624	1	"01014050"	"DB BKR 3 351 SELF CHECK"	014	3	226	0	1	0	44
2625	2625	1	"01014051"	"DB TX1 2505-1 SELF CHECK"	014	3	226	0	1	0	1564
2626	2626	1	"01014052"	"DB MOSW 2505 SELF CHECK"	014	3	226	0	1	0	1565
2627	2627	1	"01014053"	"DB 2032-1 SELF CHECK"	014	3	226	0	1	0	1566
2628	2628	1	"01014054"	"DB BATT HOUSE HUMIDITY"	014	3	226	0	1	0	1567
2629	2629	1	"01014055"	"DB BKR 1 GRND TRIP"	014	3	221	0	1	0	15
2630	2630	1	"01014056"	"DB BKR 1 LOC/REM SW"	014	3	213	0	1	0	17
2631	2631	1	"01014057"	"DB BKR 2 RECL"	014	3	204	0	1	0	36
2632	2632	1	"01014058"	"DB BKR 2 GRND TRIP"	014	3	221	0	1	0	37
2633	2633	1	"01014059"	"DB BKR 2 LOC/REM SW"	014	3	213	0	1	0	38
2634	2634	1	"01014060"	"DB BKR 3 RECL"	014	3	204	0	1	0	40
2635	2635	1	"01014061"	"DB BKR 3 GRND TRIP"	014	3	221	0	1	0	41
2636	2636	1	"01035054"	"AC BKR 3 2032 CPORT 3"	035	5	226	0	1	0	1568
2637	2637	1	"01014062"	"DB BKR 3 LOC/REM SW"	014	3	213	0	1	0	8
2638	2638	1	"01014063"	"DB BKR 1 2032-1 CPORT1"	014	3	226	0	1	0	1534
2639	2639	1	"01014064"	"DB BKR 2 2032-1 CPORT2"	014	3	226	0	1	0	1544
2640	2640	1	"01014065"	"DB BKR 3 2032-1 CPORT3"	014	3	226	0	1	0	1568
2641	2641	1	"01014066"	"BKR 1 2100-1 CPORT 1"	014	3	226	0	1	0	87
2642	2642	1	"01014067"	"BKR 2 2100-1 CPORT 2"	014	3	226	0	1	0	88
2643	2643	1	"01014068"	"BKR 3 2100-1 CPORT 3"	014	3	226	0	1	0	1487
2644	2644	8	"12019029"	"PSEUDO SWITCH"	019	10	215	0	1	0	1569
2645	2645	5	"05053004"	"PRINT STATUS"	053	6	229	1	1	0	1570
2646	2646	8	"12036027"	"PSEUDO SWITCH"	036	10	215	0	1	0	1571
2647	2647	1	"01029071"	"BR MOSW S6174 DC"	029	5	226	0	1	0	1572
2648	2648	8	"12036028"	"PSEUDO SWITCH"	036	10	215	0	1	0	1573
2649	2649	8	"12036029"	"PSEUDO SWITCH"	036	10	215	0	1	0	1574
2650	2650	8	"12010018"	"PSEUDO SWITCH"	010	10	215	0	1	0	1575
2651	2651	8	"12010019"	"PSEUDO SWITCH"	010	10	215	0	1	0	1576
2652	2652	8	"12010020"	"PSEUDO SWITCH"	010	10	215	0	1	0	1577
2653	2653	8	"12010021"	"PSEUDO SWITCH"	010	10	215	0	1	0	1578
2654	2654	8	"12010022"	"PSEUDO SWITCH"	010	10	215	0	1	0	1579
2655	2655	1	"01056038"	"SA TX1 DIF PROTECT FAIL"	056	6	226	0	1	0	120
2656	2656	8	"12029017"	"PSEUDO SWITCH"	029	10	215	0	1	0	1580
2657	2657	8	"12029018"	"PSEUDO SWITCH"	029	10	215	0	1	0	1581
2658	2658	8	"12029019"	"PSEUDO SWITCH"	029	10	215	0	1	0	1582
2659	2659	8	"12029020"	"PSEUDO SWITCH"	029	10	215	0	1	0	1583
2660	2660	8	"12073022"	"PSEUDO SWITCH"	073	10	215	0	1	0	1584
2661	2661	8	"12073023"	"PSEUDO SWITCH"	073	10	215	0	1	0	1585
2662	2662	8	"12073024"	"PSEUDO SWITCH"	073	10	215	0	1	0	1586
2663	2663	8	"12073025"	"PSEUDO SWITCH"	073	10	215	0	1	0	1587
2664	2664	8	"12073026"	"PSEUDO SWITCH"	073	10	215	0	1	0	1588
2665	2665	8	"12016034"	"PSEUDO SWITCH"	016	10	215	0	1	0	1589
2666	2666	8	"12016035"	"PSEUDO SWITCH"	016	10	215	0	1	0	1590
2667	2667	8	"12016036"	"PSEUDO SWITCH"	016	10	215	0	1	0	1591
2668	2668	8	"12016037"	"PSEUDO SWITCH"	016	10	215	0	1	0	1592
2669	2669	8	"12016038"	"PSEUDO SWITCH"	016	10	215	0	1	0	1593
2670	2670	8	"12016039"	"PSEUDO SWITCH"	016	10	215	0	1	0	1594
2671	2671	8	"12016040"	"PSEUDO SWITCH"	016	10	215	0	1	0	1595
2672	2672	8	"12016041"	"PSEUDO SWITCH"	016	10	215	0	1	0	1596
2673	2673	1	"01014069"	"TX1 2505-1 2100-1 CP 6"	014	3	226	0	1	0	1597
2674	2674	8	"12069038"	"PSEUDO SWITCH"	069	10	215	0	1	0	1598
2675	2675	8	"12069039"	"PSEUDO SWITCH"	069	10	215	0	1	0	1599
2676	2676	8	"12069040"	"PSEUDO SWITCH"	069	10	215	0	1	0	1600
2677	2677	8	"12069041"	"PSEUDO SWITCH"	069	10	215	0	1	0	1601
2678	2678	8	"12069042"	"PSEUDO SWITCH"	069	10	215	0	1	0	1602
2679	2679	8	"12069043"	"PSEUDO SWITCH"	069	10	215	0	1	0	1603
2680	2680	1	"01002054"	"TX1 TANK NITRO LOW PRES"	002	4	209	0	1	0	475
2681	2681	1	"01014070"	"DB MOSW 2505-4 2100-1 C7"	014	3	226	0	1	0	1604
2682	2682	1	"01014071"	"K6132&LBI 2505-5 21-1 C8"	014	3	226	0	1	0	1605
2683	2683	1	"01014072"	"DB TX2 387 DIFF-2 SLF CK"	014	3	226	0	1	0	355
2684	2684	1	"01014073"	"TX2 501-2 SELF CHECK"	014	3	226	0	1	0	955
2685	2685	8	"12019030"	"PSEUDO SWITCH"	019	10	215	0	1	0	1606
2686	2686	1	"01014074"	"DB TX2 2100-2 SELF CHECK"	014	3	226	0	1	0	1607
2687	2687	1	"01014075"	"DB TX2 734 MET SELF CHCK"	014	3	226	0	1	0	957
2688	2688	1	"01014076"	"DB TX2 86T TRIP-COIL MON"	014	3	226	0	1	0	958
2689	2689	1	"01014077"	"DB TX2 LTC LIMIT MAX AL"	014	3	226	0	1	0	1608
2690	2690	1	"01014078"	"DB TX2 2411 SELF CHECK"	014	3	226	0	1	0	617
2691	2691	1	"01014079"	"DB TX2 HOT OIL TEMP AL"	014	3	226	0	1	0	183
2692	2692	8	"12019031"	"PSEUDO SWITCH"	019	10	215	0	1	0	1609
2693	2693	8	"12019032"	"PSEUDO SWITCH"	019	10	215	0	1	0	1610
2694	2694	1	"01014080"	"DB TX2 HOT SPOT"	014	3	208	0	1	0	181
2695	2695	8	"12019033"	"PSEUDO SWITCH"	019	10	215	0	1	0	1611
2696	2696	1	"01014081"	"DB TX2 LOC/REM SW"	014	3	213	0	1	0	413
2697	2697	1	"01014082"	"DB TX2 VOLT CONTROL K1"	014	3	217	0	1	0	387
2698	2698	1	"01014083"	"DB TX2 VOLT CONTROL K2"	014	3	217	0	1	0	414
2699	2699	1	"01014084"	"DB TX2 LTC AUTO MAN."	014	3	220	0	1	0	211
2700	2700	1	"01014085"	"DB TX1 LTC LIMIT MAX AL"	014	3	226	0	1	0	1612
2701	2701	1	"01019029"	"TX2 TANK HIGH OIL"	019	4	210	0	1	0	1613
2702	2702	1	"01014086"	"DB 6135S TX2 BYPASS SW"	014	3	202	0	1	0	1614
2703	2703	1	"01014087"	"DB TX2 LBI S3782"	014	3	202	0	1	0	1615
2704	2704	1	"01014088"	"DB BKR 4 351 SELF CHECK"	014	3	226	0	1	0	127
2705	2705	1	"01014089"	"DB BKR 5 351 SELF CHECK"	014	3	226	0	1	0	128
2706	2706	1	"01014090"	"DB BKR 6 351 SELF CHECK"	014	3	226	0	1	0	471
2707	2707	1	"01014091"	"DB TX2 2032-2 SELF CHECK"	014	3	226	0	1	0	1616
2708	2708	1	"01014092"	"DB TX2 2505-2 SELF CHECK"	014	3	226	0	1	0	84
2709	2709	1	"01028047"	"TX1 86T-1 TRIP-COIL MON"	028	6	226	0	1	0	72
2710	2710	1	"01014093"	"W3784 TIE-BRK 351 SLF CK"	014	3	226	0	1	0	1617
2711	2711	1	"01014094"	"DB BKR 4 RECL"	014	3	204	0	1	0	294
2712	2712	1	"01025026"	"REG A PH 2431 SELF CHECK"	025	5	226	0	1	0	1139
2713	2713	1	"01025027"	"PH BKR 4 351 SELF CHECK"	025	5	226	0	1	0	127
2714	2714	1	"01014095"	"DB BKR 4 GRND TRIP"	014	3	221	0	1	0	73
2715	2715	1	"01025028"	"BKR 4 2100 CPORT 4"	025	5	226	0	1	0	1383
2716	2716	1	"01014096"	"DB BKR 4 LOC/REM SW"	014	3	213	0	1	0	7
2717	2717	5	"05045002"	"407332 D06,07,08"	045	10	215	0	1	0	1618
2718	2718	1	"01014097"	"DB BKR 5 RECL"	014	3	204	0	1	0	121
2719	2719	1	"01014098"	"DB BKR 5 GRND TRIP"	014	3	221	0	1	0	375
2720	2720	1	"01014099"	"DB BKR 5 LOC/REM SW"	014	3	213	0	1	0	124
2721	2721	1	"01056039"	"SA TX1 OVERCURRENT FAIL"	056	6	226	0	1	0	439
2722	2722	1	"01056040"	"SA TX1 2100 FAIL"	056	6	226	0	1	0	70
2723	2723	1	"01056041"	"SA TX1 METER FAIL"	056	6	226	0	1	0	385
2724	2724	1	"01014100"	"DB BKR 6 RECL"	014	3	204	0	1	0	448
2725	2725	1	"01025029"	"PH TX LOW OIL ALARM"	025	5	209	0	1	0	1145
2726	2726	5	"05022003"	"GC REG CURRENT MODE"	022	10	228	0	1	0	227
2727	2727	1	"01056042"	"SA TX1 86T TRIP-COIL MON"	056	6	226	0	1	0	72
2728	2728	1	"01014101"	"DB BKR 6 GRND TRIP"	014	3	221	0	1	0	449
2729	2729	1	"01014102"	"DB BKR 6 LOC/REM SW"	014	3	213	0	1	0	114
2730	2730	1	"01011081"	"MI BATT DC VOLT ALARM 1"	011	3	226	0	1	0	324
2731	2731	1	"01011082"	"MI 2100-1 ALARM COM 9"	011	3	204	0	1	0	3
2732	2732	1	"01056043"	"SA TX1 94T TRIP-COIL MON"	056	6	226	0	1	0	245
2733	2733	1	"01056044"	"SA  C/S DONT P/U LOAD"	056	6	201	0	1	0	1619
2734	2734	5	"05067032"	"MODEL STATUS"	067	2	217	0	1	0	227
2735	2735	1	"01011083"	"MI TX2 TANK SUDDEN PRS"	011	3	210	0	1	0	954
2736	2736	1	"01011084"	"MI TX2 TANK LO OIL"	011	3	209	0	1	0	182
2737	2737	1	"01011085"	"MI TX1 VOLT CTRL K1"	011	3	217	0	1	0	54
2738	2738	1	"01011086"	"MI TX1 VOLT CTRL K2"	011	3	217	0	1	0	55
2739	2739	1	"01056045"	"SA BATT DC VOLT ALARM"	056	6	204	0	1	0	324
2740	2740	1	"01052013"	"311L TEST PLUG IN"	052	1	226	0	1	0	1620
2741	2741	1	"01056046"	"SA TX1 2411 FUTURE COMM"	056	6	226	0	1	0	949
2742	2742	5	"05056004"	"SATSUMA FAST SCAN"	056	6	225	0	1	0	6
2743	2743	1	"01033022"	"MX TX1 OVERCURRENT FAIL"	033	3	226	0	1	0	439
2744	2744	5	"05036004"	"REG A VOLT CONTROL"	036	5	207	0	1	0	156
2745	2745	1	"01010037"	"TCA TX1 TANK DGA FAIL"	010	10	226	0	1	0	379
2746	2746	1	"01020051"	"REG C NO CONTROL K1"	020	7	217	0	1	0	1133
2747	2747	1	"01070032"	"TX2 94T-2 TRIP-COIL MON"	070	5	226	0	1	0	959
2748	2748	5	"05056005"	"REGULATOR CONTROL MODE"	056	10	203	0	1	0	78
2749	2749	8	"12040004"	"PSEUDO SWITCH"	040	7	215	0	1	0	1621
2750	2750	1	"01014103"	"DB W3784 WEST TIE-BRK"	014	3	201	0	1	0	1622
2751	2751	5	"05055116"	"BAD STATUS PT"	055	10	215	0	1	0	1623
2752	2752	1	"01014104"	"DB W3784 TIE-BRK LOC/REM"	014	3	213	0	1	0	1624
2753	2753	1	"01014105"	"DB BKR 4 2032-2 CPORT1"	014	3	226	0	1	0	409
2754	2754	1	"01014106"	"DB BKR 5 2032-2 CPORT2"	014	3	226	0	1	0	1625
2755	2755	1	"01014107"	"DB BKR 6 2032-2 CPORT3"	014	3	226	0	1	0	1626
2756	2756	1	"01014108"	"W3784 2032-2 CP4 351S-7"	014	3	226	0	1	0	1627
2757	2757	1	"01014109"	"DB TX3 2032-3 SELF CHECK"	014	3	226	0	1	0	1628
2758	2758	1	"01014110"	"BKR 4 2100-2 CPORT 1"	014	3	226	0	1	0	1383
2759	2759	1	"01014111"	"BKR 5 2100-2 CPORT 2"	014	3	226	0	1	0	1629
2760	2760	1	"01014112"	"BKR 6 2100-2 CPORT 3"	014	3	226	0	1	0	388
2761	2761	1	"01014113"	"W3784 2100-2 CPORT 4"	014	3	226	0	1	0	1630
2762	2762	1	"01014114"	"TX2 2505-2 2100-2 CP 6"	014	3	226	0	1	0	1631
2763	2763	1	"01014115"	"K6134&LBI 2505-6 21-2 C7"	014	3	226	0	1	0	1632
2764	2764	1	"01014116"	"DB TX3 387 DIFF-3 SLF CK"	014	3	226	0	1	0	1633
2765	2765	1	"01014117"	"TX3 501-3 SELF CHECK"	014	3	226	0	1	0	1634
2766	2766	1	"01014118"	"DB TX3 2100-3 SELF CHECK"	014	3	226	0	1	0	1635
2767	2767	1	"01014119"	"DB TX3 734 MET SELF CHCK"	014	3	226	0	1	0	1636
2768	2768	1	"01014120"	"DB TX3 86T TRIP-COIL MON"	014	3	226	0	1	0	1637
2769	2769	1	"01014121"	"DB TX3 94T TRIP-COIL MON"	014	3	226	0	1	0	1638
2770	2770	1	"01014122"	"DB TX3 LTC LIMIT AMX AL"	014	3	226	0	1	0	1639
2771	2771	1	"01014123"	"TX3 2411 SELF CHECK"	014	3	226	0	1	0	1640
2772	2772	1	"01014124"	"DB TX3 HOT OIL TEMP AL"	014	3	226	0	1	0	1641
2773	2773	1	"01014125"	"DB TX3 HOT SPOT"	014	3	208	0	1	0	1642
2774	2774	1	"01014126"	"DB TX3 LOC/REM SW"	014	3	213	0	1	0	1643
2775	2775	1	"01014127"	"DB TX3 VOLT CONTROL K1"	014	3	217	0	1	0	1644
2776	2776	1	"01014128"	"DB TX3 VOLT CONTROL K2"	014	3	217	0	1	0	1645
2777	2777	1	"01014129"	"DB TX3 LTC AUTO MAN."	014	3	220	0	1	0	1646
2778	2778	1	"01014130"	"DB TX3 LTC ALARM 2100"	014	3	226	0	1	0	1647
2779	2779	1	"01014131"	"DB 6137S TX3 BYPASS SW"	014	3	202	0	1	0	1648
2780	2780	1	"01014132"	"DB TX3 LBI S3783"	014	3	202	0	1	0	1649
2781	2781	1	"01014133"	"DB BKR 7 351 SELF CHECK"	014	3	226	0	1	0	1650
2782	2782	1	"01014134"	"DB BKR 8 351 SELF CHECK"	014	3	226	0	1	0	1651
2783	2783	1	"01014135"	"DB BKR 9 351 SELF CHECK"	014	3	226	0	1	0	1652
2784	2784	1	"01014136"	"W3785 TIE-BRK 351 SLF CK"	014	3	226	0	1	0	1653
2785	2785	1	"01014137"	"DB TX3 2505-3 SELF CHECK"	014	3	226	0	1	0	1654
2786	2786	1	"01014138"	"DB BKR 7 RECL"	014	3	204	0	1	0	1655
2787	2787	1	"01016019"	"OP BKR 4 RECL"	016	4	204	0	1	0	294
2788	2788	1	"01014139"	"DB BKR 7 GRND TRIP"	014	3	221	0	1	0	1656
2789	2789	1	"01033023"	"MX BKR 3 GRND TRIP BLOCK"	033	3	221	0	1	0	41
2790	2790	1	"01033024"	"MX BKR 3 LOC/REM SW"	033	3	213	0	1	0	8
2791	2791	1	"01033025"	"MX TX1 DIFF PROT FAIL"	033	3	226	0	1	0	120
2792	2792	1	"01033026"	"MX TX1 735 RELAY FAIL"	033	3	226	0	1	0	385
2793	2793	1	"01014140"	"DB BKR 7 LOC/REM SW"	014	3	213	0	1	0	130
2794	2794	1	"01028048"	"REG C NO CONTROL K1"	028	6	217	0	1	0	1133
2795	2795	1	"01031017"	"BKR 3 GRND TRIP BLOCK"	031	6	221	0	1	0	41
2796	2796	1	"01011087"	"MI FEEDER BKR 3"	011	3	201	0	1	0	39
2797	2797	1	"01033027"	"MX 611S HS BYPASS"	033	3	215	0	1	0	1657
2798	2798	1	"01033028"	"MX BKR 2 LOC/REM SW"	033	3	213	0	1	0	38
2799	2799	1	"01033029"	"MX TX1 387E ALARM COM"	033	3	226	0	1	0	42
2800	2800	1	"01033030"	"MX TX1 HEATER LOSS AC"	033	5	204	0	1	0	1658
2801	2801	1	"01033031"	"MX BKR 1 UNDER FREQ TRIP"	033	3	201	0	1	0	362
2802	2802	1	"01033032"	"MX TX1 STG1 FANS LOSS AC"	033	5	204	0	1	0	1659
2803	2803	1	"01033033"	"MX BKR 3 UNDER FREQ TRIP"	033	3	201	0	1	0	411
2804	2804	1	"01033034"	"MX BKR 1 STA COM"	033	3	226	0	1	0	16
2805	2805	1	"01033035"	"MX TX1 2505 STA/CTRL COM"	033	3	226	0	1	0	48
2806	2806	1	"01033036"	"MX HOUSE LOC/REM SWITCH"	033	3	213	0	1	0	66
2807	2807	1	"01033037"	"MX TX1 2100 FAIL"	033	3	226	0	1	0	70
2808	2808	1	"01033038"	"TX 501-1 TEST PLUG IN"	033	3	226	0	1	0	951
2809	2809	1	"01001098"	"DI LS 2505 STA/CNTRL COM"	001	3	226	0	1	0	356
2810	2810	8	"12055012"	"PSEUDO SWITCH"	055	10	215	0	1	0	1660
2811	2811	1	"01033039"	"MX LS STA/CTRL FAIL"	033	3	226	0	1	0	1084
2812	2812	1	"01033040"	"MX TX1 HOT SPOT"	033	3	208	0	1	0	52
2813	2813	1	"01033041"	"TX 387E-1 TEST PLUG IN"	033	3	226	0	1	0	950
2814	2814	1	"01033042"	"MX LS 2505 STA/CTRL COM"	033	3	226	0	1	0	356
2815	2815	1	"01033043"	"MX BKR 3 RELAY FAIL"	033	3	226	0	1	0	44
2816	2816	1	"01033044"	"MX BKR 3 STA COM"	033	3	226	0	1	0	46
2817	2817	1	"01001099"	"DI LS 2505 STA/CTRL COM"	001	3	226	0	1	0	1661
2818	2818	1	"01033045"	"MX BKR 2 UNDER FREQ TRIP"	033	3	201	0	1	0	363
2819	2819	1	"01033046"	"MX REG B STA/CTRL FAIL"	033	3	226	0	1	0	1662
2820	2820	8	"12011016"	"PSEUDO SWITCH"	011	10	215	0	1	0	1663
2821	2821	8	"12011017"	"PSEUDO SWITCH"	011	10	215	0	1	0	1664
2822	2822	8	"12011018"	"PSEUDO SWITCH"	011	10	215	0	1	0	1665
2823	2823	8	"12011019"	"PSEUDO SWITCH"	011	10	215	0	1	0	1666
2824	2824	8	"12011020"	"PSEUDO SWITCH"	011	10	215	0	1	0	1667
2825	2825	8	"12011021"	"PSEUDO SWITCH"	011	10	215	0	1	0	1668
2826	2826	8	"12011022"	"PSEUDO SWITCH"	011	10	215	0	1	0	1669
2827	2827	8	"12011023"	"PSEUDO SWITCH"	011	10	215	0	1	0	1670
2828	2828	8	"12011024"	"PSEUDO SWITCH"	011	10	215	0	1	0	1671
2829	2829	8	"12011025"	"PSEUDO SWITCH"	011	10	215	0	1	0	1672
2830	2830	8	"12011026"	"PSEUDO SWITCH"	011	10	215	0	1	0	1673
2831	2831	8	"12011027"	"PSEUDO SWITCH"	011	10	215	0	1	0	1674
2832	2832	1	"01011088"	"MI BKR 3 RECLOSER"	011	3	204	0	1	0	40
2833	2833	1	"01011089"	"MI BKR 3 LOC/REM SW"	011	3	213	0	1	0	8
2834	2834	1	"01011090"	"MI BKR 3 GRND TRIP BLK"	011	3	221	0	1	0	41
2835	2835	1	"01002055"	"BY TX1 2100 FAIL"	002	4	226	0	1	0	70
2836	2836	8	"12036030"	"PSEUDO SWITCH"	036	10	215	0	1	0	1675
2837	2837	8	"12036031"	"PSEUDO SWITCH"	036	10	215	0	1	0	1676
2838	2838	8	"12036032"	"PSEUDO SWITCH"	036	10	215	0	1	0	1677
2839	2839	1	"01014141"	"DB BKR 8 RECL"	014	3	204	0	1	0	1678
2840	2840	1	"01021004"	"BRK 1 BKR FAIL"	021	5	219	0	1	0	159
2841	2841	1	"01039004"	"BN BKR 2 FAIL"	039	3	219	0	1	0	10
2842	2842	1	"01073011"	"WO TX1 TANK NITRO LO PRS"	073	3	209	0	1	0	475
2843	2843	1	"01021005"	"BRK 3 BKR FAIL"	021	5	219	0	1	0	160
2844	2844	1	"01014142"	"DB BKR 8 GRND TRIP"	014	3	221	0	1	0	1679
2845	2845	1	"01043031"	"GT S2L11 LBI"	043	7	215	0	1	0	246
2846	2846	1	"01028049"	"REG B NO CONTROL K2"	028	6	217	0	1	0	455
2847	2847	1	"01039005"	"BN TX1 DIFF PROT DISABLE"	039	3	205	0	1	0	978
2848	2848	1	"01029072"	"BR TX1 DIFF PROT DISABLE"	029	5	205	0	1	0	978
2849	2849	1	"01042062"	"LY BKR 4 UNDER FREQ TRIP"	042	7	201	0	1	0	366
2850	2850	8	"12074016"	"PSEUDO SWITCH"	074	10	215	0	1	0	1680
2851	2851	5	"05045003"	"407332 D01,02,03"	045	10	215	0	1	0	1681
2852	2852	5	"05045004"	"407332 D50,51,52"	045	10	215	0	1	0	1682
2853	2853	5	"05038005"	"596103D01,02,03"	038	10	215	0	1	0	1683
2854	2854	5	"05038006"	"596103D50,51,52"	038	10	215	0	1	0	1684
2855	2855	1	"01031018"	"RV TX1 LBI S3L11"	031	6	215	0	1	0	1685
2856	2856	1	"01002056"	"BY TX1 735 MET SELF CHCK"	002	4	226	0	1	0	385
2857	2857	8	"12038023"	"PSEUDO SWITCH"	038	10	215	0	1	0	1686
2858	2858	8	"12038024"	"PSEUDO SWITCH"	038	10	215	0	1	0	1687
2859	2859	8	"12038025"	"PSEUDO SWITCH"	038	10	215	0	1	0	1688
2860	2860	8	"12038026"	"PSEUDO SWITCH"	038	10	215	0	1	0	1689
2861	2861	1	"01014143"	"DB BKR 9 RECL"	014	3	204	0	1	0	1690
2862	2862	1	"01002057"	"BY TX1 86T TRIP-COIL MON"	002	4	226	0	1	0	72
2863	2863	1	"01002058"	"BY TX1 94T TRIP-COIL MON"	002	4	226	0	1	0	245
2864	2864	1	"01014144"	"DB BKR 8 LOC/REM SW"	014	3	213	0	1	0	1691
2865	2865	1	"01014145"	"DB BKR 9 GRND TRIP"	014	3	221	0	1	0	1692
2866	2866	1	"01014146"	"DB BKR 9 LOC/REM SW"	014	3	213	0	1	0	1693
2867	2867	1	"01014147"	"DB W3785 EAST TIE-BRK"	014	3	201	0	1	0	1694
2868	2868	1	"01031019"	"RV TX2 LBI S3L21"	031	6	215	0	1	0	1695
2869	2869	1	"01031020"	"CEC SUB LOC/REM SW"	031	6	213	0	1	0	66
2870	2870	1	"01031021"	"TX1 25-1 2100 CP 12"	031	6	226	0	1	0	1696
2871	2871	1	"01031022"	"TX1 2411-1 2100 CPORT 10"	031	6	226	0	1	0	1697
2872	2872	1	"01069031"	"WE TX2 2505 STA/CTRL COM"	069	4	226	0	1	0	952
2873	2873	1	"01003017"	"WS BKR 2 RECLOSER"	003	5	204	0	1	0	36
2874	2874	5	"05014002"	"DB TX1 LOAD TAP CHANGER"	014	3	207	1	1	0	63
2875	2875	1	"01011091"	"MI BKR 2 LOC/REM SW"	011	3	213	0	1	0	38
2876	2876	1	"01002059"	"K689 CIRCUIT SWITCHER"	002	4	201	0	1	0	1698
2877	2877	1	"01002060"	"BY 3382S TX1 LBI"	002	4	215	0	1	0	1699
2878	2878	1	"01001100"	"DI BKR 7 RECLOSER"	001	3	204	0	1	0	1655
2879	2879	5	"05014003"	"DB TX2 LOAD TAP CHANGER"	014	3	207	1	1	0	256
2880	2880	1	"01002061"	"BY BATT DC VOLT ALARM 1"	002	4	226	0	1	0	324
2881	2881	5	"05067033"	"DB TC3U"	067	2	217	0	1	0	1700
2882	2882	1	"01014148"	"BKR 7 2032-3 CPORT 1"	014	3	226	0	1	0	1701
2883	2883	1	"01014149"	"BKR 8 2032-3 CPORT 2"	014	3	226	0	1	0	1702
2884	2884	1	"01014150"	"BKR 9 2032-3 CPORT 3"	014	3	226	0	1	0	1703
2885	2885	1	"01014151"	"W3785 2032-3 CPORT 4"	014	3	226	0	1	0	1704
2886	2886	1	"01014152"	"BKR 7 2100-3 CPORT 1"	014	3	226	0	1	0	1705
2887	2887	1	"01014153"	"BKR 8 2100-3 CPORT 2"	014	3	226	0	1	0	1706
2888	2888	1	"01014154"	"BKR 9 2100-3 CPORT 3"	014	3	226	0	1	0	1707
2889	2889	1	"01014155"	"DB MOSW BLOCKING REL"	014	3	203	0	1	0	62
2890	2890	8	"12014037"	"PSEUDO SWITCH"	014	10	215	0	1	0	1708
2891	2891	8	"12014038"	"PSEUDO SWITCH"	014	10	215	0	1	0	1709
2892	2892	1	"01019030"	"FLEMING ISLAND BKR 2"	019	4	201	0	1	0	35
2893	2893	1	"01043032"	"GR SPARE TX LOW OIL"	043	7	209	0	1	0	1710
2894	2894	1	"01031023"	"SECI BATT DC VOLT"	031	6	226	0	1	0	324
2895	2895	1	"01019031"	"FLEMING ISLAND BKR 3"	019	4	201	0	1	0	39
2896	2896	1	"01043033"	"GT TX1 HOT OIL TEMP"	043	7	208	0	1	0	165
2897	2897	1	"01043034"	"GT TX1 REGA STA/CTRL"	043	7	226	0	1	0	1139
2898	2898	1	"01043035"	"MOSW BLK RELAY"	043	7	203	0	1	0	62
2899	2899	1	"01043036"	"MOSW S654 OPEN/TRAN"	043	7	202	0	1	0	1711
2900	2900	1	"01043037"	"S654 LOC/REM SW"	043	7	226	0	1	0	1712
2901	2901	1	"01043038"	"HOUSE LOC/REM SW"	043	7	213	0	1	0	66
2902	2902	1	"01043039"	"GT TX1 86T LCKOUT"	043	7	214	0	1	0	67
2903	2903	1	"01043040"	"GT TX1 DIF PROTECT FAIL"	043	7	226	0	1	0	120
2904	2904	1	"01043041"	"GT TX1 OVERCURRENT FAIL"	043	7	226	0	1	0	439
2905	2905	1	"01043042"	"GT TX1 2100 FAIL"	043	7	226	0	1	0	456
2906	2906	1	"01043043"	"GT TX1 735 RELAY FAIL"	043	7	226	0	1	0	71
2907	2907	1	"01043044"	"GT TX1 86T LOCKOUT TCM"	043	7	226	0	1	0	72
2908	2908	1	"01043045"	"GT TX1 94T TCM"	043	7	226	0	1	0	245
2909	2909	1	"01043046"	"698S OCB BYPASS"	043	7	215	0	1	0	1713
2910	2910	1	"01043047"	"GT BATT DC VOLT ALARM"	043	7	204	0	1	0	324
2911	2911	1	"01043048"	"GT TX1 CRIT HI TEMP AL"	043	7	204	0	1	0	166
2912	2912	1	"01043049"	"GT BKR 1 CTRL COM"	043	7	226	0	1	0	19
2913	2913	1	"01043050"	"GT BKR 2 CTRL COMM"	043	7	226	0	1	0	157
2914	2914	1	"01043051"	"GT BKR 4 CTRL COM"	043	7	226	0	1	0	365
2915	2915	1	"01040030"	"MN TX1 VOLT CTRL K2"	040	6	217	0	1	0	55
2916	2916	8	"12015020"	"PSEUDO SWITCH"	015	10	215	0	1	0	1714
2917	2917	1	"01032008"	"FL BKR 2 STATUS COM"	032	1	226	0	1	0	45
2918	2918	5	"05030002"	"REG C VOLT CONTROL"	030	7	207	0	1	0	430
2919	2919	1	"01030016"	"SS REG A AUTO/MAN"	030	7	220	0	1	0	1410
2920	2920	1	"01030017"	"REG B LOC/REM"	030	7	213	0	1	0	1212
2921	2921	1	"01030018"	"SS REG B AUTO/MAN"	030	7	220	0	1	0	1134
2922	2922	1	"01032009"	"FL BKR 2"	032	1	201	0	1	0	35
2923	2923	1	"01032010"	"FL BKR 4 LOC/REM SW"	032	1	213	0	1	0	7
2924	2924	1	"01056047"	"MOBILE TX SELF CK"	056	6	226	0	1	0	405
2925	2925	1	"01056048"	"MOBILE TX LOSS OF AC"	056	6	226	0	1	0	24
2926	2926	1	"01074013"	"MOBIL TX SELF CK"	074	7	226	0	1	0	405
2927	2927	1	"01030019"	"SS REG C AUTO/MAN"	030	7	220	0	1	0	1715
2928	2928	1	"01074014"	"MOBIL TX HOT OIL TEMP"	074	7	226	0	1	0	1
2929	2929	1	"01074015"	"MOBIL TX LOSS OF AC"	074	7	226	0	1	0	24
2930	2930	1	"01030020"	"MOBILE TX SELF CK"	030	7	226	0	1	0	405
2931	2931	1	"01043052"	"MOBIL TX LOSS OF AC"	043	7	226	0	1	0	24
2932	2932	1	"01030021"	"MOBILE TX HOT OIL TEMP"	030	7	226	0	1	0	1
2933	2933	1	"01030022"	"MOBILE TX LOSS OF AC"	030	7	226	0	1	0	24
2934	2934	8	"12043015"	"PSEUDO SWITCH"	043	10	215	0	1	0	1716
2935	2935	8	"12056016"	"PSEUDO SWITCH"	056	10	215	0	1	0	1717
2936	2936	1	"01032011"	"FL TX1 VOLT CTRL K2"	032	1	217	0	1	0	55
2937	2937	1	"01032012"	"FL BKR 4 LOSS POT FOR UF"	032	1	226	0	1	0	397
2938	2938	1	"01031024"	"SECI LAFARGE TRIP"	031	6	201	0	1	0	1718
2939	2939	1	"01032013"	"FL TX2 3530 FAIL"	032	1	226	0	1	0	119
2940	2940	1	"01032014"	"FL 811 DIS SW POSITION"	032	1	215	0	1	0	1719
2941	2941	1	"01032015"	"FL TX1 LBI S3L11"	032	1	215	0	1	0	1685
2942	2942	1	"01032016"	"SECI K807 TRIP CIR CHECK"	032	1	226	0	1	0	1720
2943	2943	1	"01069032"	"WE TX1 TANK LOW OIL"	069	4	209	0	1	0	81
2944	2944	1	"01069033"	"WE TX2 TANK LOW OIL"	069	4	209	0	1	0	182
2945	2945	1	"01027007"	"LTC1 FILTER"	027	4	226	0	1	0	1721
2946	2946	1	"01027008"	"LTC2 FILTER"	027	4	226	0	1	0	1722
2947	2947	1	"01032017"	"FL TX2 STA/CTRL FAIL"	032	1	226	0	1	0	84
2948	2948	1	"01032018"	"FL TX2 2505 STA/CTRL COM"	032	1	226	0	1	0	952
2949	2949	1	"01032019"	"FL BKR 3 RELAY FAIL"	032	1	226	0	1	0	44
2950	2950	1	"01032020"	"FL BKR 4 GRND TRIP BLOCK"	032	1	221	0	1	0	73
2951	2951	1	"01019032"	"FI TX2 2411 ALARMS COMM"	019	4	226	0	1	0	1723
2952	2952	1	"01032021"	"FL BKR 3 GRND TRIP BLOCK"	032	1	221	0	1	0	41
2953	2953	1	"01032022"	"FL BKR 3 LOC/REM SW"	032	1	213	0	1	0	8
2954	2954	1	"01032023"	"FL BKR 4"	032	1	201	0	1	0	237
2955	2955	1	"01019033"	"FLEMING ISLAND BKR 4"	019	4	201	0	1	0	237
2956	2956	8	"12002006"	"PSEUDO SWITCH"	002	10	215	0	1	0	1724
2957	2957	8	"12002007"	"PSEUDO SWITCH"	002	10	215	0	1	0	1725
2958	2958	8	"12002008"	"PSEUDO SWITCH"	002	10	215	0	1	0	1726
2959	2959	8	"12002009"	"PSEUDO SWITCH"	002	10	215	0	1	0	1727
2960	2960	8	"12002010"	"PSEUDO SWITCH"	002	10	215	0	1	0	1728
2961	2961	8	"12002011"	"PSEUDO SWITCH"	002	10	215	0	1	0	1729
2962	2962	8	"12002012"	"PSEUDO SWITCH"	002	10	215	0	1	0	1730
2963	2963	1	"01002062"	"BY TX1 387E ALARM COMM"	002	4	226	0	1	0	42
2964	2964	8	"12002013"	"PSEUDO SWITCH"	002	10	215	0	1	0	1731
2965	2965	8	"12002014"	"PSEUDO SWITCH"	002	10	215	0	1	0	1732
2966	2966	8	"12002015"	"PSEUDO SWITCH"	002	10	215	0	1	0	1733
2967	2967	1	"01014156"	"DB TX3 2505-7 2100-3 CP7"	014	3	226	0	1	0	440
2968	2968	8	"12002016"	"PSEUDO SWITCH"	002	10	215	0	1	0	1734
2969	2969	8	"12002017"	"PSEUDO SWITCH"	002	10	215	0	1	0	1735
2970	2970	8	"12002018"	"PSEUDO SWITCH"	002	10	215	0	1	0	1736
2971	2971	8	"12002019"	"PSEUDO SWITCH"	002	10	215	0	1	0	1737
2972	2972	8	"12002020"	"PSEUDO SWITCH"	002	10	215	0	1	0	1738
2973	2973	1	"01002063"	"BY BKR 1 CNTRL COM"	002	4	226	0	1	0	19
2974	2974	8	"12002021"	"PSEUDO SWITCH"	002	10	215	0	1	0	1739
2975	2975	8	"12002022"	"PSEUDO SWITCH"	002	10	215	0	1	0	1740
2976	2976	8	"12002023"	"PSEUDO SWITCH"	002	10	215	0	1	0	1741
2977	2977	8	"12002024"	"PSEUDO SWITCH"	002	10	215	0	1	0	1742
2978	2978	8	"12002025"	"PSEUDO SWITCH"	002	10	215	0	1	0	1743
2979	2979	8	"12002026"	"PSEUDO SWITCH"	002	10	215	0	1	0	1744
2980	2980	8	"12002027"	"PSEUDO SWITCH"	002	10	215	0	1	0	1745
2981	2981	1	"01002064"	"BY BKR 2 CTRL COM"	002	4	226	0	1	0	157
2982	2982	8	"12002028"	"PSEUDO SWITCH"	002	10	215	0	1	0	1746
2983	2983	8	"12002029"	"PSEUDO SWITCH"	002	10	215	0	1	0	1747
2984	2984	8	"12002030"	"PSEUDO SWITCH"	002	10	215	0	1	0	1748
2985	2985	1	"01019034"	"FLEMING ISLAND BKR 5"	019	4	201	0	1	0	117
2986	2986	8	"12002031"	"PSEUDO SWITCH"	002	10	215	0	1	0	1749
2987	2987	8	"12002032"	"PSEUDO SWITCH"	002	10	215	0	1	0	1750
2988	2988	1	"01025030"	"REG B PH 2431 SELF CHECK"	025	5	226	0	1	0	399
2989	2989	1	"01025031"	"BKR 3 2100 CPORT 3"	025	5	226	0	1	0	1487
2990	2990	1	"01001101"	"DI BKR 7 UNDER FREQ TRIP"	001	3	201	0	1	0	1751
2991	2991	5	"05057001"	"GENERATOR 10 FAST SCAN"	057	6	225	0	1	0	6
2992	2992	1	"01057002"	"PUT GEN 10 CRIT ALARM"	057	6	226	0	1	0	1279
2993	2993	1	"01057003"	"PUT GEN 10 NON-CRIT ALM"	057	6	226	0	1	0	1356
2994	2994	1	"01002065"	"SEL 3530-2 FAIL"	002	4	226	0	1	0	119
2995	2995	1	"01002066"	"BY BKR 3 RELAY FAIL"	002	4	226	0	1	0	44
2996	2996	1	"01019035"	"FLEMING ISLAND BKR 6"	019	4	201	0	1	0	447
2997	2997	1	"01019036"	"FLEMING ISLAND BKR 7"	019	4	201	0	1	0	1482
2998	2998	1	"01019037"	"FLEMING ISLAND BKR 8"	019	4	201	0	1	0	277
2999	2999	1	"01019038"	"FLEMING ISLAND BKR 9"	019	4	201	0	1	0	278
3000	3000	1	"01049004"	"BKR 1 RECLOSE REL"	049	6	204	0	1	0	14
3001	3001	1	"01019039"	"FI K6119 TX1 CIR SW"	019	4	201	0	1	0	1752
3002	3002	1	"01016020"	"OP BKR 4 GRND TRIP"	016	4	221	0	1	0	73
3003	3003	1	"01019040"	"FI TX1 LOCK-OUT REL"	019	4	214	0	1	0	67
3004	3004	1	"01030023"	"REG B 2431 2032 CPORT 12"	030	7	226	0	1	0	1753
3005	3005	1	"01019041"	"FI W3560 TIE BKR 1 TRIP"	019	4	201	0	1	0	1754
3006	3006	1	"01030024"	"SS C/S DONT P/U LOAD"	030	7	201	0	1	0	1755
3007	3007	1	"01030025"	"SS BKR 4 2032 CPORT 4"	030	7	226	0	1	0	409
3008	3008	1	"01073012"	"GEN 6 86T LOCKOUT RELAY"	073	3	214	0	1	0	1756
3009	3009	1	"01061007"	"HW FEEDER BKR 4"	061	6	201	0	1	0	237
3010	3010	5	"05073002"	"GEN 6 MAX LOAD TRACK"	073	3	235	0	1	0	1757
3011	3011	5	"05073003"	"GEN 7 STANDBY START"	073	3	235	0	1	0	1758
3012	3012	5	"05073004"	"GEN 7 MAX LD TRACK START"	073	3	235	0	1	0	1759
3013	3013	1	"01073013"	"GEN 6 DAY TANK LOW TRIP"	073	3	209	0	1	0	1760
3014	3014	1	"01030026"	"REG C 2431 2032 CPORT 13"	030	7	226	0	1	0	1761
3015	3015	5	"05061001"	"HAWTHORNE FAST SCAN"	061	6	225	0	1	0	6
3016	3016	5	"05073005"	"GEN 8 MAX LOAD TRACK"	073	3	235	0	1	0	1762
3017	3017	5	"05073006"	"GEN 8 STOP"	073	3	231	0	1	0	1763
3018	3018	5	"05073007"	"GEN 8 STANDBY START"	073	3	235	0	1	0	1764
3019	3019	1	"01073014"	"GEN 6 LOW OIL TRIP"	073	3	226	0	1	0	1765
3020	3020	5	"05061002"	"REGULATOR CONTROL MODE"	061	10	203	0	1	0	78
3021	3021	1	"01061008"	"HW FEEDER BKR 1"	061	6	201	0	1	0	13
3022	3022	1	"01030027"	"SS BKR 1 2032 CPORT 1"	030	7	226	0	1	0	1534
3023	3023	1	"01061009"	"HW BKR 1 RECL"	061	6	204	0	1	0	14
3024	3024	1	"01061010"	"HW BKR 3 GRND TRP BLK"	061	6	221	0	1	0	41
3025	3025	1	"01061011"	"HW BKR 2 LOC/REM SW"	061	6	213	0	1	0	38
3026	3026	1	"01061012"	"HW FEEDER BKR 3"	061	6	201	0	1	0	39
3027	3027	1	"01061013"	"HW BKR 2 GRND TRP BLK"	061	6	221	0	1	0	37
3028	3028	1	"01061014"	"HW BKR 3 LOC/REM SW"	061	6	213	0	1	0	8
3029	3029	1	"01061015"	"HW FEEDER BKR 3 RECL"	061	6	204	0	1	0	40
3030	3030	1	"01074016"	"AS REG A VOLT CTRL K1"	074	7	217	0	1	0	1128
3031	3031	1	"01061016"	"HW FEEDER BKR 2 RECL"	061	6	204	0	1	0	36
3032	3032	1	"01074017"	"AS REG A VOLT CTRL K2"	074	7	217	0	1	0	1129
3033	3033	5	"05073008"	"GEN 9 MAX LD TRACK START"	073	3	235	0	1	0	1766
3034	3034	5	"05073009"	"GEN 9 STOP"	073	3	231	0	1	0	1767
3035	3035	5	"05073010"	"GEN 9 STANDBY START"	073	3	235	0	1	0	1768
3036	3036	1	"01073015"	"GEN 6 PLC PROCESSOR TRIP"	073	3	226	0	1	0	1769
3037	3037	5	"05073011"	"GEN 7 STOP"	073	3	231	0	1	0	1770
3038	3038	1	"01030028"	"SS TX 387 DIFF SELF CHEC"	030	7	226	0	1	0	68
3039	3039	1	"01030029"	"SS TX 501 SELF CHECK"	030	7	226	0	1	0	69
3040	3040	1	"01030030"	"SS TX 734 METER SC"	030	7	226	0	1	0	1496
3041	3041	1	"01030031"	"SS 2100 SELF CHECK"	030	7	226	0	1	0	456
3042	3042	1	"01073016"	"GEN 6 NON-CRIT"	073	3	226	0	1	0	1771
3043	3043	1	"01030032"	"SS TX 94T TRIP-COIL MON"	030	7	226	0	1	0	1498
3044	3044	5	"05073012"	"GEN 6 STOP"	073	3	231	0	1	0	1772
3045	3045	1	"01061017"	"HW FEEDER BKR 2"	061	6	201	0	1	0	35
3046	3046	1	"01030033"	"SS BKR 2 2032 CPORT 2"	030	7	226	0	1	0	1544
3047	3047	1	"01030034"	"UPS BATT ALARM, SEL"	030	7	226	0	1	0	74
3048	3048	1	"01016021"	"OP BKR 4 LOCAL REMOTE SW"	016	4	213	0	1	0	7
3049	3049	8	"12072003"	"PSEUDO SWITCH"	072	10	215	0	1	0	1773
3050	3050	8	"12072004"	"PSEUDO SWITCH"	072	10	215	0	1	0	1774
3051	3051	8	"12072005"	"PSEUDO SWITCH"	072	10	215	0	1	0	1775
3052	3052	8	"12072006"	"PSEUDO SWITCH"	072	10	215	0	1	0	1776
3053	3053	8	"12072007"	"PSEUDO SWITCH"	072	10	215	0	1	0	1777
3054	3054	8	"12072008"	"PSEUDO SWITCH"	072	10	215	0	1	0	1778
3055	3055	8	"12072009"	"PSEUDO SWITCH"	072	10	215	0	1	0	1779
3056	3056	8	"12072010"	"PSEUDO SWITCH"	072	10	215	0	1	0	1780
3057	3057	8	"12072011"	"PSEUDO SWITCH"	072	10	215	0	1	0	1781
3058	3058	8	"12072012"	"PSEUDO SWITCH"	072	10	215	0	1	0	1782
3059	3059	8	"12072013"	"PSEUDO SWITCH"	072	10	215	0	1	0	1783
3060	3060	8	"12072014"	"PSEUDO SWITCH"	072	10	215	0	1	0	1784
3061	3061	8	"12072015"	"PSEUDO SWITCH"	072	10	215	0	1	0	1785
3062	3062	8	"12072016"	"PSEUDO SWITCH"	072	10	215	0	1	0	1786
3063	3063	8	"12072017"	"PSEUDO SWITCH"	072	10	215	0	1	0	1787
3064	3064	8	"12072018"	"PSEUDO SWITCH"	072	10	215	0	1	0	1788
3065	3065	8	"12072019"	"PSEUDO SWITCH"	072	10	215	0	1	0	1789
3066	3066	8	"12072020"	"PSEUDO SWITCH"	072	10	215	0	1	0	1790
3067	3067	8	"12072021"	"PSEUDO SWITCH"	072	10	215	0	1	0	1791
3068	3068	1	"01002067"	"BY BKR 4 RELAY FAIL"	002	4	226	0	1	0	127
3069	3069	8	"12072022"	"PSEUDO SWITCH"	072	10	215	0	1	0	1792
3070	3070	1	"01002068"	"BY BKR 3 STATUS COM"	002	4	226	0	1	0	412
3071	3071	5	"05046001"	"REGULATOR CONTROL MODE"	046	10	203	0	1	0	78
3072	3072	1	"01002069"	"BY BKR 4 2STATUS COM"	002	4	226	0	1	0	799
3073	3073	1	"01002070"	"BY BUS TIE BKR W3399"	002	4	201	0	1	0	1793
3074	3074	1	"01019042"	"FI TX2 LOCK-OUT REL"	019	4	214	0	1	0	194
3075	3075	1	"01032024"	"FL TX1 K807 CIR SW POS"	032	1	201	0	1	0	1794
3076	3076	1	"01019043"	"FI TX2 DIF PROTECT FAIL"	019	4	226	0	1	0	355
3077	3077	1	"01019044"	"FI TX2 OVERCURRENT FAIL"	019	4	226	0	1	0	955
3078	3078	1	"01019045"	"FI TX2 2100 FAIL"	019	4	226	0	1	0	956
3079	3079	1	"01019046"	"FI TX2 METER FAIL"	019	4	226	0	1	0	957
3080	3080	1	"01002071"	"TX1 LTC PRESSURE RELIEF"	002	4	210	0	1	0	132
3081	3081	1	"01002072"	"BY TX2 STA/CTRL FAIL"	002	4	226	0	1	0	84
3082	3082	1	"01002073"	"BY TX2 2505 STA/CTRL COM"	002	4	226	0	1	0	952
3083	3083	1	"01002074"	"BRICKYARD TX1 C/S BYPASS"	002	4	215	0	1	0	1795
3084	3084	1	"01002075"	"BRICKYARD TX2 C/S BYPASS"	002	4	215	0	1	0	1796
3085	3085	1	"01019047"	"FI TX2 86T TRIP-COIL MON"	019	4	226	0	1	0	958
3086	3086	1	"01002076"	"BY TX2 LKOUT RELAY"	002	4	214	0	1	0	194
3087	3087	1	"01069034"	"WE 2454S TX2 LBI"	069	4	215	0	1	0	1797
3088	3088	5	"05004001"	"WA TX LOAD TAP CHANGER"	004	1	207	1	1	0	1432
3089	3089	1	"01002077"	"BY TX2 DIFF PROTECT FAIL"	002	4	226	0	1	0	355
3090	3090	1	"01069035"	"WE GEN 1 NOT IN AUTO"	069	4	213	0	1	0	1798
3091	3091	1	"01002078"	"BY TX2 OVERCURRENT FAIL"	002	4	226	0	1	0	955
3092	3092	1	"01057004"	"PUT GEN 10 480V BKR"	057	6	201	0	1	0	1799
3093	3093	8	"12046019"	"PSEUDO SWITCH"	046	10	215	0	1	0	1800
3094	3094	1	"01049005"	"FR BKR 1 GRND BLK"	049	6	221	0	1	0	15
3095	3095	1	"01019048"	"FI TX2 94T TRIP-COIL MON"	019	4	226	0	1	0	959
3096	3096	1	"01016022"	"OP BKR 5"	016	4	201	0	1	0	117
3097	3097	1	"01019049"	"TX2 3530-2 RELAY FAIL"	019	4	226	0	1	0	119
3098	3098	1	"01019050"	"FI TX2 2411 ALARMS FAIL"	019	4	226	0	1	0	617
3099	3099	1	"01019051"	"FI TX2 HOT OIL TEMP"	019	4	208	0	1	0	183
3100	3100	1	"01019052"	"FI TX2 HOT SPOT"	019	4	208	0	1	0	181
3101	3101	1	"01019053"	"FI TX2 LOC/REM SW"	019	4	213	0	1	0	413
3102	3102	1	"01002079"	"BY TX2 2100 FAIL"	002	4	226	0	1	0	956
3103	3103	1	"01017013"	"AL BKR 3 2100-1 CP 3"	017	5	226	0	1	0	1487
3104	3104	1	"01002080"	"BY TX2 735 MET SELF CHCK"	002	4	226	0	1	0	957
3105	3105	1	"01019054"	"FI TX2 VOLT CONTROL K1"	019	4	217	0	1	0	387
3106	3106	2	"01058014"	"RD S645 115KV MOSW"	058	2	201	0	1	0	1801
3107	3107	2	"01058015"	"RD S644 115KV MOSW"	058	2	201	0	1	0	1802
3108	3108	1	"01012063"	"LA BKR 4 RECL FUTURE"	012	4	204	0	1	0	294
3109	3109	1	"01012064"	"LA BKR 4 GRND TRIP FUTUR"	012	4	221	0	1	0	73
3110	3110	1	"01019055"	"FI TX2 VOLT CONTROL K2"	019	4	217	0	1	0	414
3111	3111	1	"01019056"	"FI TX2 LTC AUTO MAN."	019	4	220	0	1	0	211
3112	3112	1	"01019057"	"FI TX2 2411 ALARMS COM"	019	4	226	0	1	0	543
3113	3113	1	"01019058"	"FI 6118S TX2 BYPASS SW"	019	4	202	0	1	0	1803
3114	3114	1	"01019059"	"FI TX2 LBI S3545"	019	4	215	0	1	0	1804
3115	3115	1	"01019060"	"FI BKR 1 RELAY FAIL"	019	4	226	0	1	0	18
3116	3116	1	"01019061"	"FI BKR 2 RELAY FAIL"	019	4	226	0	1	0	43
3117	3117	1	"01041019"	"ME TX1 VOLT CONTROL K1"	041	1	217	0	1	0	54
3118	3118	1	"01041020"	"ME TX1 VOLT CONTROL K2"	041	1	217	0	1	0	55
3119	3119	1	"01072004"	"BL BKR 1 GND TRIP BLOCK"	072	5	221	0	1	0	15
3120	3120	1	"01072005"	"BL BKR 1 LOC/REM SW"	072	5	213	0	1	0	17
3121	3121	1	"01019062"	"FI BKR 3 RELAY FAIL"	019	4	226	0	1	0	44
3122	3122	1	"01019063"	"FI TX1 STAT/CNTRL FAIL"	019	4	226	0	1	0	47
3123	3123	1	"01016023"	"OP BKR 5 RECL"	016	4	204	0	1	0	121
3124	3124	1	"01019064"	"FI TX1 3530-1 RELAY FAIL"	019	4	226	0	1	0	221
3125	3125	1	"01019065"	"FI BKR 3 RECLOSER"	019	4	204	0	1	0	40
3126	3126	1	"01019066"	"FI BKR 3 GRND TRIP BLOCK"	019	4	221	0	1	0	41
3127	3127	1	"01019067"	"FI BKR 3 LOC/REM SWITCH"	019	4	213	0	1	0	8
3128	3128	1	"01019068"	"FI BKR 3 CONTROL COMM"	019	4	226	0	1	0	101
3129	3129	1	"01019069"	"FI BKR 3 STATUS COMM"	019	4	226	0	1	0	46
3130	3130	1	"01019070"	"FI BKR 4 RELAY FAIL"	019	4	226	0	1	0	127
3131	3131	1	"01019071"	"FI BKR 5 RELAY FAIL"	019	4	226	0	1	0	128
3132	3132	1	"01019072"	"FI BKR 6 BREAKER FAIL"	019	4	226	0	1	0	471
3133	3133	1	"01019073"	"FI TX2 STAT/CNTRL FAIL"	019	4	226	0	1	0	84
3134	3134	1	"01019074"	"FI BKR 4 RECLOSER"	019	4	204	0	1	0	294
3135	3135	1	"01019075"	"FI BKR 4 GRND TRIP"	019	4	221	0	1	0	73
3136	3136	1	"01043053"	"GT REG B VOLT CTRL K1"	043	7	217	0	1	0	243
3137	3137	1	"01043054"	"GT REG B VOLT CTRL K2"	043	7	217	0	1	0	455
3138	3138	1	"01019076"	"FI BKR 4 LOC/REM SW"	019	4	213	0	1	0	7
3139	3139	1	"01019077"	"FI BKR 5 RECL"	019	4	204	0	1	0	121
3140	3140	1	"01030035"	"REG C PH 2431 SELF CHECK"	030	7	226	0	1	0	32
3141	3141	1	"01002081"	"BY TX2 86T TRIP-COIL MON"	002	4	226	0	1	0	958
3142	3142	1	"01017014"	"AL TX1 2505-1 2100-1 CP6"	017	5	226	0	1	0	1597
3143	3143	1	"01025032"	"PH BKR 1 351 SELF CHECK"	025	5	226	0	1	0	18
3144	3144	1	"01019078"	"FI BKR 5 GRND TRIP"	019	4	221	0	1	0	375
3145	3145	1	"01002082"	"BY TX2 94T TRIP-COIL MON"	002	4	226	0	1	0	959
3146	3146	5	"05022004"	"REGULATOR CONTROL MODE"	022	10	203	0	1	0	78
3147	3147	5	"05033001"	"REGULATOR CONTROL MODE"	033	10	203	0	1	0	78
3148	3148	1	"01039006"	"BN TX1 VOLT CONTROL K1"	039	3	217	0	1	0	54
3149	3149	5	"05011003"	"REGULATOR CONTROL MODE"	011	10	203	0	1	0	144
3150	3150	5	"05011004"	"REGULATOR CONTROL MODE"	011	10	203	0	1	0	145
3151	3151	1	"01002083"	"K688 C/S POS"	002	4	201	0	1	0	1805
3152	3152	1	"01002084"	"BY 3401S TX2 LBI"	002	4	215	0	1	0	1806
3153	3153	1	"01019079"	"FI BKR 5 LOC/REM SW"	019	4	213	0	1	0	124
3154	3154	1	"01019080"	"FI BKR 6 RECL"	019	4	204	0	1	0	448
3155	3155	1	"01019081"	"FI BKR 6 GRND TRIP"	019	4	221	0	1	0	449
3156	3156	1	"01061018"	"HW FEEDER BKR 4 RECL"	061	6	204	0	1	0	294
3157	3157	1	"01016024"	"OP BKR 5 GRND TRIP"	016	4	221	0	1	0	375
3158	3158	5	"05067034"	"MODEL STATUS"	067	2	217	0	1	0	78
3159	3159	1	"01036005"	"RD BKR 6 351-4 SELF CHK"	036	4	226	0	1	0	471
3160	3160	1	"01041021"	"ME TX1 387E ALARM COMM"	041	1	226	0	1	0	42
3161	3161	1	"01072006"	"BL FEEDER BKR 2"	072	5	201	0	1	0	35
3162	3162	1	"01002085"	"BY BKR 3 CTRL COM"	002	4	226	0	1	0	494
3163	3163	1	"01002086"	"BY BKR 4 CTRL COM"	002	4	226	0	1	0	975
3164	3164	5	"05038007"	"REGULATOR CONTROL MODE"	038	10	203	0	1	0	144
3165	3165	5	"05038008"	"REGULATOR CONTROL MODE"	038	10	203	0	1	0	145
3166	3166	1	"01019082"	"FI BRK 6 LOC/REM SW"	019	4	213	0	1	0	114
3167	3167	5	"05025002"	"REGULATOR CONTROL MODE"	025	10	203	0	1	0	78
3168	3168	2	"01058016"	"GC S6108 115KV MOSW"	058	2	201	0	1	0	1807
3169	3169	1	"01020052"	"BKR 3 LOSS OF POT FOR UF"	020	7	226	0	1	0	79
3170	3170	1	"01012065"	"LA BKR 4 STATUS COM"	012	4	226	0	1	0	618
3171	3171	1	"01019083"	"FI SUB LOC/REM SW."	019	4	213	0	1	0	66
3172	3172	5	"05010003"	"REGULATOR CONTROL MODE"	010	10	203	0	1	0	78
3173	3173	1	"01032025"	"FL BKR 4 RECLOSER"	032	1	204	0	1	0	294
3174	3174	1	"01032026"	"FL BKR 4 RELAY FAIL"	032	1	226	0	1	0	127
3175	3175	1	"01022046"	"GC HS STA/CTRL FAIL"	022	1	226	0	1	0	1808
3176	3176	1	"01022047"	"GC HS 2505 STA/CNTRL COM"	022	3	226	0	1	0	1809
3177	3177	1	"01067002"	"GC MOSW BLOCKING REL"	067	4	203	0	1	0	1810
3178	3178	1	"01016025"	"OP BKR 5 LOCAL REMOTE SW"	016	4	213	0	1	0	124
3179	3179	1	"01016026"	"OP BKR 6"	016	4	201	0	1	0	447
3180	3180	1	"01019084"	"FI TX1 DIF PROT FAIL"	019	4	226	0	1	0	120
3181	3181	5	"05030003"	"REGULATOR CONTROL MODE"	030	10	203	0	1	0	78
3182	3182	1	"01052014"	"W6144 LOCK OUT"	052	1	214	0	1	0	1811
3183	3183	1	"01031025"	"TX1 OIL TEMP"	031	6	208	0	1	0	51
3184	3184	1	"01030036"	"REG A VOLT CONTROL K1"	030	7	217	0	1	0	1128
3185	3185	1	"01030037"	"REG A VOLT CONTROL K2"	030	7	217	0	1	0	1129
3186	3186	1	"01069036"	"WE TX2 STA/CTRL FAIL"	069	4	226	0	1	0	84
3187	3187	1	"01002087"	"W3399 RELAY FAIL"	002	4	226	0	1	0	1812
3188	3188	1	"01032027"	"FL TX1 HOT SPOT"	032	1	208	0	1	0	52
3189	3189	1	"01032028"	"FL TX1 2411 ALARMS COM"	032	1	226	0	1	0	12
3190	3190	1	"01011092"	"MI TX2 2505 STA/CTRL COM"	011	3	226	0	1	0	952
3191	3191	1	"01011093"	"MI TX2 STA/CTRL FAIL"	011	3	226	0	1	0	84
3192	3192	1	"01037008"	"SEL 311C SELF CHECK"	037	7	226	0	1	0	1813
3193	3193	1	"01037009"	"SEL 2032 SELF CHECK"	037	7	226	0	1	0	29
3194	3194	1	"01037010"	"SEL 2032 CPORT 1"	037	7	226	0	1	0	1534
3195	3195	1	"01003018"	"WS BKR 4 RECLOSER"	003	5	204	0	1	0	294
3196	3196	1	"01003019"	"WS BKR 4 GRND TRIP BLK"	003	5	221	0	1	0	73
3197	3197	1	"01032029"	"FL BKR 2 RELAY FAIL"	032	1	226	0	1	0	43
3198	3198	1	"01031026"	"TX1 TANK SUDDEN PRESSURE"	031	6	210	0	1	0	477
3199	3199	1	"01032030"	"FL BKR 3 RECLOSER"	032	1	204	0	1	0	40
3200	3200	1	"01056049"	"MOBILE TX HOT OIL TEMP"	056	6	226	0	1	0	1
3201	3201	1	"01011094"	"MI TX2 2411 FAIL"	011	3	226	0	1	0	617
3202	3202	1	"01003020"	"WS 86T TX LKOUT REL"	003	5	214	0	1	0	296
3203	3203	5	"05074015"	"REGULATOR CONTROL MODE"	074	10	203	0	1	0	78
3204	3204	1	"01032031"	"FL BKR 2 RECLOSER"	032	1	204	0	1	0	36
3205	3205	1	"01019085"	"FI TX1 OVERCURRENT FAIL"	019	4	226	0	1	0	439
3206	3206	1	"01038016"	"TX 2505-5 CPORT5"	038	3	226	0	1	0	1814
3207	3207	1	"01040031"	"MN LTC1 AUTO/MAN"	040	6	220	0	1	0	56
3208	3208	5	"05040003"	"MN TX LOAD TAP CHANGER"	040	6	207	1	1	0	63
3209	3209	1	"01040032"	"MN LTC 2100 GENERAL"	040	6	226	0	1	0	1815
3210	3210	1	"01040033"	"MN S3790 TX1 LBI"	040	6	215	0	1	0	1816
3211	3211	5	"05057002"	"PUT GEN 10 STOP"	057	6	231	0	1	0	1366
3212	3212	1	"01040034"	"MN TX1 STA/CTRL FAIL"	040	6	226	0	1	0	47
3213	3213	1	"01040035"	"MN BKR 1 351 RELAY FAIL"	040	6	226	0	1	0	18
3214	3214	1	"01040036"	"MN BKR 2 RELAY FAIL"	040	6	226	0	1	0	43
3215	3215	8	"12032007"	"PSEUDO SWITCH"	032	10	215	0	1	0	1817
3216	3216	1	"01040037"	"MN BKR 3 RELAY FAIL"	040	6	226	0	1	0	44
3217	3217	1	"01040038"	"MN HOUSE LOC/REM SW"	040	6	213	0	1	0	66
3218	3218	1	"01040039"	"MN TX1 DIFF PROT FAIL"	040	6	226	0	1	0	120
3219	3219	1	"01040040"	"MN BKR 1 1 CTRL COM"	040	6	226	0	1	0	19
3220	3220	1	"01040041"	"MN BKR 2 CTRL COM"	040	6	226	0	1	0	157
3221	3221	1	"01040042"	"MN BKR 3 CTRL COM"	040	6	226	0	1	0	101
3222	3222	1	"01040043"	"MN TX1 OVERCURRENT FAIL"	040	6	226	0	1	0	439
3223	3223	1	"01040044"	"MN TX1 2100 FAIL"	040	6	226	0	1	0	456
3224	3224	1	"01040045"	"MN TX1 735 RELAY FAILCK"	040	6	226	0	1	0	385
3225	3225	1	"01040046"	"MN TX1 86T LCKOUT TCM"	040	6	226	0	1	0	72
3226	3226	1	"01019086"	"FI TX1 2100 FAIL"	019	4	226	0	1	0	70
3227	3227	8	"12031022"	"PSEUDO SWITCH"	031	10	215	0	1	0	1818
3228	3228	8	"12031023"	"PSEUDO SWITCH"	031	10	215	0	1	0	1819
3229	3229	1	"01040047"	"MN TX1 94T TCM"	040	6	226	0	1	0	245
3230	3230	5	"05031003"	"705875D07,08,09"	031	10	215	0	1	0	1820
3231	3231	8	"12031024"	"PSEUDO SWITCH"	031	10	215	0	1	0	1821
3232	3232	1	"01040048"	"MN LS STA/CTRL FAIL"	040	6	226	0	1	0	1084
3233	3233	1	"01040049"	"MN TX1 CRIT HI TEMP"	040	4	208	0	1	0	166
3234	3234	1	"01043055"	"GT TX1 REGB STA/CTRL"	043	7	226	0	1	0	399
3235	3235	8	"12032008"	"PSEUDO SWITCH"	032	10	215	0	1	0	1822
3236	3236	8	"12032009"	"PSEUDO SWITCH"	032	10	215	0	1	0	1823
3237	3237	8	"12032010"	"PSEUDO SWITCH"	032	10	215	0	1	0	1824
3238	3238	8	"12032011"	"PSEUDO SWITCH"	032	10	215	0	1	0	1825
3239	3239	8	"12032012"	"PSEUDO SWITCH"	032	10	215	0	1	0	1826
3240	3240	8	"12032013"	"PSEUDO SWITCH"	032	10	215	0	1	0	1827
3241	3241	8	"12032014"	"PSEUDO SWITCH"	032	10	215	0	1	0	1828
3242	3242	1	"01030038"	"SS BKR 2"	030	7	201	0	1	0	35
3243	3243	1	"01019087"	"TX3 TANK NITRO HIGH PRES"	019	4	210	0	1	0	1829
3244	3244	1	"01032032"	"FL BKR 2 GRND TRIP BLK"	032	1	221	0	1	0	37
3245	3245	1	"01019088"	"TX3 TANK NITRO LOW PRES"	019	4	209	0	1	0	1830
3246	3246	1	"01052015"	"WB BKR TRIP-COIL MON 2"	052	6	226	0	1	0	1831
3247	3247	1	"01045016"	"LAKE CITY TIE BKR"	045	1	201	1	1	0	1832
3248	3248	8	"12045027"	"PSEUDO SWITCH"	045	10	215	0	1	0	1833
3249	3249	8	"12045028"	"PSEUDO SWITCH"	045	10	215	0	1	0	1834
3250	3250	8	"12045029"	"PSEUDO SWITCH"	045	10	215	0	1	0	1835
3251	3251	8	"12045030"	"PSEUDO SWITCH"	045	10	215	0	1	0	1836
3252	3252	8	"12045031"	"PSEUDO SWITCH"	045	10	215	0	1	0	1837
3253	3253	8	"12045032"	"PSEUDO SWITCH"	045	10	215	0	1	0	1838
3254	3254	8	"12045033"	"PSEUDO SWITCH"	045	10	215	0	1	0	1839
3255	3255	8	"12045034"	"PSEUDO SWITCH"	045	10	215	0	1	0	1840
3256	3256	1	"01002088"	"BKR 2 BREAKER FAIL"	002	4	219	0	1	0	10
3257	3257	1	"01011095"	"MI TIE BKR 1 LOC/REM"	011	6	213	0	1	0	1841
3258	3258	1	"01017015"	"3787 BKR FAIL"	017	3	219	0	1	0	1842
3259	3259	1	"01002089"	"BKR 1 BREAKER FAIL"	002	4	219	0	1	0	159
3260	3260	1	"01011096"	"MI BKR 4 GRND TRIP BLK"	011	3	221	0	1	0	73
3261	3261	1	"01032033"	"FL BKR 2 LOC/REM SW"	032	1	213	0	1	0	38
3262	3262	1	"01019089"	"FI TX1 METER FAIL"	019	4	226	0	1	0	385
3263	3263	1	"01019090"	"FI TX1 86T TRIP-COIL MON"	019	4	226	0	1	0	72
3264	3264	1	"01019091"	"FI TX1 94T TRIP-COIL MON"	019	4	226	0	1	0	245
3265	3265	1	"01016027"	"OP BKR 6 RECL"	016	4	204	0	1	0	448
3266	3266	1	"01019092"	"FI TX2 387E ALARM COMM"	019	4	226	0	1	0	1843
3267	3267	1	"01069037"	"WE BKR 6 LOC/REM SW"	069	4	213	0	1	0	114
3268	3268	5	"05019002"	"FI TX2 LOAD TAP CHANGER"	019	4	207	1	1	0	256
3269	3269	1	"01019093"	"FI BKR 1 GRND TRIP BLOCK"	019	4	221	0	1	0	15
3270	3270	1	"01039007"	"BN FEEDER BKR 4"	039	3	201	0	1	0	237
3271	3271	1	"01019094"	"FI BKR 1 LOC/REM SWITCH"	019	4	213	0	1	0	17
3272	3272	1	"01039008"	"BN TX1 CRIT HI TEMP AL"	039	4	208	0	1	0	166
3273	3273	1	"01039009"	"BN BKR 1 RELAY FAIL"	039	3	226	0	1	0	18
3274	3274	1	"01039010"	"BN BKR 3 GRND TRIP BLK"	039	3	221	0	1	0	41
3275	3275	1	"01039011"	"BN BKR 3 LOC/REM SW"	039	3	213	0	1	0	8
3276	3276	1	"01039012"	"BN BKR 3 STATUS COMM"	039	3	226	0	1	0	46
3277	3277	1	"01039013"	"BN LS STAT/CONTROL FAIL"	039	3	226	0	1	0	1084
3278	3278	1	"01039014"	"BN LS STAT/CONTROL COMM"	039	3	226	0	1	0	356
3279	3279	1	"01039015"	"BN TX1 2411 FUTURE COMM"	039	3	226	0	1	0	949
3280	3280	1	"01039016"	"BN H.S. STAT/CNTRL FAIL"	039	3	226	0	1	0	1808
3281	3281	1	"01039017"	"BN BKR 4 STATUS COMM"	039	3	226	0	1	0	618
3282	3282	1	"01039018"	"BN BKR 4 GRND TRIP BLK"	039	3	221	0	1	0	73
3283	3283	1	"01039019"	"BN BKR 4 LOC/REM SW"	039	3	213	0	1	0	7
3284	3284	1	"01039020"	"BN BKR 1 STATUS COMM"	039	3	226	0	1	0	16
3285	3285	1	"01039021"	"BN TX1 STAT/CNTRL FAIL"	039	3	226	0	1	0	1809
3286	3286	1	"01039022"	"BN BKR 2 RECLOSER"	039	3	204	0	1	0	36
3287	3287	1	"01039023"	"BN BKR 2 GRND TRIP BLK"	039	3	221	0	1	0	37
3288	3288	1	"01039024"	"BN BKR 4 RECLOSER"	039	3	204	0	1	0	294
3289	3289	1	"01039025"	"BN BKR 2 LOC/REM SW"	039	3	213	0	1	0	38
3290	3290	1	"01039026"	"BN BKR 2 RELAY FAIL"	039	3	226	0	1	0	43
3291	3291	1	"01039027"	"BN FEEDER BKR 3"	039	3	201	0	1	0	39
3292	3292	1	"01015065"	"BW REG B LOC/REM"	015	4	213	0	1	0	1212
3293	3293	1	"01039028"	"BN BKR 3 RELAY FAIL"	039	3	226	0	1	0	44
3294	3294	1	"01039029"	"BN BKR 2 STATUS COMM"	039	3	226	0	1	0	45
3295	3295	1	"01019095"	"FI BKR 1 RECLOSER"	019	4	204	0	1	0	14
3296	3296	1	"01015066"	"BW REG A AUTO/MAN"	015	4	220	0	1	0	1410
3297	3297	1	"01015067"	"BW LS STA/CTRL FAIL"	015	4	226	0	1	0	1084
3298	3298	1	"01015068"	"BW REG C AUTO/MAN"	015	4	220	0	1	0	1715
3299	3299	5	"05015002"	"BW REG B VOLT CONTROL"	015	4	207	0	1	0	1409
3300	3300	1	"01015069"	"BW REG C LOC/REM"	015	4	213	0	1	0	1844
3301	3301	5	"05015003"	"BW REG A VOLT CONTROL"	015	4	207	0	1	0	156
3302	3302	5	"05015004"	"BW REG C VOLT CONTROL"	015	4	207	0	1	0	430
3303	3303	1	"01039030"	"BN BKR 1 GRND TRIP BLK"	039	3	221	0	1	0	15
3304	3304	1	"01039031"	"BN BKR 1 RECLOSER"	039	3	204	0	1	0	14
3305	3305	1	"01039032"	"BN FEEDER BKR 2"	039	3	201	0	1	0	35
3306	3306	1	"01039033"	"BN FEEDER BKR 1"	039	3	201	0	1	0	13
3307	3307	1	"01039034"	"BN BKR 1 LOC/REM SW"	039	3	213	0	1	0	17
3308	3308	1	"01039035"	"BN TX1 STAT/CNTRL FAIL"	039	3	226	0	1	0	47
3309	3309	5	"05057003"	"GEN 10 MAX LD TRK START"	057	6	235	0	1	0	1367
3310	3310	5	"05032003"	"635957D56,57,58"	032	10	215	0	1	0	1845
3311	3311	1	"01032034"	"FL BKR 3"	032	1	201	0	1	0	39
3312	3312	5	"05032004"	"635957D13,14,15"	032	10	215	0	1	0	1846
3313	3313	5	"05032005"	"635957D62,63,64"	032	10	215	0	1	0	1847
3314	3314	1	"01039036"	"BN TX1 STAT/CONTROL COMM"	039	3	226	0	1	0	48
3315	3315	1	"01019096"	"TX3 3530-3 RELAY FAIL"	019	4	226	0	1	0	1848
3316	3316	1	"01019097"	"FI BKR 7 2032-3 CPORT 1"	019	4	226	0	1	0	1849
3317	3317	1	"01019098"	"FI BKR 8 2032-3 CPORT 2"	019	4	226	0	1	0	1850
3318	3318	8	"12049024"	"PSEUDO SWITCH"	049	10	215	0	1	0	1851
3319	3319	1	"01028050"	"K33 LOC/REM SW"	028	6	213	0	1	0	1852
3320	3320	1	"01019099"	"FI BKR 9 2032-3 CPORT 3"	019	4	226	0	1	0	1853
3321	3321	1	"01016028"	"OP BKR 6 GRND TRIP"	016	4	221	0	1	0	449
3322	3322	1	"01019100"	"FI BKR 4 STATUS COMM"	019	4	226	0	1	0	412
3323	3323	1	"01019101"	"FI BKR 5 STATUS COMM"	019	4	226	0	1	0	799
3324	3324	1	"01019102"	"FI BKR 6 STATUS COMM"	019	4	226	0	1	0	922
3325	3325	1	"01019103"	"FI TX2 STAT/CNTRL COMM"	019	4	226	0	1	0	952
3326	3326	1	"01019104"	"W3561 TB2 STATUS COMM"	019	4	226	0	1	0	1854
3327	3327	1	"01016029"	"OP BKR 6 LOCAL REMOTE SW"	016	4	213	0	1	0	114
3328	3328	1	"01019105"	"FI BKR 7 2100-3 CPORT 1"	019	4	226	0	1	0	1855
3329	3329	1	"01019106"	"FI BKR 8 2100-3 CPORT 2"	019	4	226	0	1	0	1856
3330	3330	1	"01019107"	"FI BKR 9 2100-3 CPORT 3"	019	4	226	0	1	0	1857
3331	3331	1	"01019108"	"FI BKR 1 STATUS COMM"	019	4	226	0	1	0	16
3332	3332	1	"01019109"	"FI BKR 2 STATUS COMM"	019	4	226	0	1	0	45
3333	3333	5	"05055117"	"BAD STATUS FAILED"	055	10	215	0	1	0	1858
3334	3334	1	"01016030"	"OP BKR 7"	016	4	201	0	1	0	1482
3335	3335	1	"01016031"	"OP BKR 7 RECL"	016	4	204	0	1	0	1655
3336	3336	1	"01016032"	"OP BKR 7 GRND TRIP"	016	4	221	0	1	0	1656
3337	3337	1	"01016033"	"OP BKR 7 LOCAL REMOTE SW"	016	4	213	0	1	0	130
3338	3338	1	"01016034"	"OP BKR 8"	016	4	201	0	1	0	277
3339	3339	1	"01019110"	"TX3 STAT/CNTRL FAIL"	019	4	226	0	1	0	1654
3340	3340	1	"01019111"	"FI BKR 2 GRND TRIP BLOCK"	019	4	221	0	1	0	37
3341	3341	1	"01019112"	"FI BKR 2 LOC/REM SWITCH"	019	4	213	0	1	0	38
3342	3342	1	"01019113"	"FI BKR 2 RECLOSER"	019	4	204	0	1	0	36
3343	3343	1	"01019114"	"FI BKR 1 CONTROL COMM"	019	4	226	0	1	0	19
3344	3344	1	"01019115"	"FI BKR 2 CONTROL COMM"	019	4	226	0	1	0	157
3345	3345	1	"01019116"	"FI BKR 5 CONTROL COMM"	019	4	226	0	1	0	975
3346	3346	1	"01019117"	"FI BKR 4 CONTROL COMM"	019	4	226	0	1	0	494
3347	3347	1	"01019118"	"FI BKR 6 CONTROL COMM"	019	4	226	0	1	0	980
3348	3348	1	"01016035"	"OP BKR 8 RECL"	016	4	204	0	1	0	1678
3349	3349	1	"01019119"	"BKR 7 RELAY FAIL"	019	4	226	0	1	0	1650
3350	3350	1	"01019120"	"BKR 8 RELAY FAIL"	019	4	226	0	1	0	1651
3351	3351	1	"01019121"	"BKR 9 RELAY FAIL"	019	4	226	0	1	0	1652
3352	3352	1	"01009010"	"FM TX1 DIFF PORT DISABLE"	009	7	205	0	1	0	978
3353	3353	1	"01016036"	"OP BKR 8 GRND TRIP"	016	4	221	0	1	0	1679
3354	3354	1	"01019122"	"TX3 DIF PROTECTION FAIL"	019	4	226	0	1	0	1633
3355	3355	1	"01019123"	"TX3 OVERCURRENT FAIL"	019	4	226	0	1	0	1634
3356	3356	1	"01019124"	"TX3 METER FAIL"	019	4	226	0	1	0	1636
3357	3357	1	"01019125"	"BKR 7 GRND TRIP BLOCK"	019	4	221	0	1	0	1656
3358	3358	1	"01019126"	"FI BKR 7 LOC/REM SW"	019	4	213	0	1	0	130
3359	3359	1	"01019127"	"BKR 7 RECLOSER"	019	4	204	0	1	0	1655
3360	3360	1	"01019128"	"FI TX3 LOCK-OUT REL"	019	4	214	0	1	0	1521
3361	3361	1	"01019129"	"TX3 86T TRIP COIL MON"	019	4	226	0	1	0	1637
3362	3362	1	"01019130"	"FI BKR 8 GRND TRIP"	019	4	221	0	1	0	1679
3363	3363	1	"01019131"	"FI BKR 8 LOC/REM SW"	019	4	213	0	1	0	1691
3364	3364	1	"01019132"	"FI BKR 8 RECL"	019	4	204	0	1	0	1678
3365	3365	1	"01019133"	"FI BKR 9 GRND TRIP"	019	4	221	0	1	0	1692
3366	3366	1	"01016037"	"OP BKR 8 LOCAL REMOTE SW"	016	4	213	0	1	0	1691
3367	3367	1	"01019134"	"TX3 94T TRIP COIL MON"	019	4	226	0	1	0	1638
3368	3368	1	"01019135"	"FI BKR 9 LOC/REM SW"	019	4	213	0	1	0	1693
3369	3369	1	"01019136"	"FI BKR 9 RECL"	019	4	204	0	1	0	1690
3370	3370	1	"01016038"	"OP BKR 1 STATUS COMM"	016	4	226	0	1	0	16
3371	3371	1	"01016039"	"OP BKR 2 STATUS COMM"	016	4	226	0	1	0	45
3372	3372	1	"01019137"	"FI BATT LOW DC VOLT"	019	4	226	0	1	0	324
3373	3373	1	"01016040"	"OP BKR 3 STATUS COMM"	016	4	226	0	1	0	46
3374	3374	1	"01019138"	"FI TX1 2411 FUTURE COMM"	019	4	226	0	1	0	949
3375	3375	1	"01019139"	"TX3 2411-3 CPORT 28"	019	4	226	0	1	0	1859
3376	3376	1	"01016041"	"OP BKR 4 STATUS COMM"	016	4	226	0	1	0	618
3377	3377	5	"05067035"	"MODEL STATUS"	067	10	217	0	1	0	1860
3378	3378	1	"01016042"	"OP BKR 5 STATUS COMM"	016	4	226	0	1	0	412
3379	3379	5	"05019003"	"FI TX1 LOAD TAP CHANGER"	019	4	207	1	1	0	63
3380	3380	5	"05019004"	"FI TX3 LOAD TAP CHANGER"	019	4	207	1	1	0	1861
3381	3381	1	"01019140"	"FI TX1 LTC AUTO MAN."	019	4	220	0	1	0	56
3382	3382	1	"01019141"	"FI TX3 LTC AUTO MAN."	019	4	220	0	1	0	1646
3383	3383	1	"01019142"	"FI TX1 2411 ALARMS FAIL"	019	4	226	0	1	0	50
3384	3384	1	"01016043"	"OP BKR 6 STATUS COMM"	016	4	226	0	1	0	799
3385	3385	1	"01019143"	"FI TX1 HOT SPOT"	019	4	208	0	1	0	52
3386	3386	1	"01019144"	"K6139 TX3 CIRCUIT SW"	019	4	201	0	1	0	1862
3387	3387	1	"01019145"	"FI TX1 VOLT CONTROL K2"	019	4	217	0	1	0	55
3388	3388	1	"01019146"	"FI TX1 HOT OIL TEMP"	019	4	208	0	1	0	51
3389	3389	1	"01019147"	"FI TX1 LOC/REM SW"	019	4	213	0	1	0	53
3390	3390	1	"01019148"	"TX3 2411 ALARMS FAIL"	019	4	226	0	1	0	1640
3391	3391	1	"01019149"	"FI TX3 HOT SPOT"	019	4	208	0	1	0	1642
3392	3392	1	"01019150"	"FI TX3 VOLT CONTROL K1"	019	4	217	0	1	0	1644
3393	3393	1	"01019151"	"FI TX3 VOLT CONTROL K2"	019	4	217	0	1	0	1645
3394	3394	1	"01019152"	"TX3 LOC/REM SWITCH"	019	4	213	0	1	0	1643
3395	3395	1	"01019153"	"FI TX3 HOT OIL TEMP"	019	4	208	0	1	0	1641
3396	3396	5	"05019005"	"REGULATOR CONTROL MODE"	019	10	203	0	1	0	144
3397	3397	5	"05019006"	"REGULATOR CONTROL MODE"	019	10	203	0	1	0	145
3398	3398	5	"05019007"	"REGULATOR CONTROL MODE"	019	10	203	0	1	0	1863
3399	3399	1	"01019154"	"FI K6117 TX2 CIR SW"	019	4	201	0	1	0	1864
3400	3400	1	"01019155"	"FI 6120S TX1 BYPASS SW"	019	4	202	0	1	0	1865
3401	3401	1	"01006051"	"FW TX1 OVERCURRENT FAIL"	006	5	226	0	1	0	439
3402	3402	1	"01006052"	"FW TX1 DIFF PROT FAIL"	006	5	226	0	1	0	120
3403	3403	1	"01019156"	"FLEMING ISLAND MOSW 6109"	019	4	202	0	1	0	1866
3404	3404	1	"01019157"	"FLEMING ISLAND MOSW 6110"	019	4	202	0	1	0	1867
3405	3405	5	"05014004"	"REGULATOR CONTROL MODE"	014	10	203	0	1	0	144
3406	3406	5	"05014005"	"REGULATOR CONTROL MODE"	014	10	203	0	1	0	145
3407	3407	5	"05014006"	"REGULATOR CONTROL MODE"	014	10	203	0	1	0	1863
3408	3408	1	"01019158"	"FI TX1 VOLT CONTROL K1"	019	4	217	0	1	0	54
3409	3409	1	"01019159"	"FI 6140S TX3 BYPASS SW"	019	4	202	0	1	0	1868
3410	3410	1	"01014157"	"DB BATT CHARG LOSS OF AC"	014	3	226	0	1	0	1265
3411	3411	1	"01014158"	"DB W3785 TIE-BRK LOC/REM"	014	3	213	0	1	0	1869
3412	3412	1	"01007064"	"BC B6020 CAP.BANK BKR."	007	3	201	0	1	0	1870
3413	3413	5	"05057004"	"PUT GEN 10 LD TRK START"	057	6	235	0	1	0	1368
3414	3414	1	"01032035"	"FL TX1 VOLT CTRL K1"	032	1	217	0	1	0	54
3415	3415	1	"01032036"	"FL LTC1 AUTO/MAN"	032	1	220	0	1	0	56
3416	3416	1	"01032037"	"FL BKR 4 UNDER FREQ TRIP"	032	1	201	0	1	0	366
3417	3417	1	"01032038"	"FL BKR 3 UNDER FREQ TRIP"	032	1	201	0	1	0	411
3418	3418	5	"05032006"	"FAST SCAN"	032	1	225	0	1	0	6
3419	3419	5	"05032007"	"REGULATOR CONTROL MODE"	032	10	203	0	1	0	78
3420	3420	1	"01007065"	"BC B6020 LOC/REM SW"	007	3	213	0	1	0	1871
3421	3421	8	"12007017"	"PSEUDO SWITCH"	007	10	215	0	1	0	1872
3422	3422	5	"05028004"	"695754D53,54,55"	028	9	215	0	1	0	1873
3423	3423	5	"05028005"	"695754D50,51,52"	028	9	215	0	1	0	1874
3424	3424	1	"01049006"	"FR FEEDER BKR 1"	049	6	201	0	1	0	13
3425	3425	1	"01028051"	"1000 LOSS OF POT FOR UF"	028	6	226	0	1	0	1875
3426	3426	1	"01043056"	"GT BKR 1 STA COM"	043	7	226	0	1	0	16
3427	3427	1	"01028052"	"W30 H/S PRIMARY BKR"	028	6	201	0	1	0	1876
3428	3428	1	"01043057"	"GT REG A VOLT CTRL K1"	043	7	217	0	1	0	1128
3429	3429	5	"05045005"	"RTU DOWNLOAD IN PROGRESS"	045	10	200	0	1	0	1300
3430	3430	1	"01016044"	"OP BKR 7 STATUS COMM"	016	4	226	0	1	0	922
3431	3431	1	"01032039"	"FL LTC1 FILTER ALARM"	032	1	226	0	1	0	1721
3432	3432	1	"01033047"	"MX REG A STA/CTRL FAIL"	033	3	226	0	1	0	1877
3433	3433	1	"01049007"	"FR TX1 DIFF PROT FAIL"	049	6	226	0	1	0	120
3434	3434	1	"01064007"	"MOBIL TX HOT OIL TEMP"	064	3	208	0	1	0	1
3435	3435	1	"01028053"	"H/S 487B TEST PLUG"	028	6	226	0	1	0	1878
3436	3436	1	"01028054"	"1000 GRND TRIP BLOCK"	028	6	221	0	1	0	1879
3437	3437	1	"01028055"	"L/S 487B TEST PLUG"	028	6	226	0	1	0	1880
3438	3438	8	"12028001"	"PSEUDO SWITCH"	028	10	215	0	1	0	1881
3439	3439	8	"12028002"	"PSEUDO SWITCH"	028	10	215	0	1	0	1882
3440	3440	1	"01028056"	"HOUSE SMOKE"	028	6	226	0	1	0	1556
3441	3441	1	"01019160"	"FI BKR 2 FAIL"	019	3	219	0	1	0	10
3442	3442	1	"01015070"	"BW TX1 METERING COM"	015	4	226	0	1	0	1883
3443	3443	8	"12028003"	"PSEUDO SWITCH"	028	10	215	0	1	0	1884
3444	3444	8	"12028004"	"PSEUDO SWITCH"	028	10	215	0	1	0	1885
3445	3445	8	"12028005"	"PSEUDO SWITCH"	028	10	215	0	1	0	1886
3446	3446	8	"12028006"	"PSEUDO SWITCH"	028	10	215	0	1	0	1887
3447	3447	1	"01002090"	"BY TX1 METERING COM"	002	4	226	0	1	0	1883
3448	3448	1	"01028057"	"W30 LOC/REM SW"	028	6	213	0	1	0	1888
3449	3449	8	"12028007"	"PSEUDO SWITCH"	028	10	215	0	1	0	1889
3450	3450	8	"12028008"	"PSEUDO SWITCH"	028	10	215	0	1	0	1890
3451	3451	8	"12028009"	"PSEUDO SWITCH"	028	10	215	0	1	0	1891
3452	3452	8	"12028010"	"PSEUDO SWITCH"	028	10	215	0	1	0	1892
3453	3453	8	"12028011"	"PSEUDO SWITCH"	028	10	215	0	1	0	1893
3454	3454	8	"12028012"	"PSEUDO SWITCH"	028	10	215	0	1	0	1894
3455	3455	8	"12028013"	"PSEUDO SWITCH"	028	10	215	0	1	0	1895
3456	3456	8	"12028014"	"PSEUDO SWITCH"	028	10	215	0	1	0	1896
3457	3457	1	"01032040"	"FL BKR 3 LOSS POT FOR UF"	032	1	226	0	1	0	79
3458	3458	1	"01012066"	"LA BKR 4 LOSS POT FOR UF"	012	4	226	0	1	0	397
3459	3459	1	"01006053"	"FW LBI S3183"	006	5	202	0	1	0	1897
3460	3460	1	"01009011"	"FM FEEDER BKR 1"	009	7	201	0	1	0	13
3461	3461	1	"01009012"	"FM BKR 1 RECLOSER"	009	7	204	0	1	0	14
3462	3462	1	"01009013"	"FM BKR 1 GRND TRIP BLK"	009	7	221	0	1	0	15
3463	3463	1	"01009014"	"FM BKR 1 LOC/REM SW"	009	7	213	0	1	0	17
3464	3464	1	"01009015"	"FM BKR 1 STA COM 1"	009	7	226	0	1	0	16
3465	3465	1	"01009016"	"FM FEEDER BKR 2"	009	7	201	0	1	0	35
3466	3466	1	"01009017"	"FM BKR 2 RCLOSER"	009	7	204	0	1	0	36
3467	3467	1	"01009018"	"FM BKR 2 GRND TRIP BLK"	009	7	221	0	1	0	37
3468	3468	1	"01009019"	"FM BKR 2 LOC/REM SW"	009	7	213	0	1	0	38
3469	3469	1	"01009020"	"FM BKR 2 STA COM"	009	7	226	0	1	0	45
3470	3470	1	"01009021"	"FM FEEDER BKR 3"	009	7	201	0	1	0	39
3471	3471	1	"01009022"	"M BKR 3 RECLOSER"	009	7	204	0	1	0	40
3472	3472	1	"01009023"	"FM BKR 3 GRND TRIP BLK"	009	7	221	0	1	0	41
3473	3473	1	"01009024"	"FM BKR 3 LOC/REM SW"	009	7	213	0	1	0	8
3474	3474	1	"01009025"	"FM BKR 3 STA COM"	009	7	226	0	1	0	46
3475	3475	1	"01009026"	"FM TX1 2505 STA/COM6"	009	7	226	0	1	0	48
3476	3476	1	"01038017"	"KH BKR 1"	038	1	201	0	1	0	13
3477	3477	1	"01009027"	"FM BKR 4 RECLOSER"	009	7	204	0	1	0	294
3478	3478	1	"01009028"	"FM BKR 4 GRND TRIP BLK"	009	7	221	0	1	0	73
3479	3479	1	"01009029"	"FM BKR 4 LOC/REM SW"	009	7	213	0	1	0	7
3480	3480	5	"05001005"	"DI TX2 LOAD TAP CHANGER"	001	5	207	1	1	0	256
3481	3481	1	"01009030"	"FM BKR 4 STA COM 4"	009	7	226	0	1	0	618
3482	3482	1	"01009031"	"SEL-2411-1 FAIL"	009	7	226	0	1	0	50
3483	3483	1	"01009032"	"FM TX1 HOT OIL TEMP"	009	7	208	0	1	0	51
3484	3484	1	"01009033"	"FM TX1 HOT SPOT"	009	7	208	0	1	0	52
3485	3485	1	"01009034"	"FM TX1 LOC/REM SW"	009	7	213	0	1	0	53
3486	3486	1	"01009035"	"FM TX1 VOLT CTR K1"	009	7	217	0	1	0	54
3487	3487	1	"01009036"	"FM TX1 VOLT CTRL K2"	009	7	217	0	1	0	55
3488	3488	1	"01009037"	"FM LTC1 AUTO/MAN"	009	7	220	0	1	0	56
3489	3489	1	"01009038"	"FM TX1 3877E ALARM COM"	009	7	226	0	1	0	42
3490	3490	1	"01009039"	"FM BKR 1 RELAY FAIL"	009	7	226	0	1	0	18
3491	3491	1	"01009040"	"FM BKR 2 RELAY FAIL"	009	7	226	0	1	0	43
3492	3492	1	"01032041"	"FL BKR 3 STATUS COM"	032	1	226	0	1	0	46
3493	3493	8	"12049025"	"PSEUDO SWITCH"	049	10	215	0	1	0	1898
3494	3494	8	"12049026"	"PSEUDO SWITCH"	049	10	215	0	1	0	1899
3495	3495	1	"01009041"	"FM BKR 3 RELAY FAIL"	009	7	226	0	1	0	44
3496	3496	1	"01009042"	"FM BKR 4 RELAY FAIL"	009	7	226	0	1	0	127
3497	3497	5	"05009003"	"FM LTC1 RAISE/LOWER"	009	7	207	1	1	0	63
3498	3498	1	"01009043"	"HOUSE LOC/REM SW"	009	7	213	0	1	0	66
3499	3499	1	"01009044"	"FM TX1 86T LCKOUT"	009	7	214	0	1	0	296
3500	3500	1	"01029073"	"BR TX1 STG2 FANS LOSS AC"	029	5	204	0	1	0	1070
3501	3501	1	"01009045"	"FM TX1 DIFF PROT FAIL"	009	7	226	0	1	0	120
3502	3502	1	"01009046"	"FM TX1 OVERCURRENT FAIL"	009	7	226	0	1	0	439
3503	3503	1	"01009047"	"FM TX1 2100 FAIL"	009	7	226	0	1	0	456
3504	3504	1	"01009048"	"FM TX1 735 RELAY FAIL"	009	7	226	0	1	0	385
3505	3505	1	"01009049"	"FM TX1 86T LCKOUT TCM"	009	7	226	0	1	0	72
3506	3506	1	"01009050"	"FM TX1 94T TCML MONITOR"	009	7	226	0	1	0	245
3507	3507	1	"01009051"	"FM BATT DC VOLT ALARM 1"	009	7	204	0	1	0	324
3508	3508	1	"01009052"	"K610 CIR SW POS"	009	7	201	0	1	0	1900
3509	3509	1	"01074018"	"AS BKR 1 UNDER FREQ TRIP"	074	7	201	0	1	0	362
3510	3510	1	"01009053"	"FM TX1 STA/CTRL FAIL"	009	7	226	0	1	0	47
3511	3511	5	"05041006"	"ME 661 CIR SW BYPASS SW"	041	10	215	0	1	0	1901
3512	3512	1	"01009054"	"S3580 TX1 LBI"	009	7	202	0	1	0	1902
3513	3513	1	"01009055"	"FUTURE"	009	7	204	0	1	0	217
3514	3514	1	"01009056"	"FM BKR 1 CTRL COM"	009	7	226	0	1	0	19
3515	3515	1	"01009057"	"FM BKR 2 CTRL COM"	009	7	226	0	1	0	157
3516	3516	1	"01009058"	"FM BKR 3 CTRL COM"	009	7	226	0	1	0	101
3517	3517	1	"01009059"	"FM BKR 4 CTRL COM"	009	7	226	0	1	0	365
3518	3518	5	"05009004"	"FM REGULATOR CONTROL MOD"	009	7	203	0	1	0	78
3519	3519	8	"12019034"	"PSEUDO SWITCH"	019	10	215	0	1	0	1903
3520	3520	8	"12019035"	"PSEUDO SWITCH"	019	10	215	0	1	0	1904
3521	3521	8	"12019036"	"PSEUDO SWITCH"	019	10	215	0	1	0	1905
3522	3522	8	"12019037"	"PSEUDO SWITCH"	019	10	215	0	1	0	1906
3523	3523	8	"12019038"	"PSEUDO SWITCH"	019	10	215	0	1	0	1907
3524	3524	8	"12019039"	"PSEUDO SWITCH"	019	10	215	0	1	0	1908
3525	3525	1	"01028058"	"TX1 2505-1 SELF CHECK"	028	6	226	0	1	0	1909
3526	3526	1	"01028059"	"TX2 2505-2 SELF CHECK"	028	6	226	0	1	0	1910
3527	3527	1	"01028060"	"TX1 PRESSURE RELIEF"	028	6	210	0	1	0	1911
3528	3528	1	"01028061"	"TX1 SUDDEN PRESSURE"	028	6	210	0	1	0	178
3529	3529	1	"01028062"	"TXI FANS LOSS OF AC"	028	6	204	0	1	0	1912
3530	3530	1	"01028063"	"TX1 NITRO GENERAL"	028	6	226	0	1	0	1913
3531	3531	1	"01023011"	"TU 421-1 SC PRIMARY"	023	3	226	0	1	0	1914
3532	3532	5	"05022005"	"RTU DOWNLOAD IN PROGRESS"	022	10	200	0	1	0	1300
3533	3533	8	"12019040"	"PSEUDO SWITCH"	019	10	215	0	1	0	1915
3534	3534	1	"01030039"	"SS BKR 1 LOC/REM SW"	030	7	213	0	1	0	17
3535	3535	1	"01025033"	"PH BKR 3 GRND TRIP BLK"	025	5	221	0	1	0	41
3536	3536	1	"01032042"	"FL BKR 4 STATUS COM"	032	1	226	0	1	0	618
3537	3537	5	"05055118"	"BC N CAP RM LOWER VOLTS"	055	10	230	0	1	0	1916
3538	3538	1	"01043058"	"GT REG A VOLT CTRL K2"	043	7	217	0	1	0	1129
3539	3539	1	"01025034"	"BKR 1 2100 CPORT 1"	025	5	226	0	1	0	87
3540	3540	1	"01032043"	"FL BKR 2 UNDER FREQ TRIP"	032	1	201	0	1	0	363
3541	3541	1	"01023012"	"TU 311C-1 TEST PLUG"	023	3	233	0	1	0	1917
3542	3542	1	"01039037"	"BN BKR 3 RECLOSER"	039	3	204	0	1	0	40
3543	3543	8	"12019041"	"PSEUDO SWITCH"	019	10	215	0	1	0	1918
3544	3544	8	"12019042"	"PSEUDO SWITCH"	019	10	215	0	1	0	1919
3545	3545	8	"12019043"	"PSEUDO SWITCH"	019	10	215	0	1	0	1920
3546	3546	8	"12019044"	"PSEUDO SWITCH"	019	10	215	0	1	0	1921
3547	3547	8	"12019045"	"PSEUDO SWITCH"	019	10	215	0	1	0	1922
3548	3548	1	"01032044"	"FL TX1 2505 STA/CTRL COM"	032	1	226	0	1	0	48
3549	3549	8	"12019046"	"PSEUDO SWITCH"	019	10	215	0	1	0	1923
3550	3550	8	"12019047"	"PSEUDO SWITCH"	019	10	215	0	1	0	1924
3551	3551	8	"12019048"	"PSEUDO SWITCH"	019	10	215	0	1	0	1925
3552	3552	8	"12019049"	"PSEUDO SWITCH"	019	10	215	0	1	0	1926
3553	3553	1	"01019161"	"FI TX2 STAGE1 FANS"	019	4	217	0	1	0	1927
3554	3554	1	"01019162"	"FI W3561 SOUTH TIE-BRK"	019	4	201	0	1	0	1928
3555	3555	1	"01019163"	"FI TX3 LBI S3562"	019	4	215	0	1	0	1929
3556	3556	1	"01016045"	"OP BKR 8 STATUS COMM"	016	4	226	0	1	0	1930
3557	3557	1	"01016046"	"OP TX2 STAT/CNTRL COMM"	016	4	226	0	1	0	952
3558	3558	1	"01019164"	"FI W3560 TB1 RELAY FAIL"	019	4	226	0	1	0	1931
3559	3559	1	"01019165"	"W3561 TB2 RELAY FAIL"	019	4	226	0	1	0	1932
3560	3560	1	"01019166"	"TX3 2100 FAIL"	019	4	226	0	1	0	1933
3561	3561	1	"01016047"	"OP 2032 SELF CHECK"	016	4	226	0	1	0	29
3562	3562	1	"01016048"	"OP BKR 1 351 SELF CHECK"	016	4	226	0	1	0	18
3563	3563	1	"01016049"	"OP BKR 2 351 SELF CHECK"	016	4	226	0	1	0	43
3564	3564	1	"01016050"	"OP BKR 3 351 SELF CHECK"	016	4	226	0	1	0	44
3565	3565	5	"05032008"	"FL TX1 LOAD TAP CHANGER"	032	1	207	1	1	0	63
3566	3566	1	"01030040"	"SS 1 GRND TRIP BLOCK"	030	7	221	0	1	0	15
3567	3567	1	"01018009"	"FPL CARRIER START"	018	3	226	0	1	0	828
3568	3568	1	"01030041"	"REG A 2431 2032 CPORT 11"	030	7	226	0	1	0	1934
3569	3569	1	"01072007"	"BL BKR 2 RECLOSER"	072	5	204	0	1	0	36
3570	3570	1	"01032045"	"FL TX1 2411 FAIL"	032	1	226	0	1	0	50
3571	3571	1	"01016051"	"OP BKR 4 351 SELF CHECK"	016	4	226	0	1	0	127
3572	3572	1	"01016052"	"OP BKR 5 351 SELF CHECK"	016	4	226	0	1	0	128
3573	3573	1	"01016053"	"OP BKR 6 351 SELF CHECK"	016	4	226	0	1	0	471
3574	3574	1	"01016054"	"OP BKR 7 351 SELF CHECK"	016	4	226	0	1	0	1650
3575	3575	1	"01016055"	"OP BKR 8 351 SELF CHECK"	016	4	226	0	1	0	1651
3576	3576	1	"01016056"	"OP TX2 2411 FAIL"	016	3	226	0	1	0	617
3577	3577	1	"01028064"	"HOUSE EXHAUST FAN HYD"	028	6	226	0	1	0	1935
3578	3578	1	"01016057"	"OP TX2 HOT OIL TEMP"	016	4	208	0	1	0	183
3579	3579	1	"01016058"	"OP TX2 HOT SPOT"	016	4	208	0	1	0	181
3580	3580	1	"01016059"	"OP TX2 LOC REM SW"	016	4	213	0	1	0	413
3581	3581	1	"01016060"	"OP TX2 VOLT CTRL K1"	016	4	217	0	1	0	387
3582	3582	1	"01016061"	"OP TX2 VOLT CTRL K2"	016	4	217	0	1	0	414
3583	3583	1	"01016062"	"OP TX2 AUTO/MAN"	016	4	220	0	1	0	211
3584	3584	1	"01016063"	"OP T-BKR 2W12 RELAY FAIL"	016	3	226	0	1	0	1936
3585	3585	1	"01016064"	"OP SUB LOCAL/REMOTE SW"	016	4	213	0	1	0	66
3586	3586	1	"01016065"	"OP TX2 LOCKOUT REL"	016	4	214	0	1	0	194
3587	3587	1	"01003021"	"WS BKR 1 RECLOSER"	003	5	204	0	1	0	14
3588	3588	1	"01016066"	"OP TX2 DIFF PROT FAIL"	016	4	226	0	1	0	355
3589	3589	1	"01016067"	"OP TX2 OVERCURRENT FAIL"	016	4	226	0	1	0	955
3590	3590	1	"01016068"	"OP TX2 2100 FAIL"	016	4	226	0	1	0	956
3591	3591	1	"01016069"	"OP TX2 735 METER FAIL"	016	4	226	0	1	0	957
3592	3592	1	"01016070"	"OP TX2 86T LCKOUT TCM"	016	4	226	0	1	0	958
3593	3593	1	"01016071"	"OP TX2 94T TCM"	016	4	226	0	1	0	959
3594	3594	1	"01016072"	"OP TX2 387 E ALARM COMM"	016	7	226	0	1	0	1843
3595	3595	1	"01072008"	"BL BKR 2 GRND TRIP BLOCK"	072	5	221	0	1	0	37
3596	3596	1	"01016073"	"OP BATT DC VOLT"	016	4	226	0	1	0	324
3597	3597	1	"01072009"	"BL BKR 2 LOC/REM SW"	072	5	213	0	1	0	38
3598	3598	1	"01017016"	"W3787 TIE-BRK 2032 CP4"	017	3	226	0	1	0	1937
3599	3599	1	"01002091"	"BKR 3 BREAKER FAIL"	002	4	219	0	1	0	160
3600	3600	1	"01052016"	"OCB W6144 RECLOSE RELAY"	052	7	204	0	1	0	1938
3601	3601	1	"01016074"	"OP C/S DONT P/U LOAD"	016	4	201	0	1	0	1939
3602	3602	1	"01017017"	"AL TX1 86T LOCK OUT REL"	017	5	214	0	1	0	67
3603	3603	1	"01070033"	"TX2 STAGE1 FANS"	070	5	217	0	1	0	1927
3604	3604	1	"01016075"	"OP BKR 1 CTRL COM"	016	4	226	0	1	0	19
3605	3605	1	"01016076"	"OP BKR 2 CTRL COM"	016	4	226	0	1	0	157
3606	3606	1	"01016077"	"OP BKR 3 CTRL COM"	016	4	226	0	1	0	101
3607	3607	1	"01016078"	"OP BKR 4 CTRL COM"	016	4	226	0	1	0	365
3608	3608	1	"01016079"	"OP BKR 5 CTRL COM"	016	4	226	0	1	0	494
3609	3609	1	"01016080"	"OP BKR 6 CTRL COM"	016	4	226	0	1	0	975
3610	3610	1	"01072010"	"BL FEEDER BKR 3"	072	5	201	0	1	0	39
3611	3611	1	"01070034"	"TX2 2505-1 SELF CHECK"	070	5	226	0	1	0	1910
3612	3612	1	"01016081"	"OP BKR 7 CTRL COM"	016	4	226	0	1	0	980
3613	3613	1	"01016082"	"OP BKR 8 CTRL COM"	016	4	226	0	1	0	1940
3614	3614	1	"01072011"	"BL BKR 3 RECLOSER"	072	5	204	0	1	0	40
3615	3615	1	"01016083"	"OP MOSW BLOCKING REL"	016	4	203	0	1	0	62
3616	3616	1	"01016084"	"ORANGE PARK MOSW S629"	016	4	202	0	1	0	1941
3617	3617	1	"01016085"	"ORANGE PARK MOSW S635"	016	4	202	0	1	0	1942
3618	3618	1	"01016086"	"S629 LRS/SYS & LOSS DC"	016	4	226	0	1	0	1943
3619	3619	1	"01016087"	"OP S635 LRS/SYSTEM FAIL"	016	4	226	0	1	0	1944
3620	3620	5	"05016003"	"OP LOAD TAP CHANGER"	016	4	207	1	1	0	256
3621	3621	5	"05016004"	"REGULATOR CONTROL MODE"	016	10	203	0	1	0	78
3622	3622	1	"01016088"	"OP TX2 LS STA/CTRL COM"	016	4	226	0	1	0	1661
3623	3623	1	"01016089"	"OP MOSW STA/CTRL COM"	016	4	226	0	1	0	59
3624	3624	1	"01016090"	"OP TX2 LBI 2L21"	016	3	215	0	1	0	1945
3625	3625	1	"01016091"	"OP TX2 METER BYPASS SW"	016	4	215	0	1	0	1946
3626	3626	1	"01016092"	"OP TX2 CRIT HIGH TEMP"	016	4	208	0	1	0	1086
3627	3627	1	"01032046"	"SECI MOSW F8146"	032	1	202	0	1	0	1947
3628	3628	1	"01016093"	"OP 2W12 L/S TIE LOC/REM"	016	4	213	0	1	0	1948
3629	3629	1	"01016094"	"OP 2W12 L/S TIE BKR FAIL"	016	3	219	0	1	0	1949
3630	3630	1	"01016095"	"OP TX2 2411 ALARMS COM"	016	3	226	0	1	0	1723
3631	3631	1	"01016096"	"OP TX2 2411 FUTURE COM"	016	3	226	0	1	0	543
3632	3632	1	"01061019"	"HW BKR 4 GRND TRP BLK"	061	6	221	0	1	0	73
3633	3633	1	"01017018"	"AL BKR 4 2100-2 CP 1"	017	5	226	0	1	0	1383
3634	3634	1	"01017019"	"ALACHUA BKR 6"	017	5	201	0	1	0	447
3635	3635	1	"01017020"	"AL BKR 6 RECL"	017	5	204	0	1	0	448
3636	3636	1	"01017021"	"AL BKR 6 GRND TRIP"	017	5	221	0	1	0	449
3637	3637	1	"01017022"	"AL BKR 6 LOC/REM SW"	017	5	213	0	1	0	114
3638	3638	1	"01017023"	"AL BKR 6 351 SELF CHECK"	017	5	226	0	1	0	471
3639	3639	1	"01017024"	"AL TX1 387 DIFF SLF CHCK"	017	5	226	0	1	0	120
3640	3640	1	"01017025"	"BKR 3 HOT LINE NON-RECL"	017	5	203	0	1	0	1950
3641	3641	1	"01028065"	"W32 H/S BACKUP BKR"	028	6	201	0	1	0	1951
3642	3642	1	"01028066"	"TX1 487B-1 BSDIF CP25 MB"	028	6	226	0	1	0	1127
3643	3643	1	"01028067"	"GP K31 CIRC SW"	028	6	201	0	1	0	1952
3644	3644	1	"01028068"	"TX2 FANS"	028	6	217	0	1	0	1953
3645	3645	1	"01028069"	"TX1 FANS"	028	6	217	0	1	0	1954
3646	3646	1	"01028070"	"TX2 OIL TEMP"	028	6	208	0	1	0	183
3647	3647	1	"01028071"	"TX2 HOT SPOT"	028	6	208	0	1	0	181
3648	3648	1	"01028072"	"TX2 TANK LOW OIL"	028	6	209	0	1	0	182
3649	3649	1	"01028073"	"TX2 LBI S2L21"	028	6	215	0	1	0	1955
3650	3650	1	"01028074"	"REG A 2431-1 SELF CHECK"	028	6	226	0	1	0	1139
3651	3651	1	"01028075"	"TX2 PRESSURE RELIEF"	028	6	210	0	1	0	1956
3652	3652	1	"01028076"	"TX2 SUDDEN PRESSURE"	028	6	210	0	1	0	180
3653	3653	1	"01028077"	"TX2 FANS LOSS OF AC"	028	6	204	0	1	0	1957
3654	3654	1	"01028078"	"TX2 NITRO GENERAL"	028	6	226	0	1	0	1958
3655	3655	1	"01028079"	"TX2 501 SELF CHECK"	028	6	226	0	1	0	955
3656	3656	1	"01028080"	"TX2 487B-2 BSDIF SELF CK"	028	6	226	0	1	0	1959
3657	3657	1	"01028081"	"TX1 501 SELF CHECK"	028	6	226	0	1	0	439
3658	3658	1	"01043059"	"TX1 HOT WINDING"	043	7	208	0	1	0	52
3659	3659	1	"01028082"	"SUB LOC/REM SW"	028	6	213	0	1	0	66
3660	3660	1	"01028083"	"TX1 H/S BUS LOCKOUT"	028	6	214	0	1	0	192
3661	3661	1	"01028084"	"TX2 487B-2 BSDIF CP26 MB"	028	6	226	0	1	0	865
3662	3662	1	"01036006"	"TX2 DIFF RELAY DISABLE"	036	4	205	0	1	0	1960
3663	3663	1	"01009060"	"FM TX1 CRIT HI TEMP"	009	7	226	0	1	0	166
3664	3664	1	"01028085"	"BKR 1000 3530 CPORT3"	028	6	226	0	1	0	1147
3665	3665	5	"05028006"	"FAST SCAN"	028	6	225	0	1	0	6
3666	3666	1	"01028086"	"K31 LOW GAS LOCK OUT"	028	6	214	0	1	0	1961
3667	3667	1	"01028087"	"K31 SPRING CHARGER"	028	6	226	0	1	0	1962
3668	3668	1	"01043060"	"GT TX1 TANK PRS RELIEF"	043	7	210	0	1	0	80
3669	3669	1	"01017026"	"ALACHUA SUB LOC/REM SW"	017	5	213	0	1	0	66
3670	3670	1	"01017027"	"AL TX1 501-1 SELF CHECK"	017	5	226	0	1	0	439
3671	3671	1	"01017028"	"AL TX1 2100-1 SELF CHECK"	017	5	226	0	1	0	70
3672	3672	1	"01017029"	"AL TX1 734-1 MTR SELF CK"	017	5	226	0	1	0	385
3673	3673	1	"01017030"	"AL TX1 86T TRIP-COIL MON"	017	5	226	0	1	0	72
3674	3674	1	"01017031"	"AL TX1 94T TRIP-COIL MON"	017	5	226	0	1	0	245
3675	3675	1	"01017032"	"FUTURE"	017	5	204	0	1	0	217
3676	3676	1	"01017033"	"AL BATT DC VOLT"	017	5	226	0	1	0	324
3677	3677	1	"01017034"	"AL TX1 2032-1 SELF CHECK"	017	5	226	0	1	0	1963
3678	3678	1	"01017035"	"AL BKR 1 2032 CP 1"	017	5	226	0	1	0	1534
3679	3679	1	"01017036"	"AL BKR 2 2032 CP 2"	017	5	226	0	1	0	1544
3680	3680	1	"01017037"	"AL BKR 3 2032 CP 3"	017	5	226	0	1	0	1568
3681	3681	1	"01017038"	"AL TX1 2411-1 SELF CHECK"	017	5	226	0	1	0	50
3682	3682	1	"01017039"	"AL TX1 HOT OIL TEMP"	017	5	226	0	1	0	51
3683	3683	1	"01017040"	"AL TX1 HOT SPOT"	017	5	208	0	1	0	52
3684	3684	1	"01072012"	"BL BKR 3 GRND TRIP BLOCK"	072	5	221	0	1	0	41
3685	3685	1	"01017041"	"AL TX1 LOC/REM SW"	017	5	213	0	1	0	53
3686	3686	1	"01072013"	"BL BKR 3 LOC/REM SW"	072	5	213	0	1	0	8
3687	3687	1	"01017042"	"AL TX1 VOLT CONTROL K1"	017	5	217	0	1	0	54
3688	3688	1	"01028088"	"K31 2505-3 SELF CHECK"	028	6	226	0	1	0	1964
3689	3689	8	"12038027"	"PSEUDO SWITCH"	038	10	215	0	1	0	1965
3690	3690	8	"12038028"	"PSEUDO SWITCH"	038	10	215	0	1	0	1966
3691	3691	8	"12038029"	"PSEUDO SWITCH"	038	10	215	0	1	0	1967
3692	3692	8	"12038030"	"PSEUDO SWITCH"	038	10	215	0	1	0	1968
3693	3693	8	"12038031"	"PSEUDO SWITCH"	038	10	215	0	1	0	1969
3694	3694	8	"12038032"	"PSEUDO SWITCH"	038	10	215	0	1	0	1970
3695	3695	8	"12038033"	"PSEUDO SWITCH"	038	10	215	0	1	0	1971
3696	3696	1	"01017043"	"AL TX1 VOLT CONTROL K2"	017	5	217	0	1	0	55
3697	3697	1	"01072014"	"BL FEEDER BKR 4"	072	5	201	0	1	0	237
3698	3698	8	"12049027"	"PSEUDO SWITCH"	049	10	215	0	1	0	1972
3699	3699	8	"12049028"	"PSEUDO SWITCH"	049	10	215	0	1	0	1973
3700	3700	8	"12049029"	"PSEUDO SWITCH"	049	10	215	0	1	0	1974
3701	3701	8	"12049030"	"PSEUDO SWITCH"	049	10	215	0	1	0	1975
3702	3702	8	"12049031"	"PSEUDO SWITCH"	049	10	215	0	1	0	1976
3703	3703	8	"12049032"	"PSEUDO SWITCH"	049	10	215	0	1	0	1977
3704	3704	1	"01072015"	"BL BKR 4 RECLOSER"	072	5	204	0	1	0	294
3705	3705	1	"01028089"	"K33 2505-4 SELF CHECK"	028	6	226	0	1	0	1978
3706	3706	1	"01028090"	"TX2 H/S BUS LOCKOUT"	028	6	214	0	1	0	193
3707	3707	1	"01007066"	"BC B6010 CAP.BANK BKR."	007	3	201	0	1	0	1979
3708	3708	1	"01007067"	"BC B6010 LOC/REM SW"	007	3	213	0	1	0	1980
3709	3709	1	"01007068"	"BC B6010 LKOUT REL"	007	3	214	0	1	0	1981
3710	3710	1	"01007069"	"BC B6010 CRITICAL"	007	3	226	0	1	0	1982
3711	3711	1	"01007070"	"BC B6010 NON CRIT AL"	007	3	226	0	1	0	1983
3712	3712	1	"01007071"	"BC B6010 POWER FAIL AL"	007	3	204	0	1	0	1984
3713	3713	8	"12007018"	"PSEUDO SWITCH"	007	10	215	0	1	0	1985
3714	3714	8	"12007019"	"PSEUDO SWITCH"	007	10	215	0	1	0	1986
3715	3715	1	"01072016"	"BL BKR 4 GRND TRIP BLOCK"	072	5	221	0	1	0	73
3716	3716	1	"01072017"	"BL BKR 4 LOC/REM SW"	072	5	213	0	1	0	7
3717	3717	1	"01072018"	"BL TX1 387E ALARM COMM"	072	4	226	0	1	0	42
3718	3718	5	"05067036"	"MODEL STATUS"	067	10	217	0	1	0	1987
3719	3719	1	"01072019"	"BL BKR 1 RELAY FAIL"	072	5	226	0	1	0	18
3720	3720	1	"01072020"	"BL BKR 2 RELAY FAIL"	072	5	226	0	1	0	43
3721	3721	1	"01072021"	"BL BRK 3 RELAY FAIL"	072	5	226	0	1	0	44
3722	3722	1	"01010038"	"CA FEEDER BKR 4"	010	5	201	0	1	0	237
3723	3723	1	"01010039"	"CA BKR 4 RECLOSER"	010	5	204	0	1	0	294
3724	3724	8	"12010023"	"PSEUDO SWITCH"	010	10	215	0	1	0	1988
3725	3725	8	"12010024"	"PSEUDO SWITCH"	010	10	215	0	1	0	1989
3726	3726	8	"12010025"	"PSEUDO SWITCH"	010	10	215	0	1	0	1990
3727	3727	8	"12010026"	"PSEUDO SWITCH"	010	10	215	0	1	0	1991
3728	3728	8	"12010027"	"PSEUDO SWITCH"	010	10	215	0	1	0	1992
3729	3729	1	"01072022"	"BL BKR 4 RELAY FAIL"	072	5	226	0	1	0	127
3730	3730	1	"01072023"	"BL BKR 1 STATUS COMM"	072	5	226	0	1	0	16
3731	3731	1	"01072024"	"BL BKR 2 STATUS COMM"	072	5	226	0	1	0	45
3732	3732	1	"01072025"	"BL BKR 3 STATUS COMM"	072	5	226	0	1	0	46
3733	3733	1	"01072026"	"BL BKR 4 STATUS COMM"	072	5	226	0	1	0	618
3734	3734	1	"01072027"	"TX1 2505 STAT/CNTRL COMM"	072	5	226	0	1	0	48
3735	3735	1	"01069038"	"WE GEN #1 NON-CRIT"	069	4	226	0	1	0	1993
3736	3736	1	"01069039"	"WE GEN #1 CRITICAL"	069	4	226	0	1	0	1994
3737	3737	1	"01069040"	"WE GEN #1 LOCKOUT RELAY"	069	4	214	0	1	0	1995
3738	3738	1	"01072028"	"BL TX1 STAT/CNTL FAIL"	072	5	226	0	1	0	47
3739	3739	1	"01069041"	"WE GEN2 MAX LOAD TRACK S"	069	4	234	0	1	0	1996
3740	3740	5	"05069005"	"WE GEN1 STOP"	069	4	231	0	1	0	1997
3741	3741	1	"01069042"	"WE GEN 2 NOT IN AUTO"	069	4	213	0	1	0	1998
3742	3742	1	"01072029"	"BL 6194S C/S BYPASS"	072	5	215	0	1	0	1999
3743	3743	1	"01049008"	"FR1 BKR 1 LOC/REM SW"	049	6	213	0	1	0	17
3744	3744	1	"01049009"	"FR FEEDER BKR 2"	049	6	201	0	1	0	35
3745	3745	1	"01072030"	"SEL 2411-1 SELF CHECK"	072	5	226	0	1	0	50
3746	3746	1	"01072031"	"BL TX HOT OIL TEMP"	072	5	208	0	1	0	51
3747	3747	8	"12001043"	"PSEUDO SWITCH"	001	10	215	0	1	0	2000
3748	3748	8	"12001044"	"PSEUDO SWITCH"	001	10	215	0	1	0	2001
3749	3749	1	"01049010"	"FR BKR 2 RECLOSER"	049	6	204	0	1	0	36
3750	3750	8	"12001045"	"PSEUDO SWITCH"	001	4	215	0	1	0	2002
3751	3751	1	"01049011"	"FR BKR 2 GRND TRIP BLK"	049	6	221	0	1	0	37
3752	3752	1	"01072032"	"BL TX1 HOT SPOT"	072	5	226	0	1	0	2003
3753	3753	1	"01049012"	"FR TX1 OVERCURRENT FAIL"	049	6	226	0	1	0	439
3754	3754	1	"01049013"	"FR BKR 2 LOC/REM SW"	049	6	213	0	1	0	38
3755	3755	1	"01049014"	"FR FEEDER BKR 3"	049	6	201	0	1	0	39
3756	3756	1	"01049015"	"FR BKR 3 RECLOSER"	049	6	204	0	1	0	40
3757	3757	1	"01049016"	"FR BKR 3 GRND RIP BLK"	049	6	221	0	1	0	41
3758	3758	1	"01049017"	"FR BKR 3 HL NON-RECL"	049	6	203	0	1	0	1950
3759	3759	1	"01049018"	"FR BKR 3 LOC/REM SW"	049	6	213	0	1	0	8
3760	3760	1	"01049019"	"FR FEEDER BKR 4"	049	6	201	0	1	0	237
3761	3761	1	"01049020"	"FR BKR 4 RECLOSER"	049	6	204	0	1	0	294
3762	3762	1	"01072033"	"BL TX1 LOC/REM SW"	072	5	213	0	1	0	53
3763	3763	1	"01049021"	"FR BKR 4 GRND TRIP BLK"	049	6	221	0	1	0	73
3764	3764	1	"01049022"	"FR CLOCK FAIL"	049	6	226	0	1	0	1384
3765	3765	1	"01072034"	"BL TX1 VOLT CONTROL K1"	072	5	217	0	1	0	54
3766	3766	1	"01072035"	"BL TX1 VOLT CONTROL K2"	072	5	217	0	1	0	55
3767	3767	1	"01049023"	"FR BKR 4 LOC/REM SW"	049	6	213	0	1	0	7
3768	3768	8	"12017029"	"PSEUDO SWITCH"	017	10	215	0	1	0	2004
3769	3769	1	"01072036"	"BL LTC1 AUTO/MAN"	072	5	220	0	1	0	56
3770	3770	5	"05072002"	"BL TX LOAD TAP CHANGER"	072	5	207	1	1	0	1432
3771	3771	1	"01072037"	"BL LTC1 FILTER ALARM"	072	5	226	0	1	0	27
3772	3772	1	"01072038"	"BL MOSW STAT/CNTRL FAIL"	072	5	226	0	1	0	60
3773	3773	1	"01072039"	"BL MOSW BLOCKING REL"	072	5	203	0	1	0	62
3774	3774	1	"01072040"	"BLAND MOSW S6177"	072	5	202	0	1	0	2005
3775	3775	1	"01072041"	"BLAND MOSW S6178"	072	5	202	0	1	0	2006
3776	3776	1	"01072042"	"BL HOUSE LOC/REM SW"	072	5	213	0	1	0	66
3777	3777	1	"01072043"	"BL TX1 86T LOCKOUT"	072	5	214	0	1	0	67
3778	3778	1	"01072044"	"BL TX1 DIFF PROTECT FAIL"	072	5	226	0	1	0	120
3779	3779	1	"01072045"	"BL TX1 OVERCURRENT FAIL"	072	5	226	0	1	0	439
3780	3780	1	"01049024"	"FR K6131 HS CIR SW"	049	6	201	0	1	0	2007
3781	3781	1	"01072046"	"BL TX1 2100 FAIL"	072	5	226	0	1	0	456
3782	3782	1	"01072047"	"BL TX1 735 REL FAIL"	072	5	226	0	1	0	385
3783	3783	1	"01002092"	"LTC1 OFF TAP"	002	4	222	0	1	0	598
3784	3784	1	"01072048"	"BL TX1 86T LOCKOUT TCM"	072	5	226	0	1	0	72
3785	3785	1	"01072049"	"BL TX1 94T TRIP COIL MON"	072	5	226	0	1	0	245
3786	3786	1	"01072050"	"BL K6193 CIRCUIT SW"	072	5	201	0	1	0	2008
3787	3787	1	"01072051"	"BL LBI 3416S"	072	5	215	0	1	0	2009
3788	3788	1	"01072052"	"BL BATT DC VOLT ALARM"	072	5	226	0	1	0	324
3789	3789	1	"01072053"	"FUTURE"	072	5	204	0	1	0	217
3790	3790	1	"01072054"	"BL BKR 1 CONTROL COMM"	072	5	226	0	1	0	19
3791	3791	1	"01072055"	"BL BKR 2 CONTROL COMM"	072	5	226	0	1	0	157
3792	3792	1	"01072056"	"BL BKR 3 CONTROL COMM"	072	5	226	0	1	0	101
3793	3793	1	"01072057"	"BL BKR 4 CONTROL COMM"	072	5	226	0	1	0	365
3794	3794	5	"05072003"	"REGULATOR CONTROL MODE"	072	10	203	0	1	0	78
3795	3795	1	"01005005"	"AB 69 KV OCR W543"	005	7	201	0	1	0	2010
3796	3796	1	"01043061"	"GT TX1 DIFF PROT DISABLE"	043	7	205	0	1	0	978
3797	3797	8	"12040005"	"PSEUDO SWITCH"	040	7	215	0	1	0	2011
3798	3798	1	"01049025"	"FR TX1 86T LCKOUT TCM"	049	6	214	0	1	0	72
3799	3799	1	"01049026"	"FR HOUSE LOC/REM SW"	049	6	213	0	1	0	66
3800	3800	8	"12017030"	"PSEUDO SWITCH"	017	10	215	0	1	0	2012
3801	3801	1	"01049027"	"FR BATT DC VOLT ALARM 1"	049	6	204	0	1	0	324
3802	3802	8	"12040006"	"PSEUDO SWITCH"	040	7	215	0	1	0	2013
3803	3803	8	"12040007"	"PSEUDO SWITCH"	040	7	215	0	1	0	2014
3804	3804	8	"12017031"	"PSEUDO SWITCH"	017	10	215	0	1	0	2015
3805	3805	1	"01017044"	"ALACHUA BKR 1"	017	5	201	0	1	0	13
3806	3806	1	"01017045"	"AL BKR 1 RECL"	017	5	204	0	1	0	14
3807	3807	1	"01017046"	"AL BKR 1 GRND TRIP"	017	5	221	0	1	0	15
3808	3808	1	"01017047"	"ALACHUA BKR 2"	017	5	201	0	1	0	35
3809	3809	1	"01017048"	"AL BKR 1 LOC/REM SW"	017	5	213	0	1	0	17
3810	3810	1	"01017049"	"AL BKR 2 RECL"	017	5	204	0	1	0	36
3811	3811	1	"01061020"	"HW BKR 4 LOC/REM SW"	061	6	213	0	1	0	7
3812	3812	1	"01061021"	"HW TX1 CRIT HI TEMP AL"	061	4	208	0	1	0	166
3813	3813	1	"01030042"	"SS BKR 4"	030	7	201	0	1	0	237
3814	3814	1	"01030043"	"SS BKR 4 RECL"	030	7	204	0	1	0	294
3815	3815	1	"01030044"	"SS TX 86T TRIP-COIL MON"	030	7	226	0	1	0	1497
3816	3816	1	"01017050"	"AL BKR 2 GRND TRIP"	017	5	221	0	1	0	37
3817	3817	1	"01017051"	"AL BKR 2 LOC/REM SW"	017	5	213	0	1	0	38
3818	3818	1	"01030045"	"BATT LOSS OF AC OR OUTPT"	030	7	204	0	1	0	324
3819	3819	1	"01017052"	"AL BKR 3 NOTIFY LINE SUP"	017	5	201	0	1	0	39
3820	3820	1	"01030046"	"REG B PH 2431 SELF CHECK"	030	7	226	0	1	0	399
3821	3821	5	"05070001"	"FAST SCAN"	070	3	225	0	1	0	6
3822	3822	1	"01043062"	"GT REG C VOLT CTRL K1"	043	7	217	0	1	0	1133
3823	3823	1	"01043063"	"GT REG C VOLT CTRL K2"	043	7	217	0	1	0	429
3824	3824	1	"01070035"	"TX2 K831 CIR/SW"	070	5	201	0	1	0	2016
3825	3825	1	"01017053"	"AL BKR 3 RECL"	017	5	204	0	1	0	40
3826	3826	1	"01070036"	"SUB LOC/REM SW TX2"	070	5	213	0	1	0	2017
3827	3827	1	"01020053"	"REG B NO CONTROL K1"	020	7	217	0	1	0	243
3828	3828	1	"01017054"	"AL BKR 3 GRND TRIP"	017	5	221	0	1	0	41
3829	3829	1	"01017055"	"AL BKR 3 LOC/REM SW"	017	5	213	0	1	0	8
3830	3830	1	"01025035"	"BKR 1 LOSS OF POT FOR UF"	025	5	226	0	1	0	77
3831	3831	1	"01017056"	"ALACHUA BKR 4"	017	5	201	0	1	0	237
3832	3832	1	"01017057"	"AL BKR 4 RECL"	017	5	204	0	1	0	294
3833	3833	1	"01017058"	"AL BKR 4 GRND TRIP"	017	5	221	0	1	0	73
3834	3834	1	"01017059"	"AL BKR 4 LOC/REM SW"	017	5	213	0	1	0	7
3835	3835	1	"01017060"	"ALACHUA BKR 5"	017	5	201	0	1	0	117
3836	3836	1	"01017061"	"AL BKR 5 RECL"	017	5	204	0	1	0	121
3837	3837	1	"01017062"	"AL BKR 5 GRND TRIP"	017	5	221	0	1	0	375
3838	3838	1	"01017063"	"AL BKR 5 LOC/REM SW"	017	5	213	0	1	0	124
3839	3839	1	"01070037"	"105S TX2 LBI"	070	5	215	0	1	0	2018
3840	3840	1	"01030047"	"SS TX LOW OIL"	030	7	209	0	1	0	1145
3841	3841	1	"01030048"	"SS TX OIL TEMP"	030	7	208	0	1	0	165
3842	3842	1	"01030049"	"SS DIFF RELAY DISABLE"	030	7	205	0	1	0	2
3843	3843	1	"01030050"	"SS TX PRESSURE RELIEF"	030	7	210	0	1	0	2019
3844	3844	1	"01017064"	"AL TX2 2505-2 SELF CHECK"	017	5	226	0	1	0	2020
3845	3845	1	"01070038"	"TX2 86T-2 TRIP-COIL MON"	070	5	226	0	1	0	958
3846	3846	1	"01070039"	"TX2 2032-2 SELF CHECK"	070	5	226	0	1	0	2021
3847	3847	1	"01070040"	"BKR 2 311L-2 FIBER FAIL"	070	5	226	0	1	0	2022
3848	3848	1	"01070041"	"BKR 2 311L-2 L/S DIFF SC"	070	5	226	0	1	0	2023
3849	3849	1	"01020054"	"REG C NO CONTROL K2"	020	7	217	0	1	0	429
3850	3850	1	"01070042"	"TX2 830S H/S BYPASS SW"	070	5	215	0	1	0	2024
3851	3851	1	"01070043"	"TX2 2505-2 HOUSE SELF CK"	070	5	226	0	1	0	2025
3852	3852	8	"12017032"	"PSEUDO SWITCH"	017	10	215	0	1	0	2026
3853	3853	8	"12040008"	"PSEUDO SWITCH"	040	7	215	0	1	0	2027
3854	3854	8	"12017033"	"PSEUDO SWITCH"	017	10	215	0	1	0	2028
3855	3855	8	"12017034"	"PSEUDO SWITCH"	017	10	215	0	1	0	2029
3856	3856	8	"12017035"	"PSEUDO SWITCH"	017	10	215	0	1	0	2030
3857	3857	8	"12017036"	"PSEUDO SWITCH"	017	10	215	0	1	0	2031
3858	3858	8	"12017037"	"PSEUDO SWITCH"	017	10	215	0	1	0	2032
3859	3859	8	"12017038"	"PSEUDO SWITCH"	017	10	215	0	1	0	2033
3860	3860	8	"12017039"	"PSEUDO SWITCH"	017	10	215	0	1	0	2034
3861	3861	1	"01017065"	"AL TX1 LTC AUTO MAN."	017	5	220	0	1	0	56
3862	3862	1	"01017066"	"AL TX1 LTC FILTER"	017	5	226	0	1	0	1721
3863	3863	1	"01017067"	"AL TX1 C/S DONT P/U LOAD"	017	5	201	0	1	0	2035
3864	3864	1	"01017068"	"AL 584S H/S BYPASS SW"	017	5	215	0	1	0	2036
3865	3865	1	"01017069"	"AL TX1 LBI S3788"	017	5	215	0	1	0	2037
3866	3866	1	"01017070"	"AL TX1 2505-1 SELF CHECK"	017	5	226	0	1	0	1564
3867	3867	1	"01017071"	"W3787 TIE-BKR SEL CK"	017	5	226	0	1	0	2038
3868	3868	1	"01017072"	"AL BKR 1 351 SELF CHECK"	017	5	226	0	1	0	18
3869	3869	1	"01017073"	"AL BKR 2 351 SELF CHECK"	017	5	226	0	1	0	43
3870	3870	1	"01017074"	"AL BKR 3 351 SELF CHECK"	017	5	226	0	1	0	44
3871	3871	1	"01017075"	"AL TX2 86T LOCK OUT REL"	017	5	214	0	1	0	194
3872	3872	1	"01007072"	"BC 6W56 DI 115KV BKR"	007	3	201	0	1	0	2039
3873	3873	1	"01007073"	"BC 6W56 LOW SF6 GAS"	007	3	209	0	1	0	2040
3874	3874	1	"01007074"	"BC 6W56 LOSS OF DC CLOSE"	007	3	204	0	1	0	2041
3875	3875	1	"01007075"	"BC 6W56 LOSS OF DC TRIP"	007	3	204	0	1	0	2042
3876	3876	1	"01007076"	"BC 6W56 LOSS OF AC"	007	3	204	0	1	0	2043
3877	3877	1	"01007077"	"BC 6W56 SELF CHECK"	007	3	226	0	1	0	2044
3878	3878	1	"01007078"	"BC 6W56 DI 115KV RECL"	007	3	204	0	1	0	2045
3879	3879	1	"01007079"	"BC 6W56 LOC/REM SW"	007	3	213	0	1	0	2046
3880	3880	8	"12007020"	"PSEUDO SWITCH"	007	10	215	0	1	0	2047
3881	3881	8	"12007021"	"PSEUDO SWITCH"	007	10	215	0	1	0	2048
3882	3882	8	"12007022"	"PSEUDO SWITCH"	007	10	215	0	1	0	2049
3883	3883	8	"12007023"	"PSEUDO SWITCH"	007	10	215	0	1	0	2050
3884	3884	5	"05069006"	"WE GEN2 STOP"	069	4	231	0	1	0	2051
3885	3885	1	"01069043"	"GEN 2 480V BKR POSITION"	069	4	201	0	1	0	2052
3886	3886	1	"01017076"	"AL TX2 387 DIFF SLF CHCK"	017	5	226	0	1	0	355
3887	3887	1	"01069044"	"WE GEN #2 NON-CRIT"	069	4	226	0	1	0	2053
3888	3888	1	"01069045"	"WE GEN #2 CRITICAL"	069	4	226	0	1	0	2054
3889	3889	1	"01069046"	"WE GEN #2 LOCKOUT RELAY"	069	4	214	0	1	0	2055
3890	3890	1	"01069047"	"WE GEN2 300G COM"	069	4	226	0	1	0	2056
3891	3891	1	"01019167"	"TX3 NITRO CYL LOW PRES"	019	4	209	0	1	0	2057
3892	3892	1	"01069048"	"WE GEN #1 LOW FUEL"	069	4	209	0	1	0	2058
3893	3893	1	"01069049"	"WE GEN #2 LOW FUEL"	069	4	209	0	1	0	2059
3894	3894	1	"01017077"	"AL TX2 501-2 SELF CHECK"	017	5	226	0	1	0	955
3895	3895	1	"01069050"	"WE GEN 1 HIGH FUEL"	069	4	210	0	1	0	2060
3896	3896	1	"01069051"	"WE GEN 2 HIGH FUEL"	069	4	210	0	1	0	2061
3897	3897	5	"05069007"	"WE GEN1 STANDBY START"	069	4	234	0	1	0	2062
3898	3898	1	"01008017"	"SG TX LOCAL REMOTE SW"	008	7	213	0	1	0	1491
3899	3899	1	"01017078"	"AL TX2 2100-2 SELF CHECK"	017	5	226	0	1	0	956
3900	3900	1	"01003022"	"S6176 LRS/SYSTEM FAIL"	003	5	226	0	1	0	2063
3901	3901	1	"01008018"	"734 METER SELF CK"	008	7	226	0	1	0	1496
3902	3902	1	"01008019"	"TX 387 DIFF SELF CK"	008	7	226	0	1	0	68
3903	3903	1	"01017079"	"AL TX2 734-2 MTR SELF CK"	017	5	226	0	1	0	957
3904	3904	1	"01017080"	"AL TX2 86T TRIP-COIL MON"	017	5	226	0	1	0	958
3905	3905	1	"01017081"	"AL TX2 94T TRIP-COIL MON"	017	5	226	0	1	0	959
3906	3906	1	"01017082"	"AL TX2 2032-2 SELF CHECK"	017	5	226	0	1	0	2064
3907	3907	5	"05055119"	"ALARM SUPPRESSION"	055	10	217	0	1	0	2065
3908	3908	1	"01005006"	"AB BKR TRIP-COIL MON 1"	005	7	226	0	1	0	57
3909	3909	1	"01008020"	"SG BKR 1 351-1 SELF CK"	008	7	226	0	1	0	18
3910	3910	1	"01008021"	"SG BKR 2 351-2 SELF CK"	008	7	226	0	1	0	43
3911	3911	1	"01017083"	"AL BKR 4 2032 CP 1"	017	5	226	0	1	0	409
3912	3912	1	"01017084"	"AL BKR 5 2032 CP 2"	017	5	226	0	1	0	1625
3913	3913	1	"01008022"	"SG LOC/REMOTE SW"	008	7	213	0	1	0	66
3914	3914	1	"01017085"	"AL BKR 6 2032 CP 3"	017	5	226	0	1	0	1626
3915	3915	1	"01017086"	"AL K583 2505-3 SELF CHCK"	017	5	226	0	1	0	2066
3916	3916	1	"01008023"	"SG TX LOCK OUT"	008	7	214	0	1	0	296
3917	3917	1	"01064008"	"MOBIL TX SELF CK"	064	3	226	0	1	0	405
3918	3918	1	"01018010"	"311A TEST PLUG IN"	018	6	226	0	1	0	2067
3919	3919	1	"01018011"	"3530 311C CPORT2-PRIMARY"	018	6	226	0	1	0	446
3920	3920	1	"01018012"	"FB BKR TRIP-COIL MON 2"	018	6	226	0	1	0	1831
3921	3921	1	"01026010"	"W676 LOSS OF POTENTIAL"	026	6	204	0	1	0	25
3922	3922	1	"01017087"	"AL BKR 6 2100-2 CP 3"	017	5	226	0	1	0	388
3923	3923	1	"01017088"	"AL BKR 4 351 SELF CHECK"	017	5	226	0	1	0	127
3924	3924	1	"01017089"	"AL BKR 5 351 SELF CHECK"	017	5	226	0	1	0	128
3925	3925	1	"01017090"	"AL BKR 5 2100-2 CP 2"	017	5	226	0	1	0	1629
3926	3926	1	"01017091"	"AL K585 2505-4 2100-2 C7"	017	5	226	0	1	0	2068
3927	3927	1	"01041022"	"MOBIL TX SELF CK"	041	1	226	0	1	0	405
3928	3928	1	"01017092"	"AL TX2 2505-2 2100-2 C6"	017	5	226	0	1	0	1631
3929	3929	1	"01017093"	"AL TX2 2411-2 SELF CHECK"	017	5	226	0	1	0	617
3930	3930	1	"01017094"	"AL TX2 HOT OIL TEMP"	017	5	226	0	1	0	183
3931	3931	1	"01017095"	"AL TX2 HOT SPOT"	017	5	208	0	1	0	181
3932	3932	1	"01017096"	"AL TX2 LOC/REM SW"	017	5	213	0	1	0	413
3933	3933	1	"01017097"	"AL TX2 VOLT CONTROL K1"	017	5	217	0	1	0	387
3934	3934	1	"01017098"	"AL TX2 VOLT CONTROL K2"	017	5	217	0	1	0	414
3935	3935	1	"01017099"	"AL TX2 LTC AUTO MAN."	017	5	220	0	1	0	211
3936	3936	5	"05017002"	"AL TX1 LOAD TAP CHANGER"	017	5	207	1	1	0	63
3937	3937	5	"05017003"	"AL TX2 LOAD TAP CHANGER"	017	5	207	1	1	0	256
3938	3938	1	"01017100"	"TX2 TANK HIGH OIL"	017	5	210	0	1	0	1613
3939	3939	1	"01017101"	"AL TX2 C/S DONT P/U LOAD"	017	5	201	0	1	0	2069
3940	3940	1	"01017102"	"AL TX2 LBI S3789"	017	5	215	0	1	0	2070
3941	3941	1	"01017103"	"AL W3787 TIE-BRK"	017	5	201	0	1	0	2071
3942	3942	1	"01017104"	"W3787 TIE-BKR 2100-2 CP4"	017	3	226	0	1	0	2072
3943	3943	5	"05017004"	"REGULATOR CONTROL MODE"	017	10	203	0	1	0	144
3944	3944	5	"05017005"	"REGULATOR CONTROL MODE"	017	10	203	0	1	0	145
3945	3945	5	"05024002"	"LK BUTLER GEN FAST SCAN"	024	3	225	0	1	0	6
3946	3946	8	"12040009"	"PSEUDO SWITCH"	040	7	215	0	1	0	2073
3947	3947	8	"12040010"	"PSEUDO SWITCH"	040	7	215	0	1	0	2074
3948	3948	8	"12040011"	"PSEUDO SWITCH"	040	7	215	0	1	0	2075
3949	3949	8	"12040012"	"PSEUDO SWITCH"	040	7	215	0	1	0	2076
3950	3950	1	"01024011"	"LB G5 LOW FUEL ALARM"	024	3	209	0	1	0	61
3951	3951	8	"12040013"	"PSEUDO SWITCH"	040	7	215	0	1	0	2077
3952	3952	5	"05024003"	"GEN 5 STOP"	024	3	231	0	1	0	1366
3953	3953	5	"05024004"	"GEN 5 MAX LD TRK START"	024	3	235	0	1	0	1367
3954	3954	8	"12040014"	"PSEUDO SWITCH"	040	7	215	0	1	0	2078
3955	3955	1	"01070044"	"TX1 2411-1 CPORT11"	070	5	226	0	1	0	1697
3956	3956	5	"05071001"	"WBOARD 01 SWITCH STATUS"	071	10	200	0	1	0	2079
3957	3957	1	"01030051"	"SS 2 GRD TRIP BLOCK"	030	7	221	0	1	0	37
3958	3958	1	"01030052"	"SS BKR 2 LOC/REM SW"	030	7	213	0	1	0	38
3959	3959	1	"01030053"	"SS 4 GRND TRIP BLOCK"	030	7	221	0	1	0	73
3960	3960	1	"01030054"	"SS BKR 4 LOC/REM SW"	030	7	213	0	1	0	7
3961	3961	1	"01017105"	"TX1 TANK LOW OIL"	017	5	209	0	1	0	81
3962	3962	1	"01028091"	"HOUSE HUMIDITY"	028	6	226	0	1	0	1567
3963	3963	1	"01069052"	"WE TX1 3530 FAIL"	069	4	226	0	1	0	221
3964	3964	1	"01069053"	"WE BKR 1 RELAY FAIL"	069	4	226	0	1	0	18
3965	3965	1	"01069054"	"WE BKR 2 RELAY FAIL"	069	4	226	0	1	0	43
3966	3966	1	"01069055"	"WE BKR 3 RELAY FAIL"	069	4	226	0	1	0	44
3967	3967	1	"01069056"	"WE BKR 4 RELAY FAIL"	069	4	226	0	1	0	127
3968	3968	1	"01069057"	"WE BKR 5 RELAY FAIL"	069	4	226	0	1	0	128
3969	3969	1	"01069058"	"WE BKR 6 RELAY FAIL"	069	4	226	0	1	0	471
3970	3970	1	"01069059"	"WE BKR 1 STATUS COM"	069	4	226	0	1	0	16
3971	3971	1	"01069060"	"WE BKR 2 STATUS COM"	069	4	226	0	1	0	45
3972	3972	1	"01069061"	"WE BKR 3 STATUS COM"	069	4	226	0	1	0	46
3973	3973	1	"01069062"	"WE TX1 HOT OIL TEMP"	069	4	226	0	1	0	51
3974	3974	1	"01069063"	"WE HOUSE LOC/REM SW"	069	4	213	0	1	0	66
3975	3975	1	"01069064"	"WE TX1 86T LOCKOUT"	069	4	214	0	1	0	67
3976	3976	1	"01069065"	"WE TX1 DIFF PROT FAIL"	069	4	226	0	1	0	120
3977	3977	1	"01069066"	"WE TX1 OVERCURRENT FAIL"	069	4	226	0	1	0	439
3978	3978	1	"01069067"	"WE TX1 2100 FAIL"	069	4	226	0	1	0	70
3979	3979	1	"01069068"	"WE TX1 735 METER FAIL"	069	4	226	0	1	0	385
3980	3980	1	"01069069"	"WE TX1 86T LOCKOUT TCM"	069	4	226	0	1	0	72
3981	3981	1	"01069070"	"WE TX1 94T TRIP-COIL MON"	069	4	226	0	1	0	245
3982	3982	1	"01069071"	"WE TX2 C/S DONT P/U LOAD"	069	4	201	0	1	0	2080
3983	3983	1	"01010040"	"CA TX1 735 RELAY FAIL"	010	7	226	0	1	0	385
3984	3984	1	"01069072"	"WE BATT DC VOLT ALARM 1"	069	4	226	0	1	0	324
3985	3985	1	"01069073"	"WE TX2 387E ALARM COMM"	069	4	226	0	1	0	1843
3986	3986	1	"01069074"	"WE BKR 1 CTRL COM"	069	4	226	0	1	0	19
3987	3987	1	"01069075"	"WE BKR 2 CTRL COM"	069	4	226	0	1	0	157
3988	3988	1	"01069076"	"WE BKR 3 CTRL COM"	069	4	226	0	1	0	101
3989	3989	1	"01069077"	"WE TX2 3530 FAIL"	069	4	226	0	1	0	119
3990	3990	1	"01069078"	"WE W2457 TIE BREAKER"	069	4	201	0	1	0	2081
3991	3991	1	"01069079"	"WE BKR 4 STATUS COM"	069	4	226	0	1	0	412
3992	3992	1	"01069080"	"WE BKR 5 STATUS COM"	069	4	226	0	1	0	799
3993	3993	1	"01069081"	"WE BKR 6 STATUS COM"	069	4	226	0	1	0	922
3994	3994	5	"05069008"	"WE GEN2 STANDBY START"	069	4	234	0	1	0	2082
3995	3995	1	"01069082"	"WE TX2 86T LOCKOUT"	069	4	214	0	1	0	194
3996	3996	1	"01069083"	"WE TX2 DIFF PROT FAIL"	069	4	226	0	1	0	355
3997	3997	1	"01069084"	"WE TX2 OVERCURRENT FAIL"	069	4	226	0	1	0	955
3998	3998	1	"01069085"	"WE TX2 2100 FAIL"	069	4	226	0	1	0	956
3999	3999	1	"01069086"	"WE TX2 735 METER FAIL"	069	4	226	0	1	0	957
4000	4000	1	"01069087"	"WE TX2 86T LOCKOUT TCM"	069	4	226	0	1	0	958
4001	4001	1	"01069088"	"WE TX2 94T TRIP-COIL MON"	069	4	226	0	1	0	959
4002	4002	1	"01069089"	"WETX1 C/S DONT P/U LOAD"	069	4	201	0	1	0	2083
4003	4003	1	"01008024"	"TX STAGE2 FANS LOSS AC"	008	7	204	0	1	0	2084
4004	4004	1	"01069090"	"WE BKR 4 CTRL COM"	069	4	226	0	1	0	494
4005	4005	1	"01069091"	"WE BKR 5 CTRL COM"	069	4	226	0	1	0	975
4006	4006	1	"01069092"	"WE BKR 6 CTRL COM"	069	4	226	0	1	0	980
4007	4007	1	"01069093"	"WE TX2 HOT OIL TEMP"	069	4	226	0	1	0	183
4008	4008	1	"01069094"	"WE S626 MOSW"	069	4	202	0	1	0	2085
4009	4009	1	"01069095"	"WE S627 MOSW"	069	4	202	0	1	0	2086
4010	4010	1	"01069096"	"WE S626 MOSW SYST ALARM"	069	4	226	0	1	0	2087
4011	4011	1	"01069097"	"WE MOSW BLOCKING REL"	069	4	203	0	1	0	62
4012	4012	1	"01037011"	"SEL 2100 SELF CHECK"	037	7	226	0	1	0	456
4013	4013	1	"01037012"	"SEL 2100 CPORT 1"	037	7	226	0	1	0	87
4014	4014	1	"01037013"	"W639 351 SELF CHECK"	037	7	226	0	1	0	2088
4015	4015	1	"01037014"	"SEL 2032 CPORT 2"	037	7	226	0	1	0	1544
4016	4016	1	"01064009"	"SANDERSON BKR 1"	064	3	201	0	1	0	13
4017	4017	1	"01064010"	"SN BKR 1 RECL"	064	3	204	0	1	0	14
4018	4018	1	"01064011"	"SN BKR 1 GRND TRIP BLK"	064	3	221	0	1	0	15
4019	4019	1	"01064012"	"SN BKR 1 LOC/REM SW"	064	3	213	0	1	0	17
4020	4020	1	"01064013"	"SANDERSON BKR 2"	064	3	201	0	1	0	35
4021	4021	1	"01064014"	"SN BKR 2 RECL"	064	3	204	0	1	0	36
4022	4022	1	"01064015"	"SN BKR 2 GRND TRIP"	064	3	221	0	1	0	37
4023	4023	1	"01064016"	"SN BKR 2 LOC/REM SW"	064	3	213	0	1	0	38
4024	4024	1	"01064017"	"SANDERSON BKR 3"	064	3	201	0	1	0	39
4025	4025	1	"01064018"	"SN BKR 3 RECL"	064	3	204	0	1	0	40
4026	4026	1	"01064019"	"SN BKR 3 GRND TRIP"	064	3	221	0	1	0	41
4027	4027	1	"01064020"	"SN BKR 3 LOC/REM SW"	064	3	213	0	1	0	8
4028	4028	1	"01064021"	"SN BKR 1 STA COM"	064	3	226	0	1	0	16
4029	4029	1	"01064022"	"SN BKR 2 STA COM"	064	3	226	0	1	0	45
4030	4030	1	"01064023"	"SN BKR 3 STA COM"	064	3	226	0	1	0	46
4031	4031	1	"01064024"	"SN TX 2505 STA/CTRL COM"	064	3	226	0	1	0	48
4032	4032	1	"01064025"	"SN LS 2505 STA/CTRL COM"	064	3	226	0	1	0	356
4033	4033	1	"01064026"	"SN TX1 387E ALARM COM"	064	3	226	0	1	0	42
4034	4034	1	"01064027"	"SN BATT DC VOLT ALARM 1"	064	3	226	0	1	0	324
4035	4035	1	"01064028"	"SN TX1 CRIT HI TEMP"	064	3	204	0	1	0	166
4036	4036	1	"01064029"	"SEL-2411-1 FAIL"	064	3	226	0	1	0	50
4037	4037	1	"01064030"	"SN TX1 HOT OIL TEMP"	064	3	226	0	1	0	51
4038	4038	1	"01064031"	"SN TX HOT SPOT"	064	3	226	0	1	0	52
4039	4039	1	"01064032"	"SN TX1 LOC/REM SW"	064	3	213	0	1	0	53
4040	4040	1	"01064033"	"SN TX1 VOLT CTRL K1"	064	3	217	0	1	0	54
4041	4041	1	"01064034"	"SN TX1 VOLT CTRL K2"	064	3	217	0	1	0	55
4042	4042	1	"01064035"	"SN TX1 LTC AUTO MAN."	064	3	220	0	1	0	56
4043	4043	5	"05064003"	"SN TX LOAD TAP CHANGER"	064	3	207	1	1	0	63
4044	4044	1	"01064036"	"SN LTC1 FILTER ALARM"	064	3	226	0	1	0	27
4045	4045	1	"01064037"	"SN K608 CIR SW POS"	064	3	201	0	1	0	2089
4046	4046	1	"01064038"	"SN 609S C/S BYPASS SW"	064	3	215	0	1	0	2090
4047	4047	1	"01064039"	"SN TX LBI S3302"	064	3	215	0	1	0	2091
4048	4048	1	"01064040"	"SN TX1 STA/CTRL FAIL"	064	3	226	0	1	0	47
4049	4049	1	"01064041"	"SN BKR 1 RELAY FAIL"	064	3	226	0	1	0	18
4050	4050	1	"01064042"	"SN BKR 2 RELAY FAIL"	064	3	226	0	1	0	43
4051	4051	1	"01064043"	"SN BKR 3 RELAY FAIL"	064	3	226	0	1	0	44
4052	4052	1	"01064044"	"SN STATION LOC/REM SW"	064	3	213	0	1	0	66
4053	4053	1	"01064045"	"SN TX1 86T LCKOUT"	064	3	214	0	1	0	67
4054	4054	1	"01064046"	"SN TX1 DIFF PROT FAIL"	064	3	226	0	1	0	120
4055	4055	1	"01064047"	"SN TX1 OVERCURRENT FAIL"	064	3	226	0	1	0	439
4056	4056	1	"01064048"	"SN 2100 SELF CHECK"	064	3	226	0	1	0	70
4057	4057	1	"01064049"	"SN TX1 735 RELAY FAIL"	064	3	226	0	1	0	385
4058	4058	1	"01064050"	"SN TX 86T TRIP-COIL MON"	064	3	226	0	1	0	72
4059	4059	1	"01064051"	"SN TX 94T TRIP-COIL MON"	064	3	226	0	1	0	245
4060	4060	1	"01064052"	"SN LS STA/CTRL FAIL"	064	3	226	0	1	0	1084
4061	4061	1	"01064053"	"SN BKR 1 CTRL COM"	064	3	226	0	1	0	2092
4062	4062	1	"01064054"	"SN BKR 2 CTRL COM"	064	3	226	0	1	0	157
4063	4063	1	"01064055"	"SN BKR 3 CTRL COM"	064	3	226	0	1	0	101
4064	4064	8	"12040015"	"PSEUDO SWITCH"	040	7	215	0	1	0	2093
4065	4065	8	"12040016"	"PSEUDO SWITCH"	040	7	215	0	1	0	2094
4066	4066	1	"01069098"	"WE 2451S TX1 LBI"	069	4	215	0	1	0	2095
4067	4067	1	"01069099"	"W2457 STATUS COM"	069	4	226	0	1	0	129
4068	4068	1	"01069100"	"WE TX2 LS STA/CTRL FAIL"	069	4	226	0	1	0	1484
4069	4069	8	"12040017"	"PSEUDO SWITCH"	040	7	215	0	1	0	2096
4070	4070	5	"05073013"	"REGULATOR CONTROL MODE"	073	10	203	0	1	0	78
4071	4071	1	"01073017"	"WO BKR 1 RECLOSER"	073	3	204	0	1	0	14
4072	4072	1	"01073018"	"WO BKR 1 GRND TRIP BLOCK"	073	3	221	0	1	0	15
4073	4073	1	"01073019"	"WO BRK 1 LOC/REM SW"	073	3	213	0	1	0	17
4074	4074	1	"01073020"	"WO BKR 2"	073	5	201	0	1	0	35
4075	4075	8	"12006007"	"PSEUDO SWITCH"	006	10	215	0	1	0	2097
4076	4076	1	"01073021"	"WO BKR 2 RECLOSER"	073	5	204	0	1	0	36
4077	4077	8	"12006008"	"PSEUDO SWITCH"	006	10	215	0	1	0	2098
4078	4078	8	"12006009"	"PSEUDO SWITCH"	006	10	215	0	1	0	2099
4079	4079	1	"01073022"	"WO BKR 2 GRND TRIP BLOCK"	073	3	221	0	1	0	37
4080	4080	8	"12006010"	"PSEUDO SWITCH"	006	10	215	0	1	0	2100
4081	4081	8	"12006011"	"PSEUDO SWITCH"	006	10	215	0	1	0	2101
4082	4082	8	"12006012"	"PSEUDO SWITCH"	006	10	215	0	1	0	2102
4083	4083	8	"12006013"	"PSEUDO SWITCH"	006	10	215	0	1	0	2103
4084	4084	8	"12006014"	"PSEUDO SWITCH"	006	10	215	0	1	0	2104
4085	4085	8	"12006015"	"PSEUDO SWITCH"	006	10	215	0	1	0	2105
4086	4086	1	"01073023"	"WO BRK 2 LOC/REM SW"	073	3	213	0	1	0	38
4087	4087	1	"01073024"	"WO BKR 3"	073	3	201	0	1	0	39
4088	4088	1	"01073025"	"WO BKR 3 RECL"	073	3	204	0	1	0	40
4089	4089	1	"01073026"	"WO BKR 3 GRND TRIP BLOCK"	073	3	221	0	1	0	41
4090	4090	1	"01073027"	"WO BRK 3 LOC/REM SW"	073	3	213	0	1	0	8
4091	4091	1	"01073028"	"WO BKR 4"	073	3	201	0	1	0	237
4092	4092	1	"01007080"	"BC K814 TX2 C/S"	007	3	201	0	1	0	2106
4093	4093	1	"01007081"	"BC K815 TX3 C/S"	007	3	201	0	1	0	2107
4094	4094	1	"01007082"	"BC 8G39 TX3 230KV DIS SW"	007	3	202	0	1	0	2108
4095	4095	1	"01007083"	"BC TX3 115KV MOSW 6GB42"	007	3	202	0	1	0	2109
4096	4096	1	"01007084"	"BC TX3 LKOUT REL"	007	3	214	0	1	0	1521
4097	4097	1	"01007085"	"BC C/S K815 LOC REM SW"	007	3	213	0	1	0	2110
4098	4098	1	"01007086"	"BC TX3 SUDDEN PRESSURE"	007	3	210	0	1	0	2111
4099	4099	1	"01007087"	"BC TX3 LOSS OF AC"	007	3	204	0	1	0	2112
4100	4100	1	"01007088"	"BC TX3 HOT SPOT"	007	3	208	0	1	0	1642
4101	4101	1	"01007089"	"BC TX3 OIL TEMP"	007	3	208	0	1	0	1641
4102	4102	1	"01007090"	"BC TX3 PRESSURE RELIEF"	007	3	210	0	1	0	2113
4103	4103	1	"01007091"	"BC TX3 TAP CHNGR INTRANS"	007	3	222	0	1	0	2114
4104	4104	1	"01007092"	"BC TX3 LTC AUTO/MAN"	007	3	220	0	1	0	1646
4105	4105	1	"01007093"	"BC TX3 LOCAL REM SWITCH"	007	3	213	0	1	0	1643
4106	4106	1	"01007094"	"BC TX3 GENERAL ALARM"	007	3	226	0	1	0	2115
4107	4107	1	"01007095"	"BC TX3 LOW OIL"	007	3	209	0	1	0	2116
4108	4108	5	"05007003"	"BC TX3 LOAD TAP CHANGER"	007	3	207	0	1	0	1861
4109	4109	8	"12007024"	"PSEUDO SWITCH"	007	10	215	0	1	0	2117
4110	4110	1	"01073029"	"WO BKR 4 RECLOSER"	073	3	204	0	1	0	294
4111	4111	1	"01026011"	"3530 311A CPORT3-BACKUP"	026	6	226	0	1	0	1147
4112	4112	1	"01073030"	"WO BKR 4 GRND TRIP BLOCK"	073	3	221	0	1	0	73
4113	4113	1	"01073031"	"WO BRK 4 LOC/REM SW"	073	3	213	0	1	0	7
4114	4114	8	"12040018"	"PSEUDO SWITCH"	040	7	215	0	1	0	2118
4115	4115	8	"12040019"	"PSEUDO SWITCH"	040	7	215	0	1	0	2119
4116	4116	8	"12040020"	"PSEUDO SWITCH"	040	7	215	0	1	0	2120
4117	4117	8	"12040021"	"PSEUDO SWITCH"	040	7	215	0	1	0	2121
4118	4118	1	"01073032"	"WO TX1 387E ALARM COM"	073	3	226	0	1	0	42
4119	4119	1	"01073033"	"WO BRK 1 RELAY FAIL"	073	3	226	0	1	0	18
4120	4120	1	"01026012"	"HB 3530 P16 DNP COMM AL"	026	6	226	0	1	0	2122
4121	4121	1	"01073034"	"WO BRK 2 RELAY FAIL"	073	3	226	0	1	0	43
4122	4122	1	"01073035"	"WO BRK 3 RELAY FAIL"	073	3	226	0	1	0	44
4123	4123	1	"01073036"	"WO BRK 4 RELAY FAIL"	073	3	226	0	1	0	127
4124	4124	1	"01073037"	"WO BKR 1 STATUS COM"	073	3	226	0	1	0	16
4125	4125	1	"01073038"	"WO BKR 2 STATUS COM"	073	3	226	0	1	0	45
4126	4126	1	"01073039"	"WO BKR 3 STATUS COM"	073	3	226	0	1	0	46
4127	4127	1	"01073040"	"WO BKR 4 STATUS COM"	073	3	226	0	1	0	618
4128	4128	5	"05055120"	""	055	10	230	0	1	0	2123
4129	4129	1	"01073041"	"WO TX1 3505 STA/CTRL COM"	073	3	226	0	1	0	48
4130	4130	1	"01005007"	"311A SELF CHECK-BACKUP"	005	7	226	0	1	0	2124
4131	4131	1	"01008025"	"86T-1 TRIP-COIL MON"	008	7	226	0	1	0	1497
4132	4132	1	"01073042"	"WO TX1 STAT/CNTRL FAIL"	073	3	226	0	1	0	47
4133	4133	1	"01073043"	"SEL-2411-1 FAIL"	073	3	226	0	1	0	50
4134	4134	1	"01005008"	"W543 LOW GAS TRIP BLK'D"	005	7	209	0	1	0	2125
4135	4135	1	"01042063"	"LY LTC1 LOCKOUT BLKS LTC"	042	7	221	0	1	0	125
4136	4136	1	"01073044"	"WO TX1 WINDING HOT SPOT"	073	3	226	0	1	0	52
4137	4137	1	"01005009"	"311C TEST PLUG-PRIMARY"	005	7	226	0	1	0	2126
4138	4138	1	"01005010"	"3530 311C CPORT1-PRIMARY"	005	7	226	0	1	0	254
4139	4139	1	"01003023"	"S6175 LOSS OF AC & DC"	003	5	226	0	1	0	2127
4140	4140	1	"01073045"	"WO TX1 LOC/REM SW"	073	3	213	0	1	0	53
4141	4141	1	"01073046"	"WO TX1 VOLT CTRL K1"	073	3	217	0	1	0	54
4142	4142	1	"01073047"	"WO TX1 VOLT CTRL K2"	073	3	217	0	1	0	55
4143	4143	1	"01073048"	"WO TX1 LTC AUTO/MAN"	073	3	220	0	1	0	56
4144	4144	1	"01028092"	"1000 L/S BKR A"	028	6	201	0	1	0	2128
4145	4145	1	"01073049"	"WO 3548S GEN 6/7 LBI FSP"	073	3	215	1	1	0	2129
4146	4146	1	"01073050"	"WO GEN STA/CTRL FAIL"	073	3	226	0	1	0	247
4147	4147	1	"01073051"	"WO BKR 4 FAIL"	073	3	219	0	1	0	83
4148	4148	1	"01073052"	"WO GEN MAIN TANK LO FUEL"	073	3	209	0	1	0	2130
4149	4149	1	"01073053"	"GEN 6 FAIL TO TRANS TRIP"	073	3	226	0	1	0	2131
4150	4150	1	"01074019"	"AS BKR 1 RECL"	074	7	204	0	1	0	14
4151	4151	1	"01073054"	"WO HOUSE LOC/REM SWITCH"	073	3	213	0	1	0	66
4152	4152	1	"01073055"	"WO TX1 86T LOCKOUT RELAY"	073	3	214	0	1	0	67
4153	4153	1	"01073056"	"WO TX1 DIFF PROT FAIL"	073	3	226	0	1	0	120
4154	4154	1	"01073057"	"WO TX1 OVERCURRENT FAIL"	073	3	226	0	1	0	439
4155	4155	1	"01073058"	"WO TX1 2100 FAIL"	073	3	226	0	1	0	70
4156	4156	1	"01018013"	"3530 311A CPORT3-BACKUP"	018	6	226	0	1	0	1147
4157	4157	1	"01018014"	"3530 311A CPORT4-BACKUP"	018	6	226	0	1	0	1148
4158	4158	1	"01073059"	"WO TX1 735 METER FAIL"	073	3	226	0	1	0	385
4159	4159	1	"01073060"	"WO TX1 86T LOCKOUT TCM"	073	3	226	0	1	0	72
4160	4160	1	"01073061"	"WO TX1 94T TRIP COIL MON"	073	3	226	0	1	0	245
4161	4161	1	"01073062"	"WO C/S DONT P/U LOAD"	073	3	201	0	1	0	2132
4162	4162	1	"01073063"	"WO S372 TX1 LBI"	073	3	215	0	1	0	2133
4163	4163	1	"01073064"	"WO BATT DC VOLT ALARM"	073	3	226	0	1	0	324
4164	4164	8	"12022023"	"PSEUDO SWITCH"	022	10	215	0	1	0	2134
4165	4165	1	"01073065"	"WO BKR 1 CONTROL COM"	073	3	226	0	1	0	19
4166	4166	1	"01018015"	"3530 311C CPORT1-PRIMARY"	018	6	226	0	1	0	254
4167	4167	1	"01073066"	"WO BRK 2 CONTROL COM"	073	3	226	0	1	0	157
4168	4168	1	"01073067"	"WO BRK 3 CONTROL COM"	073	3	226	0	1	0	101
4169	4169	1	"01026013"	"3530 311A CPORT4-BACKUP"	026	6	226	0	1	0	1148
4170	4170	1	"01073068"	"WO BRK 4 CONTROL COM"	073	3	226	0	1	0	365
4171	4171	5	"05073014"	"WO LOAD TAP CHANGER"	073	3	207	0	1	0	1432
4172	4172	1	"01070045"	"SECI TX2 LOAD SHED TRIP"	070	5	201	0	1	0	2135
4173	4173	1	"01074020"	"AS 1 GRND TRIP BLOCK"	074	7	221	0	1	0	15
4174	4174	1	"01074021"	"AS BKR 1 LOC/REM SW"	074	7	213	0	1	0	17
4175	4175	1	"01074022"	"AS 2 GRND TRIP BLOCK"	074	7	221	0	1	0	37
4176	4176	1	"01074023"	"AS BKR 2 LOC/REM SW"	074	7	213	0	1	0	38
4177	4177	1	"01074024"	"AS 3 GRND TRIP BLOCK"	074	7	221	0	1	0	41
4178	4178	1	"01074025"	"AS BRK 3 LOC/REM SW"	074	7	213	0	1	0	8
4179	4179	1	"01074026"	"AS TX1 387E ALARM COM"	074	7	226	0	1	0	42
4180	4180	1	"01074027"	"AS BKR 1 RELAY FAIL"	074	7	226	0	1	0	18
4181	4181	1	"01074028"	"AS BKR 2 RELAY FAIL"	074	7	226	0	1	0	43
4182	4182	1	"01074029"	"AS BKR 3 RELAY FAIL"	074	7	226	0	1	0	44
4183	4183	1	"01074030"	"AS BKR 1 STA COM"	074	7	226	0	1	0	16
4184	4184	1	"01074031"	"AS BKR 2 STA COM"	074	7	226	0	1	0	45
4185	4185	1	"01074032"	"AS BKR 3 STA COM"	074	7	226	0	1	0	46
4186	4186	8	"12006016"	"PSEUDO SWITCH"	006	10	215	0	1	0	2136
4187	4187	8	"12006017"	"PSEUDO SWITCH"	006	10	215	0	1	0	2137
4188	4188	8	"12006018"	"PSEUDO SWITCH"	006	10	215	0	1	0	2138
4189	4189	8	"12006019"	"PSEUDO SWITCH"	006	10	215	0	1	0	2139
4190	4190	8	"12006020"	"PSEUDO SWITCH"	006	10	215	0	1	0	2140
4191	4191	1	"01074033"	"TX1 REGA STA/CTRL COM"	074	7	226	0	1	0	12
4192	4192	1	"01074034"	"TX1 REGB STA/CTRL COM"	074	7	226	0	1	0	400
4193	4193	1	"01041023"	"MOBIL TX HOT OIL TEMP"	041	1	226	0	1	0	1
4194	4194	1	"01074035"	"TX1 REGC STA/CTRL COM"	074	7	226	0	1	0	401
4195	4195	1	"01043064"	"TX1 LO OIL"	043	7	209	0	1	0	81
4196	4196	1	"01015071"	"BW TX1 DIFF PROT DISABLE"	015	4	205	0	1	0	978
4197	4197	1	"01022048"	"GC TX1 DIFF PROT DIS"	022	4	205	0	1	0	978
4198	4198	8	"12038034"	"PSEUDO SWITCH"	038	10	215	0	1	0	2141
4199	4199	5	"05038009"	"596103D59"	038	10	215	0	1	0	2142
4200	4200	1	"01074036"	"REG A 2431-1 FAIL"	074	7	226	0	1	0	1139
4201	4201	1	"01074037"	"REG B 2431-2 FAIL"	074	7	226	0	1	0	399
4202	4202	1	"01074038"	"REG C 2431-3 FAIL"	074	7	226	0	1	0	32
4203	4203	1	"01074039"	"AS TX1 TANK LO OIL"	074	7	209	0	1	0	81
4204	4204	1	"01074040"	"AS TX1 TANK PRS RELIEF"	074	7	210	0	1	0	80
4205	4205	1	"01074041"	"AS TX1 DIFF PROT FAIL"	074	7	226	0	1	0	120
4206	4206	1	"01074042"	"AS TX1 OVERCURRENT FAIL"	074	7	226	0	1	0	439
4207	4207	1	"01074043"	"AS TX1 2100 FAIL"	074	7	226	0	1	0	456
4208	4208	1	"01074044"	"AS TX1 735 RELAY FAIL"	074	7	226	0	1	0	385
4209	4209	1	"01074045"	"AS TX1 86T LCKOUT TCM"	074	7	226	0	1	0	72
4210	4210	1	"01074046"	"AS TX1 94T TCM"	074	7	226	0	1	0	245
4211	4211	1	"01074047"	"AS BKR 1 CTRL COM"	074	7	226	0	1	0	19
4212	4212	1	"01074048"	"AS BKR 2 CTRL COM"	074	7	226	0	1	0	157
4213	4213	1	"01074049"	"AS BKR 3 CTRL COM"	074	7	226	0	1	0	101
4214	4214	1	"01073069"	"WATER OAK BKR 1"	073	3	201	0	1	0	13
4215	4215	1	"01074050"	"AS LS STA/CTRL FAIL"	074	7	226	0	1	0	1084
4216	4216	1	"01074051"	"AS LS 2505 STA/CTRL COMM"	074	7	226	0	1	0	356
4217	4217	1	"01073070"	"WO GEN 6 2411 ALARMS COM"	073	3	226	0	1	0	400
4218	4218	1	"01073071"	"WO GEN 7 2411 ALARMS COM"	073	3	226	0	1	0	401
4219	4219	1	"01073072"	"WO GEN 8 2411 ALARMS COM"	073	3	226	0	1	0	2143
4220	4220	1	"01073073"	"WO GEN 9 2411 ALARMS COM"	073	3	226	0	1	0	2144
4221	4221	1	"01073074"	"GEN 6 480V BKR"	073	3	201	0	1	0	2145
4222	4222	5	"05073015"	"GEN 6 STANDBY START"	073	3	235	0	1	0	2146
4223	4223	1	"01073075"	"GEN 6 2411 FAIL"	073	3	226	0	1	0	2147
4224	4224	1	"01073076"	"GEN 7 480V BKR"	073	3	201	0	1	0	2148
4225	4225	1	"01073077"	"GEN 7 ENG FAIL TRIP"	073	3	226	0	1	0	2149
4226	4226	1	"01073078"	"GEN 7 DAY TANK LOW TRIP"	073	3	209	0	1	0	2150
4227	4227	1	"01073079"	"GEN 7 LOW OIL TRIP"	073	3	226	0	1	0	2151
4228	4228	1	"01073080"	"GEN 7 PLC PROCESSOR TRIP"	073	3	226	0	1	0	2152
4229	4229	1	"01073081"	"GEN 7 DAY TANK RUPT TRIP"	073	3	226	0	1	0	2153
4230	4230	1	"01073082"	"GEN 7 FAIL TO TRANS TRIP"	073	3	226	0	1	0	2154
4231	4231	1	"01073083"	"GEN 7 HOT COOLANT TRIP"	073	3	226	0	1	0	2155
4232	4232	1	"01073084"	"GEN 7 NON-CRIT"	073	3	226	0	1	0	2156
4233	4233	1	"01073085"	"GEN 7 2411 FAIL"	073	3	226	0	1	0	2157
4234	4234	1	"01073086"	"GEN 7 86T LOCKOUT RELAY"	073	3	214	0	1	0	2158
4235	4235	1	"01073087"	"GEN 8 480V BKR"	073	3	201	0	1	0	2159
4236	4236	1	"01061022"	"HW BKR 1 RELAY FAIL"	061	6	226	0	1	0	18
4237	4237	1	"01073088"	"GEN 8 ENG FAIL TRIP"	073	3	226	0	1	0	2160
4238	4238	1	"01073089"	"GEN 8 DAY TANK LOW TRIP"	073	3	209	0	1	0	2161
4239	4239	1	"01073090"	"GEN 8 LOW OIL TRIP"	073	3	226	0	1	0	2162
4240	4240	1	"01073091"	"GEN 8 PLC PROCESSOR TRIP"	073	3	226	0	1	0	2163
4241	4241	1	"01073092"	"GEN 8 DAY TANK RUPT TRIP"	073	3	226	0	1	0	2164
4242	4242	1	"01073093"	"GEN 8 FAIL TO TRANS TRIP"	073	3	226	0	1	0	2165
4243	4243	1	"01073094"	"GEN 8 HOT COOLANT TRIP"	073	3	226	0	1	0	2166
4244	4244	1	"01073095"	"GEN 8 2411 FAIL"	073	3	226	0	1	0	2167
4245	4245	1	"01073096"	"GEN 8 NON-CRIT"	073	3	226	0	1	0	2168
4246	4246	5	"05048003"	"REG EXTERNAL CONTACT"	048	10	200	0	1	0	2169
4247	4247	1	"01073097"	"GEN 8 86T LOCKOUT RELAY"	073	3	214	0	1	0	2170
4248	4248	1	"01073098"	"GEN 9 480V BKR"	073	3	201	0	1	0	2171
4249	4249	1	"01073099"	"GEN 9 ENG FAIL TRIP"	073	3	226	0	1	0	2172
4250	4250	1	"01073100"	"GEN 9 DAY TANK LOW TRIP"	073	3	209	0	1	0	2173
4251	4251	1	"01073101"	"GEN 9 LOW OIL TRIP"	073	3	226	0	1	0	2174
4252	4252	1	"01073102"	"GEN 9 PLC PROCESSOR TRIP"	073	3	226	0	1	0	2175
4253	4253	1	"01073103"	"GEN 9 DAY TANK RUPT TRIP"	073	3	226	0	1	0	2176
4254	4254	1	"01073104"	"GEN 9 FAIL TO TRANS TRIP"	073	3	226	0	1	0	2177
4255	4255	1	"01073105"	"GEN 9 HOT COOLANT TRIP"	073	3	226	0	1	0	2178
4256	4256	1	"01073106"	"GEN 9 2411 FAIL"	073	3	226	0	1	0	2179
4257	4257	1	"01073107"	"GEN 9 NON-CRIT"	073	3	226	0	1	0	2180
4258	4258	1	"01073108"	"GEN 9 86T LOCKOUT RELAY"	073	3	214	0	1	0	2181
4259	4259	1	"01073109"	"WO 3549S GEN 7/8 LBI UCI"	073	3	215	0	1	0	2182
4260	4260	1	"01061023"	"HW BKR 2 RELAY FAIL"	061	6	226	0	1	0	43
4261	4261	1	"01061024"	"HW BKR 3 RELAY FAIL"	061	6	226	0	1	0	44
4262	4262	1	"01061025"	"HW BKR 4 RELAY FAIL"	061	6	226	0	1	0	127
4263	4263	1	"01061026"	"TX1 REGA STAT/CNTRL FAIL"	061	6	226	0	1	0	1139
4264	4264	1	"01061027"	"HW BKR 2 STATUS COMM"	061	6	226	0	1	0	45
4265	4265	1	"01061028"	"HW BKR 3 STATUS COMM"	061	6	226	0	1	0	46
4266	4266	1	"01061029"	"HW BKR 4 STATUS COMM"	061	6	226	0	1	0	618
4267	4267	1	"01061030"	"HW LS 2505 STAT/CNTL COM"	061	6	226	0	1	0	356
4268	4268	1	"01061031"	"HW LS STAT/CNTRL FAIL"	061	6	226	0	1	0	1084
4269	4269	1	"01061032"	"HW TX1 HOT OIL TEMP"	061	6	226	0	1	0	51
4270	4270	1	"01061033"	"HW TX1 HOT SPOT"	061	6	226	0	1	0	52
4271	4271	1	"01061034"	"TX1 REGB STAT/CNTRL FAIL"	061	6	226	0	1	0	399
4272	4272	1	"01061035"	"TX1 REGC STAT/CNTRL FAIL"	061	6	226	0	1	0	32
4273	4273	1	"01061036"	"HW SUB LOCAL REMOTE SW"	061	6	213	0	1	0	66
4274	4274	1	"01061037"	"HW TX1 LOCKOUT RELAY"	061	6	214	0	1	0	67
4275	4275	1	"01061038"	"HW TX1 DIFF PROTECT FAIL"	061	6	226	0	1	0	120
4276	4276	5	"05066001"	"EXTERNAL CONTACT"	066	10	200	0	1	0	2183
4277	4277	5	"05066002"	""	066	10	200	0	1	0	2184
4278	4278	5	"05066003"	""	066	10	200	0	1	0	2185
4279	4279	5	"05066004"	"TB CONVENTIONAL HEAT"	066	10	203	1	1	0	2186
4280	4280	5	"05066005"	"TB MOBILE HOME HEAT"	066	10	203	1	1	0	2187
4281	4281	5	"05066006"	"50% MODE POINT"	066	10	203	1	1	0	2188
4282	4282	5	"05066007"	"LOAD CURRENT MODE"	066	10	228	0	1	0	2189
4283	4283	5	"05066008"	"LOAD SHED CONTROL"	066	10	200	0	1	0	2190
4284	4284	5	"05066009"	"LOAD CURRENT MODE"	066	10	228	0	1	0	2191
4285	4285	5	"05066010"	"WATER HEATER STEP 2 REQ"	066	11	218	0	1	0	2192
4286	4286	5	"05066011"	"LOAD SHED CONTROL"	066	10	223	0	1	0	2193
4287	4287	5	"05066012"	"WTR HTR MD 1"	066	10	203	0	1	0	2194
4288	4288	5	"05066013"	"WTR HTR MD 1"	066	10	203	0	1	0	2195
4289	4289	5	"05066014"	"WTR HTR MD 1"	066	10	203	0	1	0	2196
4290	4290	5	"05066015"	"DS  CURRENT MODE"	066	10	228	0	1	0	227
4291	4291	1	"01061039"	"HW TX1 OVERCURRENT FAIL"	061	6	226	0	1	0	439
4292	4292	1	"01061040"	"HW TX1 2100 FAIL"	061	6	226	0	1	0	456
4293	4293	1	"01061041"	"HW TX1 735 RELAY FAIL"	061	6	226	0	1	0	385
4294	4294	1	"01070046"	"FL ROCK BKR1"	070	5	201	0	1	0	2197
4295	4295	1	"01061042"	"HW TX1 86 LOCKOUT TCM"	061	6	226	0	1	0	72
4296	4296	1	"01070047"	"TX1 501-1 SELF CHECK"	070	5	226	0	1	0	439
4297	4297	1	"01070048"	"TX1 2100-1 SELF CHECK"	070	5	226	0	1	0	70
4298	4298	1	"01021006"	"WH BKR 1"	021	5	201	0	1	0	13
4299	4299	1	"01070049"	"SECI TX1 LOAD SHED TRIP"	070	5	201	0	1	0	2198
4300	4300	1	"01070050"	"TX1 K817 CIR/SW"	070	5	201	0	1	0	2199
4301	4301	1	"01070051"	"TX1 2505-4 SELF CHECK"	070	5	226	0	1	0	1909
4302	4302	1	"01070052"	"TX1 LKOUT REL"	070	5	214	0	1	0	67
4303	4303	1	"01070053"	"TX1 LOC/REM SW"	070	5	213	0	1	0	53
4304	4304	1	"01070054"	"TX1 816S H/S BYPASS SW"	070	5	215	0	1	0	2200
4305	4305	1	"01070055"	"102S TX1 LBI"	070	5	215	0	1	0	2201
4306	4306	1	"01070056"	"TX1 2032-1 SELF CHECK"	070	5	226	0	1	0	2202
4307	4307	1	"01070057"	"BKR 1 2505-5 SELF CHECK"	070	5	226	0	1	0	2203
4308	4308	1	"01070058"	"TX1 OIL TEMP"	070	5	208	0	1	0	51
4309	4309	1	"01070059"	"TX1 2411 SELF CHECK"	070	5	226	0	1	0	50
4310	4310	1	"01070060"	"TX1 LTC AUTO MAN"	070	5	220	0	1	0	56
4311	4311	1	"01070061"	"TX1 HOT SPOT"	070	5	208	0	1	0	2204
4312	4312	1	"01015072"	"BW REG A VOLT CONTROL K2"	015	4	217	0	1	0	1129
4313	4313	1	"01070062"	"SECI TX2 LD/SHED CLS BLK"	070	5	221	0	1	0	2205
4314	4314	1	"01070063"	"BKR 1 311L-1 L/S DIFF SC"	070	5	226	0	1	0	2206
4315	4315	1	"01070064"	"BKR 1 311L-1 FIBER FAIL"	070	5	226	0	1	0	2207
4316	4316	1	"01033048"	"MX BKR 2 RECLOSER"	033	3	204	0	1	0	36
4317	4317	8	"12070002"	"PSEUDO SWITCH"	070	10	215	0	1	0	2208
4318	4318	8	"12070003"	"PSEUDO SWITCH"	070	10	215	0	1	0	2209
4319	4319	8	"12070004"	"PSEUDO SWITCH"	070	10	215	0	1	0	2210
4320	4320	8	"12070005"	"PSEUDO SWITCH"	070	10	215	0	1	0	2211
4321	4321	5	"05070002"	"HL TX1 LOAD TAP CHANGER"	070	5	207	1	1	0	63
4322	4322	1	"01033049"	"MX BKR 2 GRND TRIP BLOCK"	033	3	221	0	1	0	37
4323	4323	1	"01070065"	"BKR 1 2505-5 CPORT"	070	5	226	0	1	0	2212
4324	4324	1	"01070066"	"TX1 94T-1 TRIP-COIL MON"	070	5	226	0	1	0	245
4325	4325	1	"01061043"	"HW TX 94T TCM"	061	6	226	0	1	0	245
4326	4326	1	"01017106"	"TX2 LTC LOSS OF POWER"	017	5	204	0	1	0	2213
4327	4327	1	"01070067"	"TX1 2505-4 CPORT"	070	5	226	0	1	0	1696
4328	4328	1	"01017107"	"TX2 LTC TANK LOW OIL"	017	5	209	0	1	0	974
4329	4329	8	"12074017"	"PSEUDO SWITCH"	074	10	215	0	1	0	2214
4330	4330	1	"01070068"	"SECI TX1 LD/SHED CLS BLK"	070	5	221	0	1	0	2215
4331	4331	1	"01019168"	"LTC2 TANK LOW OIL"	019	4	209	0	1	0	974
4332	4332	1	"01061044"	"HW C/S DONT P/U LOAD"	061	6	201	0	1	0	2216
4333	4333	1	"01061045"	"MOBIL TX  SELF CHECK"	061	10	226	0	1	0	405
4334	4334	1	"01061046"	"HW BATT DC VOLT ALARM"	061	6	226	0	1	0	324
4335	4335	1	"01026014"	"HB BKR TRIP-COIL MON 1"	026	6	226	0	1	0	57
4336	4336	1	"01003024"	"S6175 LRS/SYSTEM FAIL"	003	5	226	0	1	0	2217
4337	4337	1	"01008026"	"94T-1 TRIP-COIL MON"	008	7	226	0	1	0	1498
4338	4338	1	"01005011"	"CLOCK SELF CHECK"	005	7	226	0	1	0	1384
4339	4339	1	"01008027"	"CLOCK SELF CHECK"	008	7	226	0	1	0	1384
4340	4340	1	"01005012"	"3530 311C CPORT2-PRIMARY"	005	7	226	0	1	0	446
4341	4341	1	"01005013"	"3530 311A CPORT3-BACKUP"	005	7	226	0	1	0	1147
4342	4342	1	"01005014"	"LOSS OF STN SERVICE PEF"	005	7	226	0	1	0	2218
4343	4343	8	"12003001"	"PSEUDO SWITCH"	003	10	215	0	1	0	2219
4344	4344	8	"12003002"	"PSEUDO SWITCH"	003	10	215	0	1	0	2220
4345	4345	8	"12003003"	"PSEUDO SWITCH"	003	10	215	0	1	0	2221
4346	4346	8	"12003004"	"PSEUDO SWITCH"	003	10	215	0	1	0	2222
4347	4347	8	"12003005"	"PSEUDO SWITCH"	003	10	215	0	1	0	2223
4348	4348	8	"12003006"	"PSEUDO SWITCH"	003	10	215	0	1	0	2224
4349	4349	8	"12003007"	"PSEUDO SWITCH"	003	10	215	0	1	0	2225
4350	4350	8	"12003008"	"PSEUDO SWITCH"	003	10	215	0	1	0	2226
4351	4351	8	"12003009"	"PSEUDO SWITCH"	003	10	215	0	1	0	2227
4352	4352	8	"12003010"	"PSEUDO SWITCH"	003	10	215	0	1	0	2228
4353	4353	8	"12003011"	"PSEUDO SWITCH"	003	10	215	0	1	0	2229
4354	4354	8	"12003012"	"PSEUDO SWITCH"	003	10	215	0	1	0	2230
4355	4355	8	"12003013"	"PSEUDO SWITCH"	003	10	215	0	1	0	2231
4356	4356	8	"12003014"	"PSEUDO SWITCH"	003	10	215	0	1	0	2232
4357	4357	8	"12003015"	"PSEUDO SWITCH"	003	10	215	0	1	0	2233
4358	4358	8	"12003016"	"PSEUDO SWITCH"	003	10	215	0	1	0	2234
4359	4359	5	"05060005"	"REGULATOR CONTROL MODE2"	060	10	203	0	1	0	145
4360	4360	8	"12033002"	"PSEUDO SWITCH"	033	10	215	0	1	0	2235
4361	4361	1	"01008028"	"TX 2505-1 SELF CHECK"	008	7	226	0	1	0	47
4362	4362	1	"01008029"	"LTC TAP CHG.OFF TAP"	008	7	222	0	1	0	395
4363	4363	1	"01043065"	"GT REG A LOC/REM SW"	043	7	213	0	1	0	389
4364	4364	1	"01061047"	"HW BKR 1 CONTROL COMM"	061	6	226	0	1	0	19
4365	4365	5	"05033002"	"597556 D50,51,52"	033	10	215	0	1	0	2236
4366	4366	1	"01008030"	"SG 2411 CPORT11"	008	7	226	0	1	0	2237
4367	4367	8	"12033003"	"PSEUDO SWITCH"	033	10	215	0	1	0	2238
4368	4368	8	"12033004"	"PSEUDO SWITCH"	033	10	215	0	1	0	2239
4369	4369	8	"12033005"	"PSEUDO SWITCH"	033	10	215	0	1	0	2240
4370	4370	8	"12033006"	"PSEUDO SWITCH"	033	10	215	0	1	0	2241
4371	4371	8	"12033007"	"PSEUDO SWITCH"	033	10	215	0	1	0	2242
4372	4372	8	"12033008"	"PSEUDO SWITCH"	033	10	215	0	1	0	2243
4373	4373	8	"12033009"	"PSEUDO SWITCH"	033	10	215	0	1	0	2244
4374	4374	5	"05033003"	"597556 D53,54,55"	033	10	215	0	1	0	2245
4375	4375	8	"12033010"	"PSEUDO SWITCH"	033	10	215	0	1	0	2246
4376	4376	8	"12033011"	"PSEUDO SWITCH"	033	10	215	0	1	0	2247
4377	4377	8	"12033012"	"PSEUDO SWITCH"	033	10	215	0	1	0	2248
4378	4378	5	"05033004"	"597556 D56,57,58"	033	10	215	0	1	0	2249
4379	4379	8	"12033013"	"PSEUDO SWITCH"	033	10	215	0	1	0	2250
4380	4380	8	"12033014"	"PSEUDO SWITCH"	033	10	215	0	1	0	2251
4381	4381	8	"12033015"	"PSEUDO SWITCH"	033	10	215	0	1	0	2252
4382	4382	5	"05033005"	"597555 D53,54,55"	033	10	215	0	1	0	2253
4383	4383	1	"01008031"	"TX STAGE2 FANS"	008	7	217	0	1	0	2254
4384	4384	1	"01008032"	"TX STAGE1 FANS"	008	7	217	0	1	0	2255
4385	4385	1	"01008033"	"TX STAGE1 FANS LOSS AC"	008	7	204	0	1	0	2256
4386	4386	5	"05008001"	"SG TX LOAD TAP CHANGER"	008	7	207	1	1	0	1432
4387	4387	1	"01008034"	"SG K511 CIR SW"	008	7	201	0	1	0	2257
4388	4388	1	"01008035"	"SG LTC AUTO/MAN"	008	7	220	0	1	0	1494
4389	4389	1	"01005015"	"AB BKR TRIP-COIL MON 2"	005	7	226	0	1	0	1831
4390	4390	1	"01008036"	"SG BKR 2 CPORT19 (MBIT)"	008	7	226	0	1	0	26
4391	4391	1	"01008037"	"SG BATT CHRG LOSS OF AC"	008	7	204	0	1	0	1265
4392	4392	1	"01008038"	"SG 512S H/S BYPASS SW"	008	7	215	0	1	0	2258
4393	4393	1	"01008039"	"LTC TANK LOW OIL"	008	7	209	0	1	0	1150
4394	4394	1	"01017108"	"LTC2 PRESSURE RELIEF"	017	5	210	0	1	0	2259
4395	4395	1	"01072058"	"TX STAGE2 FANS LOSS AC"	072	5	204	0	1	0	1070
4396	4396	1	"01017109"	"TX2 STAGE1 FANS"	017	5	217	0	1	0	1927
4397	4397	1	"01017110"	"TX2 STAGE2 FANS"	017	5	217	0	1	0	1290
4398	4398	1	"01017111"	"TX2 2411-2 2032 CP 11"	017	5	226	0	1	0	1554
4399	4399	1	"01035055"	"TX TANK HIGH OIL"	035	5	210	0	1	0	2260
4400	4400	1	"01017112"	"TX1 LTC TANK LOW OIL"	017	5	209	0	1	0	398
4401	4401	1	"01009061"	"FM TX1 TANK NITRO LO PRS"	009	7	209	0	1	0	475
4402	4402	1	"01017113"	"TX1 LTC LOSS OF POWER"	017	5	204	0	1	0	251
4403	4403	1	"01017114"	"TX1 STAGE2 FANS"	017	5	217	0	1	0	158
4404	4404	1	"01017115"	"LTC LOCKOUT, BLKS LTC"	017	5	221	0	1	0	1125
4405	4405	1	"01017116"	"TX1 2411-1 2032 CP 11"	017	5	226	0	1	0	1278
4406	4406	1	"01017117"	"TX2 TAP CHNGR OFF TAP"	017	5	222	0	1	0	821
4407	4407	1	"01017118"	"TX2 NITRO BOTTLE LOW PRS"	017	5	209	0	1	0	1280
4408	4408	1	"01072059"	"TX STAGE1 FANS LOSS AC"	072	5	204	0	1	0	426
4409	4409	1	"01017119"	"TX2 TANK PRESSURE RELIEF"	017	5	210	0	1	0	123
4410	4410	1	"01017120"	"TX2 TANK SUDDEN PRESSURE"	017	5	210	0	1	0	954
4411	4411	1	"01008040"	"SG TX PRESSURE RELIEF"	008	7	210	0	1	0	2261
4412	4412	1	"01035056"	"LTC LOSS OF POWER"	035	5	204	0	1	0	2262
4413	4413	1	"01035057"	"LTC MOTOR HIGH TEMP"	035	5	208	0	1	0	2263
4414	4414	1	"01035058"	"LTC TANK LOW OIL"	035	5	209	0	1	0	1150
4415	4415	1	"01035059"	"TX1 2411 2100 CPORT11"	035	5	226	0	1	0	2264
4416	4416	1	"01072060"	"BL TX1 TANK NITRO HI PRS"	072	5	210	0	1	0	427
4417	4417	1	"01072061"	"BL TX1 TANK NITRO LO PRS"	072	5	209	0	1	0	475
4418	4418	5	"05055121"	"RUN ALL VR2"	055	10	230	0	1	0	2265
4419	4419	1	"01035060"	"TX 2411 2032 CPORT 11"	035	5	226	0	1	0	1934
4420	4420	1	"01017121"	"TX2 TANK LOW OIL"	017	5	209	0	1	0	182
4421	4421	1	"01072062"	"BL TX1 NITRO CYL LO PRS"	072	5	209	0	1	0	374
4422	4422	1	"01035061"	"TX TANK LOW OIL"	035	5	209	0	1	0	2266
4423	4423	1	"01035062"	"LTC LOCKOUT, BLKS LTC"	035	5	221	0	1	0	2267
4424	4424	8	"12008001"	"PSEUDO SWITCH"	008	10	215	0	1	0	2268
4425	4425	8	"12008002"	"PSEUDO SWITCH"	008	10	215	0	1	0	2269
4426	4426	8	"12008003"	"PSEUDO SWITCH"	008	10	215	0	1	0	2270
4427	4427	8	"12008004"	"PSEUDO SWITCH"	008	10	215	0	1	0	2271
4428	4428	8	"12008005"	"PSEUDO SWITCH"	008	10	215	0	1	0	2272
4429	4429	8	"12008006"	"PSEUDO SWITCH"	008	10	215	0	1	0	2273
4430	4430	8	"12008007"	"PSEUDO SWITCH"	008	10	215	0	1	0	2274
4431	4431	8	"12008008"	"PSEUDO SWITCH"	008	10	215	0	1	0	2275
4432	4432	8	"12008009"	"PSEUDO SWITCH"	008	10	215	0	1	0	2276
4433	4433	8	"12008010"	"PSEUDO SWITCH"	008	10	215	0	1	0	2277
4434	4434	8	"12008011"	"PSEUDO SWITCH"	008	10	215	0	1	0	2278
4435	4435	8	"12008012"	"PSEUDO SWITCH"	008	10	215	0	1	0	2279
4436	4436	8	"12008013"	"PSEUDO SWITCH"	008	10	215	0	1	0	2280
4437	4437	1	"01017122"	"TX2 TANK NITRO LOW PRES"	017	5	209	0	1	0	497
4438	4438	1	"01008041"	"TX TANK LOW OIL"	008	7	209	0	1	0	2266
4439	4439	5	"05033006"	"597555 D50,51,52"	033	10	215	0	1	0	2281
4440	4440	1	"01061048"	"HW BKR 2 CONTROL COMM"	061	6	226	0	1	0	157
4441	4441	1	"01061049"	"HW BKR 3 CONTROL COMM"	061	6	226	0	1	0	101
4442	4442	1	"01061050"	"HW BKR 4 CONTROL COMM"	061	6	226	0	1	0	365
4443	4443	1	"01061051"	"TX1 REGA STAT/CNTRL COMM"	061	6	226	0	1	0	12
4444	4444	1	"01061052"	"TX1 REGB STAT/CNTRL COMM"	061	6	226	0	1	0	400
4445	4445	1	"01061053"	"TX1 REGC STAT/CNTRL COMM"	061	6	226	0	1	0	401
4446	4446	1	"01011097"	"MI TX1 2100 FAIL"	011	3	226	0	1	0	70
4447	4447	1	"01039038"	"BN BKR 4 RELAY FAIL"	039	3	226	0	1	0	127
4448	4448	1	"01073110"	"WO GEN 6 2411 FUTURE COM"	073	3	226	0	1	0	1087
4449	4449	1	"01073111"	"WO GEN 7 2411 FUTURE COM"	073	3	226	0	1	0	2282
4450	4450	1	"01073112"	"WO GEN 8 2411 FUTURE COM"	073	3	226	0	1	0	2283
4451	4451	1	"01008042"	"TX COOLING CONTROL AC"	008	7	204	0	1	0	623
4452	4452	1	"01008043"	"SG BKR 1 CPORT18 (MBIT)"	008	7	226	0	1	0	255
4453	4453	1	"01008044"	"TX NITRO BOTTLE LOW PRES"	008	7	209	0	1	0	2284
4454	4454	1	"01008045"	"SG VOLT CONTROL 1"	008	7	217	0	1	0	1492
4455	4455	1	"01008046"	"SG VOLT CONTROL 2"	008	7	217	0	1	0	1493
4456	4456	1	"01008047"	"LTC LOSS OF POWER"	008	7	226	0	1	0	2262
4457	4457	1	"01008048"	"TX 501 SELF CHECK"	008	7	226	0	1	0	69
4458	4458	1	"01008049"	"SG TX HOT SPOT"	008	7	208	0	1	0	162
4459	4459	1	"01008050"	"SG BKR 2 3530 CPORT"	008	7	226	0	1	0	446
4460	4460	5	"05008002"	"FAST SCAN"	008	7	225	0	1	0	6
4461	4461	5	"05008003"	"REGULATOR CONTROL MODE"	008	10	203	0	1	0	78
4462	4462	1	"01008051"	"BKR 1 LOSS OF POT FOR UF"	008	7	226	0	1	0	77
4463	4463	1	"01008052"	"BKR 2 LOSS OF POT FOR UF"	008	7	226	0	1	0	249
4464	4464	1	"01008053"	"TX TANK NITRO LOW PRES"	008	7	209	0	1	0	2285
4465	4465	1	"01073113"	"WO GEN 9 2411 FUTURE COM"	073	3	226	0	1	0	2286
4466	4466	1	"01061054"	"HW BKR 1 STATUS COMM"	061	6	226	0	1	0	16
4467	4467	1	"01074052"	"AS BKR 2 UNDER FREQ TRIP"	074	7	201	0	1	0	363
4468	4468	1	"01074053"	"AS BKR 3 UNDER FREQ TRIP"	074	7	201	0	1	0	411
4469	4469	1	"01074054"	"AS BKR 1 LOSS POT FOR UF"	074	7	226	0	1	0	77
4470	4470	1	"01074055"	"AS BKR 2 LOSS POT FOR UF"	074	7	226	0	1	0	249
4471	4471	1	"01074056"	"AS BKR 3 LOSS POT FOR UF"	074	7	226	0	1	0	79
4472	4472	1	"01074057"	"AS REG B VOLT CTRL K1"	074	7	217	0	1	0	243
4473	4473	1	"01074058"	"AS REG B VOLT CTRL K2"	074	7	217	0	1	0	455
4474	4474	1	"01074059"	"AS REG C VOLT CTRL K1"	074	7	217	0	1	0	1133
4475	4475	1	"01074060"	"AS REG C VOLT CTRL K2"	074	7	217	0	1	0	429
4476	4476	1	"01056050"	"SA TX1 LTC AUTO/MAN"	056	6	220	0	1	0	56
4477	4477	1	"01056051"	"SA TX1 2411 ALARMS FAIL"	056	6	226	0	1	0	50
4478	4478	1	"01056052"	"TX1 3530 TO 2100 COMM10"	056	6	226	0	1	0	351
4479	4479	1	"01056053"	"SA BKR 1 UNDER FREQ TRIP"	056	6	201	0	1	0	362
4480	4480	1	"01056054"	"SA BKR 1 LOSS POT FOR UF"	056	6	226	0	1	0	77
4481	4481	1	"01056055"	"SA BKR 2 UNDER FREQ TRIP"	056	6	201	0	1	0	363
4482	4482	1	"01056056"	"SA BKR 2 LOSS POT FOR UF"	056	6	226	0	1	0	249
4483	4483	1	"01056057"	"SA BKR 3 UNDER FREQ TRIP"	056	6	201	0	1	0	411
4484	4484	1	"01032047"	"FL TX1 STA/CTRL FAIL"	032	1	226	0	1	0	47
4485	4485	1	"01002093"	"TX1 2411 ALARM COM"	002	4	226	0	1	0	12
4486	4486	1	"01032048"	"SECI K812 TRIP CIR CHECK"	032	1	226	0	1	0	2287
4487	4487	1	"01032049"	"FL HOUSE LOC/REM SW"	032	1	213	0	1	0	66
4488	4488	1	"01032050"	"FL TX1 2411 FUTURE COM"	032	1	226	0	1	0	949
4489	4489	1	"01032051"	"FL BKR 4 CTRL COM"	032	1	226	0	1	0	365
4490	4490	1	"01015073"	"BW TX1 TXSP TANK LO OIL"	015	4	209	0	1	0	81
4491	4491	1	"01032052"	"FL LTC1 TANK LO OIL"	032	1	209	0	1	0	398
4492	4492	1	"01032053"	"FL TX1 TANK LO OIL"	032	1	209	0	1	0	81
4493	4493	1	"01038018"	"KH BKR 1 RCL"	038	1	204	0	1	0	14
4494	4494	1	"01032054"	"FL TX1 TANK SUDDEN PRS"	032	1	210	0	1	0	477
4495	4495	1	"01032055"	"FL TX1 TANK PRS RELIEF"	032	1	210	0	1	0	80
4496	4496	1	"01031027"	"TX2 OIL TEMP"	031	6	208	0	1	0	183
4497	4497	1	"01031028"	"TX1 HOT SPOT"	031	6	208	0	1	0	52
4498	4498	1	"01056058"	"SA BKR 3 LOSS POT FOR UF"	056	6	226	0	1	0	79
4499	4499	1	"01056059"	"SA TX1 2411 ALARMS COMM"	056	6	226	0	1	0	12
4500	4500	1	"01056060"	"TX1 TANK NITRO HI PRES"	056	6	210	0	1	0	427
4501	4501	1	"01056061"	"TX1 TANK NITRO LOW PRES"	056	6	209	0	1	0	475
4502	4502	1	"01070069"	"TX2 OIL TEMP"	070	5	208	0	1	0	183
4503	4503	1	"01031029"	"TX1 2505-1 SELF CHECK"	031	6	226	0	1	0	1909
4504	4504	5	"05031004"	"RIVERVIEW FAST SCAN"	031	6	225	0	1	0	6
4505	4505	1	"01070070"	"TX2 2411 SELF CHECK"	070	5	226	0	1	0	617
4506	4506	1	"01070071"	"TX2 HOT SPOT"	070	5	226	0	1	0	2288
4507	4507	1	"01070072"	"TX2 LOC/REM SW"	070	5	213	0	1	0	413
4508	4508	1	"01070073"	"TX2 LTC AUTO MAN"	070	5	220	0	1	0	211
4509	4509	1	"01031030"	"TX1 2411-1 SELF CHECK"	031	6	226	0	1	0	50
4510	4510	1	"01031031"	"TX1 2411-1 2032 CP 10"	031	6	226	0	1	0	1278
4511	4511	1	"01015074"	"BW REG A VOLT CONTROL K1"	015	4	217	0	1	0	1128
4512	4512	8	"12027009"	"PSEUDO SWITCH"	027	10	215	0	1	0	2289
4513	4513	1	"01002094"	"TX1 TANK PRESSURE RELIEF"	002	4	210	0	1	0	80
4514	4514	1	"01002095"	"TX1 TANK NITRO HI PRES"	002	4	210	0	1	0	427
4515	4515	1	"01002096"	"TX1 TANK LOW OIL"	002	4	209	0	1	0	81
4516	4516	1	"01002097"	"TX1 NITRO CYL LOW PRES"	002	4	209	0	1	0	374
4517	4517	5	"05009005"	"614610D53,54,55"	009	10	215	0	1	0	2290
4518	4518	1	"01032056"	"FL F809 DIS SWITCH POS"	032	1	215	0	1	0	2291
4519	4519	1	"01032057"	"MOBIL TX SELF CHECK"	032	1	226	0	1	0	405
4520	4520	5	"05055122"	"RUN ALL VR1"	055	10	230	0	1	0	2292
4521	4521	1	"01032058"	"SECI MOSW F8246"	032	1	202	0	1	0	2293
4522	4522	1	"01002098"	"LTC1 TANK LO OIL"	002	4	209	0	1	0	398
4523	4523	1	"01002099"	"LTC1 LOSS OF POWER"	002	4	204	0	1	0	251
4524	4524	1	"01002100"	"TX2 TANK NITRO LOW PRES"	002	4	209	0	1	0	497
4525	4525	1	"01019169"	"LTC2 LOSS OF POWER"	019	4	204	0	1	0	2213
4526	4526	1	"01002101"	"TX2 TANK NITRO HIGH PRES"	002	4	210	0	1	0	122
4527	4527	1	"01025036"	"PH 2L11S LBI"	025	5	215	0	1	0	2294
4528	4528	5	"05009006"	"614610D1,2,3"	009	10	215	0	1	0	2295
4529	4529	1	"01002102"	"LTC2 TANK LO OIL"	002	4	209	0	1	0	974
4530	4530	1	"01002103"	"TX2 2411 ALARMS COM"	002	4	226	0	1	0	1723
4531	4531	1	"01002104"	"LTC2 LOSS OF PWR"	002	4	204	0	1	0	2213
4532	4532	1	"01002105"	"TX2 STAGE2 FANS"	002	4	217	0	1	0	1290
4533	4533	1	"01002106"	"LTC 2 OFF TAP"	002	4	222	0	1	0	821
4534	4534	1	"01002107"	"TX2 STAGE1 FANS"	002	4	217	0	1	0	1927
4535	4535	1	"01002108"	"TX2 TANK PRESSURE RELIEF"	002	4	210	0	1	0	123
4536	4536	1	"01002109"	"TX1 STAGE1 FAN ON"	002	4	217	0	1	0	327
4537	4537	1	"01032059"	"MOBIL TX LOSS OF AC"	032	1	226	0	1	0	24
4538	4538	1	"01032060"	"SECI MOSW BLOCKING REL"	032	1	203	0	1	0	62
4539	4539	1	"01032061"	"MOBIL TX HOT OIL TEMP"	032	1	226	0	1	0	1
4540	4540	1	"01032062"	"FL TX1 TANK NITRO LO PRS"	032	1	209	0	1	0	475
4541	4541	1	"01032063"	"FL TX1 NITRO CYL LO PRS"	032	1	209	0	1	0	374
4542	4542	1	"01032064"	"FL TX1 TANK NITRO HI PRS"	032	1	210	0	1	0	427
4543	4543	1	"01032065"	"FL TX1 FANS LOSS AC"	032	1	204	0	1	0	426
4544	4544	1	"01032066"	"FL TX2 FANS LOSS AC"	032	1	204	0	1	0	30
4545	4545	1	"01015075"	"BW LS 2505 STA/CNTRL COM"	015	4	226	0	1	0	356
4546	4546	1	"01015076"	"BW TX1 REGC STA/CTRL COM"	015	4	226	0	1	0	401
4547	4547	1	"01015077"	"TX1 REGA STA/CTRL FAIL"	015	4	226	0	1	0	1139
4548	4548	1	"01015078"	"BW TX1 REGB STA/CTRL COM"	015	4	226	0	1	0	400
4549	4549	1	"01015079"	"TX1 REGB STA/CTRL FAIL"	015	4	226	0	1	0	399
4550	4550	1	"01015080"	"BW TX1 REGA STA/CTRL COM"	015	4	226	0	1	0	12
4551	4551	1	"01002110"	"TX2 TANK LOW OIL"	002	4	209	0	1	0	182
4552	4552	1	"01002111"	"TX1 STAGE2 FANS"	002	4	217	0	1	0	158
4553	4553	1	"01032067"	"FL F806 DIS SWITCH POS"	032	1	215	0	1	0	2296
4554	4554	1	"01032068"	"FL TX1 DIFF PROTECT FAIL"	032	3	226	0	1	0	120
4555	4555	1	"01032069"	"FL BATT DC VOLT ALARM 1"	032	1	226	0	1	0	324
4556	4556	1	"01032070"	"FL TX1 OVERCURRENT FAIL"	032	3	226	0	1	0	439
4557	4557	1	"01032071"	"FL CLOCK FAIL"	032	1	226	0	1	0	1384
4558	4558	1	"01032072"	"FL TX1 735 METER FAIL"	032	1	226	0	1	0	385
4559	4559	1	"01032073"	"FL TX1 86T LOCKOUT"	032	1	214	0	1	0	67
4560	4560	8	"12027010"	"PSEUDO SWITCH"	027	10	215	0	1	0	2297
4561	4561	8	"12027011"	"PSEUDO SWITCH"	027	10	215	0	1	0	2298
4562	4562	8	"12027012"	"PSEUDO SWITCH"	027	10	215	0	1	0	2299
4563	4563	8	"12027013"	"PSEUDO SWITCH"	027	10	215	0	1	0	2300
4564	4564	8	"12027014"	"PSEUDO SWITCH"	027	10	215	0	1	0	2301
4565	4565	8	"12027015"	"PSEUDO SWITCH"	027	10	215	0	1	0	2302
4566	4566	8	"12027016"	"PSEUDO SWITCH"	027	10	215	0	1	0	2303
4567	4567	8	"12027017"	"PSEUDO SWITCH"	027	10	215	0	1	0	2304
4568	4568	8	"12027018"	"PSEUDO SWITCH"	027	10	215	0	1	0	2305
4569	4569	8	"12027019"	"PSEUDO SWITCH"	027	10	215	0	1	0	2306
4570	4570	8	"12027020"	"PSEUDO SWITCH"	027	10	215	0	1	0	2307
4571	4571	8	"12027021"	"PSEUDO SWITCH"	027	10	215	0	1	0	2308
4572	4572	8	"12027022"	"PSEUDO SWITCH"	027	10	215	0	1	0	2309
4573	4573	8	"12027023"	"PSEUDO SWITCH"	027	10	215	0	1	0	2310
4574	4574	8	"12027024"	"PSEUDO SWITCH"	027	10	215	0	1	0	2311
4575	4575	1	"01002112"	"TX2 STAGE1 FANS LOSS AC"	002	4	204	0	1	0	30
4576	4576	1	"01002113"	"TX2 STAGE2 FANS LOSS AC"	002	4	204	0	1	0	231
4577	4577	1	"01001102"	"DI BKR 7 351 SELF CHECK"	001	3	226	0	1	0	1650
4578	4578	1	"01011098"	"MI BKR 3 CTRL COM"	011	3	226	0	1	0	101
4579	4579	1	"01011099"	"MI TX1 TANK HI OIL"	011	3	210	0	1	0	11
4580	4580	1	"01011100"	"MI LTC1 TANK LO OIL"	011	3	209	0	1	0	398
4581	4581	1	"01010041"	"CA TX1 86T LCKOUTAY"	010	5	214	0	1	0	67
4582	4582	1	"01010042"	"HOUSE LOC/REM SW"	010	5	213	0	1	0	66
4583	4583	1	"01010043"	"CA TX1 OVERCURRENT FAIL"	010	5	226	0	1	0	439
4584	4584	1	"01010044"	"CA TX1 DIF PROTECT FAIL"	010	5	226	0	1	0	120
4585	4585	1	"01070074"	"HOUSE VENT LOSS OF DC"	070	5	226	0	1	0	2312
4586	4586	1	"01010045"	"CA TX1 HOT SPOT"	010	5	208	0	1	0	52
4587	4587	1	"01010046"	"CA TX1 LOC/REM SW"	010	5	213	0	1	0	53
4588	4588	1	"01010047"	"CA LTC1 OFF TAP"	010	5	222	0	1	0	598
4589	4589	1	"01010048"	"CA TX1 VOLT CTRL K1"	010	5	217	0	1	0	54
4590	4590	1	"01010049"	"CA TX1 VOLT CTRL K2"	010	5	217	0	1	0	55
4591	4591	1	"01010050"	"CA BKR 3 BKR FAIL"	010	5	219	0	1	0	160
4592	4592	1	"01070075"	"HOUSE SMOKE"	070	5	226	0	1	0	1556
4593	4593	1	"01064056"	"MOBIL TX LOSS OF AC"	064	3	226	0	1	0	24
4594	4594	1	"01070076"	"BATT DC VOLT"	070	5	226	0	1	0	324
4595	4595	1	"01070077"	"BATT GROUND"	070	5	226	0	1	0	334
4596	4596	1	"01070078"	"TX1 387-1 BUSS DIFF S/C"	070	5	226	0	1	0	2313
4597	4597	1	"01070079"	"FL ROCK BKR2"	070	5	201	0	1	0	2314
4598	4598	8	"12043016"	"PSEUDO SWITCH"	043	10	215	0	1	0	2315
4599	4599	1	"01070080"	"FR BKR 2 387 86D LOCKOUT"	070	5	214	0	1	0	2316
4600	4600	1	"01070081"	"TX2 2505-1 CPORT"	070	5	226	0	1	0	2317
4601	4601	1	"01070082"	"HOUSE TX2 2505-2 CPORT"	070	5	226	0	1	0	2318
4602	4602	1	"01070083"	"BKR 2 2505-3 CPORT"	070	5	226	0	1	0	2319
4603	4603	8	"12043017"	"PSEUDO SWITCH"	043	10	215	0	1	0	2320
4604	4604	5	"05070003"	"HL TX2 LOAD TAP CHANGER"	070	5	207	1	1	0	256
4605	4605	1	"01070084"	"AC POWER FAIL"	070	5	226	0	1	0	2321
4606	4606	1	"01070085"	"BKR 2 387L SELF CHECK"	070	5	226	0	1	0	2322
4607	4607	1	"01022049"	"MOBILE TX 387 SELF CHECK"	022	4	226	0	1	0	405
4608	4608	1	"01022050"	"MOBILE TX LOSS OF AC"	022	4	204	0	1	0	24
4609	4609	1	"01022051"	"MOBILE TX OIL TEMP"	022	4	208	0	1	0	1
4610	4610	8	"12070006"	"PSEUDO SWITCH"	070	10	215	0	1	0	2323
4611	4611	8	"12070007"	"PSEUDO SWITCH"	070	10	215	0	1	0	2324
4612	4612	1	"01056062"	"SA TX1 HOT OIL TEMP"	056	6	208	0	1	0	51
4613	4613	1	"01070086"	"UPS BATT ALARM, SEL"	070	5	226	0	1	0	74
4614	4614	1	"01070087"	"TX2 387E-2 DIFF SELF CK"	070	5	226	0	1	0	2325
4615	4615	1	"01061055"	"HW REG A VOLT CONTROL K1"	061	6	217	0	1	0	1128
4616	4616	1	"01061056"	"HW REG A VOLT CONTROL K2"	061	6	217	0	1	0	1129
4617	4617	1	"01061057"	"REG B VOLT CONTROL K1"	061	6	217	0	1	0	243
4618	4618	1	"01061058"	"HW REGB VOLT CONTROL K2"	061	6	217	0	1	0	455
4619	4619	1	"01061059"	"HW REG C VOLT CONTROL K1"	061	6	217	0	1	0	1133
4620	4620	1	"01061060"	"HW REG C VOLT CONTROL K2"	061	6	217	0	1	0	429
4621	4621	1	"01061061"	"HW BKR 1 UNDER FREQ TRIP"	061	6	201	0	1	0	362
4622	4622	1	"01061062"	"BKR 1 LOSS OF POT FOR UF"	061	6	226	0	1	0	77
4623	4623	1	"01061063"	"HW BKR 2 UNDER FREQ TRIP"	061	6	201	0	1	0	363
4624	4624	1	"01061064"	"BKR 2 LOSS OF POT FOR UF"	061	6	226	0	1	0	249
4625	4625	1	"01061065"	"HW BKR 3 UNDER FREQ TRIP"	061	6	201	0	1	0	411
4626	4626	1	"01061066"	"HW BKR 3 LOSS POT FOR UF"	061	6	226	0	1	0	79
4627	4627	1	"01061067"	"HW BKR 4 UNDER FREQ TRIP"	061	6	201	0	1	0	366
4628	4628	1	"01061068"	"HW BKR 4 LOSS POT FOR UF"	061	6	226	0	1	0	397
4629	4629	1	"01008054"	"HOUSE 2505-3 SELF CHECK"	008	7	226	0	1	0	2326
4630	4630	1	"01007096"	"BC 8W27 LOCAL REMOTE SW"	007	3	213	0	1	0	2327
4631	4631	1	"01014159"	"DB BKR 1 UNDER FREQ TRIP"	014	3	201	0	1	0	362
4632	4632	1	"01056063"	"SA TX1 TANK LOW OIL"	056	6	209	0	1	0	81
4633	4633	1	"01042064"	"LY 6 BKR FAIL"	042	7	219	0	1	0	460
4634	4634	1	"01043066"	"GT W6147 OCB"	043	7	201	0	1	0	2328
4635	4635	1	"01070088"	"BKR 1 387L SELF CHECK"	070	5	214	0	1	0	2329
4636	4636	1	"01070089"	"UPS LOSS OF AC, SEL"	070	5	226	0	1	0	386
4637	4637	1	"01023013"	"MOBIL TX LOSS OF AC"	023	7	226	0	1	0	24
4638	4638	1	"01002114"	"BY TX2 387E ALARM COMM"	002	4	226	0	1	0	1843
4639	4639	1	"01061069"	"UPS SYSTEM LOSS OF AC"	061	7	226	0	1	0	386
4640	4640	1	"01025037"	"MOBIL TX LOSS OF AC"	025	10	226	0	1	0	24
4641	4641	1	"01025038"	"BKR 4 LOSS OF POT FOR UF"	025	5	226	0	1	0	397
4642	4642	1	"01030055"	"UPS LOSS OF AC, SEL"	030	7	226	0	1	0	386
4643	4643	8	"12022024"	"PSEUDO SWITCH"	022	10	215	0	1	0	2330
4644	4644	1	"01025039"	"PH TX 501 SELF CHECK"	025	5	226	0	1	0	69
4645	4645	1	"01025040"	"PH 2100 SELF CHECK"	025	5	226	0	1	0	456
4646	4646	1	"01025041"	"PH 734 METER SELF CHECK"	025	5	226	0	1	0	1496
4647	4647	1	"01025042"	"PH TX 86T TRIP-COIL MON"	025	5	226	0	1	0	1497
4648	4648	1	"01025043"	"PH TX 94T TRIP-COIL MON"	025	5	226	0	1	0	1498
4649	4649	1	"01025044"	"PH BATT DC VOLT"	025	5	226	0	1	0	324
4650	4650	1	"01025045"	"PH BKR 1 2032 CPORT 1"	025	5	226	0	1	0	1534
4651	4651	1	"01025046"	"PH BKR 3 2032 CPORT 3"	025	5	226	0	1	0	1568
4652	4652	1	"01025047"	"PH BKR 4 2032 CPORT 4"	025	5	226	0	1	0	409
4653	4653	1	"01025048"	"REG A PH 2431 2032 CP 11"	025	5	226	0	1	0	1934
4654	4654	1	"01025049"	"REG B PH 2431 2032 CP 12"	025	5	226	0	1	0	1753
4655	4655	1	"01025050"	"REG C PH 2431 2032 CP 13"	025	5	226	0	1	0	1761
4656	4656	1	"01025051"	"PH REG A VOLT CONTROL K1"	025	5	217	0	1	0	1128
4657	4657	1	"01025052"	"PH REG A VOLT CONTROL K2"	025	5	217	0	1	0	1129
4658	4658	1	"01025053"	"REG B NO CONTROL K1"	025	5	217	0	1	0	243
4659	4659	1	"01025054"	"REG B NO CONTROL K2"	025	5	217	0	1	0	455
4660	4660	1	"01025055"	"REG C NO CONTROL K1"	025	5	217	0	1	0	1133
4661	4661	1	"01025056"	"REG C NO CONTROL K2"	025	5	217	0	1	0	429
4662	4662	1	"01025057"	"UPS BATT ALARM, SEL"	025	5	226	0	1	0	74
4663	4663	1	"01025058"	"UPS LOSS OF AC, SEL"	025	5	226	0	1	0	386
4664	4664	1	"01049028"	"FR TX1 HOT SPOT"	049	6	208	0	1	0	52
4665	4665	1	"01001103"	"DI BKR 7 CTRL COM"	001	3	226	0	1	0	1940
4666	4666	1	"01049029"	"FR TX1 2411 FAIL"	049	6	226	0	1	0	50
4667	4667	1	"01012067"	"LA MOSW S6106 LOSS DC"	012	4	226	0	1	0	2331
4668	4668	1	"01023014"	"TU OCB W6205"	023	3	201	0	1	0	2332
4669	4669	1	"01049030"	"FR TX1 HOT OIL TEMP"	049	6	208	0	1	0	51
4670	4670	1	"01012068"	"LA MOSW 6105S LOSS DC"	012	4	226	0	1	0	2333
4671	4671	1	"01001104"	"DI BKR 7 STA COM"	001	3	226	0	1	0	1930
4672	4672	1	"01049031"	"FR BKR 2 CTRL COM"	049	6	226	0	1	0	157
4673	4673	1	"01049032"	"FR BKR 1 STA COM"	049	6	226	0	1	0	16
4674	4674	1	"01008055"	"SG BKR 1 3530 CPORT"	008	7	226	0	1	0	254
4675	4675	1	"01008056"	"SG BATT GROUND"	008	7	226	0	1	0	334
4676	4676	1	"01008057"	"DIFF RELAY DISABLE"	008	7	205	0	1	0	2
4677	4677	1	"01005016"	"3530 SELF CHECK"	005	7	226	0	1	0	2122
4678	4678	1	"01008058"	"SG TX LBI S3633"	008	7	215	0	1	0	2334
4679	4679	1	"01005017"	"W543 LOSS OF POTENTIAL"	005	7	204	0	1	0	25
4680	4680	1	"01008059"	"SG BATT CHRG LOSS OF DC"	008	7	204	0	1	0	324
4681	4681	1	"01008060"	"SG TX OIL TEMP"	008	7	208	0	1	0	165
4682	4682	1	"01014160"	"DB BKR 4 UNDER FREQ TRIP"	014	3	201	0	1	0	366
4683	4683	1	"01008061"	"SG TX 2411 SELF CHECK"	008	7	226	0	1	0	1490
4684	4684	1	"01014161"	"DB BKR 5 UNDER FREQ TRIP"	014	3	201	0	1	0	2335
4685	4685	1	"01014162"	"DB BKR 7 UNDER FREQ TRIP"	014	3	201	0	1	0	1751
4686	4686	1	"01014163"	"BKR 1 LOSS OF POT FOR UF"	014	3	226	0	1	0	77
4687	4687	1	"01014164"	"BKR 2 LOSS OF POT FOR UF"	014	3	226	0	1	0	249
4688	4688	1	"01014165"	"BKR 3 LOSS OF POT FOR UF"	014	3	226	0	1	0	79
4689	4689	1	"01014166"	"BKR 4 LOSS OF POT FOR UF"	014	3	226	0	1	0	397
4690	4690	1	"01014167"	"BKR 5 LOSS OF POT FOR UF"	014	3	226	0	1	0	2336
4691	4691	1	"01014168"	"BKR 6 LOSS OF POT FOR UF"	014	3	226	0	1	0	2337
4692	4692	1	"01014169"	"BKR 7 LOSS OF POT FOR UF"	014	3	226	0	1	0	1483
4693	4693	1	"01014170"	"BKR 8 LOSS OF POT FOR UF"	014	3	226	0	1	0	2338
4694	4694	1	"01014171"	"BKR 9 LOSS OF POT FOR UF"	014	3	226	0	1	0	2339
4695	4695	1	"01001105"	"DI BKR 4 UNDER FREQ TRIP"	001	3	201	0	1	0	366
4696	4696	1	"01001106"	"DI BKR 6 UNDER FREQ TRIP"	001	3	201	0	1	0	2340
4697	4697	1	"01001107"	"DI 1 LOSS OF POT FOR UF"	001	3	226	0	1	0	77
4698	4698	1	"01001108"	"DI 2 LOSS OF POT FOR UF"	001	3	226	0	1	0	249
4699	4699	1	"01001109"	"DI 3 LOSS OF POT FOR UF"	001	3	226	0	1	0	79
4700	4700	1	"01001110"	"DI BKR 4 LOSS POT FOR UF"	001	3	226	0	1	0	397
4701	4701	1	"01001111"	"DI BKR 5 LOSS POT FOR UF"	001	3	226	0	1	0	2336
4702	4702	1	"01001112"	"DI BKR 6 LOSS POT FOR UF"	001	3	226	0	1	0	2337
4703	4703	1	"01015081"	"BW BKR 1 UNDER FREQ TRIP"	015	4	201	0	1	0	362
4704	4704	1	"01015082"	"BW BKR 2 UNDER FREQ TRIP"	015	4	201	0	1	0	363
4705	4705	1	"01015083"	"BW BKR 3 UNDER FREQ TRIP"	015	4	201	0	1	0	411
4706	4706	1	"01015084"	"BW BKR 1 LOSS POT FOR UF"	015	4	226	0	1	0	77
4707	4707	1	"01015085"	"BW BKR 2 LOSS POT FOR UF"	015	4	226	0	1	0	249
4708	4708	1	"01015086"	"BW BKR 3 LOSS POT FOR UF"	015	4	226	0	1	0	79
4709	4709	1	"01015087"	"BW BKR 4 LOSS POT FOR UF"	015	4	226	0	1	0	397
4710	4710	1	"01016097"	"OP BKR 1 UNDER FREQ TRIP"	016	4	201	0	1	0	362
4711	4711	1	"01016098"	"OP BKR 2 UNDER FREQ TRIP"	016	4	201	0	1	0	363
4712	4712	1	"01016099"	"OP BKR 6 UNDER FREQ TRIP"	016	4	201	0	1	0	2340
4713	4713	1	"01016100"	"OP BKR 7 UNDER FREQ TRIP"	016	4	201	0	1	0	1751
4714	4714	1	"01016101"	"OP BKR 8 UNDER FREQ TRIP"	016	4	201	0	1	0	2341
4715	4715	1	"01016102"	"BKR1 LOSS OF POT FOR UF"	016	4	226	0	1	0	77
4716	4716	1	"01016103"	"BKR 2 LOSS OF POT FOR UF"	016	4	226	0	1	0	249
4717	4717	1	"01016104"	"BKR 3 LOSS OF POT FOR UF"	016	4	226	0	1	0	79
4718	4718	1	"01016105"	"BKR 4 LOSS OF POT FOR UF"	016	4	226	0	1	0	397
4719	4719	1	"01016106"	"BKR 5 LOSS OF POT FOR UF"	016	4	226	0	1	0	2336
4720	4720	1	"01016107"	"BKR 6 LOSS OF POT FOR UF"	016	4	226	0	1	0	2337
4721	4721	1	"01016108"	"BRK 7 LOSS OF POT FOR UF"	016	4	226	0	1	0	1483
4722	4722	1	"01016109"	"BKR 8 LOSS OF POT FOR UF"	016	4	226	0	1	0	2338
4723	4723	8	"12072023"	"PSEUDO SWITCH"	072	10	215	0	1	0	2342
4724	4724	1	"01069101"	"WE BKR 1 UNDER FREQ TRIP"	069	4	201	0	1	0	362
4725	4725	1	"01069102"	"WE BKR 3 UNDER FREQ TRIP"	069	4	201	0	1	0	411
4726	4726	1	"01069103"	"WE BKR 5 UNDER FREQ TRIP"	069	4	201	0	1	0	2335
4727	4727	1	"01069104"	"WE BKR 1 LOSS POT FOR UF"	069	4	226	0	1	0	77
4728	4728	1	"01069105"	"WE BKR 2 LOSS POT FOR UF"	069	4	226	0	1	0	249
4729	4729	1	"01069106"	"WE BKR 3 LOSS POT FOR UF"	069	4	226	0	1	0	79
4730	4730	1	"01069107"	"WE BKR 4 LOSS POT FOR UF"	069	4	226	0	1	0	397
4731	4731	1	"01069108"	"WE BKR 5 LOSS POT FOR UF"	069	4	226	0	1	0	2336
4732	4732	1	"01069109"	"WE BKR 6 LOSS POT FOR UF"	069	4	226	0	1	0	2337
4733	4733	1	"01022052"	"GC BKR 1 UNDER FREQ TRIP"	022	4	201	0	1	0	362
4734	4734	1	"01022053"	"GC BKR 2 UNDER FREQ TRIP"	022	4	201	0	1	0	363
4735	4735	1	"01022054"	"GC BKR 3 UNDER FREQ TRIP"	022	4	201	0	1	0	411
4736	4736	1	"01022055"	"BKR 1 LOSS OF POT FOR UF"	022	4	226	0	1	0	77
4737	4737	1	"01022056"	"BKR 2 LOSS OF POT FOR UF"	022	4	226	0	1	0	249
4738	4738	1	"01022057"	"BKR 3 LOSS OF POT FOR UF"	022	4	226	0	1	0	79
4739	4739	1	"01012069"	"LA BKR 3 UNDER FREQ TRIP"	012	4	201	0	1	0	411
4740	4740	1	"01012070"	"LA BKR 1 LOSS POT FOR UF"	012	4	226	0	1	0	77
4741	4741	1	"01012071"	"LA BKR 2 LOSS POT FOR UF"	012	4	226	0	1	0	249
4742	4742	1	"01012072"	"LA BKR 3 LOSS POT FOR UF"	012	4	226	0	1	0	79
4743	4743	1	"01032074"	"FL TX1 STG1 FANS"	032	1	217	0	1	0	327
4744	4744	5	"05055123"	""	055	10	230	0	1	0	2343
4745	4745	5	"05055124"	""	055	10	230	0	1	0	2344
4746	4746	5	"05055125"	"RUN ALL VR (DITTO69)"	055	10	230	0	1	0	2345
4747	4747	1	"01032075"	"FL LTC1 OFF TAP"	032	1	222	0	1	0	598
4748	4748	5	"05055126"	""	055	10	230	0	1	0	2346
4749	4749	5	"05055127"	"RUN ALL VR"	055	10	230	0	1	0	2347
4750	4750	5	"05055128"	"START DS GENERATORS"	055	10	230	0	1	0	2348
4751	4751	1	"01019170"	"FI BKR 3 UNDER FREQ TRIP"	019	4	201	0	1	0	411
4752	4752	1	"01019171"	"FI BKR 5 UNDER FREQ TRIP"	019	4	201	0	1	0	2335
4753	4753	1	"01019172"	"FI BKR 7 UNDER FREQ TRIP"	019	4	201	0	1	0	1751
4754	4754	1	"01019173"	"BKR 1 LOSS OF POT FOR UF"	019	4	226	0	1	0	77
4755	4755	1	"01019174"	"BKR 2 LOSS OF POT FOR UF"	019	4	226	0	1	0	249
4756	4756	1	"01019175"	"BKR 3 LOSS OF POT FOR UF"	019	4	226	0	1	0	79
4757	4757	1	"01019176"	"BRK 4 LOSS OF POT FOR UF"	019	4	226	0	1	0	397
4758	4758	1	"01019177"	"BRK5 LOSS OF POT FOR UF"	019	4	226	0	1	0	2336
4759	4759	1	"01019178"	"BRK6 LOSS OF POT FOR UF"	019	4	226	0	1	0	2337
4760	4760	1	"01019179"	"BKR 7 LOSS OF POT FOR UF"	019	4	226	0	1	0	1483
4761	4761	1	"01019180"	"BKR 8 LOSS OF POT FOR UF"	019	4	226	0	1	0	2338
4762	4762	1	"01019181"	"BKR 9 LOSS OF POT FOR UF"	019	4	226	0	1	0	2339
4763	4763	5	"05055129"	"STOP FPL GENERATORS"	055	10	230	0	1	0	2349
4764	4764	5	"05052001"	""	052	10	215	0	1	0	2350
4765	4765	5	"05055130"	""	055	10	230	0	1	0	2351
4766	4766	5	"05055131"	"MANUALLY RESET SETPOINTS"	055	10	230	0	1	0	2352
4767	4767	5	"05055132"	"PRINT STATUS"	055	10	230	0	1	0	2353
4768	4768	5	"05052002"	""	052	10	215	0	1	0	2354
4769	4769	5	"05055133"	"DEF CAP2 VR TO LWR VOLTS"	055	10	230	0	1	0	2355
4770	4770	1	"01040050"	"MN BKR 1 UNDER FREQ TRIP"	040	6	201	0	1	0	362
4771	4771	1	"01040051"	"MN BKR 2 UNDER FREQ TRIP"	040	6	201	0	1	0	363
4772	4772	1	"01040052"	"MN BKR 3 UNDER FREQ TRIP"	040	6	201	0	1	0	411
4773	4773	1	"01040053"	"MN KR 1 LOSS POT FOR UF"	040	6	226	0	1	0	77
4774	4774	1	"01040054"	"BKR 2 LOSS OF POT FOR UF"	040	6	226	0	1	0	249
4775	4775	1	"01040055"	"MN BKR 3 LOSS POT FOR UF"	040	6	226	0	1	0	79
4776	4776	1	"01030056"	"REG C LOC/REM"	030	7	213	0	1	0	1844
4777	4777	1	"01030057"	"REG A LOC/REM"	030	7	213	0	1	0	389
4778	4778	8	"12009015"	"PSEUDO SWITCH"	009	10	215	0	1	0	2356
4779	4779	1	"01043067"	"MOBIL TX SELF CK"	043	7	226	0	1	0	405
4780	4780	1	"01061070"	"HW REG C AUTO/MANUAL"	061	6	220	0	1	0	1715
4781	4781	5	"05030004"	"REG B VOLT CONTROL"	030	7	207	0	1	0	1409
4782	4782	1	"01043068"	"MOBIL TX HOT OIL TEMP"	043	7	226	0	1	0	1
4783	4783	1	"01043069"	"GT BKR 2 UNDER FREQ TRIP"	043	7	201	0	1	0	363
4784	4784	1	"01017123"	"TX1 STAGE1 FANS"	017	5	217	0	1	0	327
4785	4785	1	"01017124"	"TX2 TANK NITRO HIGH PRES"	017	5	210	0	1	0	122
4786	4786	1	"01017125"	"TX1 TAP CHNGR OFF TAP"	017	5	222	0	1	0	598
4787	4787	1	"01017126"	"LTC2 MOTOR HIGH TEMP"	017	5	208	0	1	0	232
4788	4788	1	"01042065"	"LY BKR 6 UNDER FREQ TRIP"	042	7	201	0	1	0	2340
4789	4789	1	"01042066"	"BKR 4 LOSS OF POT FOR UF"	042	7	226	0	1	0	397
4790	4790	1	"01042067"	"BKR 5 LOSS OF POT FOR UF"	042	7	226	0	1	0	2336
4791	4791	1	"01042068"	"BKR 6 LOSS OF POT FOR UF"	042	7	226	0	1	0	2337
4792	4792	1	"01009062"	"FM BKR 1 UNDER FREQ TRIP"	009	7	201	0	1	0	362
4793	4793	1	"01009063"	"FM BKR 2 UNDER FREQ TRIP"	009	7	201	0	1	0	363
4794	4794	1	"01009064"	"FM BKR 3 UNDER FREQ TRIP"	009	7	201	0	1	0	411
4795	4795	1	"01009065"	"FM BKR 4 UNDER FREQ TRIP"	009	7	201	0	1	0	366
4796	4796	1	"01009066"	"FM BKR 1 LOSS POT FOR UF"	009	7	226	0	1	0	77
4797	4797	1	"01009067"	"FM BKR 2 LOSS POT FOR UF"	009	7	226	0	1	0	249
4798	4798	1	"01009068"	"FM BKR 3 LOSS POT FOR UF"	009	7	226	0	1	0	79
4799	4799	1	"01009069"	"FM BKR 4 LOSS POT FOR UF"	009	7	226	0	1	0	397
4800	4800	1	"01031032"	"BKR 1 UNDER FREQ TRIP"	031	6	201	0	1	0	362
4801	4801	1	"01031033"	"BKR 2 UNDER FREQ TRIP"	031	6	201	0	1	0	363
4802	4802	1	"01031034"	"BKR 3 UNDER FREQ TRIP"	031	6	201	0	1	0	411
4803	4803	1	"01031035"	"BKR 1 LOC/REM SW"	031	6	213	0	1	0	17
4804	4804	1	"01031036"	"BKR 3 LOC/REM SW"	031	6	213	0	1	0	8
4805	4805	1	"01031037"	"BKR 3 LOSS OF POT FOR UF"	031	6	226	0	1	0	79
4806	4806	1	"01064057"	"SN BKR 1 UNDER FREQ TRIP"	064	3	201	0	1	0	362
4807	4807	1	"01064058"	"SN BKR 2 UNDER FREQ TRIP"	064	3	201	0	1	0	363
4808	4808	1	"01064059"	"BKR 1 LOSS OF POT FOR UF"	064	3	226	0	1	0	77
4809	4809	1	"01064060"	"BKR 2 LOSS OF POT FOR UF"	064	3	226	0	1	0	249
4810	4810	1	"01064061"	"BKR 3 LOSS OF POT FOR UF"	064	3	226	0	1	0	79
4811	4811	1	"01028093"	"GP REG C AUTO/MAN"	028	6	220	0	1	0	1715
4812	4812	1	"01070090"	"TX1 NITRO BOTTLE LOW PRS"	070	5	209	0	1	0	1126
4813	4813	1	"01028094"	"REG C LOC/REM"	028	6	213	0	1	0	1844
4814	4814	1	"01070091"	"TX1 TANK NITRO HIGH PRES"	070	5	210	0	1	0	427
4815	4815	1	"01006054"	"FW BKR 2 UNDER FREQ TRIP"	006	5	201	0	1	0	363
4816	4816	1	"01006055"	"FW BKR 3 UNDER FREQ TRIP"	006	5	201	0	1	0	411
4817	4817	1	"01006056"	"FW BKR 4 UNDER FREQ TRIP"	006	5	201	0	1	0	366
4818	4818	1	"01006057"	"FW BKR 5 UNDER FREQ TRIP"	006	5	201	0	1	0	2335
4819	4819	1	"01006058"	"FW BKR 2 LOSS POT FOR UF"	006	5	226	0	1	0	249
4820	4820	1	"01006059"	"FW BKR 3 LOSS POT FOR UF"	006	5	226	0	1	0	79
4821	4821	1	"01006060"	"FW BKR 4 LOSS POT FOR UF"	006	5	226	0	1	0	397
4822	4822	1	"01006061"	"FW BKR 5 LOSS POT FOR UF"	006	5	226	0	1	0	2336
4823	4823	1	"01072063"	"BL BKR 1 UNDER FREQ TRIP"	072	5	201	0	1	0	362
4824	4824	1	"01072064"	"BL BKR 2 UNDER FREQ TRIP"	072	5	201	0	1	0	363
4825	4825	1	"01072065"	"BL BKR 3 UNDER FREQ TRIP"	072	5	201	0	1	0	411
4826	4826	1	"01072066"	"BL BKR 4 UNDER FREQ TRIP"	072	5	201	0	1	0	366
4827	4827	1	"01072067"	"BKR 1 LOSS OF POT FOR UF"	072	5	226	0	1	0	77
4828	4828	1	"01072068"	"BKR 2 LOSS OF POT FOR UF"	072	5	226	0	1	0	249
4829	4829	1	"01072069"	"BKR 3 LOSS OF POT FOR UF"	072	5	226	0	1	0	79
4830	4830	1	"01072070"	"BRK 4 LOSS OF POT FOR UF"	072	5	226	0	1	0	397
4831	4831	8	"12030015"	"PSEUDO SWITCH"	030	10	215	0	1	0	2357
4832	4832	8	"12030016"	"PSEUDO SWITCH"	030	10	215	0	1	0	2358
4833	4833	8	"12030017"	"PSEUDO SWITCH"	030	10	215	0	1	0	2359
4834	4834	8	"12030018"	"PSEUDO SWITCH"	030	10	215	0	1	0	2360
4835	4835	1	"01010051"	"CA BKR 1 UNDER FREQ TRIP"	010	5	201	0	1	0	362
4836	4836	1	"01010052"	"CA BKR 2 UNDER FREQ TRIP"	010	5	201	0	1	0	363
4837	4837	1	"01010053"	"CA BKR 4 UNDER FREQ TRIP"	010	5	201	0	1	0	366
4838	4838	1	"01010054"	"CA BKR 1 LOSS POT FOR UF"	010	5	226	0	1	0	77
4839	4839	1	"01010055"	"CA BKR 2 LOSS POT FOR UF"	010	5	226	0	1	0	249
4840	4840	1	"01010056"	"CA BKR 3 LOSS POT FOR UF"	010	5	226	0	1	0	79
4841	4841	1	"01010057"	"CA BKR 4 LOSS POT FOR UF"	010	5	226	0	1	0	397
4842	4842	1	"01060058"	"FA BKR 1 UNDER FREQ TRIP"	060	5	201	0	1	0	362
4843	4843	1	"01060059"	"FA BKR 2 UNDER FREQ TRIP"	060	5	201	0	1	0	363
4844	4844	1	"01060060"	"FA BKR 4 UNDER FREQ TRIP"	060	5	201	0	1	0	366
4845	4845	1	"01060061"	"BKR 1 LOSS OF POT FOR UF"	060	5	226	0	1	0	77
4846	4846	1	"01060062"	"BKR 2 LOSS OF POT FOR UF"	060	5	226	0	1	0	249
4847	4847	1	"01060063"	"BKR 3 LOSS OF POT FOR UF"	060	5	226	0	1	0	79
4848	4848	1	"01060064"	"BKR 4 LOSS OF POT FOR UF"	060	5	226	0	1	0	397
4849	4849	1	"01035063"	"AC BKR 1 UNDER FREQ TRIP"	035	5	201	0	1	0	362
4850	4850	1	"01035064"	"AC BKR 2 UNDER FREQ TRIP"	035	5	201	0	1	0	363
4851	4851	1	"01035065"	"AC BKR 3 UNDER FREQ TRIP"	035	5	201	0	1	0	411
4852	4852	1	"01035066"	"AC BKR 4 UNDER FREQ TRIP"	035	5	201	0	1	0	366
4853	4853	1	"01035067"	"BKR 1 LOSS OF POT FOR UF"	035	5	226	0	1	0	77
4854	4854	1	"01035068"	"BRK 2 LOSS OF POT FOR UF"	035	5	226	0	1	0	249
4855	4855	1	"01035069"	"BKR 3 LOSS OF POT FOR UF"	035	5	226	0	1	0	79
4856	4856	1	"01035070"	"BKR 4 LOSS OF POT FOR UF"	035	5	226	0	1	0	397
4857	4857	1	"01018016"	"FB BKR TRIP-COIL MON 1"	018	6	226	0	1	0	57
4858	4858	1	"01005018"	"AB W543 LOW GAS PRES"	005	7	209	0	1	0	2361
4859	4859	1	"01005019"	"311A TEST PLUG-BACKUP"	005	7	226	0	1	0	2067
4860	4860	1	"01018017"	"311C TEST PLUG IN"	018	6	226	0	1	0	2126
4861	4861	1	"01026015"	"HB BKR TRIP-COIL MON 2"	026	6	226	0	1	0	1831
4862	4862	1	"01005020"	"311C SELF CHECK-PRIMARY"	005	7	226	0	1	0	1813
4863	4863	1	"01005021"	"3530 311A CPORT4-BACKUP"	005	7	226	0	1	0	1148
4864	4864	1	"01029074"	"BR BKR 2 UNDER FREQ TRIP"	029	5	201	0	1	0	363
4865	4865	1	"01029075"	"BR BKR 3 UNDER FREQ TRIP"	029	5	201	0	1	0	411
4866	4866	1	"01029076"	"BKR 1 LOSS OF POT FOR UF"	029	5	226	0	1	0	77
4867	4867	1	"01029077"	"BKR 2 LOSS OF POT FOR UF"	029	5	226	0	1	0	249
4868	4868	1	"01029078"	"BKR 3 LOSS OF POT FOR UF"	029	5	226	0	1	0	79
4869	4869	1	"01017127"	"AL BKR 3 UNDER FREQ TRIP"	017	5	201	0	1	0	411
4870	4870	1	"01017128"	"AL BKR 4 UNDER FREQ TRIP"	017	5	201	0	1	0	366
4871	4871	1	"01017129"	"AL BKR 5 UNDER FREQ TRIP"	017	5	201	0	1	0	2335
4872	4872	1	"01017130"	"AL BKR 6 UNDER FREQ TRIP"	017	5	201	0	1	0	2340
4873	4873	1	"01017131"	"BKR 1 LOSS OF POT FOR UF"	017	5	226	0	1	0	77
4874	4874	1	"01017132"	"BKR 2 LOSS OF POT FOR UF"	017	5	226	0	1	0	249
4875	4875	1	"01017133"	"BKR 3 LOSS OF POT FOR UF"	017	5	226	0	1	0	79
4876	4876	1	"01017134"	"BKR 4 LOSS OF POT FOR UF"	017	5	226	0	1	0	397
4877	4877	1	"01017135"	"BRK5 LOSS OF POT FOR UF"	017	5	226	0	1	0	2336
4878	4878	1	"01017136"	"BKR 6 LOSS OF POT FOR UF"	017	5	226	0	1	0	2337
4879	4879	1	"01007097"	"BC 8W24 LOCAL REMOTE SW"	007	3	213	0	1	0	2362
4880	4880	1	"01072071"	"BL TX1 TANK PRS RELIEF"	072	5	210	0	1	0	80
4881	4881	8	"12073027"	"PSEUDO SWITCH"	073	10	215	0	1	0	2363
4882	4882	8	"12040022"	"PSEUDO SWITCH"	040	7	215	0	1	0	2364
4883	4883	8	"12004014"	"PSEUDO SWITCH"	004	10	215	0	1	0	2365
4884	4884	8	"12004015"	"PSEUDO SWITCH"	004	10	215	0	1	0	2366
4885	4885	8	"12025018"	"PSEUDO SWITCH"	025	10	215	0	1	0	2367
4886	4886	8	"12025019"	"PSEUDO SWITCH"	025	10	215	0	1	0	2368
4887	4887	8	"12025020"	"PSEUDO SWITCH"	025	10	215	0	1	0	2369
4888	4888	8	"12025021"	"PSEUDO SWITCH"	025	10	215	0	1	0	2370
4889	4889	8	"12060018"	"PSEUDO SWITCH"	060	10	215	0	1	0	2371
4890	4890	8	"12015021"	"PSEUDO SWITCH"	015	10	215	0	1	0	2372
4891	4891	8	"12015022"	"PSEUDO SWITCH"	015	10	215	0	1	0	2373
4892	4892	8	"12009016"	"PSEUDO SWITCH"	009	10	215	0	1	0	2374
4893	4893	8	"12009017"	"PSEUDO SWITCH"	009	10	215	0	1	0	2375
4894	4894	8	"12009018"	"PSEUDO SWITCH"	009	10	215	0	1	0	2376
4895	4895	8	"12009019"	"PSEUDO SWITCH"	009	10	215	0	1	0	2377
4896	4896	8	"12014039"	"PSEUDO SWITCH"	014	10	215	0	1	0	2378
4897	4897	8	"12014040"	"PSEUDO SWITCH"	014	10	215	0	1	0	2379
4898	4898	8	"12014041"	"PSEUDO SWITCH"	014	10	215	0	1	0	2380
4899	4899	8	"12014042"	"PSEUDO SWITCH"	014	10	215	0	1	0	2381
4900	4900	8	"12014043"	"PSEUDO SWITCH"	014	10	215	0	1	0	2382
4901	4901	8	"12014044"	"PSEUDO SWITCH"	014	10	215	0	1	0	2383
4902	4902	8	"12014045"	"PSEUDO SWITCH"	014	10	215	0	1	0	2384
4903	4903	8	"12014046"	"PSEUDO SWITCH"	014	10	215	0	1	0	2385
4904	4904	8	"12014047"	"PSEUDO SWITCH"	014	10	215	0	1	0	2386
4905	4905	8	"12043018"	"PSEUDO SWITCH"	043	10	215	0	1	0	2387
4906	4906	1	"01030058"	"REG B NO CONTROL K1"	030	7	217	0	1	0	243
4907	4907	1	"01030059"	"REG B NO CONTROL K2"	030	7	217	0	1	0	455
4908	4908	1	"01030060"	"REG C NO CONTROL K1"	030	7	217	0	1	0	1133
4909	4909	1	"01030061"	"REG C NO CONTROL K2"	030	7	217	0	1	0	429
4910	4910	5	"05075001"	"ODA HISTORY STATUS"	075	10	231	0	1	0	2388
4911	4911	1	"01011101"	"MI TX1 NITRO CYL LO PRS"	011	3	209	0	1	0	374
4912	4912	5	"05055134"	"ODA HISTORY STATUS"	055	10	231	0	1	0	2388
4913	4913	1	"01041024"	"ME BKR 3 LOC/REM SW"	041	1	213	0	1	0	8
4914	4914	1	"01041025"	"ME BKR 4 GRND TRIP BLOCK"	041	1	221	0	1	0	73
4915	4915	1	"01041026"	"ME BKR 4 LOC/REM SW"	041	1	213	0	1	0	7
4916	4916	1	"01041027"	"ME BKR 1 RELAY FAIL"	041	1	226	0	1	0	18
4917	4917	1	"01041028"	"ME BKR 2 RELAY FAIL"	041	1	226	0	1	0	43
4918	4918	1	"01041029"	"ME BKR 3 RELAY FAIL"	041	1	226	0	1	0	44
4919	4919	1	"01041030"	"ME BKR 4 RELYA FAIL"	041	1	226	0	1	0	127
4920	4920	1	"01041031"	"ME BKR 1 STATUS COMM"	041	1	226	0	1	0	16
4921	4921	1	"01041032"	"ME BKR 2 STATUS COMM"	041	1	226	0	1	0	45
4922	4922	1	"01041033"	"ME BKR 3 STATUS COMM"	041	1	226	0	1	0	46
4923	4923	1	"01041034"	"ME BKR 4 STATUS COMM"	041	1	226	0	1	0	618
4924	4924	1	"01041035"	"TX1 2505 STAT/CNTRL COMM"	041	1	226	0	1	0	48
4925	4925	1	"01041036"	"HOUSE 2505 SELF CHECK"	041	1	226	0	1	0	318
4926	4926	1	"01041037"	"ME TX1 FUTURE COMM"	041	1	226	0	1	0	949
4927	4927	1	"01041038"	"ME TX1 2411 ALARMS FAIL"	041	1	226	0	1	0	50
4928	4928	1	"01041039"	"ME TX1 HOT OIL TEMP"	041	1	208	0	1	0	51
4929	4929	1	"01041040"	"ME TX1 HOT SPOT"	041	1	208	0	1	0	52
4930	4930	1	"01041041"	"ME TX1 LOC/REM SW"	041	1	213	0	1	0	53
4931	4931	1	"01041042"	"ME TX1 LTC AUTO/MAN"	041	1	220	0	1	0	56
4932	4932	1	"01041043"	"HOUSE EXHAUST FAN HYDRO"	041	1	226	0	1	0	1935
4933	4933	1	"01041044"	"ME HOUSE SMOKE"	041	1	226	0	1	0	1556
4934	4934	1	"01011102"	"MI TX2 HOT OIL TEMP"	011	3	208	0	1	0	183
4935	4935	1	"01041045"	"ME BATT POWER FAIL"	041	1	226	0	1	0	434
4936	4936	1	"01041046"	"ME BATT DC VOLT"	041	1	226	0	1	0	324
4937	4937	1	"01041047"	"ME BATT GROUND"	041	1	226	0	1	0	334
4938	4938	1	"01041048"	"SUB LOC/REM SW"	041	1	213	0	1	0	66
4939	4939	1	"01041049"	"ME TX1 86T LCKOUT"	041	1	214	0	1	0	67
4940	4940	1	"01041050"	"ME TX1 DIF PROT FAIL"	041	1	226	0	1	0	120
4941	4941	1	"01041051"	"ME TX1 OVERCURRENT FAIL"	041	1	226	0	1	0	439
4942	4942	1	"01041052"	"ME TX1 2100 FAIL"	041	1	226	0	1	0	70
4943	4943	1	"01041053"	"ME TX1 METER FAIL"	041	1	226	0	1	0	385
4944	4944	1	"01041054"	"ME TX1 86T LCKOUT TCM"	041	1	226	0	1	0	72
4945	4945	1	"01041055"	"ME TX1 94T TCM"	041	1	226	0	1	0	245
4946	4946	1	"01041056"	"ME K697 CIRC SW"	041	1	201	0	1	0	2389
4947	4947	1	"01041057"	"ME CH STA/CTRL FAIL"	041	1	226	0	1	0	247
4948	4948	1	"01041058"	"TX1 3530 TO 2100 COMM"	041	4	226	0	1	0	3
4949	4949	1	"01041059"	"ME BKR 1 CONTROL COMM"	041	1	226	0	1	0	19
4950	4950	1	"01041060"	"ME BKR 2 CONTROL COMM"	041	1	226	0	1	0	157
4951	4951	1	"01041061"	"ME BKR 3 CONTROL COMM"	041	1	226	0	1	0	101
4952	4952	1	"01041062"	"ME BKR 4 CONTROL COMM"	041	1	226	0	1	0	365
4953	4953	5	"05041007"	"ME TX LOAD TAP CHANGER"	041	1	207	1	1	0	1432
4954	4954	1	"01041063"	"ME TX STG1 FANS LOSS AC"	041	1	204	0	1	0	426
4955	4955	1	"01041064"	"ME TX STG2 FANS LOSS AC"	041	1	204	0	1	0	1070
4956	4956	1	"01041065"	"ME TX1 NITRO HIGH PR"	041	1	210	0	1	0	427
4957	4957	1	"01041066"	"ME TX NITRO LOW PR"	041	1	209	0	1	0	475
4958	4958	1	"01041067"	"ME TX1 NITRO CYL LOW PR"	041	1	209	0	1	0	374
4959	4959	1	"01041068"	"ME TX1 TANK PRS RELEIF"	041	1	210	0	1	0	80
4960	4960	1	"01006062"	"FW TX1 STG1 FANS LOSS AC"	006	5	204	0	1	0	426
4961	4961	1	"01006063"	"FW TX1 STG2 FANS LOSS AC"	006	5	204	0	1	0	1070
4962	4962	1	"01006064"	"FW TX1 TANK NITRO HI PRS"	006	5	210	0	1	0	427
4963	4963	1	"01006065"	"FW TX1 TANK NITRO LO PRS"	006	5	209	0	1	0	475
4964	4964	1	"01006066"	"FW TX1 NITRO CYL LO PRS"	006	5	209	0	1	0	374
4965	4965	1	"01006067"	"FW TX1 TANK PRS RELIF"	006	5	210	0	1	0	80
4966	4966	1	"01006068"	"FW TX1 TANK SUDDEN PRS"	006	5	210	0	1	0	477
4967	4967	1	"01006069"	"FW TX1 TANK LO OIL"	006	5	209	0	1	0	81
4968	4968	1	"01006070"	"FW TX1 TANK CRIT LO OIL"	006	5	210	0	1	0	11
4969	4969	1	"01006071"	"FW LTC1 TANK LO OIL"	006	5	209	0	1	0	398
4970	4970	1	"01006072"	"FW LTC1 LOSS OF POWER"	006	5	204	0	1	0	251
4971	4971	1	"01006073"	"FW LTC1 MOTOR HIGH TEMP"	006	5	208	0	1	0	2390
4972	4972	1	"01006074"	"FW LTC1 PRS RELIF"	006	5	210	0	1	0	132
4973	4973	1	"01006075"	"FW LTC1 LCKOUT BLKS LTC"	006	5	221	0	1	0	125
4974	4974	1	"01006076"	"FW TX1 STG1 FANS ON"	006	5	217	0	1	0	327
4975	4975	1	"01006077"	"FW TX1 STG 2 FANS ON"	006	5	217	0	1	0	158
4976	4976	1	"01006078"	"FW TX1 2411 ALARMS COM"	006	5	226	0	1	0	12
4977	4977	1	"01006079"	"FW TX1 2411 FUTURE COM"	006	5	226	0	1	0	949
4978	4978	1	"01006080"	"FW TX1 HOT SPOT"	006	5	208	0	1	0	52
4979	4979	1	"01006081"	"FW BKR 2 RELAY FAIL"	006	5	226	0	1	0	43
4980	4980	1	"01014172"	"DB BKR 2 UNDER FREQ TRIP"	014	3	201	0	1	0	363
4981	4981	1	"01014173"	"DB BKR 3 UNDER FREQ TRIP"	014	3	201	0	1	0	411
4982	4982	1	"01014174"	"DB BKR 6 UNDER FREQ TRIP"	014	3	201	0	1	0	2340
4983	4983	1	"01014175"	"DB BKR 8 UNDER FREQ TRIP"	014	3	201	0	1	0	2341
4984	4984	1	"01014176"	"DB BKR 9 UNDER FREQ TRIP"	014	3	201	0	1	0	2391
4985	4985	1	"01002115"	"BKR 1 LOSS OF POT FOR UF"	002	4	226	0	1	0	77
4986	4986	1	"01002116"	"BKR 2 LOSS OF POT FOR UF"	002	4	226	0	1	0	249
4987	4987	1	"01002117"	"BRK3 LOSS OF POT FOR UF"	002	4	226	0	1	0	79
4988	4988	1	"01002118"	"BKR 4 LOSS OF POT FOR UF"	002	4	226	0	1	0	397
4989	4989	1	"01002119"	"BY BKR 1 UNDER FREQ TRIP"	002	4	201	0	1	0	362
4990	4990	1	"01002120"	"BY BKR 2 UNDER FREQ TRIP"	002	4	201	0	1	0	363
4991	4991	1	"01002121"	"BY BKR 3 UNDER FREQ TRIP"	002	4	201	0	1	0	411
4992	4992	1	"01002122"	"BY BKR 4 UNDER FREQ TRIP"	002	4	201	0	1	0	366
4993	4993	1	"01043070"	"GT BKR 1 UNDER FREQ TRIP"	043	7	201	0	1	0	362
4994	4994	1	"01043071"	"GT BKR 4 UNDER FREQ TRIP"	043	7	201	0	1	0	366
4995	4995	1	"01030062"	"SS BKR 1 UNDER FREQ TRIP"	030	7	201	0	1	0	362
4996	4996	1	"01030063"	"SS BKR 2 UNDER FREQ TRIP"	030	7	201	0	1	0	363
4997	4997	1	"01030064"	"SS BKR 4 UNDER FREQ TRIP"	030	7	201	0	1	0	366
4998	4998	1	"01030065"	"BKR 1 LOSS OF POT FOR UF"	030	7	226	0	1	0	77
4999	4999	1	"01030066"	"BKR 2 LOSS OF POT FOR UF"	030	7	226	0	1	0	249
5000	5000	1	"01030067"	"BKR 4 LOSS OF POT FOR UF"	030	7	226	0	1	0	397
5001	5001	1	"01025059"	"PH BKR 1 UNDER FREQ TRIP"	025	5	201	0	1	0	362
5002	5002	1	"01025060"	"PH BKR 3 UNDER FREQ TRIP"	025	5	201	0	1	0	411
5003	5003	1	"01025061"	"PH BKR 4 UNDER FREQ TRIP"	025	5	201	0	1	0	366
5004	5004	1	"01010058"	"CA BKR 3 UNDER FREQ TRIP"	010	5	201	0	1	0	411
5005	5005	1	"01001113"	"DI BKR 1 UNDER FREQ TRIP"	001	3	201	0	1	0	362
5006	5006	1	"01001114"	"DI BKR 2 UNDER FREQ TRIP"	001	3	201	0	1	0	363
5007	5007	1	"01001115"	"DI BKR 3 UNDER FREQ TRIP"	001	3	201	0	1	0	411
5008	5008	1	"01001116"	"DI BKR 5 UNDER FREQ TRIP"	001	3	201	0	1	0	2335
5009	5009	1	"01073114"	"WO BKR 1 UNDER FREQ TRIP"	073	3	201	0	1	0	362
5010	5010	1	"01073115"	"WO BKR 2 UNDER FREQ TRIP"	073	3	201	0	1	0	363
5011	5011	1	"01073116"	"WO BKR 3 UNDER FREQ TRIP"	073	3	201	0	1	0	411
5012	5012	1	"01073117"	"WO BKR 4 UNDER FREQ TRIP"	073	3	201	0	1	0	366
5013	5013	1	"01073118"	"WO BKR 1 LOSS POT FOR UF"	073	3	226	0	1	0	77
5014	5014	1	"01073119"	"WO BKR 2 LOSS POT FOR UF"	073	3	226	0	1	0	249
5015	5015	1	"01073120"	"WO BKR 3 LOSS POT FOR UF"	073	3	226	0	1	0	79
5016	5016	1	"01073121"	"WO BKR 4 LOSS POT FOR UF"	073	3	226	0	1	0	397
5017	5017	1	"01064062"	"SN BKR 3 UNDER FREQ TRIP"	064	3	201	0	1	0	411
5018	5018	1	"01060065"	"FA BKR 3 UNDER FREQ TRIP"	060	5	201	0	1	0	411
5019	5019	1	"01035071"	"TX TANK PRESSURE RELIEF"	035	5	210	0	1	0	2261
5020	5020	1	"01041069"	"ME BKR 1 UNDER FREQ TRIP"	041	1	201	0	1	0	362
5021	5021	1	"01041070"	"ME BKR 3 UNDER FREQ TRIP"	041	1	201	0	1	0	411
5022	5022	1	"01041071"	"ME BKR 1 LOSS POT FOR UF"	041	1	226	0	1	0	77
5023	5023	1	"01041072"	"ME BKR 2 LOSS POT FOR UF"	041	1	226	0	1	0	249
5024	5024	1	"01041073"	"ME BKR 3 LOSS POT FOR UF"	041	1	226	0	1	0	79
5025	5025	1	"01041074"	"ME BKR 4 LOSS POT FOR UF"	041	1	226	0	1	0	397
5026	5026	1	"01012073"	"LA BKR 4 RELAY FAIL"	012	4	226	0	1	0	127
5027	5027	1	"01037015"	"FPL CARRIER RELAY"	037	3	226	0	1	0	367
5028	5028	1	"01036007"	"RD BKR 1"	036	4	201	0	1	0	13
5029	5029	1	"01036008"	"RD BKR 1 RECL"	036	4	204	0	1	0	14
5030	5030	1	"01036009"	"RD BKR 1 GRND TRIP"	036	4	221	0	1	0	15
5031	5031	1	"01036010"	"RD BKR 1 LOC/REM SW"	036	4	213	0	1	0	17
5032	5032	1	"01036011"	"RD BKR 2"	036	10	201	0	1	0	35
5033	5033	1	"01036012"	"RD BKR 2 RECL"	036	4	204	0	1	0	36
5034	5034	1	"01036013"	"RD BKR 2 GRND TRIP"	036	4	221	0	1	0	37
5035	5035	1	"01036014"	"RD BKR 2 LOC/REM SW"	036	4	213	0	1	0	38
5036	5036	1	"01036015"	"RD BKR 3"	036	4	201	0	1	0	39
5037	5037	1	"01036016"	"RD BKR 3 RECL"	036	4	204	0	1	0	40
5038	5038	1	"01036017"	"RD BKR 3 GRND TRIP"	036	4	221	0	1	0	41
5039	5039	1	"01036018"	"RD BKR 3 LOC/REM SW"	036	4	213	0	1	0	8
5040	5040	1	"01036019"	"RD BKR 4"	036	4	201	0	1	0	237
5041	5041	1	"01036020"	"RD BKR 4 RECL"	036	4	204	0	1	0	294
5042	5042	1	"01036021"	"RD BKR 4 GRND TRIP"	036	4	221	0	1	0	73
5043	5043	1	"01036022"	"RD BKR 4 LOC/REM SW"	036	4	213	0	1	0	7
5044	5044	1	"01036023"	"RD BKR 5"	036	4	201	0	1	0	117
5045	5045	1	"01036024"	"RD BKR 5 RECL"	036	4	204	0	1	0	121
5046	5046	1	"01036025"	"RD BKR 5 GRND TRIP"	036	4	221	0	1	0	375
5047	5047	1	"01036026"	"RD BKR 5 LOC/REM SW"	036	4	213	0	1	0	124
5048	5048	1	"01036027"	"RD BKR 6"	036	4	201	0	1	0	447
5049	5049	1	"01036028"	"RD BKR 6 RECL"	036	4	204	0	1	0	448
5050	5050	1	"01036029"	"RD BKR 6 GRND TRIP"	036	4	221	0	1	0	449
5051	5051	1	"01036030"	"RD TX1 2032-1 SELF CHECK"	036	4	226	0	1	0	2202
5052	5052	1	"01036031"	"RD BKR 1 351-1 SELF CHK"	036	4	226	0	1	0	18
5053	5053	1	"01036032"	"RD BKR 2 351-1 SELF CHK"	036	4	226	0	1	0	43
5054	5054	1	"01036033"	"RD BKR 3 351-1 SELF CHK"	036	4	226	0	1	0	44
5055	5055	1	"01036034"	"RD BKR 1 2100-1 CPORT 1"	036	4	226	0	1	0	87
5056	5056	1	"01036035"	"RD BKR 2 2100-1 CPORT 2"	036	4	226	0	1	0	88
5057	5057	1	"01036036"	"RD BKR 3 2100-1 CPORT 3"	036	4	226	0	1	0	1487
5058	5058	1	"01036037"	"RD 670S H/S TIE SW"	036	4	215	1	1	0	2392
5059	5059	1	"01036038"	"MOSW 2505-1 2100-1 CP7"	036	4	226	0	1	0	1604
5060	5060	1	"01036039"	"MOSW 2505-1 SELF CHECK"	036	4	226	0	1	0	304
5061	5061	1	"01036040"	"YB 25-2 2100-1CP8 B123&R"	036	4	226	0	1	0	234
5062	5062	1	"01036041"	"YB 2505-2 SC B123 &REG"	036	4	226	0	1	0	5
5063	5063	1	"01036042"	"RD MOSW BLOCKING REL"	036	4	203	0	1	0	62
5064	5064	1	"01036043"	"RIDGEWOOD MOSW S644"	036	4	202	0	1	0	2393
5065	5065	1	"01036044"	"RIDGEWOOD MOSW S645"	036	4	202	0	1	0	2394
5066	5066	1	"01036045"	"TX1 DIFF RELAY DISABLE"	036	4	205	0	1	0	978
5067	5067	1	"01036046"	"RD TX1 HOT / LOW  OIL"	036	4	226	0	1	0	51
5068	5068	1	"01016110"	"OP TX2 DIFF PROT DISABLE"	016	4	205	0	1	0	1960
5069	5069	1	"01036047"	"REG A 2431 SELF CHECK"	036	4	226	0	1	0	1139
5070	5070	1	"01036048"	"REG B 2431 SELF CHECK"	036	4	226	0	1	0	399
5071	5071	1	"01036049"	"REG C 2431 SELF CHECK"	036	4	226	0	1	0	32
5072	5072	1	"01036050"	"RD SUB LOC/REM SW"	036	4	213	0	1	0	66
5073	5073	1	"01036051"	"RD TX1 LKOUT REL"	036	4	214	0	1	0	67
5074	5074	1	"01036052"	"RD TX1 387 DIFF SELF CK"	036	4	226	0	1	0	120
5075	5075	1	"01036053"	"RD TX1 501-1 SELF CHECK"	036	4	226	0	1	0	439
5076	5076	1	"01036054"	"RD TX1 2100-1 SELF CHECK"	036	4	226	0	1	0	70
5077	5077	1	"01036055"	"RD TX1 735 MET SELF CHCK"	036	4	226	0	1	0	385
5078	5078	1	"01036056"	"RD TX1 86T TRIP-COIL MON"	036	4	226	0	1	0	72
5079	5079	1	"01036057"	"RD TX1 94T TRIP-COIL MON"	036	4	226	0	1	0	245
5080	5080	1	"01036058"	"RD TX1 C/S DONT P/U LOAD"	036	4	201	0	1	0	2395
5081	5081	1	"01036059"	"RD TX1 LBI"	036	4	215	0	1	0	2396
5082	5082	1	"01036060"	"RD BATT DC VOLT"	036	4	226	0	1	0	324
5083	5083	1	"01036061"	"RD BKR 1 2032-1 CPORT 1"	036	4	226	0	1	0	1534
5084	5084	1	"01036062"	"RD BKR 2 2032-1 CPORT 1"	036	4	226	0	1	0	1544
5085	5085	1	"01036063"	"RD BKR 3 2032-1 CPORT 1"	036	4	226	0	1	0	1568
5086	5086	1	"01036064"	"RD RG A 2431-1 2032-1C11"	036	4	226	0	1	0	2397
5087	5087	1	"01036065"	"RD RG B 2431-1 2032-1C12"	036	4	226	0	1	0	2398
5088	5088	1	"01036066"	"RD RG C 2431-1 2032-1C13"	036	4	226	0	1	0	2399
5089	5089	1	"01036067"	"TX1 REG A VOLT CONT K1"	036	4	217	0	1	0	1128
5090	5090	1	"01036068"	"TX1 REG A VOLT CONT K2"	036	4	217	0	1	0	1129
5091	5091	1	"01036069"	"TX1 REG B NO CONTROL K1"	036	4	217	0	1	0	243
5092	5092	1	"01036070"	"TX1 REG B NO CONTROL K2"	036	4	217	0	1	0	455
5093	5093	1	"01036071"	"TX1 REG C NO CONTROL K1"	036	4	217	0	1	0	1133
5094	5094	1	"01036072"	"TX1 REG C NO CONTROL K2"	036	4	217	0	1	0	429
5095	5095	1	"01036073"	"RD TX2 2032 SELF CHECK"	036	4	226	0	1	0	2021
5096	5096	1	"01036074"	"RD BKR 4 351-4 SELF CHK"	036	4	226	0	1	0	127
5097	5097	1	"01036075"	"RD BKR 5 351-4 SELF CHK"	036	4	226	0	1	0	128
5098	5098	1	"01036076"	"RD BKR 4 2100-2 CPORT 1"	036	4	226	0	1	0	1383
5099	5099	1	"01036077"	"RD BKR 5 2100-2 CPORT 2"	036	4	226	0	1	0	1629
5100	5100	1	"01036078"	"TX2 2505-3 2100-1 CP 6"	036	4	226	0	1	0	2317
5101	5101	1	"01036079"	"TX2 2505-3 SELF CHECK"	036	4	226	0	1	0	1910
5102	5102	1	"01036080"	"RD TX2 GENERAL"	036	4	226	0	1	0	179
5103	5103	1	"01036081"	"RD TX2 HOT OIL TEMP"	036	4	208	0	1	0	183
5104	5104	1	"01036082"	"RD TX2 HOT SPOT"	036	4	208	0	1	0	181
5105	5105	1	"01036083"	"RD TX2 LOCAL REMOTE SW"	036	4	213	0	1	0	413
5106	5106	1	"01036084"	"RD TX2 VOLT CONTROL K1"	036	4	217	0	1	0	387
5107	5107	1	"01036085"	"RD TX2 VOLT CONTROL K2"	036	4	217	0	1	0	414
5108	5108	1	"01036086"	"RD TX2 LTC AUTO/MAN"	036	4	220	0	1	0	211
5109	5109	1	"01036087"	"TX2 LTC ALARM-CHECK STEP"	036	4	226	0	1	0	2400
5110	5110	1	"01036088"	"RD BKR 1 UNDER FREQ TRIP"	036	4	201	0	1	0	362
5111	5111	1	"01036089"	"RD BKR 2 UNDER FREQ TRIP"	036	4	201	0	1	0	363
5112	5112	1	"01036090"	"RD BKR 3 UNDER FREQ TRIP"	036	4	201	0	1	0	411
5113	5113	1	"01036091"	"RD BKR 4 UNDER FREQ TRIP"	036	4	201	0	1	0	366
5114	5114	1	"01036092"	"RD BKR 5 UNDER FREQ TRIP"	036	4	201	0	1	0	2335
5115	5115	1	"01036093"	"RD BKR 6 UNDER FREQ TRIP"	036	4	201	0	1	0	2340
5116	5116	1	"01036094"	"BKR 1 LOSS OF POT FOR UF"	036	4	226	0	1	0	77
5117	5117	1	"01036095"	"BKR 2 LOSS OF POT FOR UF"	036	4	226	0	1	0	249
5118	5118	1	"01036096"	"BKR 3 LOSS OF POT FOR UF"	036	4	226	0	1	0	79
5119	5119	1	"01036097"	"BKR 4 LOSS OF POT FOR UF"	036	4	226	0	1	0	397
5120	5120	1	"01036098"	"BKR 5 LOSS OF POT FOR UF"	036	4	226	0	1	0	2336
5121	5121	1	"01036099"	"BKR 6 LOSS OF POT FOR UF"	036	4	226	0	1	0	2337
5122	5122	1	"01036100"	"RD TX2 LKOUT REL"	036	4	214	0	1	0	194
5123	5123	1	"01036101"	"RD TX2 387 DIFF SELF CK"	036	4	226	0	1	0	355
5124	5124	1	"01036102"	"RD TX2 501-1 SELF CHECK"	036	4	226	0	1	0	955
5125	5125	1	"01036103"	"RD TX2 2100-1 SELF CHECK"	036	4	226	0	1	0	956
5126	5126	1	"01036104"	"RD TX2 735 MET SELF CK"	036	4	226	0	1	0	957
5127	5127	1	"01036105"	"RD TX2 86T TRIP-COIL MON"	036	4	226	0	1	0	958
5128	5128	1	"01036106"	"RD TX2 94T TRIP-COIL MON"	036	4	226	0	1	0	959
5129	5129	1	"01036107"	"RD TX2 C/S DONT P/U LOAD"	036	4	201	0	1	0	2401
5130	5130	1	"01036108"	"RD BKR 4 2032-2 CPORT 1"	036	4	226	0	1	0	409
5131	5131	1	"01036109"	"RD TX2 LBI 3373S"	036	4	215	0	1	0	2402
5132	5132	1	"01036110"	"RD BKR 5 2032-2 CP 2"	036	4	226	0	1	0	1625
5133	5133	1	"01036111"	"RD BKR 6 2032-2 CP 3"	036	4	226	0	1	0	1626
5134	5134	5	"05036005"	"RD TX2 LOAD TAP CHANGER"	036	4	207	0	1	0	256
5135	5135	1	"01014177"	"W3785 2100-3 CPORT 4"	014	3	226	0	1	0	2403
5136	5136	8	"12025022"	"PSEUDO SWITCH"	025	10	215	0	1	0	2404
5137	5137	1	"01010059"	"MOBIL TX LOSS OF AC"	010	10	226	0	1	0	24
5138	5138	1	"01010060"	"MOBIL TX HOT OIL TEMP"	010	10	226	0	1	0	1
5139	5139	1	"01010061"	"MOBIL TX SELF CK"	010	10	226	0	1	0	405
5140	5140	1	"01041075"	"ME LBI S3L12"	041	1	215	0	1	0	2405
5141	5141	5	"05041008"	"REGULATOR CONTROL MODE"	041	10	203	0	1	0	78
5142	5142	8	"12055013"	"PSEUDO SWITCH"	055	4	232	0	1	0	2406
5143	5143	8	"12055014"	"PSEUDO SWITCH"	055	4	232	0	1	0	2407
5144	5144	8	"12055015"	"PSEUDO SWITCH"	055	4	232	0	1	0	2408
5145	5145	8	"12055016"	"PSEUDO SWITCH"	055	4	232	0	1	0	2409
5146	5146	8	"12055017"	"PSEUDO SWITCH"	055	4	232	0	1	0	2410
5147	5147	8	"12055018"	"PSEUDO SWITCH"	055	4	232	0	1	0	2411
5148	5148	8	"12055019"	"PSEUDO SWITCH"	055	4	232	0	1	0	2412
5149	5149	8	"12055020"	"PSEUDO SWITCH"	055	4	232	0	1	0	2413
5150	5150	8	"12055021"	"PSEUDO SWITCH"	055	4	232	0	1	0	2414
5151	5151	8	"12055022"	"PSEUDO SWITCH"	055	4	232	0	1	0	2415
5152	5152	8	"12055023"	"PSEUDO SWITCH"	055	4	232	0	1	0	2416
5153	5153	8	"12055024"	"PSEUDO SWITCH"	055	4	232	0	1	0	2417
5154	5154	1	"01011103"	"MI LTC1 MOTOR HI TEMP"	011	3	208	0	1	0	2418
5155	5155	1	"01041076"	"ME TX1 TANK SUDDEN PRS"	041	1	210	0	1	0	477
5156	5156	1	"01041077"	"ME TX1 TANK LO OIL"	041	1	209	0	1	0	81
5157	5157	1	"01041078"	"ME TX1 TANK HI OIL"	041	5	210	0	1	0	11
5158	5158	1	"01041079"	"ME TX1 LTC TANK LO OIL"	041	5	209	0	1	0	398
5159	5159	1	"01041080"	"ME TX1 LTC LOSS OF POWER"	041	1	204	0	1	0	251
5160	5160	1	"01041081"	"ME TX1 LTC OFF TAP"	041	1	222	0	1	0	598
5161	5161	1	"01041082"	"ME TX1 LTC MOTOR HI TEMP"	041	1	208	0	1	0	2418
5162	5162	1	"01041083"	"ME TX1 LTC PRS RELEIF"	041	5	210	0	1	0	132
5163	5163	1	"01041084"	"ME TX1 LTC LCKOUT"	041	5	221	0	1	0	125
5164	5164	1	"01041085"	"ME TX1 STAGE1 FANS ON"	041	1	217	0	1	0	327
5165	5165	1	"01041086"	"ME TX1 STAGE2 FANS ON"	041	1	217	0	1	0	158
5166	5166	1	"01041087"	"ME TX1 ALARMS COMM"	041	1	226	0	1	0	12
5167	5167	2	"01058017"	"DB S618 115KV MOSW"	058	2	201	0	1	0	2419
5168	5168	2	"01058018"	"GC S6107 115KV MOSW"	058	2	201	0	1	0	2420
5169	5169	2	"01058019"	"BC S640 115KV MOSW"	058	2	201	0	1	0	2421
5170	5170	1	"01018018"	"2407-1 GPS CLOCK SELF CK"	018	6	226	0	1	0	1384
5171	5171	1	"01018019"	"311C SELF CHECK-PRIMARY"	018	6	226	0	1	0	1813
5172	5172	1	"01018020"	"311A SELF CHECK-BACKUP"	018	6	226	0	1	0	2124
5173	5173	1	"01018021"	"W686 LOW GAS TRIP BLK'D"	018	6	209	0	1	0	2422
5174	5174	1	"01018022"	"3530 SELF CHECK"	018	6	226	0	1	0	2122
5175	5175	2	"01058020"	"BW S636 115KV MOSW"	058	2	201	0	1	0	2423
5176	5176	1	"01026016"	"311C SELF CHECK-PRIMARY"	026	6	226	0	1	0	1813
5177	5177	1	"01026017"	"HB W676 LOW GAS PRES"	026	6	209	0	1	0	2424
5178	5178	1	"01026018"	"2407-1 GPS CLOCK SELF CK"	026	6	226	0	1	0	1384
5179	5179	1	"01026019"	"W676 LOW GAS TRIP BLK'D"	026	6	209	0	1	0	2425
5180	5180	1	"01026020"	"311A SELF CHECK-BACKUP"	026	6	226	0	1	0	2124
5181	5181	8	"12004016"	"PSEUDO SWITCH"	004	10	215	0	1	0	2426
5182	5182	8	"12004017"	"PSEUDO SWITCH"	004	10	215	0	1	0	2427
5183	5183	8	"12004018"	"PSEUDO SWITCH"	004	10	215	0	1	0	2428
5184	5184	8	"12004019"	"PSEUDO SWITCH"	004	10	215	0	1	0	2429
5185	5185	1	"01052017"	"3530 311L CPORT2-PRIMARY"	052	1	226	0	1	0	446
5186	5186	1	"01049033"	"FR TX1 STA/CTRL FAIL"	049	6	226	0	1	0	47
5187	5187	1	"01049034"	"FR BKR 1 RELAY FAIL"	049	6	226	0	1	0	18
5188	5188	8	"12004020"	"PSEUDO SWITCH"	004	10	215	0	1	0	2430
5189	5189	1	"01025062"	"MOBIL TX HOT OIL TEMP"	025	10	226	0	1	0	1
5190	5190	1	"01025063"	"MOBIL TX SELF CK"	025	10	226	0	1	0	405
5191	5191	1	"01015088"	"BW TX1 735 RELAY FAIL"	015	5	226	0	1	0	385
5192	5192	5	"05075002"	"ODA EVENTS STATUS"	075	10	231	0	1	0	2431
5193	5193	5	"05075003"	"ODA POINTS STATUS"	075	10	231	0	1	0	2432
5194	5194	1	"01010062"	"CA TX1 TANK DGA FLT GAS"	010	10	226	0	1	0	309
5195	5195	8	"12036033"	"PSEUDO SWITCH"	036	4	215	0	1	0	2433
5196	5196	8	"12036034"	"PSEUDO SWITCH"	036	4	215	0	1	0	2434
5197	5197	1	"01011104"	"MI CLOCK FAIL"	011	3	226	0	1	0	1384
5198	5198	1	"01011105"	"MI LTC2 AUTO/MAN"	011	3	220	0	1	0	211
5199	5199	1	"01011106"	"MI TIE BKR 1 POS"	011	3	201	1	1	0	2435
5200	5200	1	"01011107"	"MI BKR 4 UNDER FREQ TRIP"	011	3	201	0	1	0	366
5201	5201	1	"01011108"	"MI BKR 5 UNER FREQ TRIP"	011	3	201	0	1	0	2335
5202	5202	1	"01011109"	"MI BKR 4 LOSS POT FOR UF"	011	3	226	0	1	0	397
5203	5203	1	"01011110"	"MI BKR 5 LOSS POT FOR UF"	011	3	226	0	1	0	2336
5204	5204	1	"01011111"	"MI TX2 DIFF PROT FAIL"	011	3	226	0	1	0	355
5205	5205	1	"01011112"	"MI TX2 OVERCURRENT FAIL"	011	3	226	0	1	0	955
5206	5206	1	"01011113"	"MI TX2 2100 FAIL"	011	3	226	0	1	0	956
5207	5207	1	"01011114"	"MI TX2 735 METER FAIL"	011	3	226	0	1	0	957
5208	5208	1	"01011115"	"MI TX2 86T LCKOUT TCM"	011	3	226	0	1	0	958
5209	5209	1	"01011116"	"MI TX2 94T TCM"	011	3	226	0	1	0	959
5210	5210	1	"01011117"	"MI BKR 5 CTRL COM"	011	3	226	0	1	0	975
5211	5211	1	"01011118"	"MI TX2 2411 ALARMS COM"	011	3	226	0	1	0	1723
5212	5212	1	"01011119"	"MI TX2 TANK CRIT LO OIL"	011	3	210	0	1	0	2436
5213	5213	1	"01011120"	"MI LTC2 TANK LO OIL"	011	3	209	0	1	0	974
5214	5214	1	"01011121"	"MI LTC2 LOSS OF POWER"	011	3	204	0	1	0	2213
5215	5215	1	"01011122"	"MI LTC2 OFF TAP"	011	3	222	0	1	0	821
5216	5216	1	"01011123"	"MI LTC2 MOTOR HI TEMP"	011	3	208	0	1	0	232
5217	5217	1	"01011124"	"MI LTC2 PRS RELEIF"	011	3	210	0	1	0	2259
5218	5218	1	"01011125"	"MI LTC2 LCKOUT BLKS LTC"	011	3	221	0	1	0	1125
5219	5219	1	"01011126"	"MI TX2 STG1 FANS LOSS AC"	011	3	204	0	1	0	30
5220	5220	1	"01011127"	"MI TX2 STG2 FANS LOSS AC"	011	3	204	0	1	0	231
5221	5221	5	"05011005"	"MI TX2 LTC RAISE LOWER"	011	3	207	1	1	0	256
5222	5222	1	"01041088"	"ME BKR 2 UNDER FREQ TRIP"	041	1	201	0	1	0	363
5223	5223	1	"01070092"	"TX2 387 BUSS DIFF S/C"	070	5	226	0	1	0	2437
5224	5224	1	"01070093"	"BKR 2 2505-3 SELF CHECK"	070	5	226	0	1	0	2438
5225	5225	1	"01028095"	"TX1 DIFF LOCKOUT"	028	6	214	0	1	0	67
5226	5226	1	"01028096"	"TX1 94T-1 TRIP-COIL MON"	028	6	226	0	1	0	245
5227	5227	1	"01028097"	"CLOCK SELF CHECK"	028	6	226	0	1	0	1384
5228	5228	1	"01028098"	"TX1 487B-1 BSDIF SELF CK"	028	6	226	0	1	0	2439
5229	5229	1	"01028099"	"BKR W32 3530 CPORT19 MB"	028	6	226	0	1	0	26
5230	5230	1	"01028100"	"BKR 1000 3530 CPORT20 MB"	028	6	226	0	1	0	163
5231	5231	1	"01028101"	"TX1 HOT SPOT"	028	6	208	0	1	0	52
5232	5232	1	"01028102"	"W30 LOSS OF POT FOR UF"	028	6	226	0	1	0	2440
5233	5233	1	"01028103"	"W32 LOC/REM SW"	028	6	213	0	1	0	2441
5234	5234	1	"01028104"	"BKR 1001 3530 CPORT4"	028	6	226	0	1	0	1148
5235	5235	1	"01027009"	"RS TX1 735 MET CPORT8"	027	4	226	0	1	0	1883
5236	5236	1	"01028105"	"387/501 TEST PLUGS"	028	6	226	0	1	0	2442
5237	5237	1	"01002123"	"BY TX2 METERING COM"	002	4	226	0	1	0	22
5238	5238	1	"01028106"	"TX1 387 DIFF SELF CHECK"	028	6	226	0	1	0	120
5239	5239	1	"01070094"	"BKR 2 311-2 CABLE DIFF-4"	070	5	226	0	1	0	2443
5240	5240	1	"01028107"	"TX 734 METER SELF CHECK"	028	6	226	0	1	0	1496
5241	5241	1	"01070095"	"BKR 1 311-1 CABLE DIFF-4"	070	5	226	0	1	0	2444
5242	5242	1	"01028108"	"L/S 2505-6 SELF CHECK"	028	6	226	0	1	0	1563
5243	5243	1	"01006082"	"MOBILE TX LOSS OF AC"	006	5	204	0	1	0	24
5244	5244	1	"01028109"	"HOUSE/BATT TEMP 25-7 S/C"	028	6	226	0	1	0	1084
5245	5245	1	"01006083"	"MOBILE TX OIL TEMP"	006	5	208	0	1	0	1
5246	5246	1	"01010063"	"CA TX1 DIFF PROT DISABLE"	010	5	205	0	1	0	978
5247	5247	1	"01032076"	"FL TX1 HOT OIL TEMP"	032	1	208	0	1	0	51
5248	5248	1	"01028110"	"TX2 86T-2 TRIP-COIL MON"	028	6	226	0	1	0	958
5249	5249	1	"01028111"	"TX2 94T-2 TRIP-COIL MON"	028	6	226	0	1	0	959
5250	5250	1	"01028112"	"TX1 TANK LOW OIL"	028	6	209	0	1	0	81
5251	5251	1	"01028113"	"TX1 CPORT27 MB"	028	6	226	0	1	0	2445
5252	5252	1	"01028114"	"W32 LOSS OF POT FOR UF"	028	6	226	0	1	0	2446
5253	5253	1	"01028115"	"C/S K31 CPORT 29 MB"	028	6	226	0	1	0	848
5254	5254	1	"01028116"	"L/S YB 2505-6 CPORT32 MB"	028	6	226	0	1	0	2447
5255	5255	1	"01028117"	"H/S YB 2505-5 CPORT31 MB"	028	6	226	0	1	0	2448
5256	5256	1	"01028118"	"C/S K33 CPORT 30 MB"	028	6	226	0	1	0	2449
5257	5257	1	"01028119"	"W32 AUTO TRANSFER"	028	6	204	0	1	0	2450
5258	5258	5	"05033007"	"MAXVILLE FAST SCAN"	033	2	225	0	1	0	6
5259	5259	1	"01033050"	"MX BKR 1 GRND TRIP BLOCK"	033	3	221	0	1	0	15
5260	5260	1	"01033051"	"MX BKR 2"	033	3	201	0	1	0	35
5261	5261	1	"01033052"	"MX BKR 1 LOC/REM SW"	033	3	213	0	1	0	17
5262	5262	5	"05021001"	"WACAHOOTA FAST SCAN"	021	5	225	0	1	0	6
5263	5263	1	"01021007"	"WH BKR 1 RECLOSER"	021	5	204	0	1	0	14
5264	5264	1	"01021008"	"WH BKR 1 GRND TRIP BLK"	021	5	221	0	1	0	15
5265	5265	1	"01021009"	"WH BKR 1 LOC/REM SW"	021	5	213	0	1	0	17
5266	5266	1	"01021010"	"WH BKR 2"	021	5	201	0	1	0	35
5267	5267	1	"01021011"	"WH BKR 2 RECLOSER"	021	5	204	0	1	0	36
5268	5268	1	"01021012"	"WH BKR 2 GRND TRIP BLK"	021	5	221	0	1	0	37
5269	5269	1	"01021013"	"WH BKR 2 LOC/REM SW"	021	5	213	0	1	0	38
5270	5270	1	"01021014"	"WH BKR 3"	021	5	201	0	1	0	39
5271	5271	1	"01021015"	"WH BKR 3 RECLOSER"	021	5	204	0	1	0	40
5272	5272	1	"01021016"	"WH BKR 3 GRND TRIP BLK"	021	5	221	0	1	0	41
5273	5273	1	"01021017"	"WH BKR 3 LOC/REM SW"	021	5	213	0	1	0	8
5274	5274	1	"01021018"	"WH BKR 4"	021	5	201	0	1	0	237
5275	5275	1	"01021019"	"WH BKR 4 RECLOSER"	021	5	204	0	1	0	294
5276	5276	1	"01021020"	"WH BKR 4 GRND TRIP BLK"	021	5	221	0	1	0	73
5277	5277	5	"05021002"	"MOBILE TX L/S SW"	021	10	215	0	1	0	2451
5278	5278	1	"01021021"	"WH BKR 4 LOC/REM SW"	021	5	213	0	1	0	7
5279	5279	1	"01021022"	"WH TX1 387E ALARM COMM"	021	5	226	0	1	0	42
5280	5280	1	"01021023"	"WH BKR 1 RELAY FAIL"	021	5	226	0	1	0	18
5281	5281	1	"01021024"	"WH BKR 2 RELAY FAIL"	021	5	226	0	1	0	43
5282	5282	1	"01021025"	"WH BKR 3 RELAY FAIL"	021	5	226	0	1	0	44
5283	5283	1	"01021026"	"WH BKR 4 RELAY FAIL"	021	5	226	0	1	0	127
5284	5284	1	"01021027"	"WH BKR 1 STATUS COMM"	021	5	226	0	1	0	16
5285	5285	1	"01021028"	"WH BKR 2 STATUS COMM"	021	5	226	0	1	0	45
5286	5286	1	"01021029"	"WH BKR 3 STATUS COMM"	021	5	226	0	1	0	46
5287	5287	1	"01021030"	"WH BKR 4 STATUS COMM"	021	5	226	0	1	0	618
5288	5288	1	"01021031"	"TX1 2505 STAT/CTRL COMM"	021	5	226	0	1	0	48
5289	5289	1	"01021032"	"WH TX1 STAT/CNTRL FAIL"	021	5	226	0	1	0	47
5290	5290	1	"01021033"	"WH HS 2505 STAT/CTRL COM"	021	5	226	0	1	0	1809
5291	5291	1	"01021034"	"HS 2505 STAT/CTRL FAIL"	021	5	226	0	1	0	1808
5292	5292	1	"01021035"	"LS 2505 STAT/CTRL FAIL"	021	5	226	0	1	0	1084
5293	5293	1	"01021036"	"LS 2505 STAT/CTRL COMM"	021	5	226	0	1	0	356
5294	5294	1	"01021037"	"WH TX1 2411 ALARMS COMM"	021	5	226	0	1	0	949
5295	5295	1	"01021038"	"WH TX1 2411 RELAY FAIL"	021	5	226	0	1	0	50
5296	5296	1	"01021039"	"WH TX1 OIL TEMP ALARM"	021	5	208	0	1	0	51
5297	5297	1	"01021040"	"WH TX1 HOT SPOT ALARM"	021	5	208	0	1	0	52
5298	5298	1	"01021041"	"WH TX1 LOC/REM SW"	021	5	213	0	1	0	53
5299	5299	1	"01021042"	"WH TX1 VOLT CONTROL K1"	021	5	217	0	1	0	54
5300	5300	1	"01021043"	"WH TX1 VOLT CONTROL K2"	021	5	217	0	1	0	55
5301	5301	1	"01021044"	"WH TX1 LTC AUTO/MAN"	021	5	220	0	1	0	1494
5302	5302	5	"05021003"	"TX LOAD TAP CHANGER"	021	5	207	0	1	0	1432
5303	5303	1	"01021045"	"WH BKR 1 UNDER FREQ TRIP"	021	5	201	0	1	0	362
5304	5304	1	"01021046"	"WH BKR 2 UNDER FREQ TRIP"	021	5	201	0	1	0	363
5305	5305	1	"01021047"	"WH BKR 3 UNDER FREQ TRIP"	021	5	201	0	1	0	411
5306	5306	1	"01021048"	"WH BKR 4 UNDER FREQ TRIP"	021	5	201	0	1	0	366
5307	5307	1	"01021049"	"BKR 1 LOSS OF POT FOR UF"	021	5	226	0	1	0	77
5308	5308	1	"01021050"	"BKR 2 LOSS OF POT FOR UF"	021	5	226	0	1	0	249
5309	5309	1	"01021051"	"BKR 3 LOSS OF POT FOR UF"	021	5	226	0	1	0	79
5310	5310	1	"01021052"	"BKR 4 LOSS OF POT FOR UF"	021	5	226	0	1	0	397
5311	5311	1	"01021053"	"HOUSE LOC/REM SW"	021	5	213	0	1	0	66
5312	5312	1	"01021054"	"WH TX1 86T LOCKOUT"	021	5	214	0	1	0	67
5313	5313	1	"01021055"	"WH TX1 DIF PROTECT FAIL"	021	5	226	0	1	0	120
5314	5314	1	"01021056"	"WH TX1 OVERCURRENT FAIL"	021	5	226	0	1	0	439
5315	5315	1	"01021057"	"WH TX1 2100 FAIL"	021	5	226	0	1	0	70
5316	5316	1	"01021058"	"WH CLOCK FAIL"	021	5	226	0	1	0	1384
5317	5317	1	"01021059"	"WH TX1 86T LOCKOUT TCM"	021	1	226	0	1	0	72
5318	5318	1	"01021060"	"WH TX1 94T LOCKOUT TCM"	021	1	226	0	1	0	245
5319	5319	1	"01021061"	"BATTERY DC VOLT ALARM"	021	1	226	0	1	0	434
5320	5320	1	"01021062"	"BATT CHARGER PWR FAIL"	021	1	226	0	1	0	324
5321	5321	1	"01021063"	"BATT CHARGER GND ALARM"	021	1	226	0	1	0	334
5322	5322	1	"01021064"	"WH TX1 2411 FUTURE COMM"	021	5	226	0	1	0	12
5323	5323	1	"01021065"	"WH BKR 1 CONTROL COMM"	021	5	226	0	1	0	19
5324	5324	1	"01021066"	"WH BKR 2 CONTROL COMM"	021	5	226	0	1	0	157
5325	5325	1	"01021067"	"WH BKR 3 CONTROL COMM"	021	5	226	0	1	0	101
5326	5326	1	"01021068"	"WH BKR 4 CONTROL COMM"	021	5	226	0	1	0	365
5327	5327	1	"01021069"	"WH TX1 STG1 FANS LOSS AC"	021	5	204	0	1	0	426
5328	5328	1	"01021070"	"WH TX1 STG2 FANS LOSS AC"	021	5	204	0	1	0	1070
5329	5329	1	"01021071"	"WH TX1 TANK NITRO HI PRS"	021	5	210	0	1	0	427
5330	5330	1	"01021072"	"WH TX1 NITRO CYL LO PRS"	021	5	209	0	1	0	374
5331	5331	1	"01021073"	"WH TX1 TANK PRS RELEIF"	021	5	210	0	1	0	80
5332	5332	1	"01021074"	"WH TX1 TANK LO OIL"	021	5	209	0	1	0	81
5333	5333	1	"01021075"	"WH TX1 TANK NITRO LO PRS"	021	5	209	0	1	0	475
5334	5334	1	"01021076"	"WH TX1 LTC FILTER"	021	7	226	0	1	0	27
5335	5335	1	"01021077"	"WH TX1 LTC TANK LOW OIL"	021	5	209	0	1	0	398
5336	5336	1	"01021078"	"WH TX1 LTC LOSS OF POWER"	021	5	204	0	1	0	251
5337	5337	1	"01021079"	"WH TX1 LTC OFF TAP"	021	5	222	0	1	0	598
5338	5338	1	"01021080"	"WH TX1 STAGE1 FANS ON"	021	5	217	0	1	0	327
5339	5339	1	"01021081"	"WH TX1 STAGE2 FANS ON"	021	5	217	0	1	0	158
5340	5340	1	"01021082"	"WH HOUSE TEMP HIGH"	021	5	210	0	1	0	1185
5341	5341	1	"01021083"	"WH HOUSE TEMP LOW"	021	5	209	0	1	0	1213
5342	5342	1	"01021084"	"K508 CIRC SW"	021	1	201	0	1	0	2452
5343	5343	1	"01021085"	"HIGH SIDE BYPASS SWITCH"	021	5	215	0	1	0	2453
5344	5344	1	"01021086"	"HOUSE EXHAUST FAN HYDRO"	021	1	226	0	1	0	1935
5345	5345	1	"01021087"	"HOUSE SMOKE"	021	1	226	0	1	0	1556
5346	5346	1	"01021088"	"HOUSE TEMP/HUMIDITY"	021	5	226	0	1	0	1567
5347	5347	1	"01021089"	"MOBILE TX HIGH SIDE SW"	021	5	215	0	1	0	2454
5348	5348	1	"01021090"	"MOBILE TX LOSS OF AC"	021	1	201	0	1	0	24
5349	5349	1	"01021091"	"MOBILE TX HOT OIL TEMP"	021	1	226	0	1	0	1
5350	5350	1	"01021092"	"MOBILE TX SELF CK"	021	1	226	0	1	0	405
5351	5351	1	"01021093"	"LBI S3798"	021	5	202	0	1	0	2455
5352	5352	1	"01021094"	"WH TX1 METER FAIL"	021	7	226	0	1	0	385
5353	5353	1	"01021095"	"SEL-501 TEST SW"	021	3	233	0	1	0	951
5354	5354	1	"01021096"	"SEL-387E TEST SW"	021	3	233	0	1	0	950
5355	5355	1	"01021097"	"WH 2100-1 ALARM COMM 9"	021	4	226	0	1	0	3
5356	5356	1	"01021098"	"WH 2100-1 ALARM COMM 10"	021	4	226	0	1	0	351
5357	5357	1	"01021099"	"WH TX1 COOLING CONTRL AC"	021	5	219	0	1	0	623
5358	5358	8	"12021001"	"PSEUDO SWITCH"	021	10	215	0	1	0	2456
5359	5359	8	"12021002"	"PSEUDO SWITCH"	021	10	215	0	1	0	2457
5360	5360	8	"12021003"	"PSEUDO SWITCH"	021	10	215	0	1	0	2458
5361	5361	8	"12021004"	"PSEUDO SWITCH"	021	10	215	0	1	0	2459
5362	5362	8	"12021005"	"PSEUDO SWITCH"	021	10	215	0	1	0	2460
5363	5363	8	"12021006"	"PSEUDO SWITCH"	021	10	215	0	1	0	2461
5364	5364	8	"12021007"	"PSEUDO SWITCH"	021	10	215	0	1	0	2462
5365	5365	8	"12021008"	"PSEUDO SWITCH"	021	10	215	0	1	0	2463
5366	5366	8	"12021009"	"PSEUDO SWITCH"	021	10	215	0	1	0	2464
5367	5367	8	"12021010"	"PSEUDO SWITCH"	021	10	215	0	1	0	2465
5368	5368	8	"12021011"	"PSEUDO SWITCH"	021	10	215	0	1	0	2466
5369	5369	8	"12021012"	"PSEUDO SWITCH"	021	10	215	0	1	0	2467
5370	5370	8	"12021013"	"PSEUDO SWITCH"	021	10	215	0	1	0	2468
5371	5371	8	"12021014"	"PSEUDO SWITCH"	021	10	215	0	1	0	2469
5372	5372	8	"12021015"	"PSEUDO SWITCH"	021	10	215	0	1	0	2470
5373	5373	8	"12021016"	"PSEUDO SWITCH"	021	10	215	0	1	0	2471
5374	5374	8	"12021017"	"PSEUDO SWITCH"	021	10	215	0	1	0	2472
5375	5375	5	"05021004"	"REGULATOR CONTROL MODE"	021	10	203	0	1	0	78
5376	5376	1	"01049035"	"FR TX2 LTC PRS RELIEF"	049	4	210	0	1	0	2259
5377	5377	1	"01011128"	"MI TX2 STG1 FANS ON"	011	3	217	0	1	0	1927
5378	5378	1	"01011129"	"MI TX2 STG2 FANS ON"	011	3	217	0	1	0	1290
5379	5379	1	"01011130"	"MI TX2 501 TEST SW"	011	3	226	0	1	0	2473
5380	5380	1	"01011131"	"MI TX2 387E TEST SW"	011	3	226	0	1	0	2474
5381	5381	1	"01033053"	"MX CLOCK FAIL"	033	3	226	0	1	0	1384
5382	5382	1	"01033054"	"MX TX1 86T LOCKOUT TCM"	033	3	226	0	1	0	72
5383	5383	1	"01033055"	"MX TX1 94T TRIP COIL MON"	033	3	226	0	1	0	245
5384	5384	1	"01033056"	"MX BKR 1 CTRL COM"	033	3	226	0	1	0	19
5385	5385	1	"01033057"	"MX BKR 2 CTRL COM"	033	3	226	0	1	0	157
5386	5386	1	"01033058"	"MX BKR 3 CTRL COM"	033	3	226	0	1	0	101
5387	5387	1	"01033059"	"TX1 REGA STA/CTRL COM"	033	3	226	0	1	0	12
5388	5388	1	"01033060"	"TX1 REGB STA/CTRL COM"	033	3	226	0	1	0	400
5389	5389	1	"01033061"	"TX1 REGC STA/CTRL COM"	033	3	226	0	1	0	401
5390	5390	1	"01033062"	"MX REG A VOLT CTRL 1"	033	3	217	0	1	0	1128
5391	5391	1	"01033063"	"MX REG A VOLT CTRL K2"	033	3	217	0	1	0	1129
5392	5392	1	"01033064"	"REG B NO CONTROL K1"	033	3	217	0	1	0	243
5393	5393	1	"01033065"	"REG B NO CONTROL K2"	033	3	217	0	1	0	455
5394	5394	1	"01033066"	"REG C NO CONTROL K1"	033	3	217	0	1	0	1133
5395	5395	1	"01033067"	"REG C NO CONTROL K2"	033	3	217	0	1	0	429
5396	5396	1	"01033068"	"MX BATT DC VOLT ALARM 1"	033	3	226	0	1	0	324
5397	5397	8	"12022025"	"PSEUDO SWITCH"	022	10	215	0	1	0	2475
5398	5398	8	"12022026"	"PSEUDO SWITCH"	022	10	215	0	1	0	2476
5399	5399	8	"12022027"	"PSEUDO SWITCH"	022	10	215	0	1	0	2477
5400	5400	8	"12022028"	"PSEUDO SWITCH"	022	10	215	0	1	0	2478
5401	5401	1	"01033069"	"MOBILE TX LOSS OF AC"	033	10	226	0	1	0	24
5402	5402	1	"01033070"	"MOBILE TX HOT OIL TEMP"	033	10	226	0	1	0	1
5403	5403	1	"01033071"	"MOBILE TX SELF CK"	033	10	226	0	1	0	405
5404	5404	1	"01033072"	"MX REG A AUTO/MAN"	033	5	220	0	1	0	1410
5405	5405	1	"01033073"	"MX REG B AUTO/MAN"	033	5	220	0	1	0	1134
5406	5406	1	"01033074"	"MX REG C AUTO/MAN"	033	5	220	0	1	0	1715
5407	5407	5	"05033008"	"MX REG A VOLT CONTROL"	033	5	207	0	1	0	156
5408	5408	5	"05033009"	"MX REG B VOLT CONTROL"	033	5	207	0	1	0	1409
5409	5409	5	"05033010"	"MX REG C VOLT CONTROL"	033	5	207	0	1	0	430
5410	5410	1	"01033075"	"MX REG A LOC/REM"	033	3	213	0	1	0	389
5411	5411	1	"01033076"	"MX REG C LOC/REM SW"	033	3	213	0	1	0	1844
5412	5412	1	"01033077"	"MX REG B LOC/REM"	033	3	213	0	1	0	1212
5413	5413	8	"12033016"	"PSEUDO SWITCH"	033	10	215	0	1	0	2479
5414	5414	8	"12033017"	"PSEUDO SWITCH"	033	10	215	0	1	0	2480
5415	5415	8	"12033018"	"PSEUDO SWITCH"	033	10	215	0	1	0	2481
5416	5416	1	"01008062"	"SPRING GARDEN BKR 2"	008	7	201	0	1	0	35
5417	5417	1	"01036112"	"REG A LOC/REM"	036	4	213	0	1	0	389
5418	5418	1	"01036113"	"RD REG A AUTO/MAN"	036	5	220	0	1	0	1410
5419	5419	1	"01036114"	"REG B LOC/REM"	036	3	213	0	1	0	1212
5420	5420	1	"01036115"	"RD REG B AUTO/MAN"	036	4	220	0	1	0	1134
5421	5421	1	"01036116"	"REG C LOC/REM"	036	4	213	0	1	0	1844
5422	5422	1	"01036117"	"RD REG C AUTO/MAN"	036	4	220	0	1	0	1715
5423	5423	5	"05036006"	"REG B VOLT CONTROL"	036	4	207	0	1	0	1409
5424	5424	5	"05036007"	"REG C VOLT CONTROL"	036	4	207	0	1	0	430
5425	5425	1	"01036118"	"TX1 501-1 TEST PLUG IN"	036	4	226	0	1	0	951
5426	5426	1	"01036119"	"TX1 387E-1 TEST PLUG IN"	036	4	226	0	1	0	950
5427	5427	1	"01036120"	"TX2 501-1 TEST PLUG IN"	036	4	226	0	1	0	2473
5428	5428	1	"01036121"	"TX2 387E-1 TEST PLUG IN"	036	4	226	0	1	0	2474
5429	5429	1	"01074061"	"AS REG A LOC/REM SW"	074	7	213	0	1	0	389
5430	5430	1	"01074062"	"AS REG A AUTO/MAN"	074	7	220	0	1	0	1410
5431	5431	5	"05074016"	"AS REG A VOLT CONTROL"	074	7	207	0	1	0	156
5432	5432	5	"05074017"	"AS REG B VOLT CONTROL"	074	7	207	0	1	0	1409
5433	5433	1	"01074063"	"AS REG B LOC/REM SW"	074	7	213	0	1	0	1212
5434	5434	1	"01074064"	"AS REG B AUTO/MAN"	074	7	220	0	1	0	1134
5435	5435	5	"05074018"	"AS REG C VOLT CONTROL"	074	7	207	0	1	0	430
5436	5436	1	"01074065"	"AS REG C AUTO/MAN"	074	7	220	0	1	0	1715
5437	5437	1	"01020055"	"HA REG A LOC/REM"	020	7	213	0	1	0	389
5438	5438	1	"01020056"	"HA REG A AUTO/MAN"	020	7	220	0	1	0	1410
5439	5439	5	"05020003"	"HA REG A VOLT CONTROL"	020	7	207	0	1	0	156
5440	5440	1	"01020057"	"HA REG B LOC/REM SW"	020	7	213	0	1	0	1212
5441	5441	1	"01020058"	"HA REG B AUTO/MAN"	020	7	220	0	1	0	1134
5442	5442	5	"05020004"	"HA REG B VOLT CONTROL"	020	7	207	0	1	0	1409
5443	5443	1	"01074066"	"AS REG C LOC/REM SW"	074	7	213	0	1	0	1844
5444	5444	1	"01020059"	"HA REG C LOC/REM SW"	020	7	213	0	1	0	1844
5445	5445	1	"01020060"	"HA REG C AUTO/MAN"	020	7	220	0	1	0	1715
5446	5446	5	"05020005"	"HA REG C VOLT CONTROL"	020	7	207	0	1	0	430
5447	5447	1	"01031038"	"RV TX1 VOLT CONTROL K1"	031	6	217	0	1	0	54
5448	5448	1	"01031039"	"RV TX1 VOLT CONTROL K2"	031	6	217	0	1	0	55
5449	5449	1	"01031040"	"RV TX1 LTC AUTO/MAN"	031	6	220	0	1	0	56
5450	5450	5	"05031005"	"RV TX1 LOAD TAP CHANGER"	031	6	207	1	1	0	63
5451	5451	1	"01031041"	"LTC1 FILTER"	031	6	226	0	1	0	1721
5452	5452	1	"01031042"	"TX1 STG 1&2 FANS LOSS AC"	031	6	204	0	1	0	1912
5453	5453	1	"01031043"	"TX1 TANK NITRO HIGH PRES"	031	6	210	0	1	0	427
5454	5454	1	"01031044"	"TX1 TANK NITRO LOW PRESS"	031	6	209	0	1	0	475
5455	5455	1	"01031045"	"TX1 NITRO BOTTLE LOW PRS"	031	6	209	0	1	0	1126
5456	5456	1	"01031046"	"TX1 TANK PRESSURE RELIEF"	031	6	210	0	1	0	80
5457	5457	1	"01031047"	"TX1 TANK LOW OIL"	031	6	209	0	1	0	81
5458	5458	1	"01031048"	"TX1 LTC TANK LOW OIL"	031	6	209	0	1	0	398
5459	5459	1	"01031049"	"TX1 LTC LOSS OF POWER"	031	6	204	0	1	0	251
5460	5460	1	"01031050"	"TX1 TAP CHNGR OFF TOP"	031	6	222	0	1	0	598
5461	5461	1	"01031051"	"LTC1 PRESSURE RELIEF"	031	6	210	0	1	0	132
5462	5462	1	"01031052"	"RV TX1 STAGE1 FANS"	031	6	217	0	1	0	327
5463	5463	1	"01031053"	"RV TX1 STAGE2 FANS"	031	6	217	0	1	0	158
5464	5464	1	"01031054"	"RV BKR 4"	031	6	201	0	1	0	237
5465	5465	1	"01031055"	"RV BKR 4 RECL"	031	6	204	0	1	0	294
5466	5466	1	"01031056"	"BKR 4 GRND TRIP BLOCK"	031	6	221	0	1	0	73
5467	5467	1	"01031057"	"BKR 4 LOC/REM SW"	031	6	213	0	1	0	7
5468	5468	1	"01031058"	"RV BKR 5"	031	6	201	0	1	0	117
5469	5469	1	"01031059"	"RV BKR 5 RECL"	031	6	204	0	1	0	121
5470	5470	1	"01031060"	"BKR 5 GRND TRIP BLOCK"	031	6	221	0	1	0	375
5471	5471	1	"01031061"	"BKR 5 LOC/REM SW"	031	6	213	0	1	0	124
5472	5472	1	"01031062"	"RV BKR 6"	031	6	201	0	1	0	447
5473	5473	1	"01031063"	"RV BKR 6 RECL"	031	6	204	0	1	0	448
5474	5474	1	"01031064"	"BKR 6 GRND TRIP BLOCK"	031	6	221	0	1	0	449
5475	5475	1	"01031065"	"BKR 6 LOC/REM SW"	031	6	213	0	1	0	114
5476	5476	1	"01031066"	"RV BKR 7 NOTIFY LINE SUP"	031	6	201	0	1	0	1482
5477	5477	1	"01031067"	"RV BKR 7 RECL"	031	6	204	0	1	0	1655
5478	5478	1	"01031068"	"BKR 7 GRND TRIP BLOCK"	031	6	221	0	1	0	1656
5479	5479	1	"01031069"	"BKR 7 LOC/REM SW"	031	6	213	0	1	0	130
5480	5480	1	"01031070"	"BKR 1 2100 CPORT 1"	031	6	226	0	1	0	87
5481	5481	1	"01031071"	"BKR 2 2100 CPORT 2"	031	6	226	0	1	0	88
5482	5482	1	"01031072"	"BKR 3 2100 CPORT 3"	031	6	226	0	1	0	1487
5483	5483	1	"01031073"	"BKR 4 2100 CPORT 4"	031	6	226	0	1	0	1383
5484	5484	1	"01031074"	"BKR 5 2100 CPORT 5"	031	6	226	0	1	0	1629
5485	5485	1	"01031075"	"BKR 6 2100 CPORT 6"	031	6	226	0	1	0	388
5486	5486	1	"01031076"	"BKR 7 2100 CPORT 7"	031	6	226	0	1	0	1705
5487	5487	1	"01031077"	"W3797 TIE-BK 2100 CPORT8"	031	6	226	0	1	0	1706
5488	5488	1	"01031078"	"TX2 25-2 2100 CP 13"	031	6	226	0	1	0	2317
5489	5489	1	"01031079"	"TX2 2411-2 2100 CPORT 11"	031	6	226	0	1	0	476
5490	5490	1	"01031080"	"YARD BOX 25-3 2100 CP 14"	031	6	226	0	1	0	2482
5491	5491	1	"01031081"	"YARD BOX 25-4 2100 CP 15"	031	6	226	0	1	0	2483
5492	5492	1	"01031082"	"YARD BOX 25-3 2100 SC"	031	6	226	0	1	0	2484
5493	5493	1	"01031083"	"YARD BOX 25-4 2100 SC"	031	6	226	0	1	0	2485
5494	5494	1	"01031084"	"BKR 7 351 SELF CHECK"	031	6	226	0	1	0	1650
5495	5495	1	"01031085"	"CEC 2032 SELF CHECK"	031	6	226	0	1	0	29
5496	5496	1	"01031086"	"TX2 2505-2 SELF CHECK"	031	6	226	0	1	0	1910
5497	5497	1	"01031087"	"3W12  TIE-BKR 351 SLF CK"	031	6	226	0	1	0	2486
5498	5498	1	"01031088"	"BKR 1 LOSS OF POT FOR UF"	031	6	226	0	1	0	77
5499	5499	1	"01031089"	"BKR 2 LOSS OF POT FOR UF"	031	6	226	0	1	0	249
5500	5500	1	"01031090"	"BKR 4 LOSS OF POT FOR UF"	031	6	226	0	1	0	397
5501	5501	1	"01031091"	"BKR 5 LOSS OF POT FOR UF"	031	6	226	0	1	0	2336
5502	5502	1	"01031092"	"BKR 6 LOSS OF POT FOR UF"	031	6	226	0	1	0	2337
5503	5503	1	"01031093"	"BKR 7 LOSS OF POT FOR UF"	031	6	226	0	1	0	1483
5504	5504	1	"01031094"	"BKR 4 UNDER FREQ TRIP"	031	6	201	0	1	0	366
5505	5505	1	"01031095"	"BKR 5 UNDER FREQ TRIP"	031	6	201	0	1	0	2335
5506	5506	1	"01031096"	"BKR 6 UNDER FREQ TRIP"	031	6	201	0	1	0	2340
5507	5507	1	"01031097"	"BKR 7 UNDER FREQ TRIP"	031	6	201	0	1	0	1751
5508	5508	1	"01031098"	"TX2 2411-2 SELF CHECK"	031	6	226	0	1	0	617
5509	5509	1	"01031099"	"TX2 HOT SPOT"	031	6	208	0	1	0	181
5510	5510	1	"01039039"	"BN TX1 HOT SPOT"	039	3	208	0	1	0	52
5511	5511	1	"01031100"	"RV TX2 VOLT CONTROL K1"	031	6	217	0	1	0	387
5512	5512	1	"01031101"	"RV TX2 VOLT CONTROL K2"	031	6	217	0	1	0	414
5513	5513	5	"05031006"	"RV TX2 LOAD TAP CHANGER"	031	6	207	1	1	0	256
5514	5514	1	"01031102"	"RV TX2 LTC AUTO/MAN"	031	6	220	0	1	0	211
5515	5515	1	"01031103"	"LTC2 FILTER"	031	6	226	0	1	0	1722
5516	5516	1	"01031104"	"CEC 2100 SELF CHECK"	031	6	226	0	1	0	456
5517	5517	1	"01031105"	"TX1 734 METER SELF CHECK"	031	6	226	0	1	0	385
5518	5518	1	"01031106"	"TX2 734 METER SELF CHECK"	031	6	226	0	1	0	957
5519	5519	1	"01031107"	"BKR 1 2032 CPORT 1"	031	6	226	0	1	0	1534
5520	5520	1	"01031108"	"BKR 2 2032 CPORT 2"	031	6	226	0	1	0	1544
5521	5521	1	"01031109"	"BKR 3 2032 CPORT 3"	031	6	226	0	1	0	1568
5522	5522	1	"01031110"	"BKR 4 2032 CPORT 4"	031	6	226	0	1	0	409
5523	5523	1	"01031111"	"BKR 5 2032 CPORT 5"	031	6	226	0	1	0	1625
5524	5524	1	"01031112"	"BKR 6 2032 CPORT 6"	031	6	226	0	1	0	1626
5525	5525	1	"01031113"	"BKR 7 2032 CPORT 7"	031	6	226	0	1	0	1701
5526	5526	1	"01031114"	"TIE-BKR 2032 CPORT 8"	031	6	226	0	1	0	1702
5527	5527	1	"01031115"	"TX2 2411-2 2032 CP 11"	031	6	226	0	1	0	1554
5528	5528	1	"01031116"	"TX2 STG 1&2 FANS LOSS AC"	031	6	204	0	1	0	1957
5529	5529	1	"01031117"	"TX2 TANK NITRO HIGH PRES"	031	6	210	0	1	0	122
5530	5530	1	"01031118"	"TX2 TANK NITRO LOW PRESS"	031	6	209	0	1	0	497
5531	5531	1	"01031119"	"TX2 NITRO BOTTLE LOW PRS"	031	6	209	0	1	0	1280
5532	5532	1	"01031120"	"TX2 TANK PRESSURE RELIEF"	031	6	210	0	1	0	123
5533	5533	1	"01031121"	"TX2 TANK SUDDEN PRESSURE"	031	6	210	0	1	0	954
5534	5534	1	"01031122"	"TX2 TANK LOW OIL"	031	6	209	0	1	0	182
5535	5535	1	"01031123"	"TX2 LTC TANK LOW OIL"	031	6	209	0	1	0	974
5536	5536	1	"01031124"	"TX2 LTC LOSS OF POWER"	031	6	204	0	1	0	2213
5537	5537	1	"01031125"	"TX2 TAP CHNGR OFF TAP"	031	6	222	0	1	0	821
5538	5538	1	"01031126"	"LTC2 PRESSURE RELIEF"	031	6	210	0	1	0	2259
5539	5539	1	"01031127"	"RV TX2 STAGE1 FANS"	031	6	217	0	1	0	1927
5540	5540	1	"01031128"	"RV TX2 STAGE2 FANS"	031	6	217	0	1	0	1290
5541	5541	1	"01031129"	"RV 3W12 TIE BKR"	031	6	201	1	1	0	2487
5542	5542	1	"01043072"	"GT REG A AUTO/MANUAL"	043	7	220	0	1	0	1410
5543	5543	5	"05043003"	"GT REG A VOLT CONTROL"	043	7	207	0	1	0	156
5544	5544	1	"01043073"	"GT REG B LOC/REM SW"	043	7	213	0	1	0	1212
5545	5545	1	"01043074"	"GT REG B AUTO/MANUAL"	043	7	220	0	1	0	1134
5546	5546	5	"05043004"	"GT REG B VOLT CONTROL"	043	7	207	0	1	0	1409
5547	5547	1	"01043075"	"GT REG C LOC/REM SW"	043	7	213	0	1	0	1844
5548	5548	1	"01043076"	"GT REG C AUTO/MANUAL"	043	7	220	0	1	0	1715
5549	5549	5	"05043005"	"GT REG C VOLT CONTROL"	043	7	207	0	1	0	430
5550	5550	1	"01056064"	"SA TX1 STAGE2 FANS ON"	056	6	217	0	1	0	158
5551	5551	1	"01056065"	"SA TX1 HOT SPOT"	056	4	208	0	1	0	52
5552	5552	5	"05067037"	"SA REG A VOLT CONTROL"	067	6	207	0	1	0	2488
5553	5553	1	"01056066"	"SA TX1 LOC/REM SWITCH"	056	6	213	0	1	0	53
5554	5554	1	"01056067"	"SA TX1 VOLT CONTROL K1"	056	4	217	0	1	0	54
5555	5555	5	"05067038"	"SA REG B VOLT CONTROL"	067	6	207	0	1	0	2489
5556	5556	1	"01056068"	"SA TX1 VOLT CONTROL K2"	056	6	217	0	1	0	55
5557	5557	1	"01056069"	"SA TX1 CRIT HI TEMP AL"	056	4	208	0	1	0	166
5558	5558	5	"05056006"	"SA TX1 LOAD TAP CHANGER"	056	6	207	1	1	0	63
5559	5559	8	"12031025"	"PSEUDO SWITCH"	031	10	215	0	1	0	2490
5560	5560	1	"01061071"	"HW REG B LOC/REM SW"	061	6	213	0	1	0	1212
5561	5561	1	"01061072"	"HW REG B AUTO/MANUAL"	061	6	220	0	1	0	1134
5562	5562	5	"05061003"	"HW REG B VOLT CONTROL"	061	6	207	0	1	0	1409
5563	5563	1	"01039040"	"BN TX1 LOC/REMOTE SW"	039	3	213	0	1	0	616
5564	5564	8	"12031026"	"PSEUDO SWITCH"	031	10	215	0	1	0	2491
5565	5565	8	"12031027"	"PSEUDO SWITCH"	031	10	215	0	1	0	2492
5566	5566	1	"01031130"	"SECI R8010 SUMMARY"	031	6	226	0	1	0	2493
5567	5567	1	"01031131"	"SECI R8010 POWER FAIL"	031	6	226	0	1	0	2494
5568	5568	1	"01031132"	"SECI R8020 SUMMARY"	031	6	226	0	1	0	2495
5569	5569	1	"01031133"	"SECI R8020 POWER FAIL"	031	6	226	0	1	0	2496
5570	5570	1	"01031134"	"SECI R8030 SUMMARY"	031	6	226	0	1	0	2497
5571	5571	1	"01031135"	"SECI R8030 POWER FAIL"	031	6	226	0	1	0	2498
5572	5572	1	"01031136"	"SECI R8010 MID BKR FAIL"	031	6	226	0	1	0	2499
5573	5573	1	"01031137"	"SECI R8020 BKR FAIL"	031	6	226	0	1	0	2500
5574	5574	1	"01031138"	"SECI R8030 BKR FAIL"	031	6	226	0	1	0	2501
5575	5575	1	"01031139"	"SECI TX1 H/S BUS LOCKOUT"	031	6	214	0	1	0	192
5576	5576	1	"01031140"	"SECI TX2 H/S BUS LOCKOUT"	031	6	214	0	1	0	193
5577	5577	1	"01031141"	"SECI TX1 LOCKOUT RELAY"	031	6	214	0	1	0	67
5578	5578	1	"01031142"	"SECI TX2 LOCKOUT RELAY"	031	6	214	0	1	0	194
5579	5579	1	"01031143"	"SECI TX1 L/S BUS LOCKOUT"	031	6	214	0	1	0	2502
5580	5580	1	"01031144"	"SECI TX2 L/S BUS LOCKOUT"	031	6	214	0	1	0	2503
5581	5581	1	"01031145"	"RV SECI 2032 SELF CHECK"	031	6	226	0	1	0	2504
5582	5582	1	"01031146"	"SECI BKR LOC/REM SW"	031	6	213	0	1	0	2505
5583	5583	1	"01031147"	"SECI R8010 MID BKR"	031	6	201	0	1	0	2506
5584	5584	1	"01031148"	"SECI R8011 W DISC SW"	031	6	215	0	1	0	2507
5585	5585	1	"01031149"	"SECI R8012 E DISC SW"	031	6	215	0	1	0	2508
5586	5586	1	"01031150"	"SECI R8020 W TX2 BKR"	031	6	201	0	1	0	2509
5587	5587	1	"01031151"	"SECI R8021 L/S DISC SW"	031	6	215	0	1	0	2510
5588	5588	1	"01031152"	"SECI R8022 H/S DISC SW"	031	6	215	0	1	0	2511
5589	5589	5	"05055135"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	2512
5590	5590	1	"01031153"	"SECI R8030 E TX1 BKR"	031	6	201	0	1	0	2513
5591	5591	1	"01031154"	"SECI R8031 L/S DISC SW"	031	6	215	0	1	0	2514
5592	5592	1	"01031155"	"SECI R8032 H/S DISC SW"	031	6	201	0	1	0	2515
5593	5593	1	"01031156"	"SECI 230SW R8146 TO SGS"	031	6	215	0	1	0	2516
5594	5594	1	"01031157"	"SECI 230SW R8246 TO FL"	031	6	215	0	1	0	2517
5595	5595	1	"01031158"	"SECI TX2 H/S DISC SW"	031	6	215	0	1	0	2518
5596	5596	1	"01031159"	"SECI TX1 H/S DISC SW"	031	6	215	0	1	0	2519
5597	5597	1	"01031160"	"SECI 2100 SELF CHECK"	031	6	226	0	1	0	2520
5598	5598	1	"01021100"	"WH 2505 STAT/CNTRL COMM"	021	10	226	0	1	0	318
5599	5599	1	"01021101"	"RADIO CABINET DOOR"	021	5	215	0	1	0	2521
5600	5600	1	"01031161"	"SECI 2032 TO CEC 2032 CP"	031	6	226	0	1	0	2522
5601	5601	1	"01031162"	"SECI 421 TO SGS SELF CK"	031	6	226	0	1	0	2523
5602	5602	8	"12031028"	"PSEUDO SWITCH"	031	10	215	0	1	0	2524
5603	5603	1	"01031163"	"SECI R8030 451 SC"	031	6	226	0	1	0	2525
5604	5604	1	"01031164"	"SECI L-PRO 421 BU SC"	031	6	226	0	1	0	2526
5605	5605	1	"01031165"	"SECI R8010 451 SC"	031	6	226	0	1	0	2527
5606	5606	5	"05055136"	"SB PSEUDO SWITCH"	055	1	215	0	1	0	2528
5607	5607	1	"01031166"	"SECI 421 TO KH SELF CK"	031	6	226	0	1	0	2529
5608	5608	1	"01031167"	"SECI KH LINE 311A BU"	031	6	226	0	1	0	2530
5609	5609	1	"01031168"	"SECI R8020 451 SC"	031	6	226	0	1	0	2531
5610	5610	1	"01031169"	"SECI LINE CARRIER SC"	031	6	226	0	1	0	2532
5611	5611	1	"01031170"	"UPS BATT"	031	6	226	0	1	0	74
5612	5612	1	"01031171"	"UPS LOSS OF AC"	031	6	226	0	1	0	386
5613	5613	1	"01031172"	"MOBIL TX LOSS OF AC"	031	6	226	0	1	0	24
5614	5614	1	"01031173"	"MOBIL TX HOT OIL TEMP"	031	6	208	0	1	0	1
5615	5615	1	"01031174"	"MOBIL TX SELF CK"	031	6	226	0	1	0	405
5616	5616	1	"01031175"	"SECI TX1 387 DIFF SLF CK"	031	6	226	0	1	0	2533
5617	5617	1	"01031176"	"SECI TX2 387 DIFF SLF CK"	031	6	226	0	1	0	2534
5618	5618	1	"01031177"	"SECI TX1 LS BUS 387-1 SC"	031	6	226	0	1	0	120
5619	5619	1	"01031178"	"SECI TX2 LS BUS 387-2 SC"	031	6	226	0	1	0	355
5620	5620	1	"01031179"	"SECI TX1 501 TANK GND SC"	031	6	226	0	1	0	439
5621	5621	1	"01031180"	"SECI TX2 501 TANK GND SC"	031	6	226	0	1	0	955
5622	5622	1	"01035072"	"AC DIFF RELAY DISABLE"	035	7	205	0	1	0	2
5623	5623	1	"01035073"	"TX TANK NITRO LOW PRES"	035	5	209	0	1	0	2285
5624	5624	1	"01035074"	"TX NITRO BOTTLE LOW PRS"	035	5	209	0	1	0	2284
5625	5625	5	"05031007"	"705875D50,51,52"	031	10	215	0	1	0	2535
5626	5626	8	"12031029"	"PSEUDO SWITCH"	031	10	215	0	1	0	2536
5627	5627	1	"01069110"	"WE S627 MOSW2 SYSTEM AL"	069	4	226	0	1	0	2537
5628	5628	1	"01008063"	"TX 2505-1 CPORT23 (MBIT)"	008	7	226	0	1	0	864
5629	5629	1	"01008064"	"LTC FILTER"	008	7	226	0	1	0	27
5630	5630	1	"01008065"	"HOUSE 2505-2 CP24 (MIB)"	008	7	226	0	1	0	2538
5631	5631	1	"01025064"	"REG A LOC/REM"	025	5	213	0	1	0	389
5632	5632	1	"01025065"	"PH REG A AUTO/MAN"	025	5	220	0	1	0	1410
5633	5633	5	"05025003"	"PH REG A VOLT CONTROL"	025	5	207	0	1	0	156
5634	5634	1	"01025066"	"REG B LOC/REM"	025	5	213	0	1	0	1212
5635	5635	1	"01025067"	"PH REG B AUTO/MAN"	025	5	220	0	1	0	1134
5636	5636	5	"05025004"	"PH REG B VOLT CONTROL"	025	5	207	0	1	0	1409
5637	5637	1	"01025068"	"REG C LOC/REM"	025	5	213	0	1	0	1844
5638	5638	1	"01025069"	"PH REG C AUTO/MAN"	025	5	220	0	1	0	1715
5639	5639	5	"05025005"	"PH REG C VOLT CONTROL"	025	5	207	0	1	0	430
5640	5640	1	"01020061"	"MOBIL TX LOSS OF AC"	020	7	226	0	1	0	24
5641	5641	1	"01020062"	"MOBIL TX HOT OIL TEMP"	020	7	226	0	1	0	1
5642	5642	1	"01020063"	"MOBIL TX SELF CK"	020	7	226	0	1	0	405
5643	5643	5	"05030005"	"SS REG A VOLT CONTROL"	030	7	207	0	1	0	156
5644	5644	5	"05061004"	"HW REG C VOLT CONTROL"	061	6	207	0	1	0	430
5645	5645	1	"01061073"	"HW REG C LOC/REM SW"	061	6	213	0	1	0	1844
5646	5646	1	"01061074"	"HW REG A LOC/REM SW"	061	6	213	0	1	0	389
5647	5647	1	"01061075"	"HW REG A AUTO/MANUAL"	061	6	220	0	1	0	1410
5648	5648	5	"05061005"	"HW REG A VOLT CONTROL"	061	6	207	0	1	0	156
5649	5649	8	"12031030"	"PSEUDO SWITCH"	031	10	215	0	1	0	2539
5650	5650	8	"12031031"	"PSEUDO SWITCH"	031	10	215	0	1	0	2540
5651	5651	5	"05031008"	"705865D53,54,55"	031	10	215	0	1	0	2541
5652	5652	8	"12031032"	"PSEUDO SWITCH"	031	10	215	0	1	0	2542
5653	5653	8	"12031033"	"PSEUDO SWITCH"	031	10	215	0	1	0	2543
5654	5654	8	"12031034"	"PSEUDO SWITCH"	031	10	215	0	1	0	2544
5655	5655	5	"05031009"	"705865D50,51,52"	031	10	215	0	1	0	2545
5656	5656	8	"12031035"	"PSEUDO SWITCH"	031	10	215	0	1	0	2546
5657	5657	8	"12031036"	"PSEUDO SWITCH"	031	10	215	0	1	0	2547
5658	5658	8	"12031037"	"PSEUDO SWITCH"	031	10	215	0	1	0	2548
5659	5659	5	"05031010"	"705875D53,54,55"	031	10	215	0	1	0	2549
5660	5660	1	"01029079"	"MOBIL TX LOSS OF AC"	029	5	226	0	1	0	24
5661	5661	1	"01029080"	"MOBIL TX HOT OIL TEMP"	029	5	208	0	1	0	1
5662	5662	1	"01029081"	"MOBIL TX SELF CK"	029	5	226	0	1	0	405
5663	5663	5	"05027001"	"RS FAST SCAN"	027	4	225	0	1	0	6
5664	5664	1	"01027010"	"RS BKR 2"	027	4	201	0	1	0	35
5665	5665	1	"01027011"	"RS BKR 2 RECL REL"	027	4	204	0	1	0	36
5666	5666	1	"01027012"	"RS BKR 2 GRND TRIP BLOCK"	027	4	221	0	1	0	37
5667	5667	1	"01027013"	"RS BKR 2 LOCAL REMOTE SW"	027	4	213	0	1	0	38
5668	5668	1	"01027014"	"RS BKR 3"	027	4	201	0	1	0	39
5669	5669	1	"01027015"	"RS BKR 3 RECL REL"	027	4	204	0	1	0	40
5670	5670	1	"01027016"	"RS BKR 3 GRND TRIP BLOCK"	027	4	221	0	1	0	41
5671	5671	1	"01027017"	"RS BKR 3 LOCAL REMOTE SW"	027	4	213	0	1	0	8
5672	5672	1	"01027018"	"RS BKR 4"	027	4	201	0	1	0	237
5673	5673	1	"01027019"	"RS BKR 4 RECL REL"	027	4	204	0	1	0	294
5674	5674	1	"01027020"	"RS BKR 4 GRND TRIP BLOCK"	027	4	221	0	1	0	73
5675	5675	1	"01027021"	"RS BKR 4 LOCAL REMOTE SW"	027	4	213	0	1	0	7
5676	5676	1	"01027022"	"RS BKR 5"	027	4	201	0	1	0	117
5677	5677	1	"01027023"	"RS BKR 5 RECL REL"	027	4	204	0	1	0	121
5678	5678	1	"01027024"	"RS BKR 5 GRND TRIP BLOCK"	027	4	221	0	1	0	375
5679	5679	1	"01027025"	"RS BKR 5 LOCAL REMOTE SW"	027	4	213	0	1	0	124
5680	5680	8	"12003017"	"PSEUDO SWITCH"	003	10	215	0	1	0	2550
5681	5681	8	"12031038"	"PSEUDO SWITCH"	031	10	215	0	1	0	2551
5682	5682	1	"01027026"	"TX1 2032-1 SELF CHECK"	027	4	226	0	1	0	2202
5683	5683	1	"01027027"	"BKR 2 351-2 SELF CHECK"	027	4	226	0	1	0	43
5684	5684	1	"01027028"	"BKR 3 351-3 SELF CHECK"	027	4	226	0	1	0	44
5685	5685	1	"01027029"	"TX1 2505-1 2100-1 CPORT6"	027	4	226	0	1	0	1696
5686	5686	1	"01027030"	"TX1 2505-1 SELF CHECK"	027	4	226	0	1	0	1909
5687	5687	1	"01027031"	"BKR 2 2100-1 CPORT2"	027	4	226	0	1	0	88
5688	5688	1	"01027032"	"BKR 3 2100-1 CPORT3"	027	4	226	0	1	0	1487
5689	5689	1	"01027033"	"TX1 2411-1 CPORT FUTURE"	027	4	226	0	1	0	1697
5690	5690	1	"01027034"	"TX1 2411-1 SELF CHECK"	027	4	226	0	1	0	50
5691	5691	1	"01027035"	"RS TX1 HOT OIL TEMP"	027	4	208	0	1	0	51
5692	5692	1	"01027036"	"RS TX1 HOT SPOT"	027	4	208	0	1	0	52
5693	5693	1	"01027037"	"TX1 LOCAL REMOTE SW"	027	4	213	0	1	0	53
5694	5694	1	"01027038"	"RS TX1 VOLT CONTROL K1"	027	4	217	0	1	0	54
5695	5695	1	"01027039"	"RS TX1 VOLT CONTROL K2"	027	4	217	0	1	0	55
5696	5696	1	"01027040"	"RS TX1 LTC AUTO/MAN SW"	027	4	220	0	1	0	56
5697	5697	5	"05027002"	"RS TX1 LOAD TAP CHANGER"	027	4	207	0	1	0	63
5698	5698	1	"01027041"	"BKR 2 UNDER FREQ TRIP"	027	4	201	0	1	0	363
5699	5699	1	"01027042"	"BKR 3 UNDER FREQ TRIP"	027	4	201	0	1	0	411
5700	5700	1	"01027043"	"BKR 2 LOSS OF POT FOR UF"	027	4	226	0	1	0	249
5701	5701	1	"01027044"	"BKR 3 LOSS OF POT FOR UF"	027	4	226	0	1	0	79
5702	5702	1	"01027045"	"MOSW 2505-3 2100-1 CP7"	027	4	226	0	1	0	1604
5703	5703	1	"01027046"	"MOSW 2505-3 SELF CHECK"	027	4	226	0	1	0	304
5704	5704	1	"01027047"	"RS MOSW BLOCKING REL"	027	4	203	0	1	0	62
5705	5705	1	"01027048"	"RS WEST MOSW S6104"	027	4	202	0	1	0	2552
5706	5706	1	"01027049"	"RS WEST MOSW S6103"	027	4	202	0	1	0	2553
5707	5707	1	"01027050"	"RTU LOC/REM SW"	027	4	213	0	1	0	66
5708	5708	1	"01027051"	"RS TX1 LKOUT RELAY"	027	4	214	0	1	0	67
5709	5709	1	"01027052"	"TX1 CIR SW BYPASS WEST"	027	4	215	0	1	0	2554
5710	5710	1	"01027053"	"TX2 CIR SW BYPASS EAST"	027	4	215	0	1	0	2555
5711	5711	1	"01027054"	"TX1 387-1 DIFF SELF CK"	027	4	226	0	1	0	120
5712	5712	1	"01027055"	"TX1 501-1 SELF CHECK"	027	4	226	0	1	0	439
5713	5713	1	"01027056"	"TX1 2100-1 SELF CHECK"	027	4	226	0	1	0	70
5714	5714	1	"01027057"	"TX1 735 METER SELF CHECK"	027	4	226	0	1	0	385
5715	5715	1	"01027058"	"TX1 86T-1 TRIP-COIL MON"	027	4	226	0	1	0	72
5716	5716	1	"01027059"	"TX1 94T-1 TRIP-COIL MON"	027	4	226	0	1	0	245
5717	5717	1	"01027060"	"RS TX1 WEST CIR SW"	027	4	201	0	1	0	2556
5718	5718	1	"01027061"	"RS TX1 LBI"	027	4	215	0	1	0	33
5719	5719	1	"01027062"	"RS XFER BUS LBI"	027	4	215	1	1	0	2557
5720	5720	1	"01027063"	"RS BATT DC GENERAL"	027	4	226	0	1	0	2558
5721	5721	8	"12029021"	"PSEUDO SWITCH"	029	10	215	0	1	0	2559
5722	5722	8	"12039015"	"PSEUDO SWITCH"	039	10	215	0	1	0	2560
5723	5723	8	"12039016"	"PSEUDO SWITCH"	039	10	215	0	1	0	2561
5724	5724	8	"12039017"	"PSEUDO SWITCH"	039	10	215	0	1	0	2562
5725	5725	8	"12039018"	"PSEUDO SWITCH"	039	10	215	0	1	0	2563
5726	5726	8	"12039019"	"PSEUDO SWITCH"	039	10	215	0	1	0	2564
5727	5727	8	"12039020"	"PSEUDO SWITCH"	039	10	215	0	1	0	2565
5728	5728	5	"05039004"	"367116 D50,51,52"	039	10	215	0	1	0	2566
5729	5729	5	"05039005"	"367116 D53,54,55"	039	10	215	0	1	0	2567
5730	5730	5	"05039006"	"367126D53,54,55"	039	10	215	0	1	0	2568
5731	5731	1	"01049036"	"FR TX1 735 METER FAIL"	049	6	226	0	1	0	385
5732	5732	5	"05039007"	"367116 D01,02,03"	039	10	215	0	1	0	2569
5733	5733	1	"01027064"	"BATT CHARGER PWR FAIL"	027	4	226	0	1	0	1265
5734	5734	1	"01027065"	"FUTURE"	027	4	204	0	1	0	217
5735	5735	1	"01027066"	"BKR 2 2032-1 CPORT1"	027	4	226	0	1	0	1544
5736	5736	1	"01027067"	"BKR 3 2032-1 CPORT2"	027	4	226	0	1	0	1568
5737	5737	1	"01027068"	"TX1 TANK NITRO HIGH PRES"	027	4	210	0	1	0	427
5738	5738	1	"01027069"	"TX1 TANK NITRO LOW PRES"	027	4	209	0	1	0	475
5739	5739	1	"01027070"	"TX1 NITRO BOTTLE LOW PRS"	027	4	209	0	1	0	1126
5740	5740	1	"01027071"	"TX1 TANK PRESSURE RELIEF"	027	4	210	0	1	0	80
5741	5741	1	"01027072"	"TX1 TANK SUDDEN PRESSURE"	027	4	210	0	1	0	477
5742	5742	1	"01027073"	"TX1 TANK LOW OIL"	027	4	209	0	1	0	81
5743	5743	1	"01027074"	"TX1 TANK HIGH OIL"	027	4	210	0	1	0	11
5744	5744	1	"01027075"	"TX1 LTC TANK LOW OIL"	027	4	209	0	1	0	398
5745	5745	1	"01027076"	"TX1 LTC LOSS OF POWER"	027	4	204	0	1	0	251
5746	5746	1	"01027077"	"TX1 TAP CHNGR OFF TAP"	027	4	222	0	1	0	598
5747	5747	1	"01027078"	"LTC PRESSURE RELIEF"	027	5	210	0	1	0	132
5748	5748	1	"01027079"	"LTC LOCKOUT, BLKS LTC"	027	5	221	0	1	0	125
5749	5749	8	"12022029"	"PSEUDO SWITCH"	022	10	215	0	1	0	2570
5750	5750	1	"01027080"	"TX1 STAGE1 FANS"	027	4	217	0	1	0	327
5751	5751	1	"01027081"	"TX1 STAGE2 FANS"	027	4	217	0	1	0	158
5752	5752	1	"01027082"	"TX1 2411-1 CPORT 11"	027	4	226	0	1	0	1278
5753	5753	1	"01027083"	"TX2 2032-2 SELF CHECK"	027	4	226	0	1	0	2021
5754	5754	1	"01027084"	"BKR 4 351-4 SELF CHECK"	027	4	226	0	1	0	127
5755	5755	1	"01027085"	"BKR 5 351-5 SELF CHECK"	027	4	226	0	1	0	128
5756	5756	1	"01027086"	"TX2 2505-2 2100-2 CPORT6"	027	4	226	0	1	0	2317
5757	5757	1	"01027087"	"TX2 2505-2 SELF CHECK"	027	4	226	0	1	0	1910
5758	5758	1	"01027088"	"BKR 4 2100-2 CPORT1"	027	4	226	0	1	0	1383
5759	5759	1	"01027089"	"BKR 5 2100-2 CPORT2"	027	4	226	0	1	0	1629
5760	5760	1	"01027090"	"TX2 2411-2 CPORT 11"	027	4	226	0	1	0	476
5761	5761	1	"01027091"	"TX2 2411-2 SELF CHECK"	027	4	226	0	1	0	617
5762	5762	1	"01027092"	"3W12 TIE BKR CPORT 7"	027	4	226	0	1	0	2571
5763	5763	1	"01027093"	"RS TX2 HOT OIL TEMP"	027	4	208	0	1	0	183
5764	5764	1	"01027094"	"RS TX2 HOT SPOT"	027	4	208	0	1	0	181
5765	5765	1	"01027095"	"TX2 LOCAL REMOTE SW"	027	4	213	0	1	0	413
5766	5766	1	"01027096"	"RS TX2 VOLT CONTROL K1"	027	4	217	0	1	0	387
5767	5767	1	"01027097"	"RS TX2 VOLT CONTROL K2"	027	4	217	0	1	0	414
5768	5768	1	"01027098"	"RS TX2 LTC AUTO/MAN SW"	027	4	220	0	1	0	211
5769	5769	5	"05027003"	"RS TX2 LOAD TAP CHANGER"	027	4	207	0	1	0	256
5770	5770	1	"01027099"	"RS 3W12 TIE BKR"	027	4	201	1	1	0	2487
5771	5771	1	"01027100"	"3W12 TIE BKR SELF CHECK"	027	4	226	0	1	0	2572
5772	5772	1	"01027101"	"BKR 4 UNDER FREQ TRIP"	027	4	201	0	1	0	366
5773	5773	1	"01027102"	"BKR 5 UNDER FREQ TRIP"	027	4	201	0	1	0	2335
5774	5774	1	"01027103"	"BKR 4 LOSS OF POT FOR UF"	027	4	226	0	1	0	397
5775	5775	1	"01027104"	"BKR 5 LOSS OF POT FOR UF"	027	4	226	0	1	0	2336
5776	5776	1	"01027105"	"RS TX2 LKOUT RELAY"	027	4	214	0	1	0	194
5777	5777	1	"01027106"	"TX2 387-2 DIFF SELF CK"	027	4	226	0	1	0	355
5778	5778	1	"01027107"	"TX2 501-2 SELF CHECK"	027	4	226	0	1	0	955
5779	5779	1	"01027108"	"TX2 2100-2 SELF CHECK"	027	4	226	0	1	0	956
5780	5780	1	"01027109"	"TX2 735 METER SELF CHECK"	027	4	226	0	1	0	957
5781	5781	1	"01027110"	"TX2 86T-2 TRIP-COIL MON"	027	4	226	0	1	0	958
5782	5782	1	"01027111"	"TX2 94T-2 TRIP-COIL MON"	027	4	226	0	1	0	959
5783	5783	1	"01027112"	"RS TX2 EAST CIR SW"	027	4	201	0	1	0	2573
5784	5784	1	"01027113"	"RS TX2 LBI"	027	4	215	0	1	0	2574
5785	5785	1	"01027114"	"BKR 4 2032-2 CPORT1"	027	4	226	0	1	0	409
5786	5786	1	"01027115"	"BKR 5 2032-2 CPORT2"	027	4	226	0	1	0	1625
5787	5787	1	"01027116"	"TIE BKR 2032 CPORT4"	027	4	226	0	1	0	1937
5788	5788	1	"01027117"	"TX2 2411-2 CPORT 11"	027	4	226	0	1	0	1554
5789	5789	1	"01027118"	"TX2 TANK NITRO HIGH PRES"	027	4	210	0	1	0	122
5790	5790	1	"01027119"	"TX2 TANK NITRO LOW PRES"	027	4	209	0	1	0	497
5791	5791	1	"01027120"	"TX2 NITRO BOTTLE LOW PR"	027	4	209	0	1	0	1280
5792	5792	1	"01027121"	"TX2 TANK PRESSURE RELIEF"	027	4	210	0	1	0	123
5793	5793	1	"01027122"	"TX2 TANK SUDDEN PRESSURE"	027	4	210	0	1	0	954
5794	5794	1	"01027123"	"TX2 TANK LOW OIL"	027	4	209	0	1	0	182
5795	5795	1	"01027124"	"TX2 TANK HIGH OIL"	027	4	210	0	1	0	1613
5796	5796	1	"01027125"	"TX2 LTC TANK LOW OIL"	027	4	209	0	1	0	974
5797	5797	1	"01027126"	"TX2 LTC LOSS OF POWER"	027	4	204	0	1	0	2213
5798	5798	1	"01027127"	"TX2 TAP CHNGR OFF TAP"	027	4	222	0	1	0	821
5799	5799	1	"01027128"	"TX2 LTC PRESSURE RELIEF"	027	5	210	0	1	0	2259
5800	5800	1	"01027129"	"TX2 LTC LOCKOUT"	027	5	221	0	1	0	1125
5801	5801	1	"01016111"	"OP TX2 STG1 FANS LOSS AC"	016	3	204	0	1	0	30
5802	5802	1	"01027130"	"TX2 STAGE1 FANS"	027	4	217	0	1	0	1927
5803	5803	1	"01027131"	"TX2 STAGE2 FANS"	027	4	217	0	1	0	1290
5804	5804	5	"05027004"	"REGULATOR CONTROL MODE"	027	10	203	0	1	0	144
5805	5805	5	"05027005"	"REGULATOR CONTROL MODE"	027	10	203	0	1	0	145
5806	5806	1	"01031181"	"SECI 230 MID BKR RECL"	031	6	204	0	1	0	2575
5807	5807	1	"01031182"	"SECI 230 WEST BKR RECL"	031	6	204	0	1	0	2576
5808	5808	1	"01031183"	"SECI 230 EAST BKR RECL"	031	6	204	0	1	0	2577
5809	5809	5	"05031011"	"REGULATOR CONTROL MODE"	031	10	203	0	1	0	144
5810	5810	5	"05031012"	"REGULATOR CONTROL MODE"	031	10	203	0	1	0	145
5811	5811	5	"05067039"	"S641 LOSS OF AC & DC"	067	3	226	0	1	0	2578
5812	5812	5	"05067040"	"DI LBI S641 LOC/REM SW"	067	3	213	0	1	0	2579
5813	5813	1	"01006084"	"MOBIL TX SELF CK"	006	5	226	0	1	0	405
5814	5814	8	"12041016"	"PSEUDO SWITCH"	041	10	215	0	1	0	2580
5815	5815	1	"01008066"	"TX TANK NITRO HIGH PRES"	008	7	210	0	1	0	1495
5816	5816	1	"01039041"	"BN TX1 VOLT CONTROL K2"	039	3	217	0	1	0	55
5817	5817	1	"01039042"	"BN LTC1 AUTO/MAN"	039	3	220	0	1	0	1494
5818	5818	5	"05039008"	"BN LOAD TAP CHANGER"	039	3	207	1	1	0	1432
5819	5819	1	"01039043"	"BN BKR 1 UNDER FREQ TRIP"	039	3	201	0	1	0	362
5820	5820	1	"01039044"	"BN BKR 2 UNDER FREQ TRIP"	039	3	201	0	1	0	363
5821	5821	1	"01039045"	"BN BKR 3 UNDER FREQ TRIP"	039	3	201	0	1	0	411
5822	5822	1	"01039046"	"BN BKR 4 UNDER FREQ TRIP"	039	3	201	0	1	0	366
5823	5823	1	"01039047"	"BN BKR 1 LOSS POT FOR UF"	039	3	226	0	1	0	77
5824	5824	1	"01039048"	"BN BKR 2 LOSS POT FOR UF"	039	3	226	0	1	0	249
5825	5825	1	"01039049"	"BN BKR 3 LOSS POT FOR UF"	039	3	226	0	1	0	79
5826	5826	1	"01039050"	"BN BKR 4 LOSS POT FOR UF"	039	3	226	0	1	0	397
5827	5827	1	"01039051"	"BN HOUSE LOC/REM SW"	039	3	213	0	1	0	66
5828	5828	1	"01039052"	"BN TX1 86T LOCKOUT"	039	3	214	0	1	0	67
5829	5829	1	"01039053"	"BN TX1 DIF PROTECT FAIL"	039	3	226	0	1	0	120
5830	5830	1	"01039054"	"BN TX1 OVERCURRENT FAIL"	039	3	226	0	1	0	439
5831	5831	1	"01039055"	"BN TX1 2100 FAIL"	039	1	226	0	1	0	456
5832	5832	1	"01039056"	"BN TX1 735 RELAY FAIL"	039	3	226	0	1	0	385
5833	5833	1	"01039057"	"BN TX1 86T LOCKOUT TCM"	039	3	226	0	1	0	72
5834	5834	1	"01039058"	"BN TX1 94T TCM"	039	3	226	0	1	0	245
5835	5835	1	"01039059"	"BATT POWER FAIL"	039	3	226	0	1	0	434
5836	5836	1	"01039060"	"GPS CLOCK FAIL"	039	3	204	0	1	0	1384
5837	5837	1	"01041089"	"ME BKR 2 BKR FAIL"	041	1	219	0	1	0	10
5838	5838	1	"01039061"	"BN TX1 2411 ALARMS COMM"	039	3	226	0	1	0	12
5839	5839	1	"01039062"	"BN BKR 1 CONTROL COMM"	039	3	226	0	1	0	19
5840	5840	1	"01039063"	"BN BKR 2 CONTROL COMM"	039	3	226	0	1	0	157
5841	5841	1	"01039064"	"BN BKR 3 CONTROL COMM"	039	3	226	0	1	0	101
5842	5842	1	"01039065"	"BN BKR 4 CONTROL COMM"	039	3	226	0	1	0	365
5843	5843	1	"01019182"	"TX2 LTC PRESSURE RELIEF"	019	4	210	0	1	0	2259
5844	5844	1	"01019183"	"LTC2 LOCKOUT BLK'S LTC"	019	4	214	0	1	0	1125
5845	5845	1	"01039066"	"BN TX1 TANK NITRO HI PRS"	039	3	210	0	1	0	427
5846	5846	1	"01039067"	"BN TX1 TANK NITRO LO PRS"	039	3	209	0	1	0	475
5847	5847	1	"01039068"	"BN TX1 NITRO CYL LO PRS"	039	3	209	0	1	0	374
5848	5848	1	"01039069"	"BN TX1 TANK PRS RELIF"	039	3	210	0	1	0	80
5849	5849	1	"01039070"	"BN TX1 TANK SUDDEN PRS"	039	3	210	0	1	0	477
5850	5850	1	"01039071"	"BN TX1 TANK LO OIL"	039	3	209	0	1	0	81
5851	5851	1	"01039072"	"BN TX1 TANK HI OIL"	039	3	210	0	1	0	11
5852	5852	1	"01039073"	"BN LTC1 TANK LO OIL"	039	3	209	0	1	0	398
5853	5853	1	"01039074"	"BN LTC1 LOSS OF POWER"	039	3	226	0	1	0	251
5854	5854	1	"01039075"	"BN LTC1 OFF TAP"	039	3	222	0	1	0	598
5855	5855	1	"01039076"	"BN LTC1 MOTOR HI TEMP"	039	3	208	0	1	0	2418
5856	5856	1	"01039077"	"BN LTC 1 PRS RELIEF"	039	3	210	0	1	0	132
5857	5857	1	"01039078"	"BN LTC1 LOCKOUT BLKS LTC"	039	3	221	0	1	0	125
5858	5858	1	"01039079"	"BN K6121 CIRC SW"	039	3	201	0	1	0	2581
5859	5859	1	"01039080"	"6122S H/S BYPASS SW"	039	3	215	0	1	0	2582
5860	5860	1	"01039081"	"M638S MOBILE TX H/S SW"	039	3	215	0	1	0	2583
5861	5861	1	"01052018"	"3530 SELF CHECK"	052	1	226	0	1	0	2122
5862	5862	1	"01039082"	"MOBILE TX HOT OIL TEMP"	039	3	226	0	1	0	1
5863	5863	1	"01039083"	"MOBILE TX 387 SELF CHECK"	039	3	226	0	1	0	405
5864	5864	1	"01039084"	"BN S3L11 LBI"	039	3	215	0	1	0	1685
5865	5865	1	"01039085"	"BN TX1 STAGE 1 FANS"	039	3	217	0	1	0	327
5866	5866	1	"01039086"	"BN TX1 STAGE 2 FANS"	039	3	217	0	1	0	158
5867	5867	1	"01060066"	"TX 734 METER SELF CK"	060	5	226	0	1	0	1496
5868	5868	1	"01014178"	"TX1 TANK NITRO HIGH PRES"	014	3	210	0	1	0	427
5869	5869	1	"01014179"	"TX1 TANK NITRO LOW PRESS"	014	3	209	0	1	0	475
5870	5870	1	"01014180"	"TX1 NITRO BOTTLE LOW PRS"	014	3	209	0	1	0	1126
5871	5871	1	"01014181"	"TX1 TANK PRESSURE RELIEF"	014	3	210	0	1	0	80
5872	5872	1	"01014182"	"TX1 LTC PRESSURE RELIEF"	014	3	210	0	1	0	132
5873	5873	1	"01014183"	"TX1 TANK SUDDEN PRESSURE"	014	3	210	0	1	0	477
5874	5874	1	"01014184"	"TX1 TANK LOW OIL"	014	3	209	0	1	0	81
5875	5875	1	"01014185"	"TX1 TANK HIGH OIL"	014	3	210	0	1	0	11
5876	5876	1	"01014186"	"TX1 LTC TANK LOW OIL"	014	3	209	0	1	0	398
5877	5877	1	"01014187"	"TX1 LTC LOSS OF POWER"	014	3	204	0	1	0	251
5878	5878	1	"01014188"	"TX1 TAP CHNGR OFF TAP"	014	3	222	0	1	0	598
5879	5879	1	"01014189"	"TX1 LTC MOTOR HIGH TEMP"	014	3	208	0	1	0	2418
5880	5880	1	"01014190"	"LTC1 LOCKOUT BLK'S LTC"	014	3	221	0	1	0	125
5881	5881	1	"01014191"	"TX1 STAGE1 FANS"	014	3	217	0	1	0	327
5882	5882	1	"01014192"	"TX1 STAGE2 FANS"	014	3	217	0	1	0	158
5883	5883	1	"01014193"	"TX1 2411-1 CPORT 11"	014	3	226	0	1	0	1278
5884	5884	1	"01069111"	"WE BKR 2 UNDER FREQ TRIP"	069	4	201	0	1	0	363
5885	5885	1	"01069112"	"WE BKR 4 UNDER FREQ TRIP"	069	4	201	0	1	0	366
5886	5886	1	"01069113"	"WE BKR 6 UNDER FREQ TRIP"	069	4	201	0	1	0	2340
5887	5887	1	"01014194"	"TX2 TANK NITRO HIGH PRES"	014	3	210	0	1	0	122
5888	5888	1	"01014195"	"TX2 TANK NITRO LOW PRESS"	014	3	209	0	1	0	497
5889	5889	1	"01014196"	"TX2 NITRO BOTTLE LOW PRS"	014	3	209	0	1	0	1280
5890	5890	1	"01014197"	"TX2 TANK PRESSURE RELIEF"	014	3	210	0	1	0	123
5891	5891	1	"01014198"	"TX2 LTC PRESSURE RELIEF"	014	3	210	0	1	0	2259
5892	5892	1	"01014199"	"TX2 TANK SUDDEN PRESSURE"	014	3	210	0	1	0	954
5893	5893	1	"01014200"	"TX2 TANK LOW OIL"	014	3	209	0	1	0	182
5894	5894	1	"01014201"	"TX2 TANK HIGH OIL"	014	3	210	0	1	0	1613
5895	5895	1	"01014202"	"TX2 LTC TANK LOW OIL"	014	3	209	0	1	0	974
5896	5896	1	"01014203"	"TX2 LTC LOSS OF POWER"	014	3	204	0	1	0	2213
5897	5897	1	"01014204"	"TX2 TAP CHNGR OFF TAP"	014	3	222	0	1	0	821
5898	5898	1	"01014205"	"TX2 LTC MOTOR HIGH TEMP"	014	3	208	0	1	0	232
5899	5899	1	"01014206"	"LTC2 LOCKOUT BLK'S LTC"	014	3	221	0	1	0	1125
5900	5900	1	"01014207"	"TX2 STAGE1 FANS"	014	3	217	0	1	0	1927
5901	5901	1	"01014208"	"TX2 STAGE2 FANS"	014	3	217	0	1	0	1290
5902	5902	1	"01014209"	"TX2 2411-2 CPORT 11"	014	3	226	0	1	0	1554
5903	5903	1	"01014210"	"TX1 2411-1 CPORT11"	014	3	226	0	1	0	1697
5904	5904	1	"01014211"	"TX2 2411-2 CPORT11"	014	3	226	0	1	0	476
5905	5905	1	"01002124"	"BY TX1 2411 FUTURE COM"	002	4	226	0	1	0	949
5906	5906	1	"01002125"	"BY TX2 2411 FUTURE COM"	002	4	226	0	1	0	543
5907	5907	1	"01070096"	"TX2 TAP CHNGR OFF TAP"	070	5	222	0	1	0	821
5908	5908	1	"01070097"	"TX2 LTC PRESSURE RELIEF"	070	5	210	0	1	0	2259
5909	5909	1	"01070098"	"TX2 LTC LOSS OF POWER"	070	5	204	0	1	0	2213
5910	5910	1	"01001117"	"DI TX1 2411 FUTURE COM"	001	3	226	0	1	0	949
5911	5911	1	"01001118"	"DI TX2 2411 FUTURE COM"	001	3	226	0	1	0	543
5912	5912	1	"01001119"	"TX1 TANK NITRO HIGH PRES"	001	3	210	0	1	0	427
5913	5913	1	"01001120"	"TX1 TANK NITRO LOW PRES"	001	3	209	0	1	0	475
5914	5914	1	"01001121"	"TX1 NITRO CYL LOW PRES"	001	3	209	0	1	0	374
5915	5915	1	"01001122"	"TX1 TANK PRESSURE RELIEF"	001	3	210	0	1	0	80
5916	5916	1	"01001123"	"TX1 TANK SUDDEN PRESSURE"	001	3	210	0	1	0	477
5917	5917	1	"01001124"	"TX1 TANK LOW OIL"	001	3	209	0	1	0	81
5918	5918	1	"01001125"	"DI TX1 TANK CRIT LO OIL"	001	3	210	0	1	0	2584
5919	5919	1	"01001126"	"DI LTC1 TANK LOW OIL"	001	3	209	0	1	0	398
5920	5920	1	"01001127"	"DI LTC1 LOSS OF POWER"	001	3	204	0	1	0	251
5921	5921	1	"01001128"	"DI LTC1 OFF TAP"	001	3	222	0	1	0	598
5922	5922	1	"01001129"	"DI LTC1 MOTOR TEMP HIGH"	001	3	226	0	1	0	2418
5923	5923	1	"01001130"	"DI LTC1 PRESSURE RELIEF"	001	3	210	0	1	0	132
5924	5924	1	"01001131"	"DI LTC1 LCKOUT BLKS LTC"	001	3	214	0	1	0	125
5925	5925	1	"01001132"	"DI TX1 STG1 FANS ON"	001	3	217	0	1	0	327
5926	5926	1	"01001133"	"TX1 STAGE2 FANS"	001	3	217	0	1	0	158
5927	5927	1	"01001134"	"DI TX1 2411 ALARMS COM"	001	3	226	0	1	0	12
5928	5928	1	"01001135"	"DI TX2 TANK NITRO HI PRS"	001	3	210	0	1	0	122
5929	5929	1	"01001136"	"DI TX2 TANK NITRO LO PRS"	001	3	209	0	1	0	497
5930	5930	1	"01001137"	"DI TX2 NITRO CYL LO PRS"	001	3	209	0	1	0	495
5931	5931	1	"01001138"	"DI TX2 TANK PRS RELIEF"	001	3	210	0	1	0	123
5932	5932	1	"01001139"	"DI TX2 TANK SUDDEN PRS"	001	3	210	0	1	0	954
5933	5933	1	"01001140"	"DI TX2 TANK LO OIL"	001	3	209	0	1	0	182
5934	5934	1	"01001141"	"DI TX2 TANK CRIT LO OIL"	001	3	209	0	1	0	161
5935	5935	1	"01001142"	"DI LTC2 TANK LO OIL"	001	3	209	0	1	0	974
5936	5936	1	"01001143"	"DI LTC2 LOSS OF POWER"	001	3	204	0	1	0	2213
5937	5937	1	"01001144"	"DI LTC2 OFF TAP"	001	3	222	0	1	0	821
5938	5938	1	"01001145"	"DI LTC2 MOTOR HI TEMP"	001	3	208	0	1	0	232
5939	5939	1	"01001146"	"DI LTC2 PRS RELIEF"	001	3	210	0	1	0	2259
5940	5940	1	"01001147"	"DI LTC2 LCKOUT BLKS LTC"	001	3	214	0	1	0	1125
5941	5941	1	"01001148"	"DI TX2 STG1 FANS ON"	001	3	217	0	1	0	1927
5942	5942	1	"01001149"	"DI TX2 STG2 FANS ON"	001	3	217	0	1	0	1290
5943	5943	1	"01001150"	"DI TX2 2411 ALARMS COM"	001	3	226	0	1	0	1723
5944	5944	1	"01019184"	"TX1 TANK NITRO HIGH PRES"	019	4	210	0	1	0	427
5945	5945	1	"01019185"	"TX1 TANK NITRO LOW PRES"	019	4	209	0	1	0	475
5946	5946	1	"01019186"	"FI TX1 NITRO CYL LO PRS"	019	4	209	0	1	0	374
5947	5947	1	"01019187"	"TX1 TANK PRESSURE RELIEF"	019	4	210	0	1	0	80
5948	5948	1	"01019188"	"TX1 TANK SUDDEN PRESSURE"	019	4	210	0	1	0	477
5949	5949	1	"01019189"	"TX1 TANK LOW OIL"	019	4	209	0	1	0	81
5950	5950	1	"01019190"	"FI TX1 TANK CRIT LO OIL"	019	4	210	0	1	0	2584
5951	5951	1	"01019191"	"FI TX1 LTC TANK LO OIL"	019	4	209	0	1	0	398
5952	5952	1	"01019192"	"FI TX1 LTC LOSS OF POWER"	019	4	204	0	1	0	251
5953	5953	1	"01019193"	"TX1 TAP CHNGR OFF TAP"	019	4	222	0	1	0	598
5954	5954	1	"01019194"	"FI TX1 LTC MOTOR HI TEMP"	019	4	226	0	1	0	2418
5955	5955	1	"01019195"	"TX1 LTC PRESSURE RELIEF"	019	4	210	0	1	0	132
5956	5956	1	"01019196"	"FI TX1 LTC LOCKOUT BLOK"	019	4	214	0	1	0	125
5957	5957	1	"01019197"	"TX1 STAGE1 FANS"	019	4	217	0	1	0	327
5958	5958	1	"01019198"	"TX1 STAGE2 FANS"	019	4	217	0	1	0	158
5959	5959	1	"01019199"	"FI TX1 2411 ALARMS COMM"	019	4	226	0	1	0	12
5960	5960	1	"01019200"	"TX2 TANK NITRO HIGH PRES"	019	4	210	0	1	0	122
5961	5961	1	"01019201"	"TX2 TANK NITRO LOW PRES"	019	4	209	0	1	0	497
5962	5962	1	"01019202"	"TX2 NITRO BOTTLE LOW PRS"	019	4	209	0	1	0	1280
5963	5963	1	"01019203"	"TX2 TANK PRESSURE RELIEF"	019	4	210	0	1	0	123
5964	5964	1	"01019204"	"TX3 TANK PRESSURE RELIEF"	019	4	210	0	1	0	2585
5965	5965	1	"01019205"	"TX3 TANK SUDDEN PRESSURE"	019	4	210	0	1	0	2586
5966	5966	1	"01019206"	"TX3 TANK LOW OIL"	019	4	209	0	1	0	2116
5967	5967	1	"01019207"	"TX3 TANK HIGH OIL"	019	4	210	0	1	0	2587
5968	5968	1	"01019208"	"TX3 LTC TANK LOW OIL"	019	4	209	0	1	0	2588
5969	5969	1	"01019209"	"TX3 LTC LOSS OF POWER"	019	4	204	0	1	0	2589
5970	5970	1	"01019210"	"TX3 TAP CHNGR OFF TAP"	019	4	222	0	1	0	2590
5971	5971	1	"01019211"	"TX3 LTC MOTOR HIGH TEMP"	019	4	226	0	1	0	2591
5972	5972	1	"01019212"	"TX3 LTC PRESSURE RELIEF"	019	4	210	0	1	0	2592
5973	5973	1	"01019213"	"TX3 LTC LOCKOUT BLKS LTC"	019	4	214	0	1	0	2593
5974	5974	1	"01019214"	"TX3 STAGE1 FANS"	019	4	217	0	1	0	2594
5975	5975	1	"01019215"	"TX3 STAGE2 FANS"	019	4	217	0	1	0	2595
5976	5976	1	"01019216"	"TX3 2411 ALARMS COMM"	019	4	226	0	1	0	2596
5977	5977	5	"05055137"	"TT PSEUDO SWITCH"	055	10	204	0	1	0	2597
5978	5978	5	"05055138"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	2598
5979	5979	5	"05055139"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	2599
5980	5980	5	"05055140"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	2600
5981	5981	5	"05055141"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	2601
5982	5982	5	"05055142"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	2602
5983	5983	5	"05055143"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	283
5984	5984	5	"05055144"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	293
5985	5985	5	"05055145"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	116
5986	5986	5	"05055146"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	284
5987	5987	5	"05055147"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	115
5988	5988	5	"05055148"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	302
5989	5989	5	"05055149"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	2603
5990	5990	5	"05055150"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	2604
5991	5991	5	"05055151"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	281
5992	5992	5	"05055152"	"TT PSEUDO SWITCH"	055	10	215	0	1	0	292
5993	5993	5	"05072004"	"NT PSEUDO SWITCH"	072	10	203	0	1	0	2605
5994	5994	1	"01003025"	"WS TX 86T TRIP-COIL MON"	003	5	226	0	1	0	1497
5995	5995	1	"01003026"	"WS TX 94T TRIP-COIL MON"	003	5	226	0	1	0	1498
5996	5996	1	"01003027"	"WORTHINGTON K6190 CIR SW"	003	5	201	0	1	0	2606
5997	5997	1	"01003028"	"WS 6191SC/S BYPASS SW"	003	5	215	0	1	0	2607
5998	5998	1	"01003029"	"WS BATT CHRG LOSS OF AC"	003	5	204	0	1	0	1265
5999	5999	1	"01003030"	"WS BATT CHRG DC VOLTS"	003	5	204	0	1	0	324
6000	6000	1	"01003031"	"WS BATT GROUND"	003	5	226	0	1	0	334
6001	6001	1	"01003032"	"WS BRK 1 3530 CPORT"	003	5	226	0	1	0	254
6002	6002	1	"01003033"	"WS BRK 2 3530 CPORT"	003	5	226	0	1	0	446
6003	6003	1	"01003034"	"WS BRK 3 3530 CPORT"	003	5	226	0	1	0	1147
6004	6004	1	"01003035"	"WS BRK 4 3530 CPORT"	003	5	226	0	1	0	1148
6005	6005	1	"01003036"	"WS TX 2411 SELF CHECK"	003	5	226	0	1	0	1490
6006	6006	1	"01003037"	"WS TX OIL TEMP"	003	5	208	0	1	0	165
6007	6007	1	"01003038"	"WS TX HOT SPOT"	003	5	208	0	1	0	162
6008	6008	1	"01003039"	"WS TX LOCAL REMOTE SW"	003	5	213	0	1	0	1491
6009	6009	1	"01003040"	"WS VOLT CONTROL 1"	003	5	217	0	1	0	1492
6010	6010	1	"01003041"	"WS VOLT CONTROL 2"	003	5	217	0	1	0	1493
6011	6011	5	"05003002"	"WS TX LOAD TAP CHANGER"	003	5	207	1	1	0	1432
6012	6012	1	"01003042"	"WS LTC AUTO/MAN"	003	5	220	0	1	0	1494
6013	6013	1	"01003043"	"WS BKR 1 UNDER FREQ TRIP"	003	5	201	0	1	0	362
6014	6014	1	"01003044"	"WS BKR 2 UNDER FREQ TRIP"	003	5	201	0	1	0	363
6015	6015	1	"01003045"	"WS BKR 3 UNDER FREQ TRIP"	003	5	201	0	1	0	411
6016	6016	1	"01003046"	"WS BKR 4 UNDER FREQ TRIP"	003	5	201	0	1	0	366
6017	6017	1	"01003047"	"BRK1 LOSS OF POT FOR UF"	003	5	226	0	1	0	77
6018	6018	1	"01003048"	"BRK2 LOSS OF POT FOR UF"	003	5	226	0	1	0	249
6019	6019	1	"01003049"	"BRK3 LOSS OF POT FOR UF"	003	5	226	0	1	0	79
6020	6020	1	"01003050"	"BRK4 LOSS OF POT FOR UF"	003	5	226	0	1	0	397
6021	6021	1	"01003051"	"TX STAGE1 FANS LOSS AC"	003	5	204	0	1	0	2256
6022	6022	1	"01003052"	"TX STAGE2 FANS LOSS AC"	003	5	204	0	1	0	2084
6023	6023	1	"01003053"	"TX TANK NITRO HIGH PRES"	003	5	210	0	1	0	1495
6024	6024	1	"01003054"	"TX TANK NITRO LOW PRES"	003	5	209	0	1	0	2285
6025	6025	1	"01003055"	"TX NITRO BOTTLE LOW PRES"	003	5	209	0	1	0	2284
6026	6026	1	"01003056"	"WS TX PRESSURE RELIEF"	003	5	210	0	1	0	2261
6027	6027	1	"01003057"	"TX TANK LOW OIL"	003	5	209	0	1	0	2266
6028	6028	1	"01003058"	"LTC TANK LOW OIL"	003	5	209	0	1	0	1150
6029	6029	1	"01003059"	"TX COOLING CONTROL AC"	003	5	204	0	1	0	623
6030	6030	1	"01003060"	"LTC LOSS OF POWER"	003	5	226	0	1	0	2262
6031	6031	1	"01003061"	"LTC TAP CHG.OFF TAP"	003	5	222	0	1	0	395
6032	6032	1	"01003062"	"TX STAGE1 FANS"	003	5	217	0	1	0	2255
6033	6033	1	"01003063"	"TX STAGE2 FANS"	003	5	217	0	1	0	2254
6034	6034	1	"01003064"	"WS TX 2411 CPORT11"	003	5	226	0	1	0	2237
6035	6035	1	"01003065"	"WS 2411 CPORT28 MBIT"	003	5	226	0	1	0	403
6036	6036	1	"01003066"	"WS MOSW S6176 BL"	003	5	202	0	1	0	2608
6037	6037	1	"01003067"	"S6176 LOSS OF AC & DC"	003	5	226	0	1	0	2609
6038	6038	1	"01003068"	"WS MOSW S6175 BR"	003	5	202	0	1	0	2610
6039	6039	1	"01003069"	"BRK 1 351-1 SELF CHECK"	003	5	226	0	1	0	18
6040	6040	1	"01003070"	"BRK 2 351-2 SELF CHECK"	003	5	226	0	1	0	43
6041	6041	1	"01003071"	"BRK 3 351-3 SELF CHECK"	003	5	226	0	1	0	44
6042	6042	1	"01003072"	"BRK 4 351-4 SELF CHECK"	003	5	226	0	1	0	127
6043	6043	1	"01003073"	"TX 2505-1 SELF CHECK"	003	5	226	0	1	0	2611
6044	6044	1	"01003074"	"MOSW 2505-2 SELF CHECK"	003	5	226	0	1	0	304
6045	6045	1	"01003075"	"HOUSE 2505-3 SELF CHECK"	003	5	226	0	1	0	2612
6046	6046	5	"05067041"	"6264S 115KV SWITCH"	067	4	215	0	1	0	1183
6047	6047	1	"01003076"	"BKR 1 3530 CPORT18 MBIT"	003	5	226	0	1	0	255
6048	6048	1	"01003077"	"BKR 2 3530 CPORT19 MBIT"	003	5	226	0	1	0	26
6049	6049	1	"01003078"	"BKR 3 3530 CPORT20 MBIT"	003	5	226	0	1	0	163
6050	6050	1	"01003079"	"BKR 4 3530 CPORT21 MBIT"	003	5	226	0	1	0	9
6051	6051	1	"01003080"	"TX 2505-1 CPORT23 MBIT"	003	5	226	0	1	0	864
6052	6052	1	"01003081"	"MOSW'S 2505-2 CPORT24 MB"	003	5	226	0	1	0	2538
6053	6053	1	"01003082"	"HOUSE 2505-3 CPORT25 MB"	003	5	226	0	1	0	1127
6054	6054	1	"01010064"	"CA TX1 TANK DGA CALI GAS"	010	10	226	0	1	0	322
6055	6055	5	"05067042"	"MODEL STATUS"	067	10	217	0	1	0	1096
6056	6056	5	"05067043"	"MODEL STATUS"	067	10	217	0	1	0	2597
6057	6057	1	"01023015"	"TU 311C-2 SC BACKUP"	023	3	226	0	1	0	2613
6058	6058	1	"01023016"	"TU 421-2 TEST PLUG"	023	3	233	0	1	0	2614
6059	6059	1	"01023017"	"TU 421-1 TEST PLUG"	023	3	233	0	1	0	2615
6060	6060	5	"05067044"	"MODEL STATUS"	067	10	217	0	1	0	2616
6061	6061	1	"01003083"	"WS MAS AC LOSS"	003	5	204	0	1	0	217
6062	6062	1	"01023018"	"TU OCB W6205 RECLOSE REL"	023	3	204	0	1	0	2617
6063	6063	1	"01023019"	"TU W6205 BKR TRP-COIL M2"	023	3	226	0	1	0	2618
6064	6064	1	"01023020"	"TU  501 TEST PLUG"	023	3	233	0	1	0	2619
6065	6065	1	"01023021"	"TU W6205 BKR TRP-COIL M1"	023	3	226	0	1	0	2620
6066	6066	1	"01023022"	"TU 94T TRIP-COIL MON"	023	3	226	0	1	0	2621
6067	6067	1	"01035075"	"TX TAP CHNGR OFF TAP"	035	5	222	0	1	0	395
6068	6068	1	"01023023"	"TU W6205 BKR FAIL"	023	3	219	0	1	0	2622
6069	6069	1	"01023024"	"TU W6205 LOSS POT FOR UF"	023	3	226	0	1	0	2623
6070	6070	1	"01010065"	"CA TX1 TANK DGA CAR GAS"	010	10	226	0	1	0	312
6071	6071	1	"01003084"	"WS MOSW BLOCKING REL"	003	5	203	0	1	0	62
6072	6072	1	"01003085"	"MOBIL TX LOSS OF AC"	003	5	226	0	1	0	24
6073	6073	1	"01003086"	"MOBIL TX HOT OIL TEMP"	003	5	208	0	1	0	1
6074	6074	1	"01003087"	"MOBIL TX SELF CK"	003	5	226	0	1	0	405
6075	6075	5	"05003003"	"REGULATOR CONTROL MODE"	003	10	203	0	1	0	78
6076	6076	1	"01003088"	"735 METER SELF CK"	003	5	226	0	1	0	1496
6077	6077	1	"01003089"	"3530 SELF CHECK"	003	5	226	0	1	0	2122
6078	6078	1	"01003090"	"CLOCK SELF CHECK"	003	5	226	0	1	0	1384
6079	6079	1	"01003091"	"WS LBI 3L12S"	003	5	215	0	1	0	1411
6080	6080	1	"01026021"	"311C TEST PLUG-PRIMARY"	026	6	226	0	1	0	2126
6081	6081	1	"01026022"	"311A TEST PLUG-BACKUP"	026	6	226	0	1	0	2067
6082	6082	1	"01064063"	"SN TX1 2411 FUTURE COM"	064	3	226	0	1	0	949
6083	6083	1	"01064064"	"SN TX1 STG1 FANS LOSS AC"	064	3	204	0	1	0	426
6084	6084	1	"01064065"	"SN TX1 STG2 FANS LOSS AC"	064	3	204	0	1	0	1070
6085	6085	1	"01064066"	"SN TX1 TANK NITRO HI PRS"	064	1	210	0	1	0	427
6086	6086	1	"01064067"	"SN TX1 TANK NITRO LO PRS"	064	1	209	0	1	0	475
6087	6087	1	"01064068"	"SN TX1 NITROL CYL LO PRS"	064	1	209	0	1	0	374
6088	6088	1	"01064069"	"SN TX1 PRS RELIEF"	064	3	210	0	1	0	80
6089	6089	1	"01064070"	"SN LTC1 LOSS OF POWER"	064	3	204	0	1	0	251
6090	6090	1	"01064071"	"SN TX1 TANK LO OIL"	064	3	209	0	1	0	81
6091	6091	1	"01064072"	"SN LTC1 TANK LO OIL"	064	3	209	0	1	0	398
6092	6092	1	"01064073"	"SN TX1 FAN CTRL LOSS AC"	064	3	204	0	1	0	2624
6093	6093	1	"01064074"	"SN LTC1 OFF TAP"	064	3	222	0	1	0	598
6094	6094	1	"01064075"	"SN TX1 STGF FANS ON"	064	3	217	0	1	0	327
6095	6095	1	"01064076"	"SN TX1 STG2 FANS ON"	064	3	217	0	1	0	158
6096	6096	1	"01064077"	"SN TX1 2411 ALARMS COM"	064	3	226	0	1	0	12
6097	6097	1	"01064078"	"SN  CLOCK FAIL"	064	3	226	0	1	0	1384
6098	6098	8	"12038035"	"PSEUDO SWITCH"	038	10	215	0	1	0	2625
6099	6099	1	"01008067"	"MOBIL TX HOT OIL TEMP"	008	7	226	0	1	0	1
6100	6100	1	"01008068"	"MOBIL TX SELF CK"	008	7	226	0	1	0	405
6101	6101	1	"01008069"	"3530 SELF CHECK"	008	7	226	0	1	0	2122
6102	6102	1	"01040056"	"MN TX1 2411 FUTURE COM"	040	6	226	0	1	0	949
6103	6103	1	"01040057"	"MN TX1 TANK NITRO HI PRS"	040	6	210	0	1	0	427
6104	6104	1	"01040058"	"MN TX1 TANK NITRO LO PRS"	040	6	209	0	1	0	475
6105	6105	1	"01040059"	"MN TX1 NITRO CYL LO PRS"	040	6	209	0	1	0	374
6106	6106	1	"01040060"	"MN TX1 TANK PRS RELIEF"	040	6	210	0	1	0	80
6107	6107	1	"01040061"	"MN TX1 TANK SUDDEN PRS"	040	6	210	0	1	0	477
6108	6108	1	"01040062"	"MN TX1 TANK LO OIL"	040	6	209	0	1	0	81
6109	6109	1	"01040063"	"MN TX1 TANK HI OIL"	040	6	210	0	1	0	11
6110	6110	1	"01040064"	"MN LTC1 TANK LO OIL"	040	6	209	0	1	0	398
6111	6111	1	"01040065"	"MN LTC1 LOSS OF POWER"	040	6	226	0	1	0	251
6112	6112	1	"01040066"	"MN LTC1 OFF TAP"	040	6	222	0	1	0	598
6113	6113	1	"01040067"	"MN LTC1 MOTOR HI TEMP"	040	6	208	0	1	0	2418
6114	6114	1	"01040068"	"MN LTC1 PRS RELIEF"	040	6	210	0	1	0	132
6115	6115	1	"01040069"	"MN LTC1 LCKOUT BLKS LTC"	040	6	221	0	1	0	125
6116	6116	1	"01040070"	"MN TX1 STG1 FANS ON"	040	6	217	0	1	0	327
6117	6117	1	"01040071"	"MN TX1 STG2 FANS ON"	040	6	217	0	1	0	158
6118	6118	1	"01040072"	"MN TX1 2411 ALARMS COM"	040	6	226	0	1	0	12
6119	6119	1	"01040073"	"MOBIL TX LOSS OF AC"	040	6	226	0	1	0	24
6120	6120	1	"01040074"	"MOBILE TX HOT OIL TEMP"	040	6	208	0	1	0	1
6121	6121	1	"01040075"	"MOBIL TX SELF CK"	040	6	226	0	1	0	405
6122	6122	1	"01063018"	"ECC COMP ROOM BACK DOOR"	063	12	215	0	1	0	2626
6123	6123	1	"01028120"	"TX1 OIL TEMP"	028	6	208	0	1	0	51
6124	6124	1	"01035076"	"TX STAGE1 FANS"	035	5	217	0	1	0	2255
6125	6125	1	"01035077"	"TX STAGE2 FANS"	035	5	217	0	1	0	2254
6126	6126	1	"01063019"	"SERVER ROOM TEMP ALARM"	063	12	208	0	1	0	2627
6127	6127	1	"01072072"	"BL TX1 2411 FUTURE COMM"	072	5	226	0	1	0	949
6128	6128	1	"01072073"	"BL TX1 DIFF PROT DISABLE"	072	5	226	0	1	0	978
6129	6129	8	"12028015"	"PSEUDO SWITCH"	028	10	215	0	1	0	2628
6130	6130	1	"01072074"	"BL TX1 TANK LO OIL"	072	5	209	0	1	0	81
6131	6131	1	"01072075"	"TX COOLING CONTROL AC"	072	5	204	0	1	0	623
6132	6132	1	"01072076"	"BL LTC1 TANK LOW OIL"	072	5	209	0	1	0	398
6133	6133	1	"01072077"	"BL LTC1 LOSS OF POWER"	072	5	226	0	1	0	251
6134	6134	1	"01072078"	"LTC TAP CHG OFF TAP"	072	5	222	0	1	0	598
6135	6135	1	"01072079"	"BL TX1 STAGE 1 FANS ON"	072	5	217	0	1	0	327
6136	6136	1	"01072080"	"BL TX1 STAGE 2 FANS ON"	072	5	217	0	1	0	158
6137	6137	1	"01072081"	"BL TX1 2411 ALARMS COMM"	072	5	226	0	1	0	12
6138	6138	1	"01072082"	"MOBIL TX LOSS OF AC"	072	5	226	0	1	0	24
6139	6139	1	"01072083"	"MOBIL TX HOT OIL TEMP"	072	5	208	0	1	0	1
6140	6140	1	"01072084"	"MOBIL TX SELF CK"	072	5	226	0	1	0	405
6141	6141	1	"01056070"	"TX1 DIFF RELAY DISABLE"	056	5	226	0	1	0	978
6142	6142	1	"01060067"	"TX1 TANK NITRO HIGH PRES"	060	5	210	0	1	0	427
6143	6143	1	"01060068"	"TX1 TANK NITRO LOW PRES"	060	5	209	0	1	0	475
6144	6144	1	"01060069"	"TX1 NITRO BOTTLE LOW PRE"	060	5	209	0	1	0	1126
6145	6145	1	"01060070"	"TX1 TANK PRESSURE RELIEF"	060	5	210	0	1	0	80
6146	6146	1	"01060071"	"TX1 TANK SUDDEN PRESSURE"	060	5	210	0	1	0	477
6147	6147	1	"01060072"	"TX1 TANK LOW OIL"	060	5	209	0	1	0	81
6148	6148	1	"01060073"	"TX1 TANK HIGH OIL"	060	5	210	0	1	0	11
6149	6149	1	"01060074"	"LTC1 TANK LOW OIL"	060	5	209	0	1	0	398
6150	6150	1	"01060075"	"LTC1 LOSS OF POWER"	060	5	226	0	1	0	251
6151	6151	1	"01060076"	"LTC1 TAP CHG.OFF TAP"	060	5	222	0	1	0	598
6152	6152	1	"01060077"	"LTC1 MOTOR HIGH TEMP"	060	5	208	0	1	0	2418
6153	6153	1	"01060078"	"LTC1 PRESSURE RELIEF"	060	5	210	0	1	0	132
6154	6154	1	"01060079"	"LTC1 LOCKOUT, BLK'S LTC"	060	5	221	0	1	0	125
6155	6155	1	"01060080"	"FA TX1 STAGE1 FANS"	060	5	217	0	1	0	327
6156	6156	1	"01060081"	"FA TX1 STAGE2 FANS"	060	5	217	0	1	0	158
6157	6157	1	"01060082"	"TX1 2411 CPORT 11"	060	5	226	0	1	0	2237
6158	6158	1	"01060083"	"TX2 TANK NITRO HIGH PRES"	060	5	210	0	1	0	122
6159	6159	1	"01060084"	"TX2 TANK NITRO LOW PRES"	060	5	209	0	1	0	497
6160	6160	1	"01060085"	"TX2 NITRO BOTTLE LOW PRE"	060	5	209	0	1	0	1280
6161	6161	1	"01060086"	"TX2 TANK PRESSURE RELIEF"	060	5	210	0	1	0	123
6162	6162	1	"01060087"	"TX2 TANK SUDDEN PRESSURE"	060	5	210	0	1	0	954
6163	6163	1	"01060088"	"TX2 TANK LOW OIL"	060	5	209	0	1	0	182
6164	6164	1	"01060089"	"TX2 TANK HIGH OIL"	060	5	210	0	1	0	1613
6165	6165	1	"01060090"	"LTC2 TANK LOW OIL"	060	5	209	0	1	0	974
6166	6166	1	"01060091"	"LTC2 LOSS OF POWER"	060	5	226	0	1	0	2213
6167	6167	1	"01060092"	"LTC2 TAP CHG.OFF TAP"	060	5	222	0	1	0	821
6168	6168	1	"01060093"	"LTC2 MOTOR HIGH TEMP"	060	5	208	0	1	0	232
6169	6169	1	"01060094"	"LTC2 PRESSURE RELIEF"	060	5	210	0	1	0	2259
6170	6170	1	"01060095"	"LTC2 LOCKOUT, BLK'S LTC"	060	5	221	0	1	0	1125
6171	6171	1	"01060096"	"FA TX2 STAGE1 FANS"	060	5	217	0	1	0	1927
6172	6172	1	"01060097"	"FA TX2 STAGE2 FANS"	060	5	217	0	1	0	1290
6173	6173	1	"01060098"	"TX2 2411-2 2032 CPORT12"	060	5	226	0	1	0	2629
6174	6174	1	"01042069"	"LY TX1 STAGE 1 FANS"	042	7	217	0	1	0	327
6175	6175	1	"01028121"	"TX2 CPORT28 MB"	028	6	226	0	1	0	403
6176	6176	1	"01039087"	"BN BKR 4 FAIL"	039	3	219	0	1	0	83
6177	6177	1	"01028122"	"BATT TEMP 2505-7 CP33 MB"	028	6	226	0	1	0	2630
6178	6178	1	"01073122"	"WO TX1 DIFF PROT DISABLE"	073	3	226	0	1	0	978
6179	6179	1	"01042070"	"LY LTC1 MOTOR HI TEMP"	042	7	208	0	1	0	2418
6180	6180	1	"01020064"	"HA TX1 DIFF PROT DISABLE"	020	7	205	0	1	0	978
6181	6181	8	"12043019"	"PSEUDO SWITCH"	043	10	215	0	1	0	2631
6182	6182	1	"01009070"	"FM TX1 TANK LO OIL"	009	7	209	0	1	0	81
6183	6183	1	"01009071"	"FM TX1 TANK HI OIL"	009	7	210	0	1	0	11
6184	6184	1	"01009072"	"FM LTC1 TANK LO OIL"	009	7	209	0	1	0	398
6185	6185	1	"01009073"	"FM LTC1 LOSS OF POWER"	009	7	204	0	1	0	251
6186	6186	1	"01009074"	"FM LTC1 OFF TAP"	009	7	222	0	1	0	598
6187	6187	1	"01009075"	"FM LTC1 MOTOR HI TEMP"	009	7	208	0	1	0	2418
6188	6188	1	"01009076"	"FM LTC1 PRS RELIEF"	009	7	210	0	1	0	132
6189	6189	1	"01009077"	"FM LTC1 LCKOUT BLKS LTC"	009	7	221	0	1	0	125
6190	6190	1	"01009078"	"FM TX1 STG1 FANS ON"	009	7	217	0	1	0	327
6191	6191	1	"01009079"	"FM TX1 STG2 FANS ON"	009	7	217	0	1	0	158
6192	6192	1	"01009080"	"FM TX1 2411 ALARMS COM"	009	7	226	0	1	0	12
6193	6193	1	"01009081"	"MOBIL TX LOSS OF AC"	009	7	226	0	1	0	24
6194	6194	1	"01009082"	"MOBIL TX HOT OIL TEMP"	009	7	208	0	1	0	1
6195	6195	1	"01009083"	"MOBIL TX SELF CK"	009	7	226	0	1	0	405
6196	6196	1	"01038019"	"BKR 1 LOCAL REMOTE SW"	038	1	213	0	1	0	17
6197	6197	1	"01038020"	"KH BKR 2"	038	1	201	0	1	0	35
6198	6198	1	"01038021"	"KH BKR 2 RCL"	038	1	204	0	1	0	36
6199	6199	1	"01038022"	"BKR 2 GRND TRIP BLK"	038	1	221	0	1	0	37
6200	6200	1	"01038023"	"BKR 2 LOCAL REMOTE SW"	038	1	213	0	1	0	38
6201	6201	1	"01038024"	"KH BKR 3"	038	1	201	0	1	0	39
6202	6202	1	"01038025"	"KH BKR 3 RCL"	038	1	204	0	1	0	40
6203	6203	1	"01038026"	"BKR 3 GRND TRIP BLK"	038	1	221	0	1	0	41
6204	6204	1	"01038027"	"BKR 3 LOCAL REMOTE SW"	038	1	213	0	1	0	8
6205	6205	1	"01038028"	"KH BKR 4"	038	1	201	0	1	0	237
6206	6206	1	"01038029"	"KH BKR 4 RCL"	038	1	204	0	1	0	294
6207	6207	1	"01038030"	"BKR 4 GRND TRIP BLK"	038	1	221	0	1	0	73
6208	6208	1	"01038031"	"BKR 4 LOCAL REMOTE SW"	038	1	213	0	1	0	7
6209	6209	1	"01038032"	"TX1 2411-1 SELF CHECK"	038	1	226	0	1	0	50
