10 SCADA.DB
*
*
6210	6210	1	"01038033"	"TX1 OIL TEMP"	038	1	208	0	1	0	51
6211	6211	1	"01038034"	"TX1 HOT SPOT"	038	1	208	0	1	0	52
6212	6212	1	"01038035"	"TX1 LOC/REM SW"	038	1	213	0	1	0	53
6213	6213	1	"01038036"	"TX1 VOLT CONT REL 1"	038	1	217	0	1	0	54
6214	6214	1	"01038037"	"TX1 VOLT CONT REL 2"	038	1	217	0	1	0	55
6215	6215	1	"01038038"	"TX1 LTC AUTO/MAN"	038	1	220	0	1	0	56
6216	6216	5	"05038010"	"TX1 LOAD TAP CHANGER"	038	1	207	1	1	0	63
6217	6217	1	"01038039"	"TX2 2411-2 SELF CHECK"	038	1	226	0	1	0	617
6218	6218	1	"01038040"	"TX2 OIL TEMP"	038	1	208	0	1	0	183
6219	6219	1	"01038041"	"TX2 HOT SPOT"	038	1	208	0	1	0	181
6220	6220	8	"12028016"	"PSEUDO SWITCH"	028	10	215	0	1	0	2632
6221	6221	1	"01038042"	"TX2 VOLT CONT REL 1"	038	1	217	0	1	0	387
6222	6222	1	"01038043"	"TX2 VOLT CONT REL 2"	038	1	217	0	1	0	414
6223	6223	1	"01038044"	"TX2 LTC AUTO/MAN"	038	1	220	0	1	0	211
6224	6224	5	"05038011"	"TX2 LOAD TAP CHANGER"	038	1	207	1	1	0	256
6225	6225	1	"01038045"	"TX2 LOC/REM SW"	038	1	213	0	1	0	413
6226	6226	1	"01038046"	"KH 3W12 L/S TIE BKR"	038	1	201	1	1	0	2487
6227	6227	1	"01038047"	"3530 RTAC SELF CHECK"	038	1	226	0	1	0	2122
6228	6228	1	"01038048"	"SECI 230 SOUTH BKR"	038	1	201	0	1	0	2633
6229	6229	1	"01038049"	"SECI K8030 LOC/REMOTE SW"	038	1	213	0	1	0	2634
6230	6230	1	"01038050"	"SECI K8030 RECL"	038	1	204	0	1	0	2635
6231	6231	1	"01064079"	"SN TX1 DIFF PROT DISABLE"	064	3	205	0	1	0	978
6232	6232	1	"01038051"	"SECI K8030 SUMMARY"	038	1	226	0	1	0	2497
6233	6233	1	"01038052"	"SECI K8030 POWER FAIL"	038	1	226	0	1	0	2498
6234	6234	1	"01038053"	"KH BKR 1 UNDER FREQ TRIP"	038	1	201	0	1	0	362
6235	6235	1	"01038054"	"KH BKR 2 UNDER FREQ TRIP"	038	1	201	0	1	0	363
6236	6236	1	"01038055"	"KH BKR 3 UNDER FREQ TRIP"	038	1	201	0	1	0	411
6237	6237	1	"01038056"	"A517 UNDER FREQ TRIP"	038	1	201	0	1	0	2636
6238	6238	1	"01038057"	"BKR 1 LOSS OF POT FOR UF"	038	1	226	0	1	0	77
6239	6239	1	"01038058"	"BKR 2 LOSS OF POT FOR UF"	038	1	226	0	1	0	249
6240	6240	1	"01038059"	"BKR 3 LOSS OF POT FOR UF"	038	1	226	0	1	0	79
6241	6241	1	"01038060"	"A517 LOSS OF POT FOR UF"	038	1	226	0	1	0	2637
6242	6242	1	"01038061"	"TX1 LBI S3L12"	038	1	215	0	1	0	2405
6243	6243	1	"01038062"	"TX2 LBI S3L22"	038	1	215	0	1	0	2638
6244	6244	1	"01038063"	"BKR 1 351 SELF CHECK"	038	1	226	0	1	0	18
6245	6245	1	"01038064"	"BKR 2 351 SELF CHECK"	038	1	226	0	1	0	43
6246	6246	1	"01038065"	"BKR 3 351 SELF CHECK"	038	1	226	0	1	0	44
6247	6247	1	"01038066"	"BKR 4 351 SELF CHECK"	038	1	226	0	1	0	127
6248	6248	1	"01038067"	"W3210 TIE-BKR 351 SELF C"	038	1	226	0	1	0	2486
6249	6249	1	"01038068"	"TX1 2505-1 SELF CHECK"	038	1	226	0	1	0	1909
6250	6250	1	"01038069"	"TX2 2505-2 SELF CHECK"	038	1	226	0	1	0	1910
6251	6251	1	"01038070"	"BKR A517 SELF CHECK"	038	1	226	0	1	0	2639
6252	6252	1	"01038071"	"G13 2411-3 SELF CHECK"	038	1	226	0	1	0	2640
6253	6253	1	"01038072"	"813 SECI TX1 230KV DISC"	038	1	215	0	1	0	2641
6254	6254	1	"01038073"	"812 SECI TX2 230KV DISC"	038	1	215	0	1	0	2642
6255	6255	1	"01038074"	"K8027 HIGH SIDE TIE SW"	038	1	215	0	1	0	2643
6256	6256	1	"01038075"	"KH BATT CHGR (SECI)"	038	1	204	0	1	0	176
6257	6257	1	"01038076"	"MAS LOSS OF AC"	038	1	204	0	1	0	217
6258	6258	1	"01038077"	"BKR 1 2100 CPORT"	038	1	226	0	1	0	87
6259	6259	1	"01038078"	"BKR 2 2100 CPORT"	038	1	226	0	1	0	88
6260	6260	1	"01038079"	"BKR 3 2100 CPORT"	038	1	226	0	1	0	1487
6261	6261	1	"01038080"	"BKR 4 2100 CPORT"	038	1	226	0	1	0	1383
6262	6262	1	"01038081"	"BKR A517 351-S CPORT6"	038	1	226	0	1	0	388
6263	6263	1	"01038082"	"G13 2411-3 CPORT7"	038	1	226	0	1	0	1705
6264	6264	1	"01038083"	"W3210 TIE-BKR CPORT8"	038	1	226	0	1	0	1706
6265	6265	1	"01038084"	"TX1 2411-1 2100 CPORT10"	038	1	226	0	1	0	2644
6266	6266	1	"01038085"	"TX2 2411-2 2100 CPORT11"	038	1	226	0	1	0	2645
6267	6267	1	"01038086"	"TX1 2505-1 2100 CPORT12"	038	1	226	0	1	0	2646
6268	6268	1	"01038087"	"TX2 2505-2 2100 CPORT13"	038	1	226	0	1	0	2647
6269	6269	1	"01038088"	"2505-3 YB 2100 CPORT14"	038	1	226	0	1	0	2648
6270	6270	1	"01042071"	"LY TX1 DIFF PROT DISABLE"	042	7	205	0	1	0	978
6271	6271	1	"01012074"	"LA TX1 DIFF PROT DISABLE"	012	4	205	0	1	0	978
6272	6272	1	"01038089"	"2505-4 MAS/BC CPORT15"	038	1	226	0	1	0	2649
6273	6273	1	"01038090"	"KH LOC/REM SW"	038	1	213	0	1	0	66
6274	6274	1	"01038091"	"CEC 2100 SELF CHECK"	038	1	226	0	1	0	456
6275	6275	1	"01038092"	"KH TX1 DIFF LOCKOUT"	038	1	214	0	1	0	67
6276	6276	1	"01038093"	"SECI TX1 H/S BUS LOCKOUT"	038	1	214	0	1	0	192
6277	6277	1	"01038094"	"SECI TX1 L/S BUS LOCKOUT"	038	1	214	0	1	0	2502
6278	6278	1	"01038095"	"KH TX2 DIFF LOCKOUT"	038	1	214	0	1	0	194
6279	6279	1	"01038096"	"SECI TX2 H/S BUS LOCKOUT"	038	1	214	0	1	0	193
6280	6280	1	"01038097"	"SECI TX2 L/S BUS LOCKOUT"	038	1	214	0	1	0	2503
6281	6281	1	"01038098"	"SECI XFER TRIP FROM RV"	038	1	214	0	1	0	2650
6282	6282	1	"01038099"	"TX1 735 METER SELF CHECK"	038	1	226	0	1	0	385
6283	6283	1	"01038100"	"TX2 735 METER SELF CHECK"	038	1	226	0	1	0	957
6284	6284	1	"01038101"	"CLOCK SELF CHECK"	038	1	226	0	1	0	1384
6285	6285	1	"01038102"	"YARD BOX 2505-3 SELF CK"	038	1	226	0	1	0	5
6286	6286	1	"01038103"	"2505-4 MAS/BC SELF CHECK"	038	1	226	0	1	0	2612
6287	6287	1	"01038104"	"SECI 230 NORTH BKR"	038	1	201	0	1	0	2651
6288	6288	1	"01038105"	"SECI K8010 LOC/REMOTE SW"	038	1	213	0	1	0	2652
6289	6289	1	"01038106"	"SECI K8010 RECL"	038	1	204	0	1	0	2653
6290	6290	1	"01038107"	"SECI K8010 SUMMARY"	038	1	226	0	1	0	2493
6291	6291	1	"01038108"	"SECI K8010 POWER FAIL"	038	1	226	0	1	0	2494
6292	6292	1	"01038109"	"SECI 230 MID BKR"	038	1	201	0	1	0	2654
6293	6293	1	"01038110"	"SECI K8020 LOC/REMOTE SW"	038	1	213	0	1	0	2655
6294	6294	1	"01038111"	"SECI K8020 RECL"	038	1	204	0	1	0	2656
6295	6295	1	"01038112"	"SECI K8020 SUMMARY"	038	1	226	0	1	0	2495
6296	6296	1	"01038113"	"SECI K8020 POWER FAIL"	038	1	226	0	1	0	2496
6297	6297	1	"01038114"	"BKR 1 3530 CPORT"	038	1	226	0	1	0	254
6298	6298	1	"01006085"	"FW TX1 DIFF PROT DISABLE"	006	5	205	0	1	0	978
6299	6299	1	"01012075"	"LA 1 BKR FAIL"	012	4	219	0	1	0	159
6300	6300	1	"01042072"	"LY BKR 5 UNDER FREQ TRIP"	042	7	201	0	1	0	2335
6301	6301	1	"01039088"	"BN BKR 3 FAIL"	039	3	219	0	1	0	160
6302	6302	1	"01038115"	"BKR 2 3530 CPORT"	038	1	226	0	1	0	446
6303	6303	1	"01038116"	"BKR 3 3530 CPORT"	038	1	226	0	1	0	1147
6304	6304	1	"01038117"	"BKR 4 3530 CPORT"	038	1	226	0	1	0	1148
6305	6305	1	"01038118"	"A517 3530 CPORT6"	038	1	226	0	1	0	2657
6306	6306	1	"01038119"	"G13 2411-3 3530 CPORT7"	038	1	226	0	1	0	2658
6307	6307	1	"01038120"	"TIE-BKR 3530 CPORT8"	038	1	226	0	1	0	2659
6308	6308	1	"01038121"	"TX1 2411-1 3530 CPORT10"	038	1	226	0	1	0	2660
6309	6309	1	"01038122"	"TX2 2411-2 3530 CPORT11"	038	1	226	0	1	0	2237
6310	6310	1	"01038123"	"BKR 4 HOT LINE NON-RECL"	038	1	203	0	1	0	2661
6311	6311	1	"01038124"	"BKR A517 LOCAL REMOTE SW"	038	1	213	0	1	0	2662
6312	6312	1	"01038125"	"LINE BKR A517"	038	1	201	0	1	0	2663
6313	6313	1	"01038126"	"LINE BKR A517 RECL REL"	038	1	204	0	1	0	2664
6314	6314	1	"01038127"	"BKR A517 GND TRIP BLK"	038	1	221	0	1	0	2665
6315	6315	1	"01038128"	"TX1 STAGE1 FANS LOSS AC"	038	1	204	0	1	0	426
6316	6316	1	"01038129"	"TX1 STAGE2 FANS LOSS AC"	038	1	204	0	1	0	1070
6317	6317	1	"01038130"	"TX1 TANK NITRO HIGH PRES"	038	1	210	0	1	0	427
6318	6318	1	"01038131"	"TX1 TANK NITRO LOW PRES"	038	1	209	0	1	0	475
6319	6319	1	"01038132"	"TX1 NITRO BOTTLE LOW PRS"	038	1	209	0	1	0	1126
6320	6320	1	"01038133"	"TX1 TANK PRESSURE RELIEF"	038	1	210	0	1	0	1911
6321	6321	1	"01038134"	"TX1 SUDDEN PRESSURE"	038	1	210	0	1	0	178
6322	6322	1	"01038135"	"TX1 TANK LOW OIL"	038	1	209	0	1	0	81
6323	6323	1	"01038136"	"TX1 TANK HIGH OIL"	038	1	210	0	1	0	11
6324	6324	1	"01038137"	"TX1 LTC TANK LOW OIL"	038	1	209	0	1	0	398
6325	6325	1	"01038138"	"TX1 LTC LOSS OF POWER"	038	1	226	0	1	0	251
6326	6326	1	"01038139"	"LTC1 TAP CHG.OFF TAP"	038	1	222	0	1	0	598
6327	6327	1	"01038140"	"LTC1 MOTOR HIGH TEMP"	038	1	208	0	1	0	2418
6328	6328	1	"01038141"	"LTC1 PRESSURE RELIEF"	038	1	210	0	1	0	2666
6329	6329	1	"01038142"	"LTC1 LOCKOUT, BLK'S LTC"	038	1	221	0	1	0	125
6330	6330	1	"01038143"	"TX2 STAGE1   FAN LOSS AC"	038	1	204	0	1	0	2667
6331	6331	1	"01038144"	"TX2 TANK NITRO HIGH PRES"	038	1	210	0	1	0	122
6332	6332	1	"01038145"	"TX2 TANK NITRO LOW PRES"	038	1	209	0	1	0	497
6333	6333	1	"01038146"	"TX2 NITRO BOTTLE LOW PRS"	038	1	209	0	1	0	1280
6334	6334	1	"01038147"	"TX2 TANK PRESSURE RELIEF"	038	1	210	0	1	0	123
6335	6335	1	"01038148"	"TX2 SUDDEN PRESSURE"	038	1	210	0	1	0	180
6336	6336	1	"01038149"	"TX2 TANK LOW OIL"	038	1	209	0	1	0	182
6337	6337	1	"01038150"	"TX2 LTC TANK LOW OIL"	038	1	209	0	1	0	974
6338	6338	1	"01038151"	"TX2 LTC LOSS OF POWER"	038	1	226	0	1	0	2213
6339	6339	1	"01038152"	"LTC2 TAP CHG.OFF TAP"	038	1	222	0	1	0	821
6340	6340	1	"01038153"	"LTC2 PRESSURE RELIEF"	038	1	210	0	1	0	2668
6341	6341	1	"01038154"	"TX2 STAGE1 FANS"	038	1	217	0	1	0	1927
6342	6342	1	"01038155"	"TX2 STAGE2 FANS"	038	1	217	0	1	0	1290
6343	6343	1	"01038156"	"TX1 STAGE1 FANS"	038	1	217	0	1	0	327
6344	6344	1	"01038157"	"TX1 STAGE2 FANS"	038	1	217	0	1	0	158
6345	6345	1	"01038158"	"KH GEN 13 480V BKR"	038	1	201	0	1	0	2669
6346	6346	1	"01038159"	"3225S GEN 13 LBI"	038	1	215	0	1	0	2670
6347	6347	1	"01038160"	"GEN 13 ENG FAIL TRIP"	038	1	226	0	1	0	2671
6348	6348	1	"01038161"	"GEN 13 LO OIL"	038	1	209	0	1	0	2672
6349	6349	1	"01038162"	"GEN 13 PROCESSOR FAILED"	038	1	226	0	1	0	2673
6350	6350	1	"01038163"	"GEN 13 FAILED TO TRNSFER"	038	1	226	0	1	0	2674
6351	6351	1	"01073123"	"WO TX1 2411 FUTURE COM"	073	3	226	0	1	0	949
6352	6352	1	"01073124"	"STAGE 1&2 FANS LOSS AC"	073	3	204	0	1	0	426
6353	6353	1	"01073125"	"WO TX1 TANK NITRO HI PRS"	073	3	210	0	1	0	427
6354	6354	1	"01074067"	"HS MOBILE TX DISC SW"	074	7	215	0	1	0	2675
6355	6355	1	"01042073"	"LY TX1 NITRO CYL LO PRS"	042	7	209	0	1	0	374
6356	6356	1	"01073126"	"WO TX1 TANK PRS RELIEF"	073	3	210	0	1	0	80
6357	6357	1	"01042074"	"LY TX1 TANK PRS RELIEF"	042	7	210	0	1	0	80
6358	6358	1	"01073127"	"WO TX1 NITRO CYL LO PRS"	073	3	209	0	1	0	374
6359	6359	1	"01073128"	"WO TX1 TANK LO OIL"	073	3	209	0	1	0	81
6360	6360	1	"01073129"	"WO LTC1 TANK LO OIL"	073	3	209	0	1	0	398
6361	6361	1	"01042075"	"LY TX1 TANK SUDDEN PRS"	042	7	210	0	1	0	477
6362	6362	1	"01073130"	"WO LTC1 OFF TAP"	073	3	222	0	1	0	598
6363	6363	1	"01073131"	"WO TX1 STG1 FANS ON"	073	3	217	0	1	0	327
6364	6364	1	"01073132"	"WO TX1 STG2 FANS ON"	073	3	217	0	1	0	158
6365	6365	1	"01073133"	"WO TX1 2411 ALARMS COM"	073	3	226	0	1	0	12
6366	6366	1	"01038164"	"GEN 13 COOLANT TEMP"	038	1	208	0	1	0	2676
6367	6367	1	"01038165"	"GEN 13 LO OIL PRESSURE"	038	1	209	0	1	0	2677
6368	6368	1	"01038166"	"GEN 13 OVER CRANK FAULT"	038	1	226	0	1	0	2678
6369	6369	1	"01038167"	"GEN 13 OVER SPEED FAULT"	038	1	226	0	1	0	2679
6370	6370	1	"01038168"	"GEN EMCP DIANOSTIC SC"	038	1	226	0	1	0	2680
6371	6371	1	"01038169"	"GEN 13 NOT IN AUTO"	038	1	220	0	1	0	2681
6372	6372	1	"01038170"	"GEN 13 NON-CRIT"	038	1	226	0	1	0	2682
6373	6373	1	"01038171"	"GEN 13 SUMMARY NON-CRIT"	038	1	226	0	1	0	2683
6374	6374	1	"01038172"	"GEN13 MAIN TANK LOW FUEL"	038	1	209	0	1	0	2684
6375	6375	1	"01038173"	"GEN 13 86T LOCKOUT"	038	1	214	0	1	0	2685
6376	6376	1	"01070099"	"TX2 734 METER SELF CHECK"	070	5	226	0	1	0	957
6377	6377	5	"05038012"	"GEN 13 MAX LOAD TRACK"	038	1	235	0	1	0	2686
6378	6378	5	"05038013"	"GEN 13 STANDBY START"	038	1	235	0	1	0	2687
6379	6379	5	"05038014"	"GEN 13 STOP"	038	1	231	0	1	0	2688
6380	6380	1	"01012076"	"LA MOSW S6106 SYS/LOCREM"	012	4	226	0	1	0	2689
6381	6381	1	"01001151"	"DI BKR 7 GRND TRIP BLK"	001	3	221	0	1	0	1656
6382	6382	1	"01042076"	"LY TX1 2411 FUTURE COMM"	042	7	226	0	1	0	949
6383	6383	1	"01042077"	"LY LTC1 OFF TAP"	042	7	222	0	1	0	598
6384	6384	1	"01073134"	"MOBIL TX LOSS OF AC"	073	10	226	0	1	0	24
6385	6385	1	"01073135"	"MOBIL TX HOT OIL TEMP"	073	10	226	0	1	0	1
6386	6386	1	"01073136"	"MOBIL TX SELF CK"	073	10	226	0	1	0	405
6387	6387	1	"01028123"	"REG B NO CONTROL K1"	028	6	217	0	1	0	243
6388	6388	8	"12056017"	"PSEUDO SWITCH"	056	10	215	0	1	0	2690
6389	6389	1	"01073137"	"WO TX1 HOT OIL TEMP"	073	3	226	0	1	0	51
6390	6390	1	"01028124"	"3539 SELF CHECK"	028	6	226	0	1	0	2122
6391	6391	1	"01052019"	"S6171 LOSS OF AC & DC"	052	4	226	0	1	0	2691
6392	6392	1	"01022058"	"BKR 2 HOT LINE NON-RECL"	022	4	203	0	1	0	2692
6393	6393	1	"01033078"	"MX BKR 2 HL NON-RECL"	033	3	203	0	1	0	2692
6394	6394	1	"01033079"	"MX TX1 LBI S3L11"	033	1	215	0	1	0	1685
6395	6395	1	"01069114"	"WE BKR 6 HL NON-RECLOSE"	069	4	203	0	1	0	1111
6396	6396	1	"01016112"	"BKR 4 HOT LINE NON-RECL"	016	4	203	0	1	0	2661
6397	6397	1	"01074068"	"AS TX1 DIFF PROT DISABLE"	074	7	226	0	1	0	978
6398	6398	2	"01058021"	"STEP 1 LOAD MAN RESP"	058	2	218	0	1	0	2693
6399	6399	2	"01058022"	"STEP 2 LOAD MAN RESP"	058	2	218	0	1	0	2694
6400	6400	1	"01058023"	"SB 6W131 BRK TO GC"	058	2	201	0	1	0	2695
6401	6401	1	"01058024"	"SB 6W212 MID BRK"	058	2	201	0	1	0	2696
6402	6402	1	"01058025"	"SB 6W266 BKR TO RS"	058	2	201	0	1	0	2697
6403	6403	2	"01058026"	"DI MOSW S641"	058	2	202	0	1	0	2698
6404	6404	2	"01058027"	"DI MOSW FLAG"	058	2	200	0	1	0	2699
6405	6405	5	"05058001"	"FAST SCAN"	058	10	225	0	1	0	2700
6406	6406	1	"01058028"	"STEP 1 LOAD MAN"	058	12	217	0	1	0	2701
6407	6407	1	"01058029"	"STEP 2 LOAD MAN"	058	2	217	0	1	0	2702
6408	6408	1	"01058030"	"STEP 3 LOAD MAN"	058	2	217	0	1	0	2703
6409	6409	1	"01058031"	"STEP 4 LOAD MAN"	058	2	217	0	1	0	2704
6410	6410	1	"01058032"	"STEP 5 LOAD MAN"	058	2	217	0	1	0	2705
6411	6411	1	"01058033"	"STEP 6 LOAD MAN"	058	2	217	0	1	0	2706
6412	6412	1	"01058034"	"STEP 7 LOAD MAN"	058	2	217	0	1	0	2707
6413	6413	1	"01058035"	"STEP 8 LOAD MAN"	058	2	217	0	1	0	2708
6414	6414	1	"01058036"	"STEP 9 LOAD MAN"	058	2	217	0	1	0	2709
6415	6415	1	"01058037"	"STEP 10 LOAD MAN"	058	2	217	0	1	0	2710
6416	6416	1	"01058038"	"REQ LD MGT ALL SYS"	058	2	217	0	1	0	2711
6417	6417	1	"01058039"	"REQ LD MGT DEF SYS"	058	2	217	0	1	0	2712
6418	6418	1	"01058040"	"REQ LD MGT FPL SYS"	058	2	217	0	1	0	2713
6419	6419	1	"01058041"	"REQ LD MGT DS SYS"	058	2	217	0	1	0	2714
6420	6420	1	"01058042"	"REQ RUN DEF GENERATORS"	058	2	217	0	1	0	2715
6421	6421	1	"01058043"	"REQ RUN FPL GENERATORS"	058	2	217	0	1	0	2716
6422	6422	2	"01058044"	"BC TX1 115KV MOSW 6GB40"	058	2	201	0	1	0	186
6423	6423	2	"01058045"	"BC TX2 115KV MOSW 6GB41"	058	2	201	0	1	0	187
6424	6424	2	"01058046"	"BC TX3 115KV MOSW 6GB42"	058	2	201	0	1	0	2109
6425	6425	2	"01058047"	"BC MIDDLEBURG 115KV BKR"	058	2	201	0	1	0	172
6426	6426	2	"01058048"	"BC 6W43 115KV TIE BKR"	058	2	201	0	1	0	173
6427	6427	2	"01058049"	"BC LK ASBURY 115KV BKR"	058	2	201	0	1	0	170
6428	6428	2	"01058050"	"BC RIDGEWOOD 115KV BKR"	058	2	201	0	1	0	34
6429	6429	2	"01058051"	"BC DRS INLET 115KV BKR"	058	2	201	0	1	0	2039
6430	6430	2	"01058052"	"BC DBL BRANCH 115KV BKR"	058	2	201	0	1	0	171
6431	6431	2	"01058053"	"BLACK CREEK DOOR"	058	2	202	0	1	0	75
6432	6432	1	"01063020"	"GV TOWER BEAM"	063	12	226	0	1	0	2717
6433	6433	1	"01063021"	"GV TOWER BEAM TAMPER"	063	12	226	0	1	0	2718
6434	6434	1	"01063022"	"GV TOWER BEAM LOW BATT"	063	12	209	0	1	0	2719
6435	6435	2	"01058054"	"KH TX1 TANK HIGH OIL"	058	2	210	0	1	0	2720
6436	6436	1	"01063023"	"GV TOWER BEAM LOSS A/C"	063	12	226	0	1	0	2721
6437	6437	1	"01063024"	"GV TOWER BEAM SYS BATT"	063	12	209	0	1	0	2722
6438	6438	5	"05063002"	"OPS/ENG ALL DOOR LK/UNLK"	063	12	215	1	1	0	2723
6439	6439	1	"01058055"	"SB 230 BKR TO DUVAL"	058	2	201	0	1	0	2724
6440	6440	1	"01058056"	"SB 230 BKR TO SECI PLANT"	058	2	201	0	1	0	2725
6441	6441	1	"01058057"	"SB 230 MID BKR"	058	2	201	0	1	0	2726
6442	6442	1	"01058058"	"REQ RUN DS GENERATORS"	058	2	217	0	1	0	2727
6443	6443	2	"01058059"	"LD MGT ALL SYS SHED"	058	2	218	0	1	0	2728
6444	6444	2	"01058060"	"LD MGT DEF SYS SHED"	058	2	218	0	1	0	2729
6445	6445	2	"01058061"	"LD MGT FPL SYS SHED"	058	2	218	0	1	0	2730
6446	6446	2	"01058062"	"LD MGT DS SYS SHED"	058	2	218	0	1	0	2731
6447	6447	2	"01058063"	"DEF GENERATORS SHED"	058	2	218	0	1	0	2732
6448	6448	2	"01058064"	"FPL GENERATORS SHED"	058	2	218	0	1	0	2733
6449	6449	2	"01058065"	"DS GENERATORS SHED"	058	2	218	0	1	0	2734
6450	6450	1	"01038174"	"BKR 3 BREAKER FAIL"	038	1	219	0	1	0	160
6451	6451	1	"01038175"	"BKR 4 BREAKER FAIL"	038	1	219	0	1	0	83
6452	6452	1	"01038176"	"3W12 TIE BREAKER FAIL"	038	1	219	0	1	0	2735
6453	6453	1	"01031184"	"BKR 5 BREAKER FAIL"	031	1	219	0	1	0	376
6454	6454	1	"01031185"	"BKR 6 BREAKER FAIL"	031	1	219	0	1	0	460
6455	6455	1	"01031186"	"BKR 7 BREAKER FAIL"	031	1	219	0	1	0	310
6456	6456	1	"01031187"	"TIE 3W12 BKR FAIL"	031	1	219	0	1	0	2735
6457	6457	1	"01060099"	"FA DIFF RELAY DISABLE"	060	7	205	0	1	0	2
6458	6458	1	"01061076"	"HW TX1 DIFF PROT DISABLE"	061	6	205	0	1	0	978
6459	6459	5	"05028007"	"REGULATOR CONTROL MODE"	028	10	203	0	1	0	78
6460	6460	8	"12028017"	"PSEUDO SWITCH"	028	10	215	0	1	0	2736
6461	6461	8	"12028018"	"PSEUDO SWITCH"	028	10	215	0	1	0	2737
6462	6462	8	"12028019"	"PSEUDO SWITCH"	028	10	215	0	1	0	2738
6463	6463	8	"12028020"	"PSEUDO SWITCH"	028	10	215	0	1	0	2739
6464	6464	8	"12028021"	"PSEUDO SWITCH"	028	10	215	0	1	0	2740
6465	6465	8	"12028022"	"PSEUDO SWITCH"	028	10	215	0	1	0	2741
6466	6466	8	"12028023"	"PSEUDO SWITCH"	028	10	215	0	1	0	2742
6467	6467	8	"12028024"	"PSEUDO SWITCH"	028	10	215	0	1	0	2743
6468	6468	8	"12028025"	"PSEUDO SWITCH"	028	10	215	0	1	0	2744
6469	6469	5	"05031013"	"705875D04,05,06"	031	10	215	0	1	0	2745
6470	6470	5	"05031014"	"705875D01,02,03"	031	10	215	0	1	0	2746
6471	6471	8	"12010028"	"PSEUDO SWITCH"	010	10	215	0	1	0	2747
6472	6472	8	"12064016"	"PSEUDO SWITCH"	064	10	215	0	1	0	2748
6473	6473	1	"01028125"	"W32 BKR FAIL"	028	6	200	0	1	0	2749
6474	6474	1	"01028126"	"BKR 1000 BKR FAIL"	028	6	200	0	1	0	2750
6475	6475	1	"01028127"	"BKR 1001 BKR FAIL"	028	6	200	0	1	0	2751
6476	6476	1	"01015089"	"BW S636 MOSW SYS FAIL"	015	4	226	0	1	0	2752
6477	6477	1	"01019217"	"FI TX1 METERING COMM"	019	4	226	0	1	0	1883
6478	6478	1	"01019218"	"FI TX2 METERING COMM"	019	4	226	0	1	0	22
6479	6479	1	"01019219"	"TX3 METERING FAIL"	019	4	226	0	1	0	2753
6480	6480	1	"01069115"	"WE TX1 METERING COM"	069	4	226	0	1	0	1883
6481	6481	1	"01069116"	"WE TX2 METERING COM"	069	4	226	0	1	0	22
6482	6482	1	"01016113"	"OP TX2 METERING COM"	016	4	226	0	1	0	22
6483	6483	1	"01036122"	"RD TX1 735 MET CPORT8"	036	4	226	0	1	0	1883
6484	6484	1	"01036123"	"RD TX2 735 MET CPORT8"	036	4	226	0	1	0	22
6485	6485	1	"01040076"	"MN TX1 METERING COM"	040	6	226	0	1	0	1883
6486	6486	1	"01030068"	"TX 734 METER CPORT8"	030	7	226	0	1	0	2754
6487	6487	1	"01042078"	"LY TX1 METERING COMM"	042	7	226	0	1	0	1883
6488	6488	1	"01009084"	"TX TX1 METERING COM"	009	7	226	0	1	0	1883
6489	6489	1	"01061077"	"HW TX1 METERING COM"	061	6	226	0	1	0	1883
6490	6490	1	"01064080"	"SN TX1 METERING COM"	064	3	226	0	1	0	1883
6491	6491	1	"01033080"	"MX TX1 METERING COM"	033	3	226	0	1	0	1883
6492	6492	1	"01011132"	"MI TX1 METERING COM"	011	3	226	0	1	0	1883
6493	6493	1	"01011133"	"MI TX2 METERING COM"	011	3	226	0	1	0	22
6494	6494	1	"01012077"	"LA TX1 METERING COM"	012	4	226	0	1	0	1883
6495	6495	1	"01001152"	"DI TX1 METERING COM"	001	3	226	0	1	0	1883
6496	6496	1	"01001153"	"DI TX2 METERING COM"	001	3	226	0	1	0	22
6497	6497	1	"01014212"	"DB TX1 734 MET CPORT8"	014	3	226	0	1	0	1883
6498	6498	1	"01014213"	"DB TX2 734 MET CPORT8"	014	3	226	0	1	0	22
6499	6499	1	"01014214"	"DB TX3 734 MET CPORT8"	014	3	226	0	1	0	2753
6500	6500	1	"01029082"	"BR TX1 METERING COMM"	029	5	226	0	1	0	1883
6501	6501	1	"01003092"	"TX 735 METER CPORT8"	003	5	226	0	1	0	2754
6502	6502	1	"01072085"	"BL TX1 METERING COMM"	072	5	226	0	1	0	1883
6503	6503	1	"01006086"	"FW TX1 METERING COM"	006	5	226	0	1	0	1883
6504	6504	1	"01039089"	"BN TX1 METERING COMM"	039	3	226	0	1	0	1883
6505	6505	1	"01025070"	"TX 734 METER CPORT8"	025	5	226	0	1	0	2754
6506	6506	1	"01021102"	"WH TX1 METERING COMM"	021	5	226	0	1	0	1883
6507	6507	1	"01035078"	"TX 734 METER CPORT8"	035	5	226	0	1	0	2754
6508	6508	1	"01060100"	"TX 734 METER CPORT8"	060	5	226	0	1	0	2754
6509	6509	1	"01070100"	"HL TX1 734 MET CPORT8"	070	5	226	0	1	0	1883
6510	6510	1	"01070101"	"HL TX2 734 MET CPORT8"	070	5	226	0	1	0	22
6511	6511	1	"01017137"	"AL TX1 734 MET CPORT8"	017	5	226	0	1	0	1883
6512	6512	1	"01017138"	"AL TX2 734 MET CPORT8"	017	5	226	0	1	0	22
6513	6513	1	"01073138"	"WO TX1 METERING COM"	073	3	226	0	1	0	1883
6514	6514	1	"01074069"	"AS TX1 METERING COMM"	074	7	226	0	1	0	1883
6515	6515	1	"01008070"	"TX 734 METER CPORT8"	008	7	226	0	1	0	2754
6516	6516	1	"01020065"	"HA TX1 METERING COM"	020	7	226	0	1	0	1883
6517	6517	1	"01043077"	"GT TX1 METERING COM"	043	7	226	0	1	0	1883
6518	6518	1	"01056071"	"SA TX1 METERING COMM"	056	7	226	0	1	0	1883
6519	6519	1	"01022059"	"TX1 METERING COM"	022	4	226	0	1	0	1883
6520	6520	1	"01031188"	"RV TX1 734 MET CPORT12"	031	6	226	0	1	0	1883
6521	6521	1	"01031189"	"RV TX2 734 MET CPORT13"	031	6	226	0	1	0	22
6522	6522	1	"01028128"	"TX 734 METER CPORT10"	028	6	226	0	1	0	2754
6523	6523	1	"01032077"	"FL TX1 METERING COM"	032	6	226	0	1	0	1883
6524	6524	1	"01041090"	"ME TX1 METERING COMM"	041	6	226	0	1	0	1883
6525	6525	1	"01038177"	"KH TX1 735 MET CPORT12"	038	1	226	0	1	0	1883
6526	6526	1	"01038178"	"KH TX2 735 MET CPORT13"	038	1	226	0	1	0	22
6527	6527	1	"01016114"	"BKR 5 HOT LINE NON-RECL"	016	4	203	0	1	0	2755
6528	6528	1	"01016115"	"BKR 6 HOT LINE NON-RECL"	016	4	203	0	1	0	1111
6529	6529	1	"01003093"	"BKR 2 HOT LINE NON-RECL"	003	5	203	0	1	0	2692
6530	6530	1	"01017139"	"TX1 2411-11 CPORT"	017	5	226	0	1	0	1697
6531	6531	1	"01017140"	"TX2 2411-11 CPORT"	017	5	226	0	1	0	476
6532	6532	1	"01038179"	"MOBILE TX GENERAL"	038	1	226	0	1	0	2756
6533	6533	8	"12038036"	"PSEUDO SWITCH"	038	10	215	0	1	0	2757
6534	6534	8	"12041017"	"PSEUDO SWITCH"	041	10	215	0	1	0	2758
6535	6535	1	"01052020"	"S6171 SY FAIL HI MOT AMP"	052	4	208	0	1	0	2759
6536	6536	1	"01017141"	"BKR 1 HOT LINE NON-RECL"	017	5	203	0	1	0	2760
6537	6537	1	"01036124"	"RD S644 LRS/SYS FAIL"	036	4	226	0	1	0	2761
6538	6538	1	"01036125"	"RD S645 LRS/SYS FAIL"	036	4	226	0	1	0	2762
6539	6539	1	"01036126"	"RD MOSW S645 LOSS DC"	036	4	226	0	1	0	2763
6540	6540	1	"01036127"	"RD MOSW S644 LOSS DC"	036	4	226	0	1	0	2764
6541	6541	1	"01049037"	"FR BKR 2 RELAY FAIL"	049	6	226	0	1	0	43
6542	6542	1	"01049038"	"FR TX1 94T TCM"	049	6	226	0	1	0	2765
6543	6543	1	"01049039"	"FR HS BKR 1 BYPASS POS"	049	6	215	0	1	0	2766
6544	6544	1	"01049040"	"FR 3732S TX1 LBI"	049	6	215	0	1	0	2767
6545	6545	1	"01049041"	"FR TX1 VOLT CTRL K1"	049	6	217	0	1	0	54
6546	6546	1	"01049042"	"FR TX1 VOLT CTRL K2"	049	6	217	0	1	0	55
6547	6547	1	"01049043"	"FR LTC1 AUTO/MAN"	049	6	220	0	1	0	56
6548	6548	1	"01049044"	"FR BKR 1 UNDER FREQ TRIP"	049	6	201	0	1	0	362
6549	6549	1	"01049045"	"FR BKR 2 UNDER FREQ TRIP"	049	6	201	0	1	0	363
6550	6550	1	"01049046"	"FR BKR 3 UNDER FREQ TRIP"	049	6	201	0	1	0	411
6551	6551	1	"01049047"	"FR BKR 4 UNDER FREQ TRIP"	049	6	201	0	1	0	366
6552	6552	1	"01049048"	"FR BKR 1 LOSS POT FOR UF"	049	6	226	0	1	0	77
6553	6553	1	"01049049"	"FR BKR 2 LOSS POT FOR UF"	049	6	226	0	1	0	249
6554	6554	1	"01049050"	"FR BKR 3 LOSS POT FOR UF"	049	6	226	0	1	0	79
6555	6555	1	"01049051"	"FR BKR 4 LOSS POT FOR UF"	049	6	226	0	1	0	397
6556	6556	1	"01049052"	"FR TX1 STG1 FANS LOSS AC"	049	6	204	0	1	0	426
6557	6557	1	"01049053"	"FR TX1 STG2 FANS LOSS AC"	049	6	204	0	1	0	1070
6558	6558	1	"01049054"	"FR TX1 TANK NITRO HI PRS"	049	6	210	0	1	0	427
6559	6559	1	"01049055"	"FR TX1 TANK NITRO LO PRS"	049	6	209	0	1	0	475
6560	6560	8	"12001046"	"PSEUDO SWITCH"	001	10	215	0	1	0	2768
6561	6561	8	"12001047"	"PSEUDO SWITCH"	001	10	204	0	1	0	2769
6562	6562	1	"01001154"	"BKR 1 FAIL"	001	3	219	0	1	0	159
6563	6563	1	"01049056"	"FR TX1 NITRO CYL LO PRS"	049	6	209	0	1	0	374
6564	6564	1	"01049057"	"FR TX1 TANK PRS RELIEF"	049	6	210	0	1	0	80
6565	6565	1	"01049058"	"FR TX1 TANK LO OIL"	049	6	209	0	1	0	81
6566	6566	1	"01049059"	"FR TX1 FAN CTRL LOSS AC"	049	6	204	0	1	0	487
6567	6567	1	"01049060"	"FR LTC1 TANK LO OIL"	049	6	209	0	1	0	398
6568	6568	1	"01049061"	"FR LTC1 LOSS OF POWER"	049	6	226	0	1	0	251
6569	6569	1	"01049062"	"FR LTC1 OFF TAP"	049	6	222	0	1	0	598
6570	6570	1	"01049063"	"FR TX1 STG1 FANS ON"	049	6	217	0	1	0	327
6571	6571	1	"01049064"	"FR TX1 STG2 FANS ON"	049	6	217	0	1	0	158
6572	6572	1	"01049065"	"FR TX1 2411 ALARMS COM"	049	6	226	0	1	0	12
6573	6573	1	"01049066"	"FR TX1 2411 FUTURE COM"	049	6	226	0	1	0	949
6574	6574	1	"01049067"	"FR TX1 METERING COM"	049	6	226	0	1	0	1883
6575	6575	1	"01049068"	"FR BKR 1 CTRL COM"	049	6	226	0	1	0	19
6576	6576	1	"01049069"	"FR BKR 2 STA COM"	049	6	226	0	1	0	45
6577	6577	1	"01049070"	"FR TX1 2505 STA/CTRL COM"	049	6	226	0	1	0	48
6578	6578	5	"05067045"	"FR 35CP3"	067	10	217	0	1	0	2770
6579	6579	5	"05067046"	"FR 35CP4"	067	10	217	0	1	0	2771
6580	6580	1	"01049071"	"FR BKR 2 STA COM"	049	6	226	0	1	0	412
6581	6581	1	"01049072"	"FR BKR 4 STA COM"	049	6	226	0	1	0	799
6582	6582	1	"01049073"	"FR TX2 2505 STA/CTRL COM"	049	6	226	0	1	0	952
6583	6583	1	"01049074"	"W3735 CTRL COM"	049	6	226	0	1	0	282
6584	6584	1	"01049075"	"FR TX2 STG1 FANS LOSS AC"	049	6	204	0	1	0	30
6585	6585	1	"01049076"	"FR TX2 STG2 FANS LOSS AC"	049	6	204	0	1	0	231
6586	6586	1	"01049077"	"FR LTC2 LCKOUT BLKS LTC"	049	4	214	0	1	0	1125
6587	6587	1	"01049078"	"FR TX2 86T LCKOUT"	049	6	214	0	1	0	194
6588	6588	1	"01049079"	"FR TX2 DIFF PROT FAIL"	049	6	226	0	1	0	355
6589	6589	1	"01049080"	"FR TX2 OVERCURRENT FAIL"	049	6	226	0	1	0	955
6590	6590	1	"01049081"	"FR TX2 735 METER FAIL"	049	6	226	0	1	0	957
6591	6591	1	"01049082"	"FR BKR 3 RELAY FAIL"	049	6	226	0	1	0	44
6592	6592	1	"01049083"	"BFR BKR 4 RELAY FAIL"	049	6	226	0	1	0	127
6593	6593	1	"01049084"	"FR TX2 86T LCKOUT TCM"	049	6	214	0	1	0	958
6594	6594	1	"01049085"	"FR TX2 94T TCM"	049	6	226	0	1	0	959
6595	6595	1	"01049086"	"FR K630 HS CIR SW"	049	6	201	0	1	0	2772
6596	6596	1	"01049087"	"FR TX2 TANK PRS RELIEF"	049	6	210	0	1	0	123
6597	6597	1	"01049088"	"FR TX2 TANK LO OIL"	049	6	209	0	1	0	182
6598	6598	1	"01049089"	"FR TX2 HOT SPOT"	049	6	208	0	1	0	181
6599	6599	1	"01049090"	"FR TX2 STA/CTRL FAIL"	049	6	226	0	1	0	84
6600	6600	1	"01049091"	"FR 3740S TX2 LBI"	049	6	215	0	1	0	2773
6601	6601	1	"01049092"	"W3735 TIE BKR RELAY FAIL"	049	6	226	0	1	0	2774
6602	6602	1	"01049093"	"FR TX2 STG1 FANS ON"	049	6	217	0	1	0	1927
6603	6603	1	"01049094"	"FR TX2 STG2 FANS ON"	049	6	217	0	1	0	1290
6604	6604	1	"01049095"	"FR TX2 TANK NITRO HI PRS"	049	4	210	0	1	0	122
6605	6605	1	"01049096"	"FR TX2 TANK NITRO LO PRS"	049	6	209	0	1	0	497
6606	6606	1	"01049097"	"FR TX2 NITRO CYL LO PRS"	049	6	209	0	1	0	495
6607	6607	1	"01049098"	"FR TX2 TANK SUDDEN PRS"	049	4	210	0	1	0	954
6608	6608	1	"01049099"	"FR TX2 TANK CRIT LO OIL"	049	4	210	0	1	0	161
6609	6609	1	"01049100"	"FR TX2 VOLT CTRL K1"	049	6	217	0	1	0	387
6610	6610	1	"01049101"	"FR LS STA/CTRL FAIL"	049	4	226	0	1	0	1084
6611	6611	1	"01049102"	"FR TX2 VOLT CTRL K2"	049	6	217	0	1	0	414
6612	6612	1	"01049103"	"FR LS STA/CTRL FAIL"	049	4	226	0	1	0	1484
6613	6613	1	"01049104"	"FR LTC2 AUTO/MAN"	049	6	220	0	1	0	211
6614	6614	1	"01049105"	"FR LTC2 LOSS OF POWER"	049	6	226	0	1	0	2213
6615	6615	1	"01049106"	"FR LTC2 OFF TAP"	049	6	222	0	1	0	821
6616	6616	1	"01049107"	"FR LTC2 MOTOR HI TEMP"	049	4	226	0	1	0	232
6617	6617	1	"01049108"	"FR TIE BKR 1 POS"	049	6	201	0	1	0	2775
6618	6618	1	"01049109"	"FR BKR 1 BKR FAIL"	049	6	219	0	1	0	159
6619	6619	1	"01049110"	"FR BKR 2 BKR FAIL"	049	6	219	0	1	0	10
6620	6620	1	"01049111"	"FR BKR 3 BKR FAIL"	049	6	219	0	1	0	160
6621	6621	1	"01049112"	"FR BKR 4 BKR FAIL"	049	6	219	0	1	0	83
6622	6622	5	"05049003"	"TX1 LOAD TAP CHANGER"	049	6	207	1	1	0	63
6623	6623	1	"01001155"	"TIE BKR FAIL"	001	3	219	0	1	0	2776
6624	6624	1	"01001156"	"W3145 CONTROL COMM"	001	3	226	0	1	0	282
6625	6625	5	"05049004"	"TX2 LOAD TAP CHANGER"	049	6	207	1	1	0	256
6626	6626	1	"01049113"	"FR TX2 HOT OIL TEMP"	049	4	208	0	1	0	183
6627	6627	1	"01049114"	"FR TX2 LOC/REM SW"	049	4	213	0	1	0	413
6628	6628	1	"01015090"	"BW TX1 OVERCURRENT FAIL"	015	4	226	0	1	0	439
6629	6629	1	"01001157"	"BKR 2 FAIL"	001	3	200	0	1	0	10
6630	6630	1	"01001158"	"BKR 3 FAIL"	001	3	200	0	1	0	160
6631	6631	1	"01001159"	"DI BKR 4 BKR FAIL"	001	3	200	0	1	0	83
6632	6632	1	"01001160"	"DI BKR 5 BKR FAIL"	001	3	200	0	1	0	376
6633	6633	1	"01001161"	"DI BKR 6 BKR FAIL"	001	3	200	0	1	0	460
6634	6634	1	"01022060"	"GC 735 METER FAIL"	022	4	226	0	1	0	385
6635	6635	1	"01049115"	"FR TX1 86T LCKOUT"	049	6	214	0	1	0	67
6636	6636	1	"01028129"	"GP 1001 ARC FLASH TRIP"	028	6	201	0	1	0	2777
6637	6637	8	"12001048"	"PSEUDO SWITCH"	001	10	215	0	1	0	2778
6638	6638	8	"12001049"	"PSEUDO SWITCH"	001	10	215	0	1	0	2779
6639	6639	1	"01070102"	"TX1 387E-1 SELF CHECK"	070	5	226	0	1	0	120
6640	6640	1	"01031190"	"SECI 230 EAST DISC SW"	031	6	215	0	1	0	2780
6641	6641	1	"01031191"	"RV MOBILE C/S"	031	6	215	0	1	0	2781
6642	6642	1	"01031192"	"SECI R8240 SUMMARY"	031	6	226	0	1	0	2782
6643	6643	1	"01031193"	"SECI TX1 HS BUS DIFF SC"	031	6	226	0	1	0	2439
6644	6644	1	"01031194"	"SECI TX2 HS BUS DIFF SC"	031	6	226	0	1	0	1633
6645	6645	1	"01031195"	"SECI MOBILE TX 86T L/O"	031	6	214	0	1	0	2783
6646	6646	1	"01031196"	"SECI R8040 MID BKR"	031	6	201	0	1	0	2784
6647	6647	1	"01031197"	"SECI R8040 SUMMARY"	031	6	226	0	1	0	2785
6648	6648	1	"01031198"	"SECI R8040 BKR FAIL"	031	6	226	0	1	0	2786
6649	6649	1	"01031199"	"SECI 230 WEST DISC SW"	031	6	215	0	1	0	2787
6650	6650	1	"01031200"	"SECI C/S R8240 FAIL"	031	6	226	0	1	0	2788
6651	6651	1	"01031201"	"RV BKR 1 LOCKOUT"	031	6	214	0	1	0	450
6652	6652	1	"01049116"	"FR TIE BKR 1 BKR FAIL"	049	6	219	0	1	0	2789
6653	6653	1	"01049117"	"MOBILE TX LOSS OF AC"	049	6	226	0	1	0	24
6654	6654	1	"01049118"	"MOBILE TX HOT OIL TEMP"	049	6	208	0	1	0	1
6655	6655	1	"01049119"	"MOBILE TX SELF CK"	049	6	226	0	1	0	405
6656	6656	1	"01049120"	"FR TX1 3530 FAIL"	049	4	226	0	1	0	221
6657	6657	8	"12073028"	"PSEUDO SWITCH"	073	10	215	0	1	0	2790
6658	6658	8	"12073029"	"PSEUDO SWITCH"	073	10	215	0	1	0	2791
6659	6659	8	"12073030"	"PSEUDO SWITCH"	073	10	215	0	1	0	2792
6660	6660	8	"12055025"	"PSEUDO SWITCH"	055	10	215	0	1	0	2793
6661	6661	8	"12055026"	"PSEUDO SWITCH"	055	10	215	0	1	0	2794
6662	6662	8	"12055027"	"PSEUDO SWITCH"	055	10	215	0	1	0	2795
6663	6663	8	"12055028"	"PSEUDO SWITCH"	055	10	215	0	1	0	2796
6664	6664	8	"12055029"	"PSEUDO SWITCH"	055	10	215	0	1	0	2797
6665	6665	8	"12055030"	"PSEUDO SWITCH"	055	10	215	0	1	0	2798
6666	6666	8	"12055031"	"PSEUDO SWITCH"	055	10	215	0	1	0	2799
6667	6667	8	"12055032"	"PSEUDO SWITCH"	055	10	215	0	1	0	2800
6668	6668	8	"12055033"	"PSEUDO SWITCH"	055	10	215	0	1	0	2801
6669	6669	1	"01006087"	"W514 LOW GAS TRIP BLK'D"	006	5	209	0	1	0	2802
6670	6670	8	"12012021"	"PSEUDO SWITCH"	012	10	215	0	1	0	2803
6671	6671	1	"01012078"	"MOBILE TX LOSS OF AC"	012	4	204	0	1	0	24
6672	6672	1	"01012079"	"MOBILE TX OIL TEMP"	012	4	208	0	1	0	1
6673	6673	1	"01012080"	"MOBIL TX SELF CK"	012	4	226	0	1	0	405
6674	6674	8	"12069044"	"PSEUDO SWITCH"	069	10	215	0	1	0	2804
6675	6675	8	"12069045"	"PSEUDO SWITCH"	069	10	215	0	1	0	2805
6676	6676	8	"12069046"	"PSEUDO SWITCH"	069	10	215	0	1	0	2806
6677	6677	1	"01049121"	"FR TX2 METERING COM"	049	6	226	0	1	0	22
6678	6678	5	"05049005"	"REGULATOR CONTROL MODE"	049	10	203	0	1	0	145
6679	6679	1	"01011134"	"MI 2100-1 ALARM COM 10"	011	6	226	0	1	0	351
6680	6680	5	"05044001"	"FAST SCAN"	044	10	225	0	1	0	2807
6681	6681	8	"12001050"	"PSEUDO SWITCH"	001	4	215	0	1	0	2808
6682	6682	5	"05055153"	"DEF CAP AL, BN & FW"	055	10	230	0	1	0	2809
6683	6683	5	"05055154"	"BC N CAP VR LOWER"	055	10	230	0	1	0	2810
6684	6684	5	"05055155"	"DEF CAP RM TO LOWER OFF"	055	10	230	0	1	0	2811
6685	6685	1	"01069117"	"WE S626 LOSS OF DC"	069	4	226	0	1	0	2812
6686	6686	1	"01069118"	"WE S627 LOSS OF DC"	069	4	226	0	1	0	2813
6687	6687	1	"01069119"	"WE BKR 1 LOCKOUT"	069	4	214	0	1	0	450
6688	6688	1	"01069120"	"WE BKR 2 LOCKOUT"	069	4	214	0	1	0	257
6689	6689	1	"01069121"	"WE BKR 3 LOCKOUT"	069	4	214	0	1	0	492
6690	6690	1	"01069122"	"WE BKR 4 LOCKOUT"	069	4	214	0	1	0	152
6691	6691	1	"01069123"	"WE BKR 5 LOCKOUT"	069	4	214	0	1	0	2814
6692	6692	1	"01069124"	"WE BKR 6 LOCKOUT"	069	4	214	0	1	0	2815
6693	6693	1	"01016116"	"ORANGE PARK BKR1 LOCKOUT"	016	4	214	0	1	0	450
6694	6694	1	"01016117"	"ORANGE PARK BKR2 LOCKOUT"	016	4	214	0	1	0	257
6695	6695	1	"01016118"	"ORANGE PARK BKR3 LOCKOUT"	016	4	214	0	1	0	492
6696	6696	1	"01016119"	"ORANGE PARK BKR4 LOCKOUT"	016	4	214	0	1	0	152
6697	6697	1	"01016120"	"ORANGE PARK BKR5 LOCKOUT"	016	4	214	0	1	0	2814
6698	6698	1	"01016121"	"ORANGE PARK BKR6 LOCKOUT"	016	4	214	0	1	0	2815
6699	6699	1	"01016122"	"ORANGE PARK BKR7 LOCKOUT"	016	4	214	0	1	0	2816
6700	6700	1	"01016123"	"ORANGE PARK BKR8 LOCKOUT"	016	4	214	0	1	0	2817
6701	6701	1	"01036128"	"RIDGEWOOD BKR1 LOCKOUT"	036	4	214	0	1	0	450
6702	6702	1	"01036129"	"RIDGEWOOD BKR2 LOCKOUT"	036	4	214	0	1	0	257
6703	6703	1	"01036130"	"RIDGEWOOD BKR3 LOCKOUT"	036	4	214	0	1	0	492
6704	6704	1	"01036131"	"RIDGEWOOD BKR4 LOCKOUT"	036	4	214	0	1	0	152
6705	6705	1	"01036132"	"RIDGEWOOD BKR5 LOCKOUT"	036	4	214	0	1	0	2814
6706	6706	1	"01036133"	"RIDGEWOOD BKR6 LOCKOUT"	036	4	214	0	1	0	2815
6707	6707	1	"01074070"	"AS BKR 1 LOCKOUT"	074	7	214	0	1	0	450
6708	6708	1	"01074071"	"AS BKR 2 LOCKOUT"	074	7	214	0	1	0	257
6709	6709	1	"01074072"	"AS BKR 3 LOCKOUT"	074	7	214	0	1	0	492
6710	6710	1	"01074073"	"AS 2100-1 ALARM COM 9"	074	7	226	0	1	0	3
6711	6711	5	"05059001"	"ELECTRONIC SHOP2 FASTSCN"	059	6	225	0	1	0	6
6712	6712	1	"01074074"	"AS 2100-1 ALARM COM 10"	074	7	226	0	1	0	351
6713	6713	1	"01020066"	"HA BKR 1 LOCKOUT"	020	7	214	0	1	0	450
6714	6714	1	"01020067"	"HA BKR 2 LOCKOUT"	020	7	214	0	1	0	257
6715	6715	1	"01020068"	"HA BKR 3 LOCKOUT"	020	7	214	0	1	0	492
6716	6716	1	"01001162"	"DI TX1 387 E ALARM COMM"	001	7	226	0	1	0	42
6717	6717	1	"01001163"	"DI TX2 387 E ALARM COMM"	001	7	226	0	1	0	1843
6718	6718	1	"01001164"	"DI 2100-1 ALARM COM 9"	001	4	226	0	1	0	2818
6719	6719	1	"01001165"	"DI 2100-1 ALARM COM 10"	001	4	226	0	1	0	2819
6720	6720	1	"01049122"	"FR BKR 1 LCKOUT"	049	6	214	0	1	0	450
6721	6721	1	"01049123"	"FR BKR 2 LCKOUT"	049	6	214	0	1	0	257
6722	6722	1	"01049124"	"FR BKR 3 LCKOUT"	049	6	214	0	1	0	492
6723	6723	1	"01049125"	"FR BKR 4 LCKOUT"	049	6	214	0	1	0	152
6724	6724	1	"01027132"	"RS BKR 5 LOCKOUT"	027	4	214	0	1	0	2814
6725	6725	1	"01042079"	"LY 2100-1 ALARM COMM09"	042	7	226	0	1	0	3
6726	6726	1	"01049126"	"FR TX2 2411 FAIL"	049	4	226	0	1	0	617
6727	6727	1	"01002126"	"BY BKR 1 LOCKOUT"	002	4	214	0	1	0	450
6728	6728	1	"01002127"	"BY BKR 2 LOCKOUT"	002	4	214	0	1	0	257
6729	6729	1	"01002128"	"BY BKR 3 LOCKOUT"	002	4	214	0	1	0	492
6730	6730	1	"01002129"	"BY BKR 4 LOCKOUT"	002	4	214	0	1	0	152
6731	6731	1	"01015091"	"BW BKR 1 LOCKOUT"	015	4	214	0	1	0	450
6732	6732	1	"01015092"	"BW BKR 2 LOCKOUT"	015	4	214	0	1	0	257
6733	6733	1	"01015093"	"BW BKR 3 LOCKOUT"	015	4	214	0	1	0	492
6734	6734	1	"01015094"	"BW BKR 4 LOCKOUT"	015	4	214	0	1	0	152
6735	6735	1	"01012081"	"LA BKR 1 LOCKOUT"	012	4	214	0	1	0	450
6736	6736	1	"01012082"	"LA BKR 2 LOCKOUT"	012	4	214	0	1	0	257
6737	6737	1	"01012083"	"LA BKR 3 LOCKOUT"	012	4	214	0	1	0	492
6738	6738	1	"01019220"	"FI BKR 1 LOCKOUT"	019	4	214	0	1	0	450
6739	6739	1	"01019221"	"FI BKR 2 LOCKOUT"	019	4	214	0	1	0	257
6740	6740	1	"01019222"	"FI BKR 3 LOCKOUT"	019	4	214	0	1	0	492
6741	6741	1	"01019223"	"FI BKR 4 LOCKOUT"	019	4	214	0	1	0	152
6742	6742	1	"01019224"	"FI BKR 5 LOCKOUT"	019	4	214	0	1	0	2814
6743	6743	1	"01019225"	"FI BKR 6 LOCKOUT"	019	4	214	0	1	0	2815
6744	6744	1	"01019226"	"FI BKR 7 LOCKOUT"	019	4	214	0	1	0	2816
6745	6745	1	"01019227"	"FI BKR 8 LOCKOUT"	019	4	214	0	1	0	2817
6746	6746	1	"01019228"	"FI BKR 9 LOCKOUT"	019	4	214	0	1	0	2820
6747	6747	1	"01022061"	"GC BKR 1 LOCKOUT"	022	4	214	0	1	0	450
6748	6748	1	"01022062"	"GC BKR 2 LOCKOUT"	022	4	214	0	1	0	257
6749	6749	1	"01022063"	"GC BKR 3 LOCKOUT"	022	4	214	0	1	0	492
6750	6750	1	"01011135"	"MI BKR 2 LCKOUT"	011	4	214	0	1	0	257
6751	6751	1	"01011136"	"MI BKR 3 LCKOUT"	011	4	214	0	1	0	492
6752	6752	1	"01011137"	"MI BKR 4 LCKOUT"	011	4	214	0	1	0	152
6753	6753	1	"01011138"	"MI BKR 5 LCKOUT"	011	4	214	0	1	0	2814
6754	6754	1	"01014215"	"DB BKR 1 LOCKOUT"	014	3	214	0	1	0	450
6755	6755	1	"01014216"	"DB BKR 2 LOCKOUT"	014	3	214	0	1	0	257
6756	6756	1	"01014217"	"DB BKR 3 LOCKOUT"	014	3	214	0	1	0	492
6757	6757	1	"01014218"	"DB BKR 4 LOCKOUT"	014	3	214	0	1	0	152
6758	6758	1	"01014219"	"DB BKR 5 LOCKOUT"	014	3	214	0	1	0	2814
6759	6759	1	"01014220"	"DB BKR 6 LOCKOUT"	014	3	214	0	1	0	2815
6760	6760	1	"01014221"	"DB BKR 7 LOCKOUT"	014	3	214	0	1	0	2816
6761	6761	1	"01014222"	"DB BKR 8 LOCKOUT"	014	3	214	0	1	0	2817
6762	6762	1	"01014223"	"DB BKR 9 LOCKOUT"	014	3	214	0	1	0	2820
6763	6763	1	"01072086"	"BL BKR 1 LOCKOUT"	072	5	214	0	1	0	450
6764	6764	1	"01001166"	"DI BKR 2 LOCKOUT"	001	3	214	0	1	0	257
6765	6765	1	"01001167"	"DI BKR 3 LOCKOUT"	001	3	214	0	1	0	492
6766	6766	1	"01001168"	"DI BKR 4 LCKOUT"	001	3	214	0	1	0	152
6767	6767	1	"01001169"	"DI BKR 5 LCKOUT"	001	3	214	0	1	0	2814
6768	6768	1	"01001170"	"DI BKR 6 LCKOUT"	001	3	214	0	1	0	2815
6769	6769	1	"01001171"	"DI BKR 7 LCKOUT"	001	3	214	0	1	0	2816
6770	6770	1	"01072087"	"BL BKR 2 LOCKOUT"	072	5	214	0	1	0	257
6771	6771	1	"01072088"	"BL BKR 3 LOCKOUT"	072	5	214	0	1	0	492
6772	6772	1	"01072089"	"BL BKR 4 LOCKOUT"	072	5	214	0	1	0	152
6773	6773	1	"01072090"	"BL S6177 LRS/SYST FAIL"	072	5	226	0	1	0	2821
6774	6774	1	"01072091"	"BL S6177 LOSS OF DC"	072	5	226	0	1	0	2822
6775	6775	1	"01072092"	"BL S546 LRS/SYSTEM FAIL"	072	5	226	0	1	0	2823
6776	6776	1	"01072093"	"BL S546 LOSS OF DC"	072	5	226	0	1	0	2824
6777	6777	1	"01064081"	"SN BKR 2 LOCKOUT"	064	3	214	0	1	0	257
6778	6778	1	"01064082"	"SN BKR 3 LOCKOUT"	064	3	214	0	1	0	492
6779	6779	1	"01033081"	"MX BKR 1 LOCKOUT"	033	3	214	0	1	0	450
6780	6780	1	"01033082"	"MX BKR 2 LOCKOUT"	033	3	214	0	1	0	257
6781	6781	1	"01033083"	"MX BKR 3 LOCKOUT"	033	3	214	0	1	0	492
6782	6782	1	"01032078"	"FL BKR 2 LOCKOUT"	032	1	214	0	1	0	257
6783	6783	1	"01032079"	"FL BKR 3 LOCKOUT"	032	1	214	0	1	0	492
6784	6784	1	"01032080"	"FL BKR 4 LOCKOUT"	032	1	214	0	1	0	152
6785	6785	1	"01040077"	"MN BKR 1 LCKOUT"	040	6	214	0	1	0	450
6786	6786	1	"01040078"	"MN BKR 2 LCKOUT"	040	6	214	0	1	0	257
6787	6787	1	"01040079"	"MN BKR 3 LCKOUT"	040	6	214	0	1	0	492
6788	6788	1	"01008071"	"SG BKR 1 LOCKOUT"	008	7	214	0	1	0	450
6789	6789	1	"01008072"	"SG BKR 2 LOCKOUT"	008	7	214	0	1	0	257
6790	6790	1	"01030069"	"SS BKR 1 LOCKOUT"	030	7	214	0	1	0	450
6791	6791	1	"01030070"	"SS BKR 2 LOCKOUT"	030	7	214	0	1	0	257
6792	6792	1	"01030071"	"SS BKR 4 LOCKOUT"	030	7	214	0	1	0	152
6793	6793	1	"01042080"	"LY BKR 4 LOCKOUT"	042	7	214	0	1	0	152
6794	6794	1	"01042081"	"LY BKR 5 LOCKOUT"	042	7	214	0	1	0	2814
6795	6795	1	"01042082"	"LY BKR 6 LOCKOUT"	042	7	214	0	1	0	2815
6796	6796	1	"01006088"	"FW BKR 2 LOCKOUT"	006	5	214	0	1	0	257
6797	6797	1	"01016124"	"OP S635 LOSS OF DC"	016	4	226	0	1	0	2825
6798	6798	1	"01006089"	"FW BKR 3 LOCKOUT"	006	5	214	0	1	0	492
6799	6799	1	"01006090"	"FW BKR 4 LOCKOUT"	006	5	214	0	1	0	152
6800	6800	1	"01006091"	"FW BKR 5 LOCKOUT"	006	5	214	0	1	0	2814
6801	6801	1	"01003094"	"WS BKR 1 LOCKOUT"	003	5	214	0	1	0	450
6802	6802	1	"01003095"	"WS BKR 2 LOCKOUT"	003	5	214	0	1	0	257
6803	6803	1	"01003096"	"WS BKR 3 LOCKOUT"	003	5	214	0	1	0	492
6804	6804	1	"01003097"	"WS BKR 4 LOCKOUT"	003	5	214	0	1	0	152
6805	6805	1	"01029083"	"BR BKR 1 LOCKOUT"	029	5	214	0	1	0	450
6806	6806	1	"01029084"	"BR BKR 2 LOCKOUT"	029	5	214	0	1	0	257
6807	6807	1	"01029085"	"BR BKR 3 LOCKOUT"	029	5	214	0	1	0	492
6808	6808	1	"01041091"	"ME BKR 1 LOCKOUT"	041	1	214	0	1	0	450
6809	6809	1	"01041092"	"ME BKR 2 LOCKOUT"	041	1	214	0	1	0	257
6810	6810	1	"01041093"	"ME BKR 3 LOCKOUT"	041	1	214	0	1	0	492
6811	6811	1	"01041094"	"ME BKR 4 LOCKOUT"	041	1	214	0	1	0	152
6812	6812	1	"01073139"	"WO BKR 1 LOCKOUT"	073	3	214	0	1	0	450
6813	6813	1	"01073140"	"WO BKR 2 LOCKOUT"	073	3	214	0	1	0	257
6814	6814	1	"01073141"	"WO BKR 3 LOCKOUT"	073	3	214	0	1	0	492
6815	6815	1	"01073142"	"WO BKR 4 LOCKOUT"	073	3	214	0	1	0	152
6816	6816	1	"01021103"	"WH BKR 1 LOCKOUT"	021	5	214	0	1	0	450
6817	6817	1	"01021104"	"WH BKR 2 LOCKOUT"	021	5	214	0	1	0	257
6818	6818	1	"01021105"	"WH BKR 3 LOCKOUT"	021	5	214	0	1	0	492
6819	6819	1	"01021106"	"WH BKR 4 LOCKOUT"	021	5	214	0	1	0	152
6820	6820	1	"01017142"	"AL BKR 1 LOCKOUT"	017	5	214	0	1	0	450
6821	6821	1	"01017143"	"AL BKR 2 LOCKOUT"	017	5	214	0	1	0	257
6822	6822	1	"01017144"	"AL BKR 3 LOCKOUT"	017	5	214	0	1	0	492
6823	6823	1	"01017145"	"AL BKR 4 LOCKOUT"	017	5	214	0	1	0	152
6824	6824	1	"01017146"	"AL BKR 5 LOCKOUT"	017	5	214	0	1	0	2814
6825	6825	1	"01017147"	"AL BKR 6 LOCKOUT"	017	5	214	0	1	0	2815
6826	6826	1	"01035079"	"AC BKR 1 LOCKOUT"	035	5	214	0	1	0	450
6827	6827	1	"01035080"	"AC BKR 2 LOCKOUT"	035	5	214	0	1	0	257
6828	6828	1	"01035081"	"AC BKR 3 LOCKOUT"	035	5	214	0	1	0	492
6829	6829	1	"01035082"	"AC BKR 4 LOCKOUT"	035	5	214	0	1	0	152
6830	6830	1	"01035083"	"MOBIL TX LOSS OF AC"	035	5	226	0	1	0	24
6831	6831	1	"01035084"	"MOBIL TX HOT OIL TEMP"	035	5	226	0	1	0	1
6832	6832	1	"01035085"	"MOBIL TX SELF CK"	035	5	226	0	1	0	405
6833	6833	1	"01025071"	"PH BKR 1 LOCKOUT"	025	5	214	0	1	0	450
6834	6834	1	"01031202"	"SECI MOB C/S DISC R8241"	031	6	215	0	1	0	2826
6835	6835	1	"01009085"	"FM BKR 1 LCKOUT"	009	7	214	0	1	0	450
6836	6836	1	"01025072"	"PH BKR 3 LOCKOUT"	025	5	214	0	1	0	492
6837	6837	1	"01025073"	"PH BKR 4 LOCKOUT"	025	5	214	0	1	0	152
6838	6838	1	"01010066"	"CA BKR 1 LCKOUT"	010	5	214	0	1	0	450
6839	6839	1	"01010067"	"CA BKR 2 LCKOUT"	010	5	214	0	1	0	257
6840	6840	1	"01010068"	"CA BKR 3 LCKOUT"	010	5	214	0	1	0	492
6841	6841	1	"01010069"	"CA BKR 4 LCKOUT"	010	5	214	0	1	0	152
6842	6842	1	"01031203"	"RV BKR 2 LOCKOUT"	031	6	214	0	1	0	257
6843	6843	1	"01031204"	"RV BKR 3 LOCKOUT"	031	6	214	0	1	0	492
6844	6844	1	"01031205"	"RV BKR 4 LOCKOUT"	031	6	214	0	1	0	152
6845	6845	1	"01031206"	"RV BKR 5 LOCKOUT"	031	6	214	0	1	0	2814
6846	6846	1	"01031207"	"RV BKR 6 LOCKOUT"	031	6	214	0	1	0	2815
6847	6847	1	"01031208"	"RV BKR 7 LOCKOUT"	031	6	214	0	1	0	2816
6848	6848	1	"01060101"	"FA BKR 1 LOCKOUT"	060	5	214	0	1	0	450
6849	6849	1	"01060102"	"FA BKR 2 LOCKOUT"	060	5	214	0	1	0	257
6850	6850	1	"01060103"	"FA BKR 3 LOCKOUT"	060	5	214	0	1	0	492
6851	6851	1	"01060104"	"FA BKR 4 LOCKOUT"	060	5	214	0	1	0	152
6852	6852	1	"01061078"	"HW BKR 1 LOCKOUT"	061	6	214	0	1	0	450
6853	6853	1	"01061079"	"HW BKR 2 LOCKOUT"	061	6	214	0	1	0	257
6854	6854	1	"01061080"	"HW BKR 3 LOCKOUT"	061	6	214	0	1	0	492
6855	6855	1	"01061081"	"HW BKR 4 LOCKOUT"	061	6	214	0	1	0	152
6856	6856	1	"01039090"	"BN BKR 1 LOCKOUT"	039	3	214	0	1	0	450
6857	6857	1	"01039091"	"BN BKR 2 LOCKOUT"	039	3	214	0	1	0	257
6858	6858	1	"01039092"	"BN BKR 3 LCKOUT"	039	3	214	0	1	0	492
6859	6859	1	"01039093"	"BN BKR 4 LCKOUT"	039	3	214	0	1	0	152
6860	6860	1	"01009086"	"FM BKR 2 LCKOUT"	009	7	214	0	1	0	257
6861	6861	1	"01009087"	"FM BKR 3 LCKOUT"	009	7	214	0	1	0	492
6862	6862	1	"01009088"	"FM BKR 4 LCKOUT"	009	7	214	0	1	0	152
6863	6863	1	"01043078"	"GT BKR 1 LOCKOUT"	043	7	214	0	1	0	450
6864	6864	1	"01043079"	"GT BKR 2 LOCKOUT"	043	7	214	0	1	0	257
6865	6865	1	"01043080"	"GT BKR 4 LOCKOUT"	043	7	214	0	1	0	152
6866	6866	1	"01010070"	"SEL-2411-1 FAIL"	010	5	226	0	1	0	50
6867	6867	1	"01010071"	"CA TX1 2411 COM"	010	5	226	0	1	0	949
6868	6868	1	"01010072"	"CA TX1 STG1 FANS LOSS AC"	010	5	204	0	1	0	426
6869	6869	1	"01010073"	"CA TX1 NITRO CYL LO PRS"	010	5	209	0	1	0	374
6870	6870	1	"01010074"	"CA TX1 TANK PRS RELIEF"	010	5	210	0	1	0	80
6871	6871	1	"01043081"	"MOSW S654 LOSS OF DC"	043	7	226	0	1	0	2827
6872	6872	1	"01010075"	"CA TX1 TANK LO OIL"	010	5	209	0	1	0	81
6873	6873	1	"01022064"	"GC TX1 TANK NITRO HI PRS"	022	4	226	0	1	0	427
6874	6874	1	"01010076"	"CA LTC1 TANK LO OIL"	010	5	209	0	1	0	398
6875	6875	1	"01010077"	"CA LTC1 LOSS OF POWER"	010	5	226	0	1	0	251
6876	6876	1	"01022065"	"GC TX1 TANK NITRO LO PRS"	022	4	209	0	1	0	475
6877	6877	1	"01020069"	"FUTURE (WALMART) CIR/SW"	020	7	201	0	1	0	2828
6878	6878	1	"01022066"	"GC TX1 FAN CTRL LOSS AC"	022	4	204	0	1	0	487
6879	6879	1	"01010078"	"CA TX1 STG1 FANS ON"	010	5	217	0	1	0	327
6880	6880	1	"01010079"	"CA TX1 STG2 FANS ON"	010	5	217	0	1	0	158
6881	6881	1	"01010080"	"CA TX1 2411 ALARMS COM"	010	5	226	0	1	0	12
6882	6882	1	"01012084"	"LA TX1 2411 FUTURE COMM"	012	4	226	0	1	0	949
6883	6883	1	"01012085"	"LA TX1 TANK NITRO HI PRS"	012	4	226	0	1	0	427
6884	6884	1	"01012086"	"LA TX1 NITRO LO PRS"	012	4	209	0	1	0	475
6885	6885	1	"01012087"	"LA TX1 NITRO CYL LO PRS"	012	4	209	0	1	0	374
6886	6886	1	"01012088"	"LA TX1 TANK PRS RELIEF"	012	4	210	0	1	0	80
6887	6887	1	"01012089"	"LA TX1 TANK SUDDEN PRS"	012	4	210	0	1	0	477
6888	6888	1	"01012090"	"LA TX1 TANK LO OIL"	012	4	209	0	1	0	81
6889	6889	1	"01012091"	"LA TX1 TANK HI OIL"	012	4	226	0	1	0	11
6890	6890	1	"01012092"	"LA LTC1 TANK LO OIL"	012	4	209	0	1	0	398
6891	6891	1	"01012093"	"LA LTC1 LOSS OF POWER"	012	4	226	0	1	0	251
6892	6892	1	"01012094"	"LA TX TAP CHNGR OFF TAP"	012	4	222	0	1	0	598
6893	6893	1	"01012095"	"LA LTC1 MOTOR HI TEMP"	012	4	208	0	1	0	2418
6894	6894	1	"01012096"	"LA LTC1 PRS RELIEF"	012	4	210	0	1	0	132
6895	6895	1	"01012097"	"LA LTC1 LCKOUT BLKS LTC"	012	4	221	0	1	0	125
6896	6896	1	"01012098"	"LA TX1 STAGE 1 FANS"	012	4	217	0	1	0	327
6897	6897	1	"01012099"	"LA TX1 STAGE 2 FANS"	012	4	217	0	1	0	158
6898	6898	8	"12035026"	"PSEUDO SWITCH"	035	9	215	0	1	0	2829
6899	6899	1	"01012100"	"LA TX1 2411 ALARMS COMM"	012	4	226	0	1	0	12
6900	6900	1	"01022067"	"GC TX1 NITRO CYL LO PRS"	022	4	209	0	1	0	374
6901	6901	1	"01022068"	"GC TX1 TANK PRS RELIEF"	022	4	210	0	1	0	80
6902	6902	1	"01022069"	"TX STAGE1 FANS LOSS AC"	022	4	226	0	1	0	426
6903	6903	1	"01022070"	"TX TANK LOW OIL"	022	4	209	0	1	0	81
6904	6904	1	"01022071"	"TX STAGE2 FANS LOSS AC"	022	4	226	0	1	0	1070
6905	6905	1	"01022072"	"LTC TANK LOW OIL"	022	4	209	0	1	0	398
6906	6906	1	"01022073"	"LTC LOSS OF POWER"	022	4	226	0	1	0	251
6907	6907	1	"01022074"	"GC TX TAP CHNGR OFF TAP"	022	4	222	0	1	0	598
6908	6908	1	"01002130"	"BY LTC2 MOTOR HI TEMP"	002	4	226	0	1	0	232
6909	6909	1	"01002131"	"TX2 LTC PRS RELIEF"	002	4	210	0	1	0	2259
6910	6910	1	"01002132"	"LTC2 LOCKOUT BLK'S LTC"	002	4	214	0	1	0	1125
6911	6911	1	"01022075"	"GC TX STAGE1 FANS"	022	4	217	0	1	0	2255
6912	6912	1	"01022076"	"GC TX STAGE2 FANS"	022	4	217	0	1	0	2254
6913	6913	1	"01022077"	"GC TX1 2411 ALARMS COM"	022	4	226	0	1	0	12
6914	6914	1	"01022078"	"TX1 2411 FUTURE COM"	022	4	226	0	1	0	949
6915	6915	1	"01002133"	"TX2 OIL CRIT LOW"	002	4	210	0	1	0	161
6916	6916	1	"01002134"	"TX2 SUDDEN PRESSURE"	002	4	210	0	1	0	180
6917	6917	1	"01014224"	"TX3 2411-1 CPORT 11"	014	3	226	0	1	0	2830
6918	6918	1	"01014225"	"TX3 STAGE1 FANS"	014	3	217	0	1	0	2594
6919	6919	1	"01014226"	"TX3 STAGE2 FANS"	014	3	217	0	1	0	2595
6920	6920	1	"01014227"	"TX3 STAGE1 FANS LOSS AC"	014	3	226	0	1	0	2831
6921	6921	1	"01014228"	"TX3 STAGE1 FANS LOSS AC"	014	3	226	0	1	0	2832
6922	6922	1	"01014229"	"TX3 TANK NITRO HIGH PRES"	014	3	210	0	1	0	1829
6923	6923	1	"01014230"	"TX3 TANK NITRO LOW PRESS"	014	3	209	0	1	0	1830
6924	6924	1	"01014231"	"TX3 NITRO BOTTLE LOW PRS"	014	3	209	0	1	0	2057
6925	6925	1	"01014232"	"TX3 TANK PRESSURE RELIEF"	014	3	210	0	1	0	2585
6926	6926	1	"01014233"	"TX3 TANK SUDDEN PRESSURE"	014	3	210	0	1	0	2586
6927	6927	1	"01014234"	"TX3 TANK LOW OIL"	014	3	209	0	1	0	2116
6928	6928	1	"01014235"	"TX3 TANK CRIT LOW OIL"	014	3	209	0	1	0	2833
6929	6929	1	"01014236"	"TX3 LTC TANK LOW OIL"	014	3	209	0	1	0	2588
6930	6930	1	"01014237"	"TX3 LTC LOSS OF POWER"	014	3	204	0	1	0	2589
6931	6931	1	"01014238"	"TX3 TAP CHNGR OFF TAP"	014	3	222	0	1	0	2590
6932	6932	1	"01014239"	"TX3 LTC MOTOR HIGH TEMP"	014	3	208	0	1	0	2591
6933	6933	1	"01014240"	"TX3 LTC PRESSURE RELIEF"	014	3	210	0	1	0	2592
6934	6934	1	"01014241"	"LTC3 LOCKOUT BLK'S LTC"	014	3	221	0	1	0	2593
6935	6935	1	"01014242"	"DB TX3 2505-7 2100-3 CP6"	014	3	226	0	1	0	2834
6936	6936	1	"01040080"	"MN BKR LOW SF6 CUTOUT"	040	6	209	0	1	0	2835
6937	6937	1	"01008073"	"LTC DGA CARRIER GAS"	008	10	226	0	1	0	354
6938	6938	1	"01052021"	"3530 311C CPORT3-BACKUP"	052	1	226	0	1	0	1147
6939	6939	1	"01040081"	"MN HS STA/CTRL FAIL"	040	6	226	0	1	0	1808
6940	6940	1	"01001172"	"TX1 STAGE1 FANS LOSS AC"	001	3	204	0	1	0	426
6941	6941	1	"01052022"	"3530 311C CPORT4-BACKUP"	052	1	226	0	1	0	1148
6942	6942	1	"01052023"	"2505-2 CP25 (MBIT)"	052	1	226	0	1	0	1604
6943	6943	1	"01052024"	"3530 311L CPORT1-PRIMARY"	052	1	226	0	1	0	254
6944	6944	1	"01052025"	"2407-1 GPS CLOCK SELF CK"	052	6	226	0	1	0	1384
6945	6945	1	"01052026"	"WB BATT DC VOLT"	052	1	226	0	1	0	324
6946	6946	1	"01052027"	"2505-1"	052	1	226	0	1	0	5
6947	6947	1	"01052028"	"311L  SELF CHECK PRIMARY"	052	1	226	0	1	0	2836
6948	6948	1	"01042083"	"TX1 LTC PRESSURE RELIEF"	042	3	210	0	1	0	132
6949	6949	1	"01010081"	"CA BKR 4 BKR FAIL"	010	5	219	0	1	0	83
6950	6950	1	"01040082"	"MN BKR LOW SF6 GAS"	040	6	209	0	1	0	2837
6951	6951	1	"01040083"	"MN HS 2505 STA/CTRL COM"	040	6	226	0	1	0	1809
6952	6952	1	"01011139"	"MI BKR 3 BKR FAIL"	011	3	219	0	1	0	160
6953	6953	1	"01010082"	"CA BKR 1 BKR FAIL"	010	5	219	0	1	0	159
6954	6954	1	"01010083"	"CA BKR 2 BKR FAIL"	010	5	219	0	1	0	10
6955	6955	1	"01052029"	"WB MOSW BLOCKING REL"	052	1	203	0	1	0	62
6956	6956	1	"01052030"	"311C  SELF CHECK BACKUP"	052	1	226	0	1	0	1813
6957	6957	8	"12061024"	"PSEUDO SWITCH"	061	10	215	0	1	0	2838
6958	6958	1	"01031209"	"RADIO CABINET DOOR"	031	6	215	0	1	0	2521
6959	6959	1	"01073143"	"WO 2100-1 ALARM COM 10"	073	3	226	0	1	0	351
6960	6960	1	"01022079"	"W6261"	022	4	201	0	1	0	2839
6961	6961	5	"05015005"	"REGULATOR CONTROL MODE"	015	10	203	0	1	0	78
6962	6962	1	"01005022"	"AB BKR W543 LOCKOUT"	005	7	214	0	1	0	2840
6963	6963	1	"01026023"	"HB BKR W676 LOCKOUT"	026	6	214	0	1	0	2841
6964	6964	1	"01018023"	"FB BKR W686 LOCKOUT"	018	6	214	0	1	0	2842
6965	6965	5	"05004002"	"WALDO FAST SCAN"	004	5	225	0	1	0	6
6966	6966	5	"05004003"	"REGULATOR CONTROL MODE"	004	10	203	0	1	0	78
6967	6967	1	"01004005"	"WALDO BKR 1"	004	1	201	0	1	0	13
6968	6968	1	"01004006"	"WALDO BKR 1 RECL"	004	1	204	0	1	0	14
6969	6969	1	"01004007"	"WA 1 GRND TRIP BLOCK"	004	1	221	0	1	0	15
6970	6970	1	"01004008"	"WA BKR 1 LOCAL REMOTE SW"	004	1	213	0	1	0	17
6971	6971	1	"01004009"	"WA BKR 1 UNDER FREQ TRIP"	004	1	201	0	1	0	362
6972	6972	1	"01004010"	"WA 1 BKR FAIL"	004	1	219	0	1	0	159
6973	6973	1	"01004011"	"BKR1 LOSS OF POT FOR UF"	004	1	226	0	1	0	77
6974	6974	1	"01004012"	"WA BKR 1 LOCKOUT"	004	1	214	0	1	0	450
6975	6975	1	"01004013"	"WALDO BKR 2"	004	1	201	0	1	0	35
6976	6976	1	"01004014"	"WALDO BKR 2 RECL"	004	1	204	0	1	0	36
6977	6977	1	"01004015"	"WA 2 GRND TRIP BLOCK"	004	1	221	0	1	0	37
6978	6978	1	"01004016"	"WA BKR 2 LOCAL REMOTE SW"	004	1	213	0	1	0	38
6979	6979	1	"01004017"	"WA BKR 2 UNDER FREQ TRIP"	004	1	201	0	1	0	363
6980	6980	1	"01004018"	"WA 2 BKR FAIL"	004	1	219	0	1	0	10
6981	6981	1	"01004019"	"BKR2 LOSS OF POT FOR UF"	004	1	226	0	1	0	249
6982	6982	1	"01004020"	"WA BKR 2 LOCKOUT"	004	1	214	0	1	0	257
6983	6983	1	"01004021"	"WALDO BKR 3"	004	1	201	0	1	0	39
6984	6984	1	"01004022"	"WALDO BKR 3 RECL"	004	1	204	0	1	0	40
6985	6985	1	"01004023"	"WA 3 GRND TRIP BLOCK"	004	1	221	0	1	0	41
6986	6986	1	"01004024"	"WA BKR 3 LOCAL REMOTE SW"	004	1	213	0	1	0	8
6987	6987	1	"01004025"	"WA BKR 3 UNDER FREQ TRIP"	004	1	201	0	1	0	411
6988	6988	1	"01004026"	"WA 3 BKR FAIL"	004	1	219	0	1	0	160
6989	6989	1	"01004027"	"BKR3 LOSS OF POT FOR UF"	004	1	226	0	1	0	79
6990	6990	1	"01004028"	"WA BKR 3 LOCKOUT"	004	1	214	0	1	0	492
6991	6991	1	"01004029"	"WA BKR1 3530-1 CPORT1"	004	1	226	0	1	0	254
6992	6992	1	"01004030"	"WA BKR2 3530-1 CPORT2"	004	1	226	0	1	0	446
6993	6993	1	"01004031"	"WA BKR3 3530-2 CPORT3"	004	1	226	0	1	0	1147
6994	6994	1	"01004032"	"BKR1 CPORT18 MBIT 3530"	004	1	226	0	1	0	255
6995	6995	1	"01004033"	"BKR2 CPORT19 MBIT 3530"	004	1	226	0	1	0	26
6996	6996	1	"01004034"	"BKR3 CPORT20 MBIT 3530"	004	1	226	0	1	0	163
6997	6997	1	"01004035"	"2505-2 CPORT24 MBIT 3530"	004	1	226	0	1	0	2843
6998	6998	1	"01004036"	"2505-3 CPORT25 MBIT 3530"	004	1	226	0	1	0	2844
6999	6999	8	"12001051"	"PSEUDO SWITCH"	001	4	215	0	1	0	2845
7000	7000	1	"01004037"	"TX OIL TEMP"	004	1	208	0	1	0	165
7001	7001	1	"01004038"	"TX HOT SPOT"	004	1	208	0	1	0	162
7002	7002	1	"01004039"	"TX LOCAL REMOTE SW"	004	1	213	0	1	0	1491
7003	7003	1	"01004040"	"WA K1 VOLT CONTROL 1"	004	1	217	0	1	0	1492
7004	7004	1	"01004041"	"WA K2 VOLT CONTROL 1"	004	1	217	0	1	0	1493
7005	7005	1	"01004042"	"WA TX LTC AUTO MAN."	004	1	220	0	1	0	1494
7006	7006	1	"01004043"	"WA 2505-1 CPORT 23"	004	1	226	0	1	0	2846
7007	7007	1	"01004044"	"2411-1 CPORT 28"	004	1	226	0	1	0	2847
7008	7008	1	"01004045"	"TX  NITRO BOTTLE LOW PRS"	004	1	209	0	1	0	2848
7009	7009	1	"01004046"	"WA TX TANK PRESSURE REL"	004	5	210	0	1	0	2261
7010	7010	1	"01051006"	"FPL CARRIER RELAY)"	051	3	226	0	1	0	367
7011	7011	1	"01004047"	"TX STAGE1 FANS LOSS AC"	004	1	204	0	1	0	2256
7012	7012	1	"01004048"	"TX STAGE2 FANS LOSS AC"	004	1	204	0	1	0	2084
7013	7013	1	"01004049"	"TX STAGE 1 FANS ON"	004	1	217	0	1	0	2255
7014	7014	1	"01004050"	"TX STAGE 2 FANS ON"	004	1	217	0	1	0	2254
7015	7015	5	"05067047"	"MODEL STATUS"	067	10	217	0	1	0	2849
7016	7016	1	"01004051"	"TX 2505-1 SELF CHECK"	004	1	226	0	1	0	410
7017	7017	1	"01004052"	"LBI S3L12"	004	1	215	0	1	0	2405
7018	7018	1	"01004053"	"BKR1 351-1 SELF CHECK"	004	1	226	0	1	0	18
7019	7019	1	"01004054"	"BKR2 351-2 SELF CHECK"	004	1	226	0	1	0	43
7020	7020	1	"01004055"	"BKR3 351-3 SELF CHECK"	004	1	226	0	1	0	44
7021	7021	1	"01004056"	"3530 SELF CHECK"	004	1	226	0	1	0	2122
7022	7022	1	"01004057"	"WALDO W6184 115KV BKR"	004	1	201	0	1	0	2850
7023	7023	1	"01004058"	"W6184 LOW GAS TRIP BLK'D"	004	1	209	0	1	0	2851
7024	7024	1	"01004059"	"WA W6184 LOW PRESSURE"	004	1	209	0	1	0	2852
7025	7025	1	"01004060"	"MOBILE TX LOSS OF AC"	004	1	201	0	1	0	24
7026	7026	1	"01004061"	"MOBILE TX HOT OIL"	004	1	226	0	1	0	1
7027	7027	1	"01004062"	"MOBILE TX 387 SC"	004	1	226	0	1	0	405
7028	7028	1	"01004063"	"HIGH SIDE BYPASS SWITCH"	004	1	215	0	1	0	2853
7029	7029	1	"01004064"	"LS 2505-1 SELF CHECK"	004	1	226	0	1	0	2854
7030	7030	1	"01004065"	"SUB LOCAL REMOTE SW"	004	1	213	0	1	0	66
7031	7031	1	"01004066"	"TX 86T LOCK-OUT RELAY"	004	1	214	0	1	0	296
7032	7032	1	"01004067"	"TX 387-1 DIFF SELF CHK"	004	1	226	0	1	0	68
7033	7033	1	"01004068"	"TX 501-1 SELF CHECK"	004	1	226	0	1	0	69
7034	7034	1	"01004069"	"TX 735 METER SELF CHK"	004	1	226	0	1	0	1496
7035	7035	1	"01004070"	"CLOCK SELF CHECK"	004	1	226	0	1	0	1384
7036	7036	1	"01004071"	"TX 86T-1 TRIP-COIL MON"	004	1	226	0	1	0	1497
7037	7037	1	"01004072"	"TX 94T-1 TRIP-COIL MON"	004	1	226	0	1	0	1498
7038	7038	1	"01004073"	"BATT DC VOLT ALARM"	004	1	226	0	1	0	324
7039	7039	1	"01004074"	"BATT CHG GND ALARM"	004	1	226	0	1	0	334
7040	7040	1	"01004075"	"BATT EXH FAN HYDROGEN"	004	1	226	0	1	0	1935
7041	7041	1	"01004076"	"HOUSE SMOKE ALARM"	004	1	226	0	1	0	1556
7042	7042	1	"01004077"	"HOUSE TEMP/HUMIDITY"	004	1	226	0	1	0	1567
7043	7043	1	"01004078"	"2505-2 HISIDE YD BOX SC"	004	1	226	0	1	0	2855
7044	7044	1	"01004079"	"TX 501 TEST PLUG"	004	1	233	0	1	0	2856
7045	7045	1	"01004080"	"TX 387 TEST PLUG"	004	1	233	0	1	0	2857
7046	7046	1	"01004081"	"TX 735 METER CPORT8"	004	1	226	0	1	0	2754
7047	7047	1	"01061082"	"TX1 3530 TO 2100 COMM"	061	4	226	0	1	0	3
7048	7048	1	"01061083"	"HW 2100-1 ALARM COMM"	061	4	226	0	1	0	351
7049	7049	1	"01004082"	"UPS BATT"	004	1	226	0	1	0	74
7050	7050	1	"01042084"	"LY 2100-3 ALARM COMM10"	042	7	226	0	1	0	351
7051	7051	5	"05067048"	"MODEL STATUS"	067	10	217	0	1	0	156
7052	7052	5	"05067049"	"MODEL STATUS"	067	10	217	0	1	0	1409
7053	7053	5	"05067050"	"MODEL STATUS"	067	10	217	0	1	0	430
7054	7054	8	"12004021"	"PSEUDO SWITCH"	004	10	215	0	1	0	2858
7055	7055	8	"12004022"	"PSEUDO SWITCH"	004	10	215	0	1	0	2859
7056	7056	8	"12004023"	"PSEUDO SWITCH"	004	10	215	0	1	0	2860
7057	7057	8	"12004024"	"PSEUDO SWITCH"	004	10	215	0	1	0	2861
7058	7058	8	"12004025"	"PSEUDO SWITCH"	004	10	215	0	1	0	2862
7059	7059	8	"12004026"	"PSEUDO SWITCH"	004	10	215	0	1	0	2863
7060	7060	8	"12004027"	"PSEUDO SWITCH"	004	10	215	0	1	0	2864
7061	7061	8	"12004028"	"PSEUDO SWITCH"	004	10	215	0	1	0	2865
7062	7062	8	"12004029"	"PSEUDO SWITCH"	004	10	215	0	1	0	2866
7063	7063	8	"12004030"	"PSEUDO SWITCH"	004	10	215	0	1	0	2867
7064	7064	8	"12004031"	"PSEUDO SWITCH"	004	10	215	0	1	0	2868
7065	7065	8	"12004032"	"PSEUDO SWITCH"	004	10	215	0	1	0	2869
7066	7066	8	"12004033"	"PSEUDO SWITCH"	004	10	215	0	1	0	2870
7067	7067	8	"12004034"	"PSEUDO SWITCH"	004	10	215	0	1	0	2871
7068	7068	8	"12004035"	"PSEUDO SWITCH"	004	10	215	0	1	0	2872
7069	7069	8	"12004036"	"PSEUDO SWITCH"	004	10	215	0	1	0	2873
7070	7070	8	"12004037"	"PSEUDO SWITCH"	004	10	215	0	1	0	2874
7071	7071	8	"12004038"	"PSEUDO SWITCH"	004	10	215	0	1	0	2875
7072	7072	5	"05067051"	"MODEL STATUS"	067	10	217	0	1	0	2876
7073	7073	1	"01004083"	"TX TANK NITRO HI"	004	1	210	0	1	0	1495
7074	7074	1	"01004084"	"TX TANK LOW OIL"	004	1	209	0	1	0	2266
7075	7075	1	"01004085"	"DIFF RELAY DISABLE"	004	1	205	0	1	0	2
7076	7076	1	"01022080"	"GC W6266 LO SF6 GAS"	022	4	226	0	1	0	2877
7077	7077	1	"01022081"	"GC W6266 LO SF6 CUTOUT"	022	4	226	0	1	0	2878
7078	7078	1	"01002135"	"3399 BKR FAIL"	002	3	219	0	1	0	2879
7079	7079	1	"01002136"	"BY TIE BKR 1 LOC/REM SW"	002	6	213	0	1	0	2880
7080	7080	1	"01017148"	"AL BKR 2 FAIL"	017	5	219	0	1	0	10
7081	7081	1	"01017149"	"AL BKR 3 FAIL"	017	5	219	0	1	0	160
7082	7082	1	"01017150"	"AL BKR 4 FAIL"	017	5	219	0	1	0	83
7083	7083	1	"01017151"	"AL BKR 5 FAIL"	017	5	219	0	1	0	376
7084	7084	5	"05046002"	"NEW GRIFFIS LOOP FASTSCN"	046	6	225	0	1	0	6
7085	7085	1	"01056072"	"SA FEEDER 2 BREAKER FAIL"	056	6	219	0	1	0	10
7086	7086	1	"01056073"	"SA FEEDER 3 BREAKER FAIL"	056	6	219	0	1	0	160
7087	7087	1	"01015095"	"MOBILE TX LOSS OF AC"	015	4	226	0	1	0	24
7088	7088	1	"01015096"	"MOBIL TX HOT OIL TEMP"	015	4	226	0	1	0	1
7089	7089	1	"01015097"	"MOBIL TX 387 SC"	015	4	226	0	1	0	405
7090	7090	1	"01029086"	"BR BRK 1 HL NON-RECL"	029	5	203	0	1	0	2760
7091	7091	1	"01029087"	"BKR 2 HOT LINE NON-RECL"	029	5	203	0	1	0	2692
7092	7092	1	"01029088"	"BKR 3 HOT LINE NON-RECL"	029	5	203	0	1	0	1950
7093	7093	1	"01056074"	"BKR 3 HOT LINE NON-RECL"	056	6	203	0	1	0	1950
7094	7094	1	"01056075"	"BKR 1 HOT LINE NON-RECL"	056	6	203	0	1	0	2760
7095	7095	1	"01017152"	"BKR 2 HOT LINE NON-RECL"	017	5	203	0	1	0	2692
7096	7096	1	"01017153"	"BKR 4 HOT LINE NON-RECL"	017	5	203	0	1	0	2661
7097	7097	1	"01017154"	"BKR 5 HOT LINE NON-RECL"	017	5	203	0	1	0	2755
7098	7098	1	"01017155"	"BKR 6 HOT LINE NON-RECL"	017	5	203	0	1	0	1111
7099	7099	1	"01006092"	"FW BKR 2 HL NON-RECL"	006	5	203	0	1	0	2692
7100	7100	1	"01006093"	"FW BKR 3 HL NON-RECL"	006	5	203	0	1	0	1950
7101	7101	1	"01006094"	"FW BKR 4 HL NON-RECL"	006	5	203	0	1	0	2661
7102	7102	1	"01006095"	"FW BKR 5 HL NON-RECL"	006	5	203	0	1	0	2755
7103	7103	1	"01035086"	"BKR 1 HOT LINE NON-RECL"	035	5	203	0	1	0	2760
7104	7104	1	"01035087"	"BKR 2 HOT LINE NON-RECL"	035	5	203	0	1	0	2692
7105	7105	1	"01035088"	"BKR 3 HOT LINE NON-RECL"	035	5	203	0	1	0	1950
7106	7106	1	"01035089"	"BKR 4 HOT LINE NON-RECL"	035	5	203	0	1	0	2661
7107	7107	1	"01060105"	"BKR 1 HOT LINE NON-RECL"	060	5	203	0	1	0	2760
7108	7108	1	"01060106"	"BKR 2 HOT LINE NON-RECL"	060	5	203	0	1	0	2692
7109	7109	1	"01060107"	"BKR 3 HOT LINE NON-RECL"	060	5	203	0	1	0	1950
7110	7110	1	"01060108"	"BKR 4 HOT LINE NON-RECL"	060	5	203	0	1	0	2661
7111	7111	1	"01021107"	"WH BKR 1 HL NON-RECL"	021	5	203	0	1	0	2760
7112	7112	1	"01021108"	"WH BKR 2 HL NON-RECL"	021	5	203	0	1	0	2692
7113	7113	1	"01021109"	"WH BKR 3 HL NON-RECL"	021	5	203	0	1	0	1950
7114	7114	1	"01021110"	"WH BKR 4 HL NON-RECL"	021	5	203	0	1	0	2661
7115	7115	1	"01010084"	"CA BKR 1 HL NON-RECL"	010	5	203	0	1	0	2760
7116	7116	1	"01010085"	"CA BKR 2 HL NON-RECL"	010	5	203	0	1	0	2692
7117	7117	1	"01010086"	"CA BKR 3 HL NON-RECL"	010	5	203	0	1	0	1950
7118	7118	1	"01010087"	"CA BKR 4 HL NON-RECL"	010	5	203	0	1	0	2661
7119	7119	1	"01003098"	"BKR 1 HOT LINE NON-RECL"	003	5	203	0	1	0	2760
7120	7120	1	"01003099"	"BKR 3 HOT LINE NON-RECL"	003	5	203	0	1	0	1950
7121	7121	1	"01003100"	"BKR 4 HOT LINE NON-RECL"	003	5	203	0	1	0	2661
7122	7122	1	"01072094"	"BL BKR 1 HL NON-RECL"	072	5	203	0	1	0	2760
7123	7123	1	"01072095"	"BL BKR 2 HL NON-RECL"	072	5	203	0	1	0	2692
7124	7124	1	"01072096"	"BL BKR 3 HL NON-RECLOSE"	072	5	203	0	1	0	1950
7125	7125	1	"01072097"	"BL BKR 4 HL NON-RECLOSE"	072	5	203	0	1	0	2661
7126	7126	1	"01002137"	"BKR 1 HL NON-RECL"	002	4	203	0	1	0	2760
7127	7127	1	"01002138"	"BKR 2 HL NON-RECL"	002	4	203	0	1	0	2692
7128	7128	1	"01002139"	"BKR 3 HL NON-RECL"	002	4	203	0	1	0	1950
7129	7129	1	"01002140"	"BKR 4 HL NON-RECL"	002	4	203	0	1	0	2661
7130	7130	1	"01039094"	"BN BKR 1 HL NON-RECL"	039	3	203	0	1	0	2760
7131	7131	1	"01039095"	"BN BKR 2 HL NON-RECL"	039	3	203	0	1	0	2692
7132	7132	1	"01039096"	"BN BKR 3 HL NON-RECL"	039	3	203	0	1	0	1950
7133	7133	1	"01039097"	"BN BKR 4 HL NON-RECL"	039	3	203	0	1	0	2661
7134	7134	1	"01014243"	"BKR 1 HOT LINE NON-RECL"	014	3	203	0	1	0	2760
7135	7135	1	"01014244"	"BKR 2 HOT LINE NON-RECL"	014	3	203	0	1	0	2692
7136	7136	1	"01014245"	"BKR 3 HOT LINE NON-RECL"	014	3	203	0	1	0	1950
7137	7137	1	"01014246"	"BKR 4 HOT LINE NON-RECL"	014	3	203	0	1	0	2661
7138	7138	1	"01014247"	"BKR 5 HOT LINE NON-RECL"	014	3	203	0	1	0	2755
7139	7139	1	"01014248"	"BKR 7 HOT LINE NON-RECL"	014	3	203	0	1	0	2881
7140	7140	1	"01014249"	"BKR 8 HOT LINE NON-RECL"	014	3	203	0	1	0	2882
7141	7141	1	"01014250"	"BKR 9 HOT LINE NON-RECL"	014	3	203	0	1	0	2883
7142	7142	1	"01001173"	"BKR 1 HOT LINE NON-RECL"	001	3	203	0	1	0	2760
7143	7143	1	"01001174"	"BKR 2 HOT LINE NON-RECL"	001	3	203	0	1	0	2692
7144	7144	1	"01001175"	"BKR 3 HOT LINE NON-RECL"	001	3	203	0	1	0	1950
7145	7145	1	"01001176"	"DI BKR 4 HL NON-RECL"	001	3	203	0	1	0	2661
7146	7146	1	"01001177"	"DI BKR 5 H; NON-RECL"	001	3	203	0	1	0	2755
7147	7147	1	"01001178"	"DI BKR 6 HL NON-RECL"	001	3	203	0	1	0	1111
7148	7148	1	"01001179"	"DI BKR 7 HL NON-RECL"	001	3	203	0	1	0	2881
7149	7149	1	"01036134"	"BKR 4 HOT LINE NON-RECL"	036	3	203	0	1	0	2661
7150	7150	1	"01036135"	"BKR 5 HOT LINE NON-RECL"	036	3	203	0	1	0	2755
7151	7151	1	"01036136"	"BKR 6 HOT LINE NON-RECL"	036	3	203	0	1	0	1111
7152	7152	1	"01027133"	"BKR 2 HOT LINE NON-RECL"	027	4	203	0	1	0	2692
7153	7153	1	"01027134"	"BKR 3 HOT LINE NON-RECL"	027	4	203	0	1	0	1950
7154	7154	1	"01027135"	"BKR 4 HOT LINE NON-RECL"	027	4	203	0	1	0	2661
7155	7155	1	"01027136"	"BKR 5 HOT LINE NON-RECL"	027	4	203	0	1	0	2755
7156	7156	1	"01011140"	"MI BKR 2 HL NON-RECL"	011	3	203	0	1	0	2692
7157	7157	1	"01011141"	"MI BKR 3 HL NON-RECL"	011	3	203	0	1	0	1950
7158	7158	1	"01011142"	"MI BKR 4 HL NON-RECL"	011	3	203	0	1	0	2661
7159	7159	1	"01011143"	"MI BKR 5 HL NON-RECL"	011	3	203	0	1	0	2755
7160	7160	1	"01012101"	"LA BKR1 HOT LINE NON-REC"	012	4	203	0	1	0	2760
7161	7161	1	"01012102"	"LA BKR2 HOT LINE NON-REC"	012	4	203	0	1	0	2692
7162	7162	1	"01012103"	"LA BKR3 HOT LINE NON-REC"	012	4	203	0	1	0	1950
7163	7163	1	"01052031"	"MOSW S6171 OPEN/INTRAN"	052	3	202	0	1	0	2884
7164	7164	1	"01019229"	"FI BKR 4 HL NON-RECL"	019	4	203	0	1	0	2661
7165	7165	1	"01019230"	"FI BKR 5 HL NON-RECL"	019	4	203	0	1	0	2755
7166	7166	1	"01019231"	"FI BKR 6 HL NON-RECL"	019	4	203	0	1	0	1111
7167	7167	1	"01019232"	"BKR 7 HOT LINE NON-RECL"	019	4	203	0	1	0	2881
7168	7168	1	"01019233"	"BKR 8 HOT LINE NON-RECL"	019	4	203	0	1	0	2882
7169	7169	1	"01019234"	"BKR 9 HOT LINE NON-RECL"	019	4	203	0	1	0	2883
7170	7170	1	"01049127"	"FR BKR1 HL NON-RECL"	049	6	203	0	1	0	2760
7171	7171	1	"01049128"	"FR BKR 2 HL NON-RECL"	049	6	203	0	1	0	2692
7172	7172	1	"01049129"	"FR BKR 4 HL NON-RECL"	049	6	203	0	1	0	2661
7173	7173	1	"01022082"	"BKR 1 HOT LINE NON-RECL"	022	4	203	0	1	0	2760
7174	7174	1	"01022083"	"BKR 3 HOT LINE NON-RECL"	022	4	203	0	1	0	1950
7175	7175	1	"01040084"	"MN BKR 1 HL NON-RECLECL"	040	6	203	0	1	0	2760
7176	7176	1	"01040085"	"MN BKR 2 HL NON-RECL"	040	6	203	0	1	0	2692
7177	7177	1	"01040086"	"MN BKR 3 HL NON-RECL"	040	6	203	0	1	0	1950
7178	7178	1	"01073144"	"WO BKR 1 HL NON-RECLOSE"	073	3	203	0	1	0	2760
7179	7179	1	"01073145"	"WO BKR 2 HL NON-RECLOSE"	073	3	203	0	1	0	2692
7180	7180	1	"01073146"	"WO BKR 3 HL NON-RECLOSE"	073	3	203	0	1	0	1950
7181	7181	1	"01073147"	"WO BKR 4 HL NON-RECLOSE"	073	3	203	0	1	0	2661
7182	7182	1	"01064083"	"BKR 1 HOT LINE NON-RECL"	064	3	203	0	1	0	2760
7183	7183	1	"01064084"	"BKR 2 HOT LINE NON-RECL"	064	3	203	0	1	0	2692
7184	7184	1	"01064085"	"BKR 3 HOT LINE NON-RECL"	064	3	203	0	1	0	1950
7185	7185	1	"01033084"	"MX BKR 1 HL NON-RECLOSE"	033	3	203	0	1	0	2760
7186	7186	1	"01033085"	"MX BKR 3 HL NON-RECLOSE"	033	3	203	0	1	0	1950
7187	7187	1	"01038180"	"BKR 1 HOT LINE NON-RECL"	038	1	203	0	1	0	2760
7188	7188	1	"01038181"	"BKR 2 HOT LINE NON-RECL"	038	1	203	0	1	0	2692
7189	7189	1	"01038182"	"BKR 3 HOT LINE NON-RECL"	038	1	203	0	1	0	1950
7190	7190	1	"01042085"	"LY BKR 4 HL NON-RECL"	042	6	203	0	1	0	2661
7191	7191	1	"01042086"	"LY BKR 5 HL NON-RECL"	042	6	203	0	1	0	2755
7192	7192	1	"01042087"	"LY BKR 6 HL NON-RECL"	042	6	203	0	1	0	1111
7193	7193	1	"01032081"	"FL BKR 2 HL NON-RECLOSE"	032	1	203	0	1	0	2692
7194	7194	1	"01032082"	"FL BKR 3 HL NON-RECLOSE"	032	1	203	0	1	0	1950
7195	7195	1	"01032083"	"FL BKR 4 HL NON-RECLOSE"	032	1	203	0	1	0	2661
7196	7196	1	"01041095"	"ME BKR 1 HL NON-RECL"	041	1	203	0	1	0	2760
7197	7197	1	"01041096"	"ME BKR 2 HL NON-RECL"	041	1	203	0	1	0	2692
7198	7198	1	"01041097"	"ME BKR 3 HL NON-RECL"	041	1	203	0	1	0	1950
7199	7199	1	"01041098"	"ME BKR 4 HL NON-RECL"	041	1	203	0	1	0	2661
7200	7200	1	"01008074"	"BKR 1 HOT LINE NON-RECL"	008	7	203	0	1	0	2760
7201	7201	1	"01008075"	"BKR 2 HOT LINE NON-RECL"	008	7	203	0	1	0	2692
7202	7202	1	"01031210"	"BKR 1 HOT LINE NON-RECL"	031	6	203	0	1	0	2760
7203	7203	1	"01031211"	"BKR 2 HOT LINE NON-RECL"	031	6	203	0	1	0	2692
7204	7204	1	"01031212"	"BKR 3 HOT LINE NON-RECL"	031	6	203	0	1	0	1950
7205	7205	8	"12001052"	"PSEUDO SWITCH"	001	4	215	0	1	0	2885
7206	7206	1	"01031213"	"BKR 5 HOT LINE NON-RECL"	031	6	203	0	1	0	2755
7207	7207	1	"01031214"	"BKR 6 HOT LINE NON-RECL"	031	6	203	0	1	0	1111
7208	7208	1	"01031215"	"BKR 7 HOT LINE NON-RECL"	031	6	203	0	1	0	2881
7209	7209	1	"01009089"	"FM BKR 1 HL NON-RECL"	009	1	203	0	1	0	2760
7210	7210	1	"01009090"	"FM BKR 2 HL NON-RECL"	009	1	203	0	1	0	2692
7211	7211	1	"01009091"	"FM BKR 3 HL NON-RECL"	009	1	203	0	1	0	1950
7212	7212	1	"01009092"	"FM BKR 4 HL NON-RECL"	009	1	203	0	1	0	2661
7213	7213	1	"01046001"	"GRIFFIS LOOP BKR 1"	046	1	201	0	1	0	13
7214	7214	1	"01046002"	"GRIFFIS LOOP BKR 1 RECL"	046	1	204	0	1	0	14
7215	7215	1	"01046003"	"GL 1 GRND TRIP BLOCK"	046	1	221	0	1	0	15
7216	7216	1	"01046004"	"GL BKR 1 LOCAL REMOTE SW"	046	1	213	0	1	0	17
7217	7217	1	"01046005"	"GL BKR 1 UNDER FREQ TRIP"	046	1	201	0	1	0	362
7218	7218	1	"01046006"	"GL 1 BKR FAIL"	046	1	219	0	1	0	159
7219	7219	1	"01046007"	"BKR1 LOSS OF POT FOR UF"	046	1	226	0	1	0	77
7220	7220	1	"01046008"	"GL BKR 1 LOCKOUT"	046	1	214	0	1	0	450
7221	7221	1	"01046009"	"GRIFFIS LOOP BKR 2"	046	1	201	0	1	0	35
7222	7222	1	"01046010"	"GRIFFIS LP BKR2 RECL"	046	1	204	0	1	0	36
7223	7223	1	"01046011"	"GL 2 GRND TRIP BLOCK"	046	1	221	0	1	0	37
7224	7224	1	"01046012"	"GL BKR 2 LOCAL REMOTE SW"	046	1	213	0	1	0	38
7225	7225	1	"01046013"	"GL BKR 2 UNDER FREQ TRIP"	046	1	201	0	1	0	363
7226	7226	1	"01046014"	"GL 2 BKR FAIL"	046	1	219	0	1	0	10
7227	7227	1	"01046015"	"BKR2 LOSS OF POT FOR UF"	046	1	226	0	1	0	249
7228	7228	1	"01046016"	"GL BKR 2 LOCKOUT"	046	1	214	0	1	0	257
7229	7229	1	"01046017"	"GRIFFIS LOOP BKR 3"	046	1	201	0	1	0	39
7230	7230	1	"01046018"	"GRIFFIS LOOP BKR 3R"	046	1	204	0	1	0	40
7231	7231	1	"01046019"	"GL 3 GRND TRIP BLOCK"	046	1	221	0	1	0	41
7232	7232	1	"01046020"	"GL BKR 3 LOCAL REMOTE SW"	046	1	213	0	1	0	8
7233	7233	1	"01046021"	"GL BKR 3 UNDER FREQ TRIP"	046	1	201	0	1	0	411
7234	7234	1	"01046022"	"GL 3 BKR FAIL"	046	1	219	0	1	0	160
7235	7235	1	"01046023"	"BKR3 LOSS OF POT FOR UF"	046	1	226	0	1	0	79
7236	7236	1	"01046024"	"GL BKR 3 LOCKOUT"	046	1	214	0	1	0	492
7237	7237	1	"01046025"	"GL BKR1 3530-1 CPORT1"	046	1	226	0	1	0	254
7238	7238	1	"01046026"	"GL BKR2 3530-1 CPORT2"	046	1	226	0	1	0	446
7239	7239	1	"01046027"	"GL BKR3 3530-2 CPORT3"	046	1	226	0	1	0	1147
7240	7240	1	"01046028"	"BKR1 CPORT18 MBIT 3530"	046	1	226	0	1	0	255
7241	7241	1	"01046029"	"BKR2 CPORT19 MBIT 3530"	046	1	226	0	1	0	26
7242	7242	1	"01046030"	"BKR3 CPORT20 MBIT 3530"	046	1	226	0	1	0	163
7243	7243	1	"01046031"	"2505-1 CPORT23 MBIT 3530"	046	1	226	0	1	0	2846
7244	7244	1	"01046032"	"2505-2 CPORT24 MBIT 3530"	046	1	226	0	1	0	2844
7245	7245	1	"01046033"	"REG A VOLT CONTROL K1"	046	1	217	0	1	0	1128
7246	7246	1	"01046034"	"REG A VOLT CONTROL K2"	046	1	217	0	1	0	1129
7247	7247	1	"01046035"	"REG B VOLT CONTROL K1"	046	1	217	0	1	0	243
7248	7248	1	"01046036"	"REG B VOLT CONTROL K2"	046	1	217	0	1	0	455
7249	7249	1	"01046037"	"REG C VOLT CONTROL K1"	046	1	217	0	1	0	1133
7250	7250	1	"01046038"	"REG C VOLT CONTROL K2"	046	1	217	0	1	0	429
7251	7251	1	"01046039"	"REG A LOC/REM"	046	1	213	0	1	0	389
7252	7252	1	"01046040"	"GL REG A AUTO/MAN"	046	1	220	0	1	0	1410
7253	7253	1	"01046041"	"REG B LOC/REM"	046	1	213	0	1	0	1212
7254	7254	1	"01046042"	"GL REG B AUTO/MAN"	046	1	220	0	1	0	1134
7255	7255	1	"01046043"	"REG C LOC/REM"	046	1	213	0	1	0	1844
7256	7256	1	"01046044"	"GL REG C AUTO/MAN"	046	1	220	0	1	0	1715
7257	7257	1	"01046045"	"GRIFFIS LOOP LOC/REM SW"	046	1	213	0	1	0	66
7258	7258	1	"01046046"	"REG A 2431 SELF CHECK"	046	1	226	0	1	0	1139
7259	7259	1	"01046047"	"REG B 2431 SELF CHECK"	046	1	226	0	1	0	399
7260	7260	1	"01046048"	"REG C 2431 SELF CHECK"	046	1	226	0	1	0	32
7261	7261	1	"01046049"	"2505-3 CPORT25 MBIT 3530"	046	1	226	0	1	0	2843
7262	7262	1	"01046050"	"REG A 2431 CPORT 11"	046	1	226	0	1	0	2886
7263	7263	1	"01046051"	"REG B 2431 CPORT 12"	046	1	226	0	1	0	2849
7264	7264	1	"01046052"	"REG C 2431 CPORT 13"	046	1	226	0	1	0	2887
7265	7265	1	"01046053"	"LBI S3L12"	046	1	215	0	1	0	2405
7266	7266	1	"01046054"	"BKR1 351-1 SELF CHECK"	046	1	226	0	1	0	18
7267	7267	1	"01046055"	"BKR2 351-2 SELF CHECK"	046	1	226	0	1	0	43
7268	7268	1	"01046056"	"BKR3 351-3 SELF CHECK"	046	1	226	0	1	0	44
7269	7269	1	"01046057"	"2505-2 HISIDE YD BOX SC"	046	1	226	0	1	0	2855
7270	7270	1	"01046058"	"GL HS OCB W606"	046	1	201	0	1	0	2888
7271	7271	1	"01046059"	"W606 LOW GAS TRIP BLK'D"	046	1	209	0	1	0	2889
7272	7272	1	"01046060"	"GL W606 LOW PRESSURE"	046	1	209	0	1	0	2890
7273	7273	1	"01046061"	"MOBILE TX LOSS OF AC"	046	1	201	0	1	0	24
7274	7274	1	"01046062"	"MOBILE TX HOT OIL"	046	1	226	0	1	0	1
7275	7275	1	"01046063"	"MOBILE TX 387 SC"	046	1	226	0	1	0	405
7276	7276	1	"01046064"	"LS 2505-3 SELF CHECK"	046	1	226	0	1	0	2854
7277	7277	1	"01046065"	"TX 2505-1 SELF CHECK"	046	1	226	0	1	0	2611
7278	7278	1	"01046066"	"TX 86T LOCK-OUT RELAY"	046	1	214	0	1	0	296
7279	7279	1	"01046067"	"TX 387-1 DIFF SELF CHK"	046	1	226	0	1	0	68
7280	7280	1	"01046068"	"3530 SELF CHECK"	046	1	226	0	1	0	2122
7281	7281	1	"01046069"	"TX 501-1 SELF CHECK"	046	1	226	0	1	0	69
7282	7282	1	"01046070"	"TX 735 METER SELF CHK"	046	1	226	0	1	0	1496
7283	7283	1	"01046071"	"CLOCK SELF CHECK"	046	1	226	0	1	0	1384
7284	7284	1	"01046072"	"TX 86T-1 TRIP-COIL MON"	046	1	226	0	1	0	1497
7285	7285	1	"01046073"	"TX 94T-1 TRIP-COIL MON"	046	1	226	0	1	0	1498
7286	7286	1	"01046074"	"BATT DC VOLT/GEN ALARM"	046	1	226	0	1	0	324
7287	7287	1	"01046075"	"DIFF RELAY DISABLE"	046	1	205	0	1	0	2
7288	7288	1	"01046076"	"TX 501 TEST PLUG"	046	1	233	0	1	0	2856
7289	7289	1	"01046077"	"TX 387 TEST PLUG"	046	1	233	0	1	0	2857
7290	7290	1	"01046078"	"RADIO CABINET DOOR"	046	1	215	0	1	0	2521
7291	7291	1	"01046079"	"UPS LOSS OF AC"	046	1	226	0	1	0	386
7292	7292	1	"01046080"	"UPS BATT ALARM"	046	1	226	0	1	0	74
7293	7293	1	"01046081"	"2505-4 RADIO CAB CP26"	046	1	215	0	1	0	865
7294	7294	1	"01046082"	"TX 735 METER CPORT8"	046	1	226	0	1	0	2754
7295	7295	1	"01046083"	"TX TANK LOW OIL"	046	1	209	0	1	0	2266
7296	7296	1	"01046084"	"TX HIGH OIL TEMP"	046	1	208	0	1	0	165
7297	7297	1	"01046085"	"GRIFFIS LOOP TX HOT SPOT"	046	1	208	0	1	0	162
7298	7298	1	"01046086"	"GL TX SUDDEN PRESSURE"	046	1	210	0	1	0	291
7299	7299	1	"01046087"	"GL TX PRESSURE RELIEF"	046	1	210	0	1	0	2261
7300	7300	1	"01046088"	"TX NITRO BOTTLE LOW PRS"	046	1	209	0	1	0	2284
7301	7301	1	"01046089"	"TX TANK NITRO HIGH PRS"	046	1	210	0	1	0	1495
7302	7302	1	"01046090"	"TX TANK NITRO LOW PRS"	046	1	209	0	1	0	2285
7303	7303	5	"05046003"	"GL REG A VOLT CONTROL"	046	1	207	0	1	0	156
7304	7304	5	"05046004"	"GL REG B VOLT CONTROL"	046	1	207	0	1	0	1409
7305	7305	5	"05046005"	"GL REG C VOLT CONTROL"	046	1	207	0	1	0	430
7306	7306	1	"01046091"	"HIGH SIDE BYPASS SWITCH"	046	1	215	0	1	0	2891
7307	7307	1	"01046092"	"HIGH SIDE MOB TX SWITCH"	046	1	215	0	1	0	2892
7308	7308	8	"12046020"	"PSEUDO SWITCH"	046	10	215	0	1	0	2893
7309	7309	8	"12046021"	"PSEUDO SWITCH"	046	10	215	0	1	0	2894
7310	7310	8	"12046022"	"PSEUDO SWITCH"	046	10	215	0	1	0	2895
7311	7311	8	"12046023"	"PSEUDO SWITCH"	046	10	215	0	1	0	2896
7312	7312	8	"12046024"	"PSEUDO SWITCH"	046	10	215	0	1	0	2897
7313	7313	8	"12032015"	"PSEUDO SWITCH"	032	10	215	0	1	0	2898
7314	7314	1	"01072098"	"BL BKR 1 BKR FAIL"	072	5	219	0	1	0	159
7315	7315	1	"01072099"	"BL BKR 2 BKR FAIL"	072	5	219	0	1	0	10
7316	7316	1	"01072100"	"BL BKR 3 BKR FAIL"	072	5	219	0	1	0	160
7317	7317	1	"01072101"	"BL BKR 4 BKR FAIL"	072	5	219	0	1	0	83
7318	7318	1	"01009093"	"FM BKR 4 BKR FAIL"	009	7	219	0	1	0	83
7319	7319	1	"01069125"	"WE TX1 2411 ALARMS COM"	069	4	226	0	1	0	12
7320	7320	1	"01069126"	"WE 2100-1 ALARM COM 9"	069	4	226	0	1	0	3
7321	7321	1	"01069127"	"WE 2100-1 ALARM COM 10"	069	4	226	0	1	0	351
7322	7322	1	"01069128"	"WE TX1 VOLT CTRL K1"	069	6	217	0	1	0	54
7323	7323	1	"01069129"	"WE TX1 VOLT CTRL K2"	069	6	217	0	1	0	55
7324	7324	1	"01069130"	"WE TX1 TANK NITRO HI PRS"	069	4	210	0	1	0	427
7325	7325	1	"01069131"	"WE TX1 TANK NITRO LO PRS"	069	4	209	0	1	0	475
7326	7326	1	"01069132"	"WE TX1 NITRO CYL LO PRS"	069	4	209	0	1	0	374
7327	7327	1	"01069133"	"WE TX1 TANK PRS RELIEF"	069	4	210	0	1	0	80
7328	7328	1	"01069134"	"TX1 LOC/REM SW"	069	4	213	0	1	0	53
7329	7329	1	"01069135"	"WE TX1 STAGE 1 FANS"	069	4	217	0	1	0	327
7330	7330	1	"01069136"	"TX1 STAGE1 FANS LOSS AC"	069	4	204	0	1	0	426
7331	7331	1	"01069137"	"WE TX1 STAGE 2 FANS"	069	4	217	0	1	0	158
7332	7332	1	"01069138"	"WE TX1 TANK HIGH OIL"	069	4	210	0	1	0	11
7333	7333	1	"01069139"	"WE LTC1 AUTO/MAN"	069	4	220	0	1	0	56
7334	7334	5	"05069009"	"TX1 LTC"	069	1	207	0	1	0	63
7335	7335	5	"05069010"	"TX2 LTC"	069	1	207	0	1	0	256
7336	7336	1	"01069140"	"TX1 STAGE2 FANS LOSS AC"	069	4	204	0	1	0	1070
7337	7337	1	"01069141"	"WE TX2 2411 ALARMS COM"	069	4	226	0	1	0	1723
7338	7338	1	"01069142"	"WE 2100-2 ALARM COM 9"	069	4	226	0	1	0	2818
7339	7339	1	"01069143"	"WE 2100-2 ALARM COM 10"	069	4	226	0	1	0	2819
7340	7340	1	"01069144"	"WE LTC1 TANK LO OIL"	069	4	209	0	1	0	398
7341	7341	1	"01069145"	"WE TX1 LTC LOSS OF POWER"	069	4	204	0	1	0	251
7342	7342	1	"01069146"	"WE LTC 1 OFF TAP"	069	4	222	0	1	0	598
7343	7343	1	"01069147"	"WE LTC1 MOTOR HI TEMP"	069	4	226	0	1	0	2418
7344	7344	1	"01069148"	"TX2 STAGE1 FANS LOSS AC"	069	4	204	0	1	0	30
7345	7345	1	"01069149"	"WE TX1 LTC LOCKOUT BLOK"	069	4	214	0	1	0	125
7346	7346	1	"01069150"	"TX2 STAGE2 FANS LOSS AC"	069	4	204	0	1	0	231
7347	7347	1	"01069151"	"TX1 LOSS OF FAN POWER"	069	4	204	0	1	0	487
7348	7348	1	"01069152"	"TX2 LOSS OF FAN POWER"	069	4	204	0	1	0	599
7349	7349	1	"01069153"	"WE TX2 VOLT CONTROL K1"	069	4	217	0	1	0	387
7350	7350	1	"01069154"	"WE TX2 VOLT CONTROL K2"	069	4	217	0	1	0	414
7351	7351	1	"01069155"	"WE TX2 TANK NITRO HI PRS"	069	4	210	0	1	0	122
7352	7352	1	"01069156"	"WE TX2 TANK NITRO LO PRS"	069	4	209	0	1	0	497
7353	7353	1	"01069157"	"WE TX2 NITRO CYL LO PRS"	069	4	209	0	1	0	495
7354	7354	1	"01069158"	"WE TX2 TANK PRS RELIEF"	069	4	210	0	1	0	123
7355	7355	1	"01069159"	"WE TX2 LOC/REM SW"	069	4	213	0	1	0	413
7356	7356	1	"01069160"	"WE TX2 STAGE 1 FANS"	069	4	217	0	1	0	1927
7357	7357	5	"05041009"	"ME MOB SWITCH M6198"	041	10	215	0	1	0	2899
7358	7358	1	"01069161"	"WE TX2 STAGE 2 FANS"	069	4	217	0	1	0	1290
7359	7359	1	"01069162"	"WE TX2 TANK HIGH OIL"	069	4	210	0	1	0	1613
7360	7360	1	"01069163"	"WE LTC2 AUTO/MAN"	069	4	220	0	1	0	211
7361	7361	1	"01037016"	"SEL 2100 CPORT 2"	037	7	226	0	1	0	88
7362	7362	1	"01037017"	"PP W639 BY-PASS SW"	037	7	215	0	1	0	2900
7363	7363	8	"12046025"	"PSEUDO SWITCH"	046	10	215	0	1	0	2901
7364	7364	5	"05023002"	"LAKE CITY FAST SCAN"	023	6	225	0	1	0	6
7365	7365	1	"01023025"	"LC BKR 1"	023	3	201	0	1	0	13
7366	7366	1	"01023026"	"LC BKR 1 RECLOSE REL"	023	3	204	0	1	0	14
7367	7367	1	"01023027"	"LC BKR 1 GRN TRIP BLOCK"	023	3	221	0	1	0	15
7368	7368	1	"01023028"	"LC 1 LOC REMOTE SW"	023	3	213	0	1	0	17
7369	7369	1	"01023029"	"LC BKR 1 UNDER FREQ TRIP"	023	3	201	0	1	0	362
7370	7370	1	"01023030"	"LC BKR 1 FAIL"	023	3	219	0	1	0	159
7371	7371	1	"01023031"	"BKR 1 LOSS OF POT FOR UF"	023	3	226	0	1	0	77
7372	7372	1	"01023032"	"LC BKR 1 LOCKOUT"	023	3	214	0	1	0	450
7373	7373	1	"01023033"	"LC BKR 2"	023	3	201	0	1	0	35
7374	7374	1	"01023034"	"LC BKR 2 RECLOSE REL"	023	3	204	0	1	0	36
7375	7375	1	"01023035"	"LC BKR 2 GRN TRIP BLOCK"	023	3	221	0	1	0	37
7376	7376	1	"01023036"	"LC2 LOC REMOTE SW"	023	3	213	0	1	0	38
7377	7377	1	"01023037"	"LC BKR 2 UNDER FREQ TRIP"	023	3	201	0	1	0	363
7378	7378	1	"01023038"	"LC BKR 2 FAIL"	023	3	219	0	1	0	10
7379	7379	1	"01023039"	"BKR 2 LOSS OF POT FOR UF"	023	3	226	0	1	0	249
7380	7380	1	"01023040"	"LC BKR 2 LOCKOUT"	023	3	214	0	1	0	257
7381	7381	1	"01023041"	"LC BKR 3"	023	3	201	0	1	0	39
7382	7382	1	"01023042"	"LC BKR 3 RECLOSE REL"	023	3	204	0	1	0	40
7383	7383	1	"01023043"	"LC BKR 3 GRN TRIP BLOCK"	023	3	221	0	1	0	41
7384	7384	1	"01023044"	"LC3 LOC REMOTE SW"	023	3	213	0	1	0	8
7385	7385	1	"01023045"	"LC BKR 3 UNDER FREQ TRIP"	023	3	201	0	1	0	411
7386	7386	1	"01023046"	"LC BKR 3 FAIL"	023	3	219	0	1	0	160
7387	7387	1	"01023047"	"BKR 3 LOSS OF POT FOR UF"	023	3	226	0	1	0	79
7388	7388	1	"01023048"	"LC BKR 3 LOCKOUT"	023	3	214	0	1	0	492
7389	7389	1	"01023049"	"LC BKR 4"	023	3	201	0	1	0	237
7390	7390	1	"01023050"	"LC BKR 4 RECLOSE REL"	023	3	204	0	1	0	294
7391	7391	1	"01023051"	"LC BKR 4 GRN TRIP BLOCK"	023	3	221	0	1	0	73
7392	7392	1	"01023052"	"LC4 LOC REMOTE SW"	023	3	213	0	1	0	7
7393	7393	1	"01023053"	"LC BKR 4 UNDER FREQ TRIP"	023	3	201	0	1	0	366
7394	7394	1	"01023054"	"LC BKR 4 FAIL"	023	3	219	0	1	0	83
7395	7395	1	"01023055"	"BKR 4 LOSS OF POT FOR UF"	023	3	226	0	1	0	397
7396	7396	1	"01023056"	"LC BKR 4 LOCKOUT"	023	3	214	0	1	0	152
7397	7397	1	"01023057"	"LC BKR 5"	023	3	201	0	1	0	117
7398	7398	1	"01023058"	"LC BKR 5 RECLOSE REL"	023	3	204	0	1	0	121
7399	7399	1	"01023059"	"LC BKR 5 GRN TRIP BLOCK"	023	3	221	0	1	0	375
7400	7400	1	"01023060"	"LC5 LOC REMOTE SW"	023	3	213	0	1	0	124
7401	7401	1	"01023061"	"LC BKR 5 UNDER FREQ TRIP"	023	3	201	0	1	0	2335
7402	7402	1	"01023062"	"LC BKR 5 FAIL"	023	3	219	0	1	0	376
7403	7403	1	"01023063"	"BKR 5 LOSS OF POT FOR UF"	023	3	226	0	1	0	2336
7404	7404	1	"01023064"	"LC BKR 5 LOCKOUT"	023	3	214	0	1	0	2814
7405	7405	1	"01023065"	"LC BKR 1 3530-1 CPORT1"	023	3	226	0	1	0	254
7406	7406	1	"01023066"	"LC BKR 2 3530-1 CPORT2"	023	3	226	0	1	0	446
7407	7407	1	"01023067"	"LC BKR 3 3530-1 CPORT3"	023	3	226	0	1	0	1147
7408	7408	1	"01023068"	"BK1 CPORT18(MBIT) 3530-1"	023	3	226	0	1	0	255
7409	7409	1	"01023069"	"BK2 CPORT19(MBIT) 3530-1"	023	3	226	0	1	0	26
7410	7410	1	"01023070"	"BK3 CPORT20(MBIT) 3530-1"	023	3	226	0	1	0	163
7411	7411	1	"01023071"	"TX1 734 METER CPORT8"	023	3	226	0	1	0	2902
7412	7412	1	"01023072"	"TX1 STAGE1 FANS AC LOSS"	023	3	217	0	1	0	426
7413	7413	1	"01023073"	"TX1 STAGE2 FANS AC LOSS"	023	3	217	0	1	0	1070
7414	7414	1	"01023074"	"TX1 TANK NITRO HIGH PRES"	023	3	210	0	1	0	427
7415	7415	1	"01023075"	"TX1 TANK NITRO LOW PRES"	023	3	209	0	1	0	475
7416	7416	1	"01023076"	"TX1 NITRO BOTTLE LO PRES"	023	3	209	0	1	0	1126
7417	7417	1	"01023077"	"TX1 PRESSURE RELIEF"	023	3	210	0	1	0	1911
7418	7418	1	"01023078"	"TX1 TANK SUDDEN PRESSURE"	023	3	210	0	1	0	178
7419	7419	1	"01023079"	"TX1 TANK LOW OIL"	023	3	209	0	1	0	81
7420	7420	1	"01023080"	"TX1 TANK HIGH OIL"	023	3	210	0	1	0	11
7421	7421	1	"01023081"	"TX1 LTC TANK LOW OIL"	023	3	209	0	1	0	398
7422	7422	1	"01023082"	"TX1 LTC LOSS OF POWER"	023	3	226	0	1	0	251
7423	7423	1	"01023083"	"TX1 TAP CHNGR INTRANSIT"	023	3	222	0	1	0	598
7424	7424	1	"01023084"	"TX1 LTC MOTOR HIGH TEMP"	023	3	208	0	1	0	2418
7425	7425	1	"01023085"	"TX1 LTC PRESSURE RELIEF"	023	3	210	0	1	0	132
7426	7426	1	"01023086"	"LTC1 LOCKOUT BLK'S LTC"	023	3	221	0	1	0	125
7427	7427	1	"01023087"	"TX1 STAGE1 FANS"	023	3	217	0	1	0	327
7428	7428	1	"01023088"	"TX1 STAGE2 FANS"	023	3	217	0	1	0	158
7429	7429	1	"01023089"	"TX1 2411 CPORT 11"	023	3	226	0	1	0	2903
7430	7430	1	"01023090"	"TX1 2411 CPORT 28 (MBIT)"	023	3	226	0	1	0	2904
7431	7431	1	"01023091"	"T1 2505-1 CP23 MT 3530-1"	023	3	226	0	1	0	2905
7432	7432	1	"01023092"	"T1 2505-3 CP24(MB)3530-1"	023	3	226	0	1	0	2906
7433	7433	1	"01023093"	"H 2505-5 CP25(MB)3530-1"	023	3	226	0	1	0	2907
7434	7434	1	"01023094"	"TX1 2411-1 SELF CHECK"	023	3	226	0	1	0	50
7435	7435	1	"01023095"	"LC TX1 OIL TEMP"	023	3	208	0	1	0	51
7436	7436	1	"01023096"	"TX1 HOT SPOT"	023	3	208	0	1	0	52
7437	7437	1	"01023097"	"LC TX1 LOCAL REMOTE SW"	023	3	213	0	1	0	53
7438	7438	1	"01023098"	"TX1 VOLT CONTROL 1"	023	3	217	0	1	0	54
7439	7439	1	"01023099"	"TX1 VOLT CONTROL 2"	023	3	217	0	1	0	55
7440	7440	1	"01023100"	"TX1 LTC AUTO/MANUAL"	023	3	220	0	1	0	56
7441	7441	1	"01023101"	"BATT CHG PWR FAIL"	023	3	226	0	1	0	2908
7442	7442	1	"01023102"	"LC BATT LOW DC VOLT"	023	3	226	0	1	0	324
7443	7443	1	"01023103"	"BATT CHG GND"	023	3	226	0	1	0	334
7444	7444	1	"01023104"	"HOUSE TEMP HIGH"	023	3	210	0	1	0	1185
7445	7445	1	"01023105"	"HOUSE TEMP LOW"	023	3	209	0	1	0	1213
7446	7446	1	"01023106"	"HOUSE EXHAUST FAN HYDRO"	023	3	226	0	1	0	1935
7447	7447	1	"01023107"	"HOUSE SMOKE"	023	3	226	0	1	0	1556
7448	7448	1	"01023108"	"HOUSE TEMP/HUMIDITY"	023	3	226	0	1	0	1567
7449	7449	1	"01023109"	"LC TX1 LBI S3L11"	023	3	215	0	1	0	1685
7450	7450	1	"01023110"	"BKR 1 351-1 SELF CHECK"	023	3	226	0	1	0	18
7451	7451	1	"01023111"	"BKR 2 351-2 SELF CHECK"	023	3	226	0	1	0	43
7452	7452	1	"01023112"	"BKR 3 351-3 SELF CHECK"	023	3	226	0	1	0	44
7453	7453	1	"01023113"	"TX1 2505-1 SELF CHECK"	023	3	226	0	1	0	1909
7454	7454	1	"01023114"	"SUB LOCAL REMOTE SW"	023	3	213	0	1	0	66
7455	7455	1	"01023115"	"TX1 86T LOCK-OUT RELAY"	023	3	214	0	1	0	67
7456	7456	1	"01023116"	"TX1 387-1 DIFF SELF CK"	023	3	226	0	1	0	2909
7457	7457	1	"01023117"	"TX1 501-1 SELF CHECK"	023	3	226	0	1	0	2910
7458	7458	1	"01023118"	"TX1 734 MTR SELF CHK"	023	3	226	0	1	0	385
7459	7459	1	"01023119"	"CLOCK SELF CHECK"	023	3	226	0	1	0	1384
7460	7460	1	"01023120"	"TX1 86T-1 TRIP-COIL MON"	023	3	226	0	1	0	72
7461	7461	1	"01023121"	"TX1 94T-1 TRIP-COIL MON"	023	3	226	0	1	0	245
7462	7462	1	"01023122"	"3530-2 SELF CHECK"	023	3	226	0	1	0	2911
7463	7463	1	"01023123"	"LC TX1 C/S DONT P/U LOAD"	023	3	201	0	1	0	2603
7464	7464	1	"01023124"	"682S HS BYPASS"	023	3	215	0	1	0	2912
7465	7465	1	"01023125"	"HOUSE 2505-5 SELF CHECK"	023	3	226	0	1	0	2913
7466	7466	1	"01023126"	"DIFF RELAY DISABLE TX1"	023	3	205	0	1	0	2876
7467	7467	1	"01023127"	"TX1 501 TEST PLUG"	023	3	233	0	1	0	951
7468	7468	1	"01023128"	"TX1 387 TEST PLUG"	023	3	233	0	1	0	950
7469	7469	1	"01023129"	"T1 LOWSIDE 2505-3 SELFCK"	023	3	226	0	1	0	2914
7470	7470	1	"01023130"	"LC 3W12 TIE BKR"	023	3	201	1	1	0	2487
7471	7471	1	"01023131"	"TIE 3W12 BKR FAIL"	023	3	219	0	1	0	2735
7472	7472	1	"01023132"	"BUS TIE BKR SELF CHECK"	023	3	226	0	1	0	2572
7473	7473	1	"01023133"	"LC BKR 4 3530-2 CPORT1"	023	3	226	0	1	0	1148
7474	7474	1	"01023134"	"LC BKR 5 3530-2 CPORT2"	023	3	226	0	1	0	2915
7475	7475	1	"01023135"	"BKR4 CPORT18 MBIT 3530-2"	023	3	226	0	1	0	2916
7476	7476	1	"01023136"	"BKR5 CPORT19 MBIT 3530-2"	023	3	226	0	1	0	2917
7477	7477	1	"01023137"	"TIE BKR 3530-2 CPORT3"	023	3	226	0	1	0	2918
7478	7478	1	"01023138"	"TB CPORT20 3530-2 MBIT"	023	3	226	0	1	0	2919
7479	7479	1	"01023139"	"TX2 2411 CPORT11"	023	3	226	0	1	0	2920
7480	7480	1	"01023140"	"TX2 2411 CPORT28 MBIT"	023	3	226	0	1	0	2921
7481	7481	1	"01023141"	"T2 2505-2 CP23 MBIT 3530"	023	3	226	0	1	0	2922
7482	7482	1	"01023142"	"T2 2505-4 CP24 MBIT 3530"	023	3	226	0	1	0	2923
7483	7483	1	"01023143"	"TX2 734 METER CPORT8"	023	3	226	0	1	0	2924
7484	7484	1	"01023144"	"BKR 4 351-4 SELF CHECK"	023	3	226	0	1	0	127
7485	7485	1	"01023145"	"BKR 5 351-5 SELF CHECK"	023	3	226	0	1	0	128
7486	7486	1	"01023146"	"TX2 STAGE1 FANS AC LOSS"	023	3	217	0	1	0	30
7487	7487	1	"01023147"	"TX2 STAGE2 FANS AC LOSS"	023	3	217	0	1	0	231
7488	7488	1	"01023148"	"TX2 TANK NITRO HIGH PRES"	023	3	210	0	1	0	122
7489	7489	1	"01023149"	"TX2 TANK NITRO LOW PRES"	023	3	209	0	1	0	497
7490	7490	1	"01023150"	"TX2 NITRO BOTTLE LO PRES"	023	3	209	0	1	0	1280
7491	7491	1	"01023151"	"TX2 PRESSURE RELIEF"	023	3	210	0	1	0	1956
7492	7492	1	"01023152"	"TX2 TANK SUDDEN PRESSURE"	023	3	210	0	1	0	180
7493	7493	1	"01023153"	"TX2 TANK LOW OIL"	023	3	209	0	1	0	182
7494	7494	1	"01023154"	"TX2 LTC TANK LOW OIL"	023	3	209	0	1	0	974
7495	7495	1	"01023155"	"TX2 LTC LOSS OF POWER"	023	3	226	0	1	0	2213
7496	7496	1	"01023156"	"TX2 TAP CHNGR INTRANSIT"	023	3	222	0	1	0	821
7497	7497	1	"01023157"	"LTC2 LOCKOUT BLK'S LTC"	023	3	221	0	1	0	1125
7498	7498	1	"01023158"	"TX2 STAGE1 FANS"	023	3	217	0	1	0	1927
7499	7499	1	"01023159"	"TX2 STAGE2 FANS"	023	3	217	0	1	0	1290
7500	7500	1	"01023160"	"LC TX2 LBI S3L21"	023	3	215	0	1	0	1695
7501	7501	1	"01023161"	"LC TX2 2411-1 SELF CHECK"	023	3	226	0	1	0	617
7502	7502	1	"01023162"	"LC TX2 OIL TEMP"	023	3	208	0	1	0	183
7503	7503	1	"01023163"	"TX2 HOT SPOT"	023	3	208	0	1	0	181
7504	7504	1	"01023164"	"LC TX2 LOCAL REMOTE SW"	023	3	213	0	1	0	413
7505	7505	1	"01023165"	"LC TX2 VOLT CONTROL 1"	023	3	217	0	1	0	387
7506	7506	1	"01023166"	"LC TX2 VOLT CONTROL 2"	023	3	217	0	1	0	414
7507	7507	1	"01023167"	"TX2 LTC AUTO/MANUAL"	023	3	220	0	1	0	211
7508	7508	1	"01023168"	"TX2 2505-2 SELF CHECK"	023	3	226	0	1	0	1910
7509	7509	1	"01023169"	"TX2 86T LOCK-OUT RELAY"	023	3	214	0	1	0	194
7510	7510	1	"01023170"	"TX2 387-2 DIFF SELF CK"	023	3	226	0	1	0	2925
7511	7511	1	"01023171"	"TX2 501-2 SELF CHECK"	023	3	226	0	1	0	2926
7512	7512	1	"01023172"	"TX2 734 MTR SELF CHK"	023	3	226	0	1	0	957
7513	7513	1	"01023173"	"TX2 86T-2 TRIP-COIL MON"	023	3	226	0	1	0	958
7514	7514	1	"01023174"	"TX2 94T-2 TRIP-COIL MON"	023	3	226	0	1	0	959
7515	7515	1	"01023175"	"3530-1 SELF CHECK"	023	3	226	0	1	0	2927
7516	7516	1	"01023176"	"LC TX2 C/S DONT P/U LOAD"	023	3	201	0	1	0	2604
7517	7517	1	"01023177"	"T2 LOWSIDE 2505-4 SELFCK"	023	3	226	0	1	0	2928
7518	7518	1	"01023178"	"DIFF RELAY DISABLE TX2"	023	3	205	0	1	0	2929
7519	7519	1	"01023179"	"TX2 501 TEST PLUG"	023	3	233	0	1	0	2473
7520	7520	1	"01023180"	"TX2 387 TEST PLUG"	023	3	233	0	1	0	2474
7521	7521	8	"12046026"	"PSEUDO SWITCH"	046	10	215	0	1	0	2930
7522	7522	5	"05023003"	"TX1 LOAD TAP CHANGER"	023	3	207	1	1	0	63
7523	7523	5	"05023004"	"TX2 LOAD TAP CHANGER"	023	3	207	1	1	0	256
7524	7524	1	"01022084"	"GC 1 BREAKER FAIL"	022	4	219	0	1	0	159
7525	7525	1	"01002141"	"BKR 4 BREAKER FAIL"	002	4	219	0	1	0	83
7526	7526	1	"01049130"	"FR BKR 3 CTRL COM"	049	6	226	0	1	0	494
7527	7527	1	"01049131"	"FR BKR 4 CTRL COM"	049	6	226	0	1	0	975
7528	7528	5	"05023005"	"REGULATOR CONTROL MODE"	023	10	203	0	1	0	144
7529	7529	5	"05023006"	"REGULATOR CONTROL MODE"	023	10	203	0	1	0	145
7530	7530	1	"01023181"	"TX2 LTC PRESSURE RELIEF"	023	3	210	0	1	0	2259
7531	7531	1	"01008076"	"TANK DGA CALIBRATION GAS"	008	10	226	0	1	0	322
7532	7532	1	"01008077"	"LTC DGA FAULT GAS"	008	10	226	0	1	0	357
7533	7533	1	"01008078"	"LTC DGA SELF CHECK"	008	10	226	0	1	0	2931
7534	7534	1	"01008079"	"TANK DGA CARRIER GAS"	008	10	226	0	1	0	312
7535	7535	1	"01043082"	"W6147 LO GAS TRIP BLK"	043	7	209	0	1	0	2932
7536	7536	1	"01043083"	"W6147 BKR LO PRESSURE"	043	7	209	0	1	0	2933
7537	7537	1	"01043084"	"GT HS 2505 STA/CTRL COM"	043	7	226	0	1	0	1809
7538	7538	1	"01043085"	"GT HS STA/CTRL FAIL"	043	7	226	0	1	0	1808
7539	7539	1	"01017156"	"AL BKR 1 FAIL"	017	5	219	0	1	0	159
7540	7540	1	"01017157"	"AL BKR 6 FAIL"	017	5	219	0	1	0	460
7541	7541	1	"01015098"	"S624,S625,S646 SYS FAIL"	015	4	226	0	1	0	2934
7542	7542	1	"01069164"	"WE BKR 6 BKR FAIL"	069	3	200	0	1	0	460
7543	7543	1	"01035090"	"AC 1 BKR FAIL"	035	5	219	0	1	0	159
7544	7544	1	"01035091"	"AC 2 BKR FAIL"	035	5	219	0	1	0	10
7545	7545	1	"01035092"	"AC 3 BKR FAIL"	035	5	219	0	1	0	160
7546	7546	1	"01035093"	"AC 4 BKR FAIL"	035	5	219	0	1	0	83
7547	7547	8	"12043020"	"PSEUDO SWITCH"	043	10	215	0	1	0	2935
7548	7548	8	"12043021"	"PSEUDO SWITCH"	043	10	215	0	1	0	2936
7549	7549	1	"01031216"	"BKR 1 BREAKER FAIL"	031	1	219	0	1	0	159
7550	7550	1	"01031217"	"BKR 2 BREAKER FAIL"	031	1	219	0	1	0	10
7551	7551	1	"01031218"	"BKR 3 BREAKER FAIL"	031	1	219	0	1	0	160
7552	7552	1	"01031219"	"BKR 4 BREAKER FAIL"	031	1	219	0	1	0	83
7553	7553	1	"01032084"	"FL BKR 2 BREAKER FAIL"	032	1	219	0	1	0	10
7554	7554	1	"01032085"	"FL BKR 3 BREAKER FAIL"	032	1	219	0	1	0	160
7555	7555	1	"01032086"	"FL BKR 4 BREAKER FAIL"	032	1	219	0	1	0	83
7556	7556	1	"01061084"	"HW BKR 1 BKR FAIL"	061	6	219	0	1	0	159
7557	7557	1	"01061085"	"HW BKR 2 BKR FAIL"	061	6	219	0	1	0	10
7558	7558	1	"01061086"	"HW BKR 3 BKR FAIL"	061	6	219	0	1	0	160
7559	7559	1	"01061087"	"HW BKR 4 BKR FAIL"	061	6	219	0	1	0	83
7560	7560	1	"01036137"	"RD 1 BKR FAIL"	036	4	219	0	1	0	159
7561	7561	1	"01036138"	"RD 2 BKR FAIL"	036	4	219	0	1	0	10
7562	7562	1	"01036139"	"RD 3 BKR FAIL"	036	4	219	0	1	0	160
7563	7563	1	"01036140"	"RD 4 BKR FAIL"	036	4	219	0	1	0	83
7564	7564	1	"01036141"	"RD 5 BKR FAIL"	036	4	219	0	1	0	376
7565	7565	1	"01036142"	"RD 6 BKR FAIL"	036	4	219	0	1	0	460
7566	7566	1	"01039098"	"MOBILE TX LOSS OF AC"	039	10	226	0	1	0	24
7567	7567	1	"01008080"	"SG BKR 1 FAIL"	008	7	219	0	1	0	159
7568	7568	1	"01008081"	"SG BKR 2 FAIL"	008	7	219	0	1	0	10
7569	7569	1	"01074075"	"AS BKR 1 FAIL"	074	7	219	0	1	0	159
7570	7570	1	"01074076"	"AS BKR 2 BKR FAIL"	074	7	219	0	1	0	10
7571	7571	1	"01074077"	"AS BKR 3 BKR FAIL"	074	7	219	0	1	0	160
7572	7572	1	"01020070"	"HA BKR 1 FAIL"	020	7	219	0	1	0	159
7573	7573	1	"01020071"	"HA BKR 2 FAIL"	020	7	219	0	1	0	10
7574	7574	1	"01020072"	"HA BKR 3 FAIL"	020	7	219	0	1	0	160
7575	7575	1	"01001180"	"MOBIL TX LOSS OF AC"	001	1	226	0	1	0	24
7576	7576	1	"01001181"	"MOBIL TX HOT OIL TEMP"	001	1	226	0	1	0	1
7577	7577	1	"01001182"	"MOBIL TX SELF CK"	001	1	226	0	1	0	405
7578	7578	1	"01019235"	"TX1 STAGE1 FANS LOSS AC"	019	4	204	0	1	0	426
7579	7579	1	"01019236"	"TX1 STAGE2 FANS LOSS AC"	019	4	204	0	1	0	1070
7580	7580	1	"01004086"	"TX  TANK NITRO LOW PRES"	004	1	209	0	1	0	2285
7581	7581	8	"12061025"	"PSEUDO SWITCH"	061	10	215	0	1	0	2937
7582	7582	8	"12061026"	"PSEUDO SWITCH"	061	10	215	0	1	0	2938
7583	7583	8	"12061027"	"PSEUDO SWITCH"	061	10	215	0	1	0	2939
7584	7584	8	"12061028"	"PSEUDO SWITCH"	061	10	215	0	1	0	2940
7585	7585	1	"01052032"	"MOSW S6172 OPEN/INTRAN"	052	3	202	0	1	0	2941
7586	7586	1	"01052033"	"S6172 SY FAIL HI MOT AMP"	052	4	226	0	1	0	2942
7587	7587	1	"01052034"	"S6172 LOSS OF AC & DC"	052	4	226	0	1	0	2943
7588	7588	1	"01051007"	"LOCAL REMOTE SW"	051	3	213	0	1	0	66
7589	7589	1	"01051008"	"86T LOCK-OUT RELAY"	051	1	214	0	1	0	296
7590	7590	1	"01051009"	"86T-1 TRIP COIL MON."	051	3	226	0	1	0	1384
7591	7591	1	"01051010"	"501-1 SC"	051	1	226	0	1	0	69
7592	7592	1	"01051011"	"487B SELF CHECK-PRIMARY"	051	6	226	0	1	0	2944
7593	7593	1	"01051012"	"86T-1 TRIP-COIL MON"	051	1	226	0	1	0	1497
7594	7594	1	"01051013"	"94T-1 TRIP-COIL MON"	051	1	226	0	1	0	1498
7595	7595	1	"01051014"	"BATT DC VOLT ALARM"	051	1	226	0	1	0	324
7596	7596	1	"01051015"	"501 TEST PLUG"	051	1	233	0	1	0	2856
7597	7597	1	"01051016"	"OCB W6151"	051	1	201	0	1	0	2945
7598	7598	1	"01051017"	"W6151 BKR TRP-COIL MON1"	051	1	226	0	1	0	2946
7599	7599	1	"01051018"	"W6151 BKR TRP-COIL MON2"	051	1	226	0	1	0	2947
7600	7600	1	"01051019"	"W6151 FAIL"	051	1	226	0	1	0	2948
7601	7601	1	"01051020"	"3530 SELF CHECK"	051	1	226	0	1	0	2122
7602	7602	1	"01051021"	"487B TEST PLUG"	051	1	233	0	1	0	2949
7603	7603	1	"01051022"	"OCB W6160"	051	1	201	0	1	0	2950
7604	7604	1	"01051023"	"OCB W6160 RECLOSE RELAY"	051	3	204	0	1	0	2951
7605	7605	1	"01051024"	"W6160 BKR TRP-COIL MON1"	051	3	226	0	1	0	2952
7606	7606	1	"01051025"	"W6160 BKR TRP-COIL MON2"	051	1	226	0	1	0	2953
7607	7607	1	"01051026"	"W6160 FAIL"	051	1	226	0	1	0	2954
7608	7608	1	"01051027"	"W6160 LOSS OF POT FOR UF"	051	1	204	0	1	0	249
7609	7609	1	"01051028"	"W6160 LOCKOUT"	051	1	214	0	1	0	257
7610	7610	1	"01051029"	"421-1 SELF CHECK-PRIMARY"	051	1	226	0	1	0	2955
7611	7611	1	"01051030"	"311C-1 SELF CHECK-BACKUP"	051	1	226	0	1	0	2956
7612	7612	1	"01051031"	"421-1 TEST PLUG"	051	1	233	0	1	0	2957
7613	7613	1	"01051032"	"311C-1 TEST PLUG"	051	1	233	0	1	0	2958
7614	7614	1	"01051033"	"421-2 SELF CHECK-PRIMARY"	051	1	226	0	1	0	2959
7615	7615	1	"01051034"	"311C-2 SELF CHECK-BACKUP"	051	1	226	0	1	0	2960
7616	7616	1	"01051035"	"421-2 TEST PLUG"	051	1	233	0	1	0	2961
7617	7617	1	"01051036"	"311C-2 TEST PLUG"	051	1	233	0	1	0	2962
7618	7618	1	"01051037"	"OCB W6164"	051	1	201	0	1	0	2963
7619	7619	1	"01051038"	"OCB W6164 RECLOSE RELAY"	051	1	204	0	1	0	2964
7620	7620	1	"01051039"	"W6164 BKR TRP-COIL MON1"	051	1	226	0	1	0	2965
7621	7621	1	"01051040"	"W6164 BKR TRP-COIL MON2"	051	1	226	0	1	0	2966
7622	7622	1	"01051041"	"W6164 FAIL"	051	1	226	0	1	0	2967
7623	7623	1	"01051042"	"W6164 LOSS OF POT FOR UF"	051	1	204	0	1	0	79
7624	7624	1	"01051043"	"W6164 LOCKOUT"	051	1	214	0	1	0	492
7625	7625	1	"01051044"	"6153S H/S BYPASS"	051	1	215	0	1	0	2968
7626	7626	1	"01051045"	"W6151 LOW GAS TRIP BLOCK"	051	1	209	0	1	0	2969
7627	7627	1	"01051046"	"W6151 BKR LOW PRESSURE"	051	1	209	0	1	0	2970
7628	7628	1	"01051047"	"6156S METER BYPASS SW"	051	1	215	0	1	0	2971
7629	7629	1	"01051048"	"2505-3 CP26 (MBIT)"	051	1	226	0	1	0	1604
7630	7630	1	"01051049"	"6162S L/S BYPASS 1"	051	1	215	0	1	0	2972
7631	7631	1	"01051050"	"W6160 LOW GAS TRIP BLOCK"	051	1	209	0	1	0	2973
7632	7632	1	"01051051"	"W6160 BKR LOW PRESSURE"	051	1	209	0	1	0	2974
7633	7633	1	"01051052"	"6166S L/S BYPASS 2"	051	3	215	0	1	0	2975
7634	7634	1	"01051053"	"W6154 LOW GAS TRIP BLOCK"	051	1	209	0	1	0	2976
7635	7635	1	"01051054"	"W6164 BKR LOW PRESSURE"	051	1	209	0	1	0	2977
7636	7636	1	"01051055"	"MOSW BLOCKING RELAY"	051	1	203	0	1	0	62
7637	7637	1	"01051056"	"MOSW S6170 INTRAN"	051	1	202	0	1	0	2978
7638	7638	1	"01051057"	"S6170 SY FAIL HI MOT AMP"	051	1	219	0	1	0	2979
7639	7639	1	"01051058"	"S6170 LOSS OF AC & DC"	051	1	226	0	1	0	2980
7640	7640	1	"01051059"	"2505-1 CP24 (MBIT)"	051	1	226	0	1	0	2981
7641	7641	1	"01051060"	"2505-2 CP25 (MBIT)"	051	1	226	0	1	0	2982
7642	7642	1	"01051061"	"2505-1 SELF CHECK"	051	1	226	0	1	0	2913
7643	7643	1	"01051062"	"2505-2"	051	1	226	0	1	0	2854
7644	7644	1	"01051063"	"3530 421-1 CPORT1-PRIMAR"	051	1	226	0	1	0	254
7645	7645	1	"01051064"	"3530 311C-1 CPORT2 PRIMA"	051	1	226	0	1	0	446
7646	7646	1	"01051065"	"3530 421-2 CPORT3-BACKUP"	051	1	226	0	1	0	1147
7647	7647	1	"01051066"	"3530 311C-2 CPORT4-BACKU"	051	1	226	0	1	0	1148
7648	7648	1	"01051067"	"2505-3 S6170"	051	1	226	0	1	0	304
7649	7649	8	"12052003"	"PSEUDO SWITCH"	052	10	215	0	1	0	2983
7650	7650	8	"12052004"	"PSEUDO SWITCH"	052	10	215	0	1	0	2984
7651	7651	8	"12052005"	"PSEUDO SWITCH"	052	10	215	0	1	0	2985
7652	7652	8	"12052006"	"PSEUDO SWITCH"	052	10	215	0	1	0	2986
7653	7653	1	"01051068"	"FPL CARRIER START"	051	3	226	0	1	0	828
7654	7654	8	"12051017"	"PSEUDO SWITCH"	051	10	215	0	1	0	2987
7655	7655	8	"12051018"	"PSEUDO SWITCH"	051	10	215	0	1	0	2988
7656	7656	8	"12051019"	"PSEUDO SWITCH"	051	10	215	0	1	0	2989
7657	7657	8	"12051020"	"PSEUDO SWITCH"	051	10	215	0	1	0	2990
7658	7658	8	"12051021"	"PSEUDO SWITCH"	051	10	215	0	1	0	2991
7659	7659	8	"12051022"	"PSEUDO SWITCH"	051	10	215	0	1	0	2992
7660	7660	8	"12051023"	"PSEUDO SWITCH"	051	10	215	0	1	0	2993
7661	7661	8	"12051024"	"PSEUDO SWITCH"	051	10	215	0	1	0	2994
7662	7662	8	"12051025"	"PSEUDO SWITCH"	051	10	215	0	1	0	2995
7663	7663	8	"12051026"	"PSEUDO SWITCH"	051	10	215	0	1	0	2996
7664	7664	8	"12051027"	"PSEUDO SWITCH"	051	10	215	0	1	0	2997
7665	7665	8	"12051028"	"PSEUDO SWITCH"	051	10	215	0	1	0	2998
7666	7666	8	"12051029"	"PSEUDO SWITCH"	051	10	215	0	1	0	2999
7667	7667	1	"01073148"	"WO LTC1 PRS RELIEF"	073	3	210	0	1	0	3000
7668	7668	1	"01073149"	"WO BKR 1 FAIL"	073	3	219	0	1	0	159
7669	7669	1	"01073150"	"WO BKR 3 FAIL"	073	3	219	0	1	0	160
7670	7670	5	"05014007"	"DB TX3 LOAD TAP CHANGER"	014	3	207	1	1	0	1861
7671	7671	1	"01023182"	"TU 311C-2 TEST PLUG"	023	3	233	0	1	0	3001
7672	7672	1	"01023183"	"TU W6205 LOW GAS TRIP"	023	3	209	0	1	0	3002
7673	7673	1	"01023184"	"TU W6205 BKR LOW PRESS"	023	3	209	0	1	0	3003
7674	7674	1	"01023185"	"2505-1 CP24 (MBIT)"	023	3	226	0	1	0	3004
7675	7675	1	"01023186"	"2505-2 CP25 (MBIT)"	023	3	226	0	1	0	3005
7676	7676	1	"01023187"	"487B SELF CHECK-PRIMARY"	023	3	226	0	1	0	3006
7677	7677	1	"01023188"	"FPL CARRIER RELAY"	023	3	226	0	1	0	3007
7678	7678	1	"01023189"	"FPL CARRIER START"	023	3	226	0	1	0	3008
7679	7679	1	"01023190"	"2505-1 SELF CHECK"	023	3	226	0	1	0	3009
7680	7680	1	"01023191"	"TU 115KV HI SIDE OCB"	023	3	201	0	1	0	3010
7681	7681	1	"01023192"	"W655  BKR TRP-COIL MON1"	023	3	226	0	1	0	3011
7682	7682	1	"01023193"	"W655  BKR TRP-COIL MON2"	023	3	226	0	1	0	3012
7683	7683	1	"01023194"	"W655 BKR FAIL"	023	3	226	0	1	0	3013
7684	7684	1	"01023195"	"651 H/S BYPASS"	023	3	215	0	1	0	3014
7685	7685	1	"01023196"	"TU W655 LOW GAS TRIP BLK"	023	3	209	0	1	0	3015
7686	7686	1	"01023197"	"W655 BKR LOW PRESSURE"	023	3	209	0	1	0	3016
7687	7687	1	"01023198"	"TU 2505-2 SELF CHECK"	023	3	226	0	1	0	3017
7688	7688	1	"01023199"	"TU W6208 LOW GAS TRIP"	023	3	209	0	1	0	3018
7689	7689	1	"01023200"	"TU W6208 BKR LOW PRESS"	023	3	209	0	1	0	3019
7690	7690	1	"01023201"	"TU W6208 OCB"	023	3	201	0	1	0	3020
7691	7691	1	"01023202"	"OCB W6208 RECLOSE RELAY"	023	3	204	0	1	0	3021
7692	7692	1	"01023203"	"TU W6208 BKR TRP-CL MON1"	023	3	226	0	1	0	3022
7693	7693	1	"01023204"	"TU W6208 BKR TRP-CL MON2"	023	3	226	0	1	0	3023
7694	7694	1	"01023205"	"TU W6208 BKR FAIL"	023	3	226	0	1	0	3024
7695	7695	1	"01023206"	"TU W6208 LOSS POT FOR UF"	023	3	226	0	1	0	3025
7696	7696	1	"01023207"	"TU W6208 LOCKOUT"	023	3	214	0	1	0	3026
7697	7697	1	"01023208"	"TU 3530 421-1 CPORT1-PRI"	023	3	226	0	1	0	3027
7698	7698	1	"01023209"	"TU 3530 311C-1 CPT2-PRIM"	023	3	226	0	1	0	3028
7699	7699	1	"01023210"	"TU 3530 421-2 CPORT3-BUP"	023	3	226	0	1	0	3029
7700	7700	1	"01023211"	"TU 3530 311C-2 CPT4-BKUP"	023	3	226	0	1	0	3030
7701	7701	1	"01023212"	"TU 421-1 CP18 (MBIT)"	023	3	226	0	1	0	3031
7702	7702	1	"01023213"	"TU 311C-1 CP19 (MBIT)"	023	3	226	0	1	0	3032
7703	7703	1	"01023214"	"TU 421-2 CP20  (MBIT)"	023	3	226	0	1	0	3033
7704	7704	1	"01023215"	"TU 311C-2 CP21 (MBIT)"	023	3	226	0	1	0	3034
7705	7705	1	"01023216"	"TU 487B CP23 (MBIT)"	023	3	226	0	1	0	3035
7706	7706	1	"01023217"	"TU BUS LOCK-OUT RELAY"	023	3	214	0	1	0	3036
7707	7707	1	"01019237"	"FI 2032-3 TIE BKR2 CP4"	019	4	226	0	1	0	3037
7708	7708	1	"01003101"	"WS BKR 1 FAIL"	003	5	219	0	1	0	159
7709	7709	1	"01003102"	"WS BKR 2 FAIL"	003	5	219	0	1	0	10
7710	7710	1	"01003103"	"WS BKR 3 FAIL"	003	5	219	0	1	0	160
7711	7711	1	"01003104"	"WS BKR 4 FAIL"	003	5	219	0	1	0	83
7712	7712	1	"01034001"	"FSP W34"	034	5	201	0	1	0	3038
7713	7713	1	"01034002"	"FSP W34 GND TRIP BLOCK"	034	5	221	0	1	0	3039
7714	7714	1	"01034003"	"FSP W34 LOC/REM SW"	034	3	213	0	1	0	3040
7715	7715	1	"01034004"	"FSP W34 BREAKER FAIL"	034	3	219	0	1	0	3041
7716	7716	1	"01034005"	"W34 LOSS OF POTENTIAL"	034	3	226	0	1	0	3042
7717	7717	1	"01034006"	"FSP W35"	034	5	201	0	1	0	3043
7718	7718	1	"01034007"	"FSP W35 GND TRIP BLOCK"	034	3	221	0	1	0	3044
7719	7719	1	"01034008"	"FSP W35 BREAKER FAIL"	034	3	219	0	1	0	3045
7720	7720	1	"01034009"	"FSP W35 LOC/REM SW"	034	3	213	0	1	0	3046
7721	7721	1	"01034010"	"W35 LOSS OF POTENTIAL"	034	3	226	0	1	0	3047
7722	7722	1	"01034011"	"FSP BRK 1"	034	3	201	0	1	0	13
7723	7723	1	"01034012"	"FSP BKR 1 RECL"	034	3	204	0	1	0	14
7724	7724	1	"01034013"	"FSP 1 GRND TRIP BLOCK"	034	3	221	0	1	0	15
7725	7725	1	"01034014"	"FSP BKR 1 LOC/REM SW"	034	3	213	0	1	0	17
7726	7726	1	"01034015"	"FSP BKR 1 FAIL"	034	3	219	0	1	0	159
7727	7727	1	"01034016"	"FSP BKR 1 LOCKOUT"	034	3	214	0	1	0	450
7728	7728	1	"01034017"	"BRK1 LOSS OF POT FOR UF"	034	3	226	0	1	0	77
7729	7729	1	"01034018"	"FSP BRK 2"	034	3	201	0	1	0	35
7730	7730	1	"01034019"	"FSP BKR 2 RECL"	034	3	204	0	1	0	36
7731	7731	1	"01034020"	"FSP 2 GRND TRIP BLOCK"	034	3	221	0	1	0	37
7732	7732	1	"01034021"	"FSP BKR 2 LOC/REM SW"	034	3	213	0	1	0	38
7733	7733	1	"01034022"	"FSP BKR 2 FAIL"	034	3	219	0	1	0	10
7734	7734	1	"01034023"	"FSP BKR 2 LOCKOUT"	034	3	214	0	1	0	257
7735	7735	1	"01034024"	"BRK2 LOSS OF POT FOR UF"	034	3	226	0	1	0	249
7736	7736	1	"01034025"	"FSP W34 3530-1 CPORT1"	034	5	226	0	1	0	254
7737	7737	1	"01034026"	"FSP W35 3530-1 CPORT2"	034	1	226	0	1	0	446
7738	7738	1	"01034027"	"FSP BKR 1 3530-1 CPORT3"	034	1	226	0	1	0	1147
7739	7739	1	"01034028"	"FSP BKR 2 3530-1 CPORT4"	034	1	226	0	1	0	1148
7740	7740	1	"01034029"	"W34  CPORT18 MBIT 3530"	034	1	226	0	1	0	255
7741	7741	1	"01034030"	"W35  CPORT19 MBIT 3530"	034	1	226	0	1	0	26
7742	7742	1	"01034031"	"BKR1 CPORT20 MBIT 3530"	034	1	226	0	1	0	163
7743	7743	1	"01034032"	"BKR2 CPORT21 MBIT 3530"	034	1	226	0	1	0	9
7744	7744	5	"05034001"	"FSP FAST SCAN"	034	3	225	0	1	0	6
7745	7745	5	"05050001"	"UCI FAST SCAN"	050	3	225	0	1	0	6
7746	7746	1	"01034033"	"487-1 3530-1 CPORT6"	034	3	226	0	1	0	3048
7747	7747	1	"01034034"	"487-1 CPORT25 (MBIT)3530"	034	3	226	0	1	0	3049
7748	7748	1	"01034035"	"TX1 CPORT23 (MBIT) 3530"	034	3	226	0	1	0	3050
7749	7749	1	"01034036"	"TX2 CPORT24 (MBIT) 3530"	034	3	226	0	1	0	3051
7750	7750	1	"01034037"	"REG A 3530-1 CPORT11"	034	3	226	0	1	0	2886
7751	7751	1	"01034038"	"REG B 3530-1 CPORT11"	034	3	226	0	1	0	2849
7752	7752	1	"01034039"	"REG C 3530-1 CPORT11"	034	3	226	0	1	0	2887
7753	7753	1	"01034040"	"REG A LOCAL REMOTE SW"	034	3	213	0	1	0	389
7754	7754	1	"01034041"	"REG A AUTO/MANUAL"	034	3	220	0	1	0	1410
7755	7755	1	"01034042"	"REG B LOCAL REMOTE SW"	034	3	213	0	1	0	1212
7756	7756	1	"01034043"	"REG B AUTO/MANUAL"	034	3	220	0	1	0	1134
7757	7757	1	"01034044"	"REG C LOCAL REMOTE SW"	034	3	213	0	1	0	1844
7758	7758	1	"01034045"	"REG C AUTO/MANUAL"	034	3	220	0	1	0	1715
7759	7759	1	"01034046"	"TX 1 HIGH OIL TEMP"	034	5	208	0	1	0	3052
7760	7760	1	"01034047"	"FSP TX1 HOT SPOT"	034	5	208	0	1	0	52
7761	7761	1	"01034048"	"TX1 TANK LOW OIL"	034	5	209	0	1	0	81
7762	7762	1	"01034049"	"FSP TX1 PRESSURE RELIEF"	034	5	210	0	1	0	1911
7763	7763	1	"01034050"	"FSP TX1 SUDDEN PRESSURE"	034	5	210	0	1	0	178
7764	7764	1	"01034051"	"TX1 LOSS OF AC"	034	5	226	0	1	0	3053
7765	7765	1	"01034052"	"TX1 NITRO GENERAL ALARM"	034	5	226	0	1	0	3054
7766	7766	1	"01034053"	"TX1 FAN ON/OFF"	034	5	217	0	1	0	3055
7767	7767	1	"01034054"	"TX 2 HIGH OIL TEMP"	034	5	208	0	1	0	3056
7768	7768	1	"01034055"	"FSP TX2 HOT SPOT"	034	5	208	0	1	0	181
7769	7769	1	"01034056"	"TX2 TANK LOW OIL"	034	5	209	0	1	0	182
7770	7770	1	"01034057"	"FSP TX2 PRESSURE RELIEF"	034	5	210	0	1	0	1956
7771	7771	1	"01034058"	"FSP TX2 SUDDEN PRESSURE"	034	5	210	0	1	0	180
7772	7772	1	"01034059"	"TX2 LOSS OF AC"	034	5	226	0	1	0	3057
7773	7773	1	"01034060"	"TX2 NITRO GENERAL ALARM"	034	5	226	0	1	0	3058
7774	7774	1	"01034061"	"TX2 FAN ON/OFF"	034	5	217	0	1	0	3059
7775	7775	1	"01034062"	"FSP SUB LOCAL REMOTE SW"	034	5	213	0	1	0	66
7776	7776	1	"01034063"	"FSP TX LOCKOUT RELAY"	034	5	214	0	1	0	296
7777	7777	1	"01034064"	"TX 487E SELF CHECK"	034	5	226	0	1	0	3060
7778	7778	1	"01034065"	"TX1 501 SELF CHECK"	034	5	226	0	1	0	439
7779	7779	1	"01034066"	"TX2 501 SELF CHECK"	034	5	226	0	1	0	955
7780	7780	1	"01034067"	"TX 2407-1 SELF CHECK"	034	5	226	0	1	0	1384
7781	7781	1	"01034068"	"TX 86 TRIP-COIL MON"	034	5	226	0	1	0	1497
7782	7782	1	"01034069"	"BATT DC VOLT ALARM"	034	5	226	0	1	0	324
7783	7783	1	"01034070"	"TX1 HS LBI"	034	5	215	0	1	0	2405
7784	7784	1	"01034071"	"W34 351S SELF CHECK"	034	5	226	0	1	0	18
7785	7785	1	"01034072"	"TX2 HS LBI"	034	5	215	0	1	0	2638
7786	7786	1	"01034073"	"W35 351S SELF CHECK"	034	5	226	0	1	0	43
7787	7787	1	"01034074"	"TX1 LS LBI"	034	5	215	0	1	0	3061
7788	7788	1	"01034075"	"BKR 1 351S SELF CHECK"	034	5	226	0	1	0	44
7789	7789	1	"01034076"	"TX2 LS LBI"	034	5	215	0	1	0	3062
7790	7790	1	"01034077"	"BKR 2 351S SELF CHECK"	034	5	226	0	1	0	127
7791	7791	1	"01034078"	"REG A 2431-1 SELF CHECK"	034	5	226	0	1	0	1139
7792	7792	1	"01034079"	"REG B 2431-1 SELF CHECK"	034	5	226	0	1	0	399
7793	7793	1	"01034080"	"REG C 2431-1 SELF CHECK"	034	5	226	0	1	0	32
7794	7794	1	"01034081"	"FSP 3530 DNP COMM ALARM"	034	5	226	0	1	0	3063
7795	7795	5	"05034002"	"REG A VOLT RAISE/LOWER"	034	5	207	0	1	0	156
7796	7796	5	"05034003"	"REG B VOLT RAISE/LOWER"	034	5	207	0	1	0	1409
7797	7797	5	"05034004"	"REG C VOLT RAISE/LOWER"	034	5	207	0	1	0	430
7798	7798	1	"01050001"	"UCI W36"	050	5	201	0	1	0	3064
7799	7799	1	"01050002"	"UCI W36 GND TRIP BLOCK"	050	5	221	0	1	0	3065
7800	7800	1	"01050003"	"UCI W36 LOC/REM SW"	050	5	213	0	1	0	3066
7801	7801	1	"01050004"	"UCI W36 BREAKER FAIL"	050	5	219	0	1	0	3067
7802	7802	1	"01050005"	"W36 LOSS OF POTENTIAL"	050	5	226	0	1	0	3068
7803	7803	1	"01050006"	"UCI W37"	050	5	201	0	1	0	3069
7804	7804	1	"01050007"	"UCI W37 GND TRIP BLOCK"	050	5	221	0	1	0	3070
7805	7805	1	"01050008"	"UCI W37 LOC/REM SW"	050	5	213	0	1	0	3071
7806	7806	1	"01050009"	"UCI W37 BREAKER FAIL"	050	5	219	0	1	0	3072
7807	7807	1	"01050010"	"W37 LOSS OF POTENTIAL"	050	5	226	0	1	0	3073
7808	7808	1	"01050011"	"UCI BKR 1"	050	5	201	0	1	0	13
7809	7809	1	"01050012"	"UCI BKR 1 RECL"	050	5	204	0	1	0	14
7810	7810	1	"01050013"	"UCI 1 GRND TRIP BLOCK"	050	5	221	0	1	0	15
7811	7811	1	"01050014"	"UCI BKR 1 LOC/REM SW"	050	5	213	0	1	0	17
7812	7812	1	"01050015"	"UCI BKR 1 FAIL"	050	5	219	0	1	0	159
7813	7813	1	"01050016"	"UCI BKR 1 LOCKOUT"	050	5	214	0	1	0	450
7814	7814	1	"01050017"	"BKR1 LOSS OF POT FOR UF"	050	5	226	0	1	0	77
7815	7815	1	"01050018"	"UCI BKR 2"	050	5	201	0	1	0	35
7816	7816	1	"01050019"	"UCI BKR 2 RECL"	050	5	204	0	1	0	36
7817	7817	1	"01050020"	"UCI 2 GRND TRIP BLOCK"	050	5	221	0	1	0	37
7818	7818	1	"01050021"	"UCI BKR 2 LOC/REM SW"	050	5	213	0	1	0	38
7819	7819	1	"01050022"	"UCI BKR 2 FAIL"	050	5	219	0	1	0	10
7820	7820	1	"01050023"	"UCI BKR 2 LOCKOUT"	050	5	214	0	1	0	257
7821	7821	1	"01050024"	"BKR2 LOSS OF POT FOR UF"	050	5	226	0	1	0	249
7822	7822	1	"01050025"	"UCI BKR 3"	050	5	201	0	1	0	39
7823	7823	1	"01050026"	"UCI BKR 3 RECL"	050	5	204	0	1	0	40
7824	7824	1	"01050027"	"UCI 3 GRND TRIP BLOCK"	050	5	221	0	1	0	41
7825	7825	1	"01050028"	"UCI BKR 3 LOC/REM SW"	050	5	213	0	1	0	8
7826	7826	1	"01050029"	"UCI BKR 3 FAIL"	050	5	219	0	1	0	160
7827	7827	1	"01050030"	"UCI BKR 3 LOCKOUT"	050	5	214	0	1	0	492
7828	7828	1	"01050031"	"BKR3 LOSS OF POT FOR UF"	050	5	226	0	1	0	79
7829	7829	1	"01050032"	"UCI W36 3530-1 CPORT1"	050	5	226	0	1	0	254
7830	7830	1	"01050033"	"UCI W37 3530-1 CPORT2"	050	5	226	0	1	0	446
7831	7831	1	"01050034"	"UCI BKR 1 3530-1 CPORT3"	050	5	226	0	1	0	1147
7832	7832	1	"01050035"	"UCI BKR 2 3530-1 CPORT4"	050	5	226	0	1	0	1148
7833	7833	1	"01050036"	"UCI BKR 3 3530-1 CPORT5"	050	5	226	0	1	0	2915
7834	7834	1	"01050037"	"W36  CPORT18 MBIT 3530"	050	5	226	0	1	0	255
7835	7835	1	"01050038"	"W37  CPORT19 MBIT 3530"	050	5	226	0	1	0	26
7836	7836	1	"01050039"	"BKR1 CPORT20 MBIT 3530"	050	5	226	0	1	0	163
7837	7837	1	"01050040"	"BKR2 CPORT21 MBIT 3530"	050	5	226	0	1	0	9
7838	7838	1	"01050041"	"BKR3 CPORT22 MBIT 3530"	050	5	226	0	1	0	468
7839	7839	1	"01050042"	"487-1 3530-1 CPORT6"	050	5	226	0	1	0	3048
7840	7840	1	"01050043"	"487-1 CPORT25 (MBIT)3530"	050	5	226	0	1	0	3049
7841	7841	1	"01050044"	"TX1 CPORT23 (MBIT) 3530"	050	5	226	0	1	0	3050
7842	7842	1	"01050045"	"TX2 CPORT24 (MBIT) 3530"	050	5	226	0	1	0	3051
7843	7843	1	"01050046"	"REG A 3530-1 CPORT11"	050	5	226	0	1	0	2886
7844	7844	1	"01050047"	"REG B 3530-1 CPORT12"	050	5	226	0	1	0	2849
7845	7845	1	"01050048"	"REG C 3530-1 CPORT13"	050	5	226	0	1	0	2887
7846	7846	1	"01050049"	"REG A LOCAL REMOTE SW"	050	5	213	0	1	0	389
7847	7847	1	"01050050"	"REG A AUTO/MANUAL"	050	5	220	0	1	0	1410
7848	7848	1	"01050051"	"REG B LOCAL REMOTE SW"	050	5	213	0	1	0	1212
7849	7849	1	"01050052"	"REG B AUTO/MANUAL"	050	5	220	0	1	0	1134
7850	7850	1	"01050053"	"REG C LOCAL REMOTE SW"	050	5	213	0	1	0	1844
7851	7851	1	"01050054"	"REG C AUTO/MANUAL"	050	5	220	0	1	0	1715
7852	7852	1	"01050055"	"TX 1 HIGH OIL TEMP"	050	5	208	0	1	0	3052
7853	7853	1	"01050056"	"UCI TX1 HOT SPOT"	050	5	208	0	1	0	52
7854	7854	1	"01050057"	"TX1 TANK LOW OIL"	050	5	209	0	1	0	81
7855	7855	1	"01050058"	"UCI TX1 PRESSURE RELIEF"	050	5	210	0	1	0	1911
7856	7856	1	"01050059"	"UCI TX1 SUDDEN PRESSURE"	050	5	210	0	1	0	178
7857	7857	1	"01050060"	"TX1 LOSS OF AC"	050	5	226	0	1	0	3053
7858	7858	1	"01050061"	"TX1 NITRO GENERAL ALARM"	050	5	226	0	1	0	3054
7859	7859	1	"01050062"	"TX1 FAN ON/OFF"	050	5	217	0	1	0	3055
7860	7860	1	"01050063"	"TX 2 HIGH OIL TEMP"	050	5	208	0	1	0	3056
7861	7861	1	"01050064"	"UCI TX2 HOT SPOT"	050	5	208	0	1	0	181
7862	7862	1	"01050065"	"TX2 TANK LOW OIL"	050	5	209	0	1	0	182
7863	7863	1	"01050066"	"UCI TX2 PRESSURE RELIEF"	050	5	210	0	1	0	1956
7864	7864	1	"01050067"	"UCI TX2 SUDDEN PRESSURE"	050	5	210	0	1	0	180
7865	7865	1	"01050068"	"TX2 LOSS OF AC"	050	5	226	0	1	0	3057
7866	7866	1	"01050069"	"TX2 NITRO GENERAL ALARM"	050	5	226	0	1	0	3058
7867	7867	1	"01050070"	"TX2 FAN ON/OFF"	050	5	217	0	1	0	3059
7868	7868	1	"01050071"	"UCI SUB LOCAL REMOTE SW"	050	5	213	0	1	0	66
7869	7869	1	"01050072"	"UCI TX LOCKOUT RELAY"	050	5	214	0	1	0	296
7870	7870	1	"01050073"	"TX 487E SELF CHECK"	050	5	226	0	1	0	3060
7871	7871	1	"01050074"	"TX1 501 SELF CHECK"	050	5	226	0	1	0	439
7872	7872	1	"01050075"	"TX2 501 SELF CHECK"	050	5	226	0	1	0	955
7873	7873	1	"01050076"	"TX 2407-1 SELF CHECK"	050	5	226	0	1	0	1384
7874	7874	1	"01050077"	"TX 86 TRIP-COIL MON"	050	5	226	0	1	0	1497
7875	7875	1	"01050078"	"BATT DC VOLT ALARM"	050	5	226	0	1	0	324
7876	7876	1	"01050079"	"TX1 HS LBI"	050	5	215	0	1	0	2405
7877	7877	1	"01050080"	"W36 351S SELF CHECK"	050	5	226	0	1	0	18
7878	7878	1	"01050081"	"TX2 HS LBI"	050	5	215	0	1	0	2638
7879	7879	1	"01050082"	"W37 351S SELF CHECK"	050	5	226	0	1	0	43
7880	7880	1	"01050083"	"TX1 LS LBI"	050	5	215	0	1	0	3061
7881	7881	1	"01050084"	"BKR 1 351S SELF CHECK"	050	5	226	0	1	0	44
7882	7882	1	"01050085"	"TX2 LS LBI"	050	5	215	0	1	0	3062
7883	7883	1	"01050086"	"BKR 2 351S SELF CHECK"	050	5	226	0	1	0	127
7884	7884	1	"01050087"	"REG A 2431-1 SELF CHECK"	050	5	226	0	1	0	1139
7885	7885	1	"01050088"	"REG B 2431-1 SELF CHECK"	050	5	226	0	1	0	399
7886	7886	1	"01050089"	"REG C 2431-1 SELF CHECK"	050	5	226	0	1	0	32
7887	7887	1	"01050090"	"UCI VIRTUAL RTU FAIL"	050	5	200	0	1	0	3063
7888	7888	5	"05050002"	"REG A VOLT RAISE/LOWER"	050	5	207	0	1	0	156
7889	7889	5	"05050003"	"REG B VOLT RAISE/LOWER"	050	5	207	0	1	0	1409
7890	7890	5	"05050004"	"REG C VOLT RAISE/LOWER"	050	5	207	0	1	0	430
7891	7891	1	"01050091"	"BKR 3 351S SELF CHECK"	050	5	226	0	1	0	128
7892	7892	8	"12050001"	"PSEUDO SWITCH"	050	10	215	0	1	0	3074
7893	7893	8	"12050002"	"PSEUDO SWITCH"	050	10	215	0	1	0	3075
7894	7894	8	"12050003"	"PSEUDO SWITCH"	050	10	215	0	1	0	3076
7895	7895	8	"12050004"	"PSEUDO SWITCH"	050	10	215	0	1	0	3077
7896	7896	8	"12050005"	"PSEUDO SWITCH"	050	10	215	0	1	0	3078
7897	7897	8	"12050006"	"PSEUDO SWITCH"	050	10	215	0	1	0	3079
7898	7898	8	"12050007"	"PSEUDO SWITCH"	050	10	215	0	1	0	3080
7899	7899	8	"12050008"	"PSEUDO SWITCH"	050	10	215	0	1	0	3081
7900	7900	8	"12050009"	"PSEUDO SWITCH"	050	10	215	0	1	0	3082
7901	7901	8	"12050010"	"PSEUDO SWITCH"	050	10	215	0	1	0	3083
7902	7902	8	"12050011"	"PSEUDO SWITCH"	050	10	215	0	1	0	3084
7903	7903	8	"12050012"	"PSEUDO SWITCH"	050	10	215	0	1	0	3085
7904	7904	8	"12050013"	"PSEUDO SWITCH"	050	10	215	0	1	0	3086
7905	7905	8	"12050014"	"PSEUDO SWITCH"	050	10	215	0	1	0	3087
7906	7906	8	"12050015"	"PSEUDO SWITCH"	050	10	215	0	1	0	3088
7907	7907	8	"12050016"	"PSEUDO SWITCH"	050	10	215	0	1	0	3089
7908	7908	8	"12050017"	"PSEUDO SWITCH"	050	10	215	0	1	0	3090
7909	7909	8	"12050018"	"PSEUDO SWITCH"	050	10	215	0	1	0	3091
7910	7910	8	"12050019"	"PSEUDO SWITCH"	050	10	215	0	1	0	3092
7911	7911	8	"12050020"	"PSEUDO SWITCH"	050	10	215	0	1	0	3093
7912	7912	8	"12050021"	"PSEUDO SWITCH"	050	10	215	0	1	0	3094
7913	7913	8	"12034001"	"PSEUDO SWITCH"	034	10	215	0	1	0	3095
7914	7914	8	"12034002"	"PSEUDO SWITCH"	034	10	215	0	1	0	3096
7915	7915	8	"12034003"	"PSEUDO SWITCH"	034	10	215	0	1	0	3097
7916	7916	8	"12034004"	"PSEUDO SWITCH"	034	10	215	0	1	0	3098
7917	7917	8	"12034005"	"PSEUDO SWITCH"	034	10	215	0	1	0	3099
7918	7918	8	"12034006"	"PSEUDO SWITCH"	034	10	215	0	1	0	3100
7919	7919	8	"12034007"	"PSEUDO SWITCH"	034	10	215	0	1	0	3101
7920	7920	8	"12034008"	"PSEUDO SWITCH"	034	10	215	0	1	0	3102
7921	7921	8	"12034009"	"PSEUDO SWITCH"	034	10	215	0	1	0	3103
7922	7922	8	"12034010"	"PSEUDO SWITCH"	034	10	215	0	1	0	3104
7923	7923	8	"12034011"	"PSEUDO SWITCH"	034	10	215	0	1	0	3105
7924	7924	8	"12034012"	"PSEUDO SWITCH"	034	10	215	0	1	0	3106
7925	7925	8	"12034013"	"PSEUDO SWITCH"	034	10	215	0	1	0	3107
7926	7926	8	"12034014"	"PSEUDO SWITCH"	034	10	215	0	1	0	3108
7927	7927	8	"12034015"	"PSEUDO SWITCH"	034	10	215	0	1	0	3109
7928	7928	8	"12034016"	"PSUEDO SWITCH"	034	10	215	0	1	0	3110
7929	7929	8	"12034017"	"PSUEDO SWITCH"	034	10	215	0	1	0	3111
7930	7930	8	"12034018"	"PSUEDO SWITCH"	034	10	215	0	1	0	3112
7931	7931	8	"12034019"	"PSEUDO SWITCH"	034	10	215	0	1	0	3113
7932	7932	8	"12034020"	"PSUEDO SWITCH"	034	10	215	0	1	0	3114
7933	7933	8	"12034021"	"PSUEDO SWITCH"	034	10	215	0	1	0	3115
7934	7934	1	"01054001"	"MOB BRK 2"	054	7	201	0	1	0	3116
7935	7935	1	"01054002"	"BKR 1 LOC/REM SW"	054	7	213	0	1	0	3117
7936	7936	1	"01054003"	"BKR 002 FAIL"	054	7	219	0	1	0	3118
7937	7937	1	"01054004"	"351S SEL PORT FAIL"	054	7	226	0	1	0	254
7938	7938	1	"01054005"	"MOB 351S MB PORT FAIL"	054	7	226	0	1	0	446
7939	7939	1	"01054006"	"MOB 387E PORT FAIL"	054	7	226	0	1	0	2657
7940	7940	1	"01054007"	"2505 PORT FAIL"	054	7	226	0	1	0	2658
7941	7941	1	"01054008"	"735 PORT FAIL"	054	7	226	0	1	0	1883
7942	7942	1	"01054009"	"2411 SEL PORT FAIL"	054	7	226	0	1	0	2237
7943	7943	1	"01054010"	"2411 MB PORT FAIL"	054	7	226	0	1	0	2629
7944	7944	1	"01054011"	"MOB COOLING SYS LOSS AC"	054	7	226	0	1	0	3119
7945	7945	1	"01054012"	"NITROGEN SYSTEM HIGH"	054	7	210	0	1	0	1495
7946	7946	1	"01054013"	"NITROGEN SYSTEM LOW"	054	7	209	0	1	0	2285
7947	7947	1	"01054014"	"NITROGEN BOTTLE LOW"	054	7	209	0	1	0	3120
7948	7948	1	"01054015"	"MAIN TNK PRESSURE RELIEF"	054	7	210	0	1	0	2261
7949	7949	1	"01054016"	"MAIN TNK SUDDEN PRESSURE"	054	7	210	0	1	0	3121
7950	7950	1	"01054017"	"MAIN TANK LOW OIL"	054	7	209	0	1	0	2266
7951	7951	1	"01054018"	"COOLING SYSTEM OVERLOAD"	054	7	226	0	1	0	3122
7952	7952	1	"01054019"	"LOSS OF OIL FLOW"	054	7	226	0	1	0	3123
7953	7953	1	"01054020"	"LTC TANK LOW OIL"	054	7	209	0	1	0	1150
7954	7954	1	"01054021"	"LTC LOSS OF POWER"	054	7	226	0	1	0	404
7955	7955	1	"01054022"	"LTC OFF POSITION"	054	7	222	0	1	0	395
7956	7956	1	"01054023"	"LTC SELF CHECK ALARM"	054	7	226	0	1	0	3124
7957	7957	1	"01054024"	"MOB LTC PRESSURE RELIEF"	054	7	210	0	1	0	3125
7958	7958	1	"01054025"	"MOB LTC LOCKOUT"	054	7	226	0	1	0	2267
7959	7959	1	"01054026"	"LTC BREATHER ALARM"	054	7	226	0	1	0	3126
7960	7960	1	"01054027"	"DGA GENERAL ALARM"	054	7	226	0	1	0	3127
7961	7961	1	"01054028"	"2411 SELF CHECK"	054	7	226	0	1	0	1490
7962	7962	1	"01054029"	"MOB TX HOT OIL TEMP"	054	7	208	0	1	0	3128
7963	7963	1	"01054030"	"MOB TX HOT SPOT"	054	7	226	0	1	0	3129
7964	7964	1	"01054031"	"MOB TX LOC/REM SWITCH"	054	7	213	0	1	0	1491
7965	7965	1	"01054032"	"MOB K1 VOLT CONTROL 1"	054	7	217	0	1	0	3130
7966	7966	1	"01054033"	"MOB K2 VOLT CONTROL"	054	7	217	0	1	0	3131
7967	7967	1	"01054034"	"MOB TX LTC AUTO MAN"	054	7	220	0	1	0	1494
7968	7968	1	"01054035"	"MOB TX LOCKOUT RELAY"	054	7	214	0	1	0	296
7969	7969	1	"01054036"	"MOB TX 387 DIFF SELF CHK"	054	7	226	0	1	0	68
7970	7970	1	"01054037"	"MOB BKR 002 SELF CHECK"	054	7	226	0	1	0	2088
7971	7971	1	"01054038"	"MOB TX 735 METER SELF CK"	054	7	226	0	1	0	1496
7972	7972	1	"01054039"	"MOB TX 2505 SELF CHECK"	054	7	226	0	1	0	410
7973	7973	1	"01054040"	"MOB K002 CIRCUIT SW"	054	7	201	0	1	0	3132
7974	7974	5	"05054001"	"MOB TX LOAD TAP CHANGER"	054	7	207	1	1	0	1432
7975	7975	5	"05055156"	"MOB HIGH SIDE DISCONNECT"	055	10	215	0	1	0	3133
7976	7976	5	"05055157"	"MOB LOW SIDE DISCONNECT"	055	10	215	0	1	0	3134
7977	7977	1	"01054041"	"LTC TANK HIGH OIL"	054	7	210	0	1	0	3135
7978	7978	5	"05054002"	"MOB TX FAN"	054	7	217	0	1	0	3136
7979	7979	5	"05008004"	"MOB LOW SIDE DISCONNECT"	008	10	215	0	1	0	3137
7980	7980	1	"01038183"	"KH 3530 DNP COMM ALARM"	038	5	200	0	1	0	3063
7981	7981	1	"01060109"	"FA W714 CIRCUIT BRK"	060	5	201	0	1	0	3138
7982	7982	1	"01060110"	"W714 LOW GAS TRIP BLK"	060	1	209	0	1	0	3139
7983	7983	1	"01060111"	"FA W714 LOW PRESSURE"	060	1	209	0	1	0	3140
7984	7984	1	"01015099"	"BW 2100-1 ALARM COM 10"	015	4	226	0	1	0	351
7985	7985	1	"01012104"	"LA TX1 3530 TO RTU COMM"	012	4	226	0	1	0	3141
7986	7986	1	"01012105"	"LA CLOCK FAIL"	012	4	226	0	1	0	1384
7987	7987	1	"01002142"	"BY 2100-1 ALARM COM 9"	002	4	226	0	1	0	3
7988	7988	1	"01002143"	"BY 2100-1 ALARM COMM 10"	002	4	226	0	1	0	351
7989	7989	1	"01002144"	"BY TX1 3530 TO RTU COM"	002	4	226	0	1	0	3141
7990	7990	1	"01002145"	"BY TX2 3530 TO RTU COM"	002	4	226	0	1	0	3142
7991	7991	1	"01002146"	"CLOCK SELF CHECK"	002	4	226	0	1	0	1384
7992	7992	1	"01027137"	"2100-1 DNP CPORT ALARM"	027	4	226	0	1	0	3143
7993	7993	1	"01027138"	"2100-2 DNP CPORT ALARM"	027	4	226	0	1	0	3144
7994	7994	1	"01027139"	"2032-1 DNP CPORT ALARM"	027	4	226	0	1	0	3145
7995	7995	1	"01027140"	"2032-2 DNP CPORT ALARM"	027	4	226	0	1	0	3146
7996	7996	1	"01027141"	"CLOCK SELF CHECK"	027	4	226	0	1	0	1384
7997	7997	1	"01022085"	"GC 2100-1 ALARM COM9"	022	4	226	0	1	0	3
7998	7998	1	"01022086"	"GC TX1 3530 TO RTU COM"	022	4	226	0	1	0	3141
7999	7999	1	"01022087"	"CLOCK SELF CHECK"	022	4	226	0	1	0	1384
8000	8000	1	"01036143"	"2100-1 DNP CPORT ALARM"	036	4	226	0	1	0	3143
8001	8001	1	"01036144"	"2100-2 DNP CPORT ALARM"	036	4	226	0	1	0	3144
8002	8002	1	"01036145"	"2032-1 DNP CPORT ALARM"	036	4	226	0	1	0	3145
8003	8003	1	"01036146"	"2032-2 DNP CPORT ALARM"	036	4	226	0	1	0	3146
8004	8004	1	"01060112"	"FA 712S OCB BY-PASS"	060	5	215	0	1	0	3147
8005	8005	1	"01060113"	"FA 713S SRC SIDE DISC"	060	5	215	0	1	0	3148
8006	8006	1	"01060114"	"FA 715S LD SIDE DISC"	060	5	215	0	1	0	3149
8007	8007	1	"01060115"	"FA HS YRD BX 2505-4 CP24"	060	5	226	0	1	0	2538
8008	8008	1	"01060116"	"FA HS YRD BX 2505-4 SC"	060	5	226	0	1	0	1808
8009	8009	5	"05067052"	""	067	10	200	0	1	0	3150
8010	8010	1	"01060117"	"FA 3530 DNP COMM ALARM"	060	5	200	0	1	0	3151
8011	8011	1	"01019238"	"CLOCK FAIL"	019	4	226	0	1	0	1384
8012	8012	1	"01019239"	"TX1 3530 TO RTU COMM"	019	4	200	0	1	0	3141
8013	8013	1	"01019240"	"FI TX2 3530 TO RTU COMM"	019	4	226	0	1	0	3142
8014	8014	1	"01019241"	"3530-3 DNP COM PORT ALAR"	019	4	226	0	1	0	3152
8015	8015	1	"01019242"	"TX1 3530 TO 2100 COMM"	019	4	226	0	1	0	3
8016	8016	1	"01019243"	"FI 2100-2 ALARM COMM9"	019	4	226	0	1	0	2818
8017	8017	1	"01019244"	"TX3 3530 TO 2100 COMM"	019	4	226	0	1	0	3153
8018	8018	1	"01036147"	"CLOCK SELF CHECK"	036	4	226	0	1	0	1384
8019	8019	5	"05067053"	""	067	6	226	0	1	0	3154
8020	8020	1	"01040087"	"MN TX1 3530 TO RTU COM"	040	6	226	0	1	0	3141
8021	8021	1	"01040088"	"MN CLOCK FAIL"	040	6	226	0	1	0	1384
8022	8022	1	"01061088"	"HW TX1 387E ALARM COMM"	061	6	226	0	1	0	42
8023	8023	1	"01061089"	"HW TX1 3530 TO RTU COMM"	061	6	226	0	1	0	3141
8024	8024	1	"01061090"	"CLOCK SELF CHECK"	061	6	226	0	1	0	1384
8025	8025	1	"01031220"	"2100 DNP CPORT ALARM"	031	6	226	0	1	0	3150
8026	8026	1	"01031221"	"2032 DNP CPORT ALARM"	031	6	226	0	1	0	3155
8027	8027	1	"01031222"	"CLOCK SELF CHECK"	031	6	226	0	1	0	1384
8028	8028	1	"01025074"	"2100 DNP CPORT ALARM"	025	5	226	0	1	0	3150
8029	8029	1	"01025075"	"2032 DNP CPORT ALARM"	025	5	226	0	1	0	3155
8030	8030	1	"01025076"	"CLOCK SELF CHECK"	025	5	226	0	1	0	1384
8031	8031	1	"01026024"	"HB 3530 DNP COMM ALARM"	026	6	200	0	1	0	3063
8032	8032	1	"01018024"	"FB 3530 DNP COMM ALARM"	018	6	200	0	1	0	3063
8033	8033	1	"01015100"	"BW TX1 3530 TO RTU COM"	015	4	226	0	1	0	3141
8034	8034	1	"01033086"	"MX 2100-1 ALARM COMM"	033	4	226	0	1	0	351
8035	8035	1	"01015101"	"CLOCK SELF CHECK"	015	4	226	0	1	0	1384
8036	8036	1	"01069165"	"WE TX1 HOT SPOT"	069	4	208	0	1	0	52
8037	8037	1	"01069166"	"WE TX1 CRIT HI TEMP"	069	4	208	0	1	0	166
8038	8038	1	"01069167"	"WE TX1 3530 TO RTU COM"	069	4	226	0	1	0	3141
8039	8039	1	"01069168"	"WE TX2 3530 TO RTU COM"	069	4	226	0	1	0	3142
8040	8040	1	"01069169"	"WE CLOCK FAIL"	069	4	226	0	1	0	1384
8041	8041	1	"01016125"	"2100 DNP CPORT ALARM"	016	4	226	0	1	0	3150
8042	8042	1	"01016126"	"OP TX2 3530 TO RTU COM"	016	4	226	0	1	0	3142
8043	8043	1	"01016127"	"CLOCK SELF CHECK"	016	4	226	0	1	0	1384
8044	8044	1	"01035094"	"2100 DNP CPORT ALARM"	035	5	226	0	1	0	3150
8045	8045	1	"01035095"	"2032 DNP CPORT ALARM"	035	5	226	0	1	0	3155
8046	8046	1	"01035096"	"CLOCK SELF CHECK"	035	5	226	0	1	0	1384
8047	8047	1	"01043086"	"GT 2100-1 ALARM COM9"	043	5	226	0	1	0	3
8048	8048	1	"01043087"	"2FT TX1 3530 TO RTU COM"	043	7	226	0	1	0	3141
8049	8049	1	"01043088"	"CLOCK FAIL"	043	7	226	0	1	0	1384
8050	8050	1	"01074078"	"2100 DNP CPORT ALARM"	074	7	226	0	1	0	3150
8051	8051	1	"01074079"	"AS TX1 3530 TO COM"	074	7	226	0	1	0	3141
8052	8052	1	"01074080"	"CLOCK FAIL"	074	7	226	0	1	0	1384
8053	8053	1	"01009094"	"2100 DNP CPORT ALARM"	009	7	226	0	1	0	3150
8054	8054	1	"01009095"	"FM TX1 3530 TO RTU COM"	009	7	226	0	1	0	3141
8055	8055	1	"01009096"	"CLOCK FAIL"	009	7	226	0	1	0	1384
8056	8056	1	"01042088"	"LY TX1 CRIT HI TEMP AL"	042	7	208	0	1	0	166
8057	8057	1	"01042089"	"LYTX1 3530 TO RTU COMM"	042	7	226	0	1	0	3141
8058	8058	1	"01042090"	"CLOCK SELF CHECK"	042	7	226	0	1	0	1384
8059	8059	1	"01030072"	"2100 DNP CPORT ALARM"	030	7	226	0	1	0	3150
8060	8060	1	"01030073"	"2032 DNP CPORT ALARM"	030	7	226	0	1	0	3155
8061	8061	1	"01030074"	"CLOCK SELF CHECK"	030	7	226	0	1	0	1384
8062	8062	5	"05020006"	""	020	7	226	0	1	0	3150
8063	8063	1	"01020073"	"2032 DNP CPORT ALARM"	020	7	226	0	1	0	3141
8064	8064	1	"01020074"	"CLOCK SELF CHECK"	020	7	226	0	1	0	1384
8065	8065	1	"01008082"	"SG 3530 P16 DNP COMM AL"	008	7	200	0	1	0	3063
8066	8066	1	"01005023"	"AB 3530 P16 DNP COMM AL"	005	7	200	0	1	0	3063
8067	8067	1	"01010088"	"CA 2100-1 ALARM COM 10"	010	6	226	0	1	0	351
8068	8068	1	"01010089"	"CA TX1 3530 TO RTU COM"	010	5	226	0	1	0	3141
8069	8069	1	"01010090"	"CLOCK FAIL"	010	5	226	0	1	0	1384
8070	8070	1	"01060118"	"CLOCK SELF CHECK"	060	5	226	0	1	0	1384
8071	8071	1	"01017158"	"2100-1 DNP CPORT ALARM"	017	4	226	0	1	0	3143
8072	8072	1	"01017159"	"2100-2 DNP CPORT ALARM"	017	4	226	0	1	0	3144
8073	8073	1	"01017160"	"2032-1 DNP CPORT ALARM"	017	4	226	0	1	0	3145
8074	8074	1	"01017161"	"2032-2 DNP CPORT ALARM"	017	4	226	0	1	0	3146
8075	8075	1	"01017162"	"CLOCK SELF CHECK"	017	5	226	0	1	0	1384
8076	8076	1	"01006096"	"FW 2100-1 ALARM COMM 9"	006	4	226	0	1	0	3
8077	8077	1	"01006097"	"FW2 TX1 3530 TO RTU COM"	006	5	226	0	1	0	3141
8078	8078	1	"01006098"	"CLOCK FAIL"	006	5	226	0	1	0	1384
8079	8079	1	"01072102"	"TX1 3530 TO 2100 COMM"	072	4	226	0	1	0	3
8080	8080	1	"01072103"	"BL TX1 3530 TO RTU COMM"	072	5	226	0	1	0	3141
8081	8081	1	"01072104"	"CLOCK FAIL"	072	5	226	0	1	0	1384
8082	8082	1	"01029089"	"BR 2100-1 ALARM COMM 9"	029	4	226	0	1	0	3
8083	8083	1	"01029090"	"BR TX1 3530 TO RTU COMM"	029	5	226	0	1	0	3141
8084	8084	1	"01029091"	"CLOCK SELF CHECK"	029	5	226	0	1	0	1384
8085	8085	1	"01041099"	"ME 2100-1 ALARM COMM"	041	4	226	0	1	0	351
8086	8086	1	"01041100"	"3530-1 DNP COMM PORT ALM"	041	5	226	0	1	0	3141
8087	8087	1	"01041101"	"CLOCK SELF CHECK"	041	5	226	0	1	0	1384
8088	8088	1	"01021111"	"BN TX1 CRIT HI TEMP AL"	021	5	226	0	1	0	166
8089	8089	1	"01021112"	"3530-1 DNP ALARM"	021	5	226	0	1	0	3141
8090	8090	1	"01032087"	"FL TX1 3530 TO RTU COM"	032	5	200	0	1	0	3141
8091	8091	1	"01032088"	"FL TX1 86T LOCKOUT TCM"	032	3	226	0	1	0	72
8092	8092	1	"01049132"	"FR TX1 3530 TO RTU COM"	049	6	226	0	1	0	3141
8093	8093	1	"01049133"	"FR TX2 3530 TO RTU COM"	049	6	226	0	1	0	3142
8094	8094	1	"01046093"	"3530 DNP COMM PORT ALARM"	046	5	200	0	1	0	3063
8095	8095	1	"01033087"	"MX 2100-1 ALARM COM 1"	033	5	226	0	1	0	3
8096	8096	1	"01033088"	"MX TX1 3530 TO RTU COM"	033	5	226	0	1	0	3141
8097	8097	1	"01022088"	"W6260"	022	4	201	0	1	0	3156
8098	8098	1	"01064086"	"SN TX1 3530 TO RTU COM"	064	5	226	0	1	0	3141
8099	8099	1	"01052035"	"WB 3530 DNP CPORT ALARM"	052	5	200	0	1	0	3063
8100	8100	1	"01004087"	"WA 3530 DNP CPORT ALARM"	004	5	200	0	1	0	3063
8101	8101	1	"01011144"	"MI TX1 387E ALARM COM"	011	5	226	0	1	0	42
8102	8102	1	"01011145"	"MI TX2 387E ALARM COM"	011	5	226	0	1	0	1843
8103	8103	1	"01011146"	"MI TX1 3530 TO RTU COM"	011	5	226	0	1	0	3141
8104	8104	1	"01011147"	"MI TX2 3530 TO TRU COM"	011	5	226	0	1	0	3142
8105	8105	1	"01051069"	"NR 3530 DNP COMM ALARM"	051	5	200	0	1	0	3063
8106	8106	1	"01014251"	"TX1 DIFF RELAY DISABLE"	014	4	205	0	1	0	978
8107	8107	1	"01014252"	"TX2 DIFF RELAY DISABLE"	014	4	205	0	1	0	1960
8108	8108	1	"01014253"	"TX3 DIFF RELAY DISABLE"	014	4	205	0	1	0	3157
8109	8109	1	"01039099"	"BN TX1 387E ALARM COMM"	039	4	226	0	1	0	42
8110	8110	1	"01039100"	"BN TX1 3530 TO RTU COMM"	039	5	226	0	1	0	3141
8111	8111	1	"01023218"	"3530-1 DNP CPORT ALARM"	023	5	200	0	1	0	3158
8112	8112	1	"01023219"	"3530-2 DNP CPORT ALARM"	023	4	226	0	1	0	3159
8113	8113	1	"01001183"	"DI TX1 CRIT HIGH TEMP"	001	5	226	0	1	0	166
8114	8114	1	"01001184"	"DI TX2 CRIT HI TEMP"	001	5	226	0	1	0	1086
8115	8115	1	"01001185"	"DI TX1 3530 TO RTU COM"	001	5	226	0	1	0	3141
8116	8116	1	"01001186"	"DI TX2 3530 TO RTU COM"	001	5	226	0	1	0	3142
8117	8117	1	"01001187"	"CLOCK SELF CHECK"	001	5	226	0	1	0	1384
8118	8118	1	"01001188"	"TX1 DIFF RELAY DISABLE"	001	4	205	0	1	0	978
8119	8119	1	"01001189"	"DI TX2 DIFF PROT DISABLE"	001	4	205	0	1	0	1960
8120	8120	1	"01003105"	"3530 DNP CPORT ALARM"	003	5	200	0	1	0	3063
8121	8121	1	"01070103"	"2100 DNP CPORT ALARM"	070	5	226	0	1	0	3150
8122	8122	1	"01070104"	"2032 DNP CPORT ALARM"	070	5	226	0	1	0	3155
8123	8123	1	"01056076"	"TX1 3530 TO 2100 COMM1"	056	5	226	0	1	0	3
8124	8124	1	"01056077"	"TX1 3530 TO RTU COMM"	056	5	226	0	1	0	3141
8125	8125	1	"01023220"	"3530-3 DNP CPORT ALARM"	023	4	200	0	1	0	3160
8126	8126	1	"01027142"	"TX1 DIFF RELAY DISABLE"	027	4	205	0	1	0	978
8127	8127	1	"01027143"	"TX2 DIFF RELAY DISABLE"	027	4	205	0	1	0	1960
8128	8128	1	"01069170"	"WE TX1 DIFF PROT DISABLE"	069	4	205	0	1	0	978
8129	8129	1	"01069171"	"WE TX2 DIFF PROT DISABLE"	069	4	205	0	1	0	1960
8130	8130	1	"01019245"	"TX1 DIFF RELAY DISABLE"	019	4	205	0	1	0	978
8131	8131	1	"01019246"	"TX2 DIFF RELAY DISABLE"	019	4	205	0	1	0	1960
8132	8132	1	"01019247"	"TX3 DIFF RELAY DISABLE"	019	4	205	0	1	0	3157
8133	8133	1	"01002147"	"TX1 DIFF RELAY DISABLE"	002	4	205	0	1	0	978
8134	8134	1	"01037018"	"2100 DNP CPORT ALARM"	037	7	226	0	1	0	3150
8135	8135	1	"01037019"	"2032 DNP CPORT ALARM"	037	7	226	0	1	0	3155
8136	8136	1	"01002148"	"TX2 DIFF RELAY DISABLE"	002	4	205	0	1	0	1960
8137	8137	1	"01056078"	"CLOCK FAIL"	056	6	226	0	1	0	1384
8138	8138	1	"01070105"	"2100-2 DNP CPORT ALARM"	070	4	226	0	1	0	3144
8139	8139	1	"01070106"	"2032-2 DNP CPORT ALARM"	070	4	226	0	1	0	3146
8140	8140	1	"01007098"	"BC 3530 DNP CPORT ALARM"	007	6	200	0	1	0	3151
8141	8141	1	"01073151"	"WO TX1 501 ALARM COM"	073	5	226	0	1	0	364
8142	8142	1	"01073152"	"WO TX1 3530 TO RTU COM"	073	5	226	0	1	0	3141
8143	8143	1	"01073153"	"WO CLOCK FAIL"	073	3	226	0	1	0	1384
8144	8144	1	"01051070"	"DIFF RELAY DISABLE"	051	3	205	0	1	0	2
8145	8145	1	"01023221"	"DIFF RELAY DISABLE TU"	023	3	205	0	1	0	3161
8146	8146	1	"01046094"	"BKR 1 HOT LINE NON-RECL"	046	1	203	0	1	0	2760
8147	8147	1	"01046095"	"BKR 2 HOT LINE NON-RECL"	046	1	203	0	1	0	2692
8148	8148	1	"01046096"	"BKR 3 HOT LINE NON-RECL"	046	1	203	0	1	0	1950
8149	8149	1	"01031223"	"BKR 4 HOT LINE NON-RECL"	031	6	203	0	1	0	2661
8150	8150	1	"01015102"	"BW BKR 1 HL NON-RECL"	015	4	203	0	1	0	2760
8151	8151	1	"01015103"	"BW BKR 2 HL NON-RECL"	015	4	203	0	1	0	2692
8152	8152	1	"01015104"	"BW BKR 3 HL NON-RECL"	015	4	203	0	1	0	1950
8153	8153	1	"01015105"	"BW BKR 4 HL NON-RECL"	015	4	203	0	1	0	2661
8154	8154	1	"01036148"	"BKR 1 HOT LINE NON-RECL"	036	3	203	0	1	0	2760
8155	8155	1	"01036149"	"BKR 2 HOT LINE NON-RECL"	036	3	203	0	1	0	2692
8156	8156	1	"01036150"	"BKR 3 HOT LINE NON-RECL"	036	3	203	0	1	0	1950
8157	8157	1	"01014254"	"2100-1 DNP CPORT ALARM"	014	3	226	0	1	0	3143
8158	8158	1	"01014255"	"2100-1 DNP CPORT ALARM"	014	3	226	0	1	0	3144
8159	8159	1	"01014256"	"2100-1 DNP CPORT ALARM"	014	3	226	0	1	0	3162
8160	8160	1	"01014257"	"2032-1 DNP CPORT ALARM"	014	3	226	0	1	0	3145
8161	8161	1	"01014258"	"2032-1 DNP CPORT ALARM"	014	3	226	0	1	0	3163
8162	8162	1	"01014259"	"2032-1 DNP CPORT ALARM"	014	3	226	0	1	0	3146
8163	8163	1	"01014260"	"CLOCK SELF CHECK"	014	3	226	0	1	0	1384
8164	8164	1	"01019248"	"BKR 1 HOT LINE NON-RECL"	019	4	203	0	1	0	2760
8165	8165	1	"01019249"	"BKR 2 HOT LINE NON-RECL"	019	4	203	0	1	0	2692
8166	8166	1	"01019250"	"BKR 3 HOT LINE NON-RECL"	019	4	203	0	1	0	1950
8167	8167	1	"01069172"	"WE BKR 1 HL NON-RECLOSE"	069	4	203	0	1	0	2760
8168	8168	1	"01069173"	"WE BKR 2 HL NON-RECLOSE"	069	4	203	0	1	0	2692
8169	8169	1	"01069174"	"WE BKR 3 HL NON-RECLOSE"	069	4	203	0	1	0	1950
8170	8170	1	"01069175"	"WE BKR 4 HL NON-RECLOSE"	069	4	203	0	1	0	2661
8171	8171	1	"01069176"	"WE BKR 5 HL NON-RECLOSE"	069	4	203	0	1	0	2755
8172	8172	1	"01016128"	"BKR 1 HOT LINE NON-RECL"	016	4	203	0	1	0	2760
8173	8173	1	"01016129"	"BKR 2 HOT LINE NON-RECL"	016	4	203	0	1	0	2692
8174	8174	1	"01016130"	"BKR 3 HOT LINE NON-RECL"	016	4	203	0	1	0	1950
8175	8175	1	"01016131"	"BKR 7 HOT LINE NON-RECL"	016	4	203	0	1	0	2881
8176	8176	1	"01016132"	"BKR 8 HOT LINE NON-RECL"	016	4	203	0	1	0	2882
8177	8177	1	"01074081"	"AS BKR 1 HL NON-RECL"	074	7	203	0	1	0	2760
8178	8178	1	"01074082"	"AS BKR 2 HL NON-RECL"	074	7	203	0	1	0	2692
8179	8179	1	"01074083"	"AS BKR 3 HL NON-RECL"	074	7	203	0	1	0	1950
8180	8180	1	"01043089"	"GT BKR 1 HL NON-RECL"	043	7	203	0	1	0	2760
8181	8181	1	"01043090"	"BKR 2 HOT LINE NON-RECL"	043	7	203	0	1	0	2692
8182	8182	1	"01043091"	"BKR 4 HOT LINE NON-RECL"	043	7	203	0	1	0	2661
8183	8183	1	"01020075"	"HA BKR 1 HL NON-RECLOSE"	020	7	203	0	1	0	2760
8184	8184	1	"01020076"	"HA BKR 2 HL NON-RECLOSE"	020	7	203	0	1	0	2692
8185	8185	1	"01020077"	"HA BKR 3 HL NON-RECLOSE"	020	7	203	0	1	0	1950
8186	8186	1	"01061091"	"HW BKR 1 HL NON-RECL"	061	6	203	0	1	0	2760
8187	8187	1	"01061092"	"HW BKR 2 HL NON-RECL"	061	6	203	0	1	0	2692
8188	8188	1	"01061093"	"HW BKR 3 HL NON-RECL"	061	6	203	0	1	0	1950
8189	8189	1	"01061094"	"HW BKR 4 HL NON-RECL"	061	6	203	0	1	0	2661
8190	8190	1	"01023222"	"BKR 1 HOT LINE NON-RECL"	023	3	203	0	1	0	2760
8191	8191	1	"01023223"	"BKR 2 HOT LINE NON-RECL"	023	3	203	0	1	0	2692
8192	8192	1	"01023224"	"BKR 3 HOT LINE NON-RECL"	023	3	203	0	1	0	1950
8193	8193	1	"01023225"	"BKR 4 HOT LINE NON-RECL"	023	3	203	0	1	0	2661
8194	8194	1	"01023226"	"BKR 5 HOT LINE NON-RECL"	023	3	203	0	1	0	2755
8195	8195	1	"01025077"	"BKR 1 HOT LINE NON-RECL"	025	5	203	0	1	0	2760
8196	8196	1	"01025078"	"BKR 3 HOT LINE NON-RECL"	025	5	203	0	1	0	1950
8197	8197	1	"01025079"	"BKR 4 HOT LINE NON-RECL"	025	5	203	0	1	0	2661
8198	8198	1	"01056079"	"BKR 2 HOT LINE NON-RECL"	056	6	203	0	1	0	2692
8199	8199	1	"01030075"	"BKR 1 HOT LINE NON-RECL"	030	7	203	0	1	0	2760
8200	8200	1	"01030076"	"BKR 2 HOT LINE NON-RECL"	030	7	203	0	1	0	2692
8201	8201	1	"01030077"	"BKR 4 HOT LINE NON-RECL"	030	7	203	0	1	0	2661
8202	8202	1	"01004088"	"BKR 1 HOT LINE NON-RECL"	004	1	203	0	1	0	2760
8203	8203	1	"01004089"	"BKR 2 HOT LINE NON-RECL"	004	1	203	0	1	0	2692
8204	8204	1	"01004090"	"BKR 3 HOT LINE NON-RECL"	004	1	203	0	1	0	1950
8205	8205	1	"01038184"	"2100 DNP CPORT ALARM"	038	1	226	0	1	0	3150
8206	8206	1	"01069177"	"W2457 CONTROL COM"	069	3	226	0	1	0	282
8207	8207	1	"01069178"	"W2457 TIE BRK LOC/REM SW"	069	4	213	0	1	0	3164
8208	8208	1	"01069179"	"W2457 BKR FAIL"	069	4	219	0	1	0	3165
8209	8209	1	"01034082"	"BKR 1 HOT LINE NON-RECL"	034	3	203	0	1	0	2760
8210	8210	1	"01034083"	"BKR 2 HOT LINE NON-RECL"	034	3	203	0	1	0	2692
8211	8211	1	"01050092"	"BKR 1 HOT LINE NON-RECL"	050	3	203	0	1	0	2760
8212	8212	1	"01050093"	"BKR 2 HOT LINE NON-RECL"	050	3	203	0	1	0	2692
8213	8213	1	"01050094"	"BKR 3 HOT LINE NON-RECL"	050	3	203	0	1	0	1950
8214	8214	1	"01027144"	"LTC1 MOTOR HIGH TEMP"	027	5	208	0	1	0	2418
8215	8215	1	"01027145"	"LTC2 MOTOR HIGH TEMP"	027	5	208	0	1	0	232
8216	8216	1	"01056080"	"SA TX1 STG1 FAN AC LOSS"	056	6	204	0	1	0	426
8217	8217	1	"01019251"	"FI TX3 CRIT HI TEMP AL"	019	4	208	0	1	0	3166
8218	8218	1	"01019252"	"FI 2100-3 ALARM COMM"	019	4	226	0	1	0	3167
8219	8219	1	"01019253"	"FI TX3 387E ALARM COMM"	019	4	226	0	1	0	3168
8220	8220	1	"01056081"	"SA TX1 STG2 FAN AC LOSS"	056	6	204	0	1	0	1070
8221	8221	1	"01056082"	"SA LTC FILTER ALARM"	056	6	226	0	1	0	3169
8222	8222	8	"12001053"	"PSEUDO SWITCH"	001	4	215	0	1	0	3170
8223	8223	1	"01001190"	"DI HS 2505 STA/CNTRL COM"	001	3	226	0	1	0	1809
8224	8224	1	"01001191"	"YARD BOX 2505-4 SELF CK"	001	1	226	0	1	0	1808
8225	8225	1	"01001192"	"W6239 LOW GAS TRIP BLK"	001	7	209	0	1	0	3171
8226	8226	1	"01001193"	"W6239 LOW PRESSURE"	001	7	209	0	1	0	3172
8227	8227	1	"01019254"	"FI TX2 CRIT HI TEMP AL"	019	4	208	0	1	0	1086
8228	8228	1	"01019255"	"FI 2100-2 ALARM COMM"	019	4	226	0	1	0	2819
8229	8229	1	"01019256"	"FI TX1 CRIT HI TEMP AL"	019	4	208	0	1	0	166
8230	8230	1	"01019257"	"FI 2100-1 ALARM COMM"	019	4	226	0	1	0	351
8231	8231	1	"01001194"	"W6234 LOW GAS TRIP BLK"	001	1	221	0	1	0	3173
8232	8232	1	"01001195"	"W6234 LOW PRESSURE"	001	4	209	0	1	0	3174
8233	8233	1	"01001196"	"DI HS 2505-5 STA/CTL COM"	001	1	226	0	1	0	3175
8234	8234	1	"01001197"	"DI HS 2505-5 STA/CTL FAI"	001	1	226	0	1	0	1562
8235	8235	1	"01001198"	"DI HS BYP SW FOR W6239"	001	4	215	0	1	0	3176
8236	8236	1	"01001199"	"DI HS BYP SW FOR W6234"	001	4	215	0	1	0	3177
8237	8237	1	"01001200"	"W6200 LINE BKR (FROM BY)"	001	4	201	0	1	0	3178
8238	8238	1	"01001201"	"W6200 LOW GAS TRIP BLK"	001	1	221	0	1	0	3179
8239	8239	1	"01001202"	"W6200 LOW PRESSURE"	001	4	209	0	1	0	3180
8240	8240	1	"01001203"	"TRANS SW 6241S"	001	5	215	0	1	0	3181
8241	8241	1	"01001204"	"TRANS SW 6236S"	001	5	215	0	1	0	3182
8242	8242	1	"01001205"	"W6230 LINE BKR (FROM BC)"	001	4	201	0	1	0	3183
8243	8243	1	"01001206"	"W6230 LOW GAS TRIP BLK"	001	1	221	0	1	0	3184
8244	8244	1	"01001207"	"W6230 LOW PRESSURE"	001	4	209	0	1	0	3185
8245	8245	8	"12001054"	"PSEUDO SWITCH"	001	4	215	0	1	0	3186
8246	8246	8	"12001055"	"PSEUDO SWITCH"	001	4	215	0	1	0	3187
8247	8247	8	"12001056"	"PSEUDO SWITCH"	001	4	215	0	1	0	3188
8248	8248	8	"12001057"	"PSEUDO SWITCH"	001	4	215	0	1	0	3189
8249	8249	8	"12001058"	"PSEUDO SWITCH"	001	4	215	0	1	0	3190
8250	8250	8	"12001059"	"PSEUDO SWITCH"	001	4	215	0	1	0	3191
8251	8251	8	"12001060"	"PSEUDO SWITCH"	001	4	215	0	1	0	3192
8252	8252	1	"01029092"	"BR TX1 387E ALARM COMM"	029	4	226	0	1	0	42
8253	8253	1	"01072105"	"BL 2100-1 ALARM COMM"	072	4	226	0	1	0	351
8254	8254	1	"01072106"	"BL TX1 CRIT HI TEMP AL"	072	4	208	0	1	0	166
8255	8255	1	"01041102"	"ME TX1 CRIT HI TEMP AL"	041	4	208	0	1	0	166
8256	8256	1	"01039101"	"BN TX1 3530 TO 2100 COMM"	039	4	226	0	1	0	3
8257	8257	1	"01039102"	"BN 2100-1 ALARM COMM"	039	4	226	0	1	0	351
8258	8258	1	"01021113"	"WH CH STA/CTRL FAIL"	021	1	226	0	1	0	247
8259	8259	1	"01069180"	"WE GEN 1 ENGINE STATUS"	069	4	236	0	1	0	3193
8260	8260	1	"01020078"	"HA TX1 3530 TO 2100 COMM"	020	4	226	0	1	0	3
8261	8261	1	"01020079"	"HA 2100-1 ALARM COMM"	020	4	226	0	1	0	351
8262	8262	1	"01001208"	"DI TI BKR FEED THRU TRIP"	001	3	201	0	1	0	3194
8263	8263	5	"05073016"	"547100D50,51,52"	073	10	215	0	1	0	3195
8264	8264	5	"05073017"	"547100D53,54,55"	073	10	215	0	1	0	3196
8265	8265	1	"01033089"	"M699S MOBILE TX H/S SW"	033	3	215	0	1	0	3197
8266	8266	1	"01006099"	"FW 2200-1 ALARM COMM 10"	006	4	226	0	1	0	351
8267	8267	1	"01010091"	"CA TX1 CRIT HI TEMP"	010	4	208	0	1	0	166
8268	8268	1	"01010092"	"CA TX1 2505 STA/CTRL COM"	010	6	226	0	1	0	48
8269	8269	1	"01010093"	"CA TX1 METERING COM"	010	7	226	0	1	0	1883
8270	8270	1	"01043092"	"GT 2100-1 ALAMR COM 10"	043	6	226	0	1	0	351
8271	8271	1	"01009097"	"FM 2100-1 ALARM COM 9"	009	4	226	0	1	0	3
8272	8272	1	"01009098"	"FM 2100-1 ALARM COM 10"	009	4	226	0	1	0	351
8273	8273	1	"01002149"	"BY 2100-2 ALARM COMM9"	002	4	226	0	1	0	2818
8274	8274	1	"01002150"	"BY 2100-2 ALARM COMM 10"	002	4	226	0	1	0	2819
8275	8275	1	"01002151"	"BY TX1 CRIT HI TEMP AL"	002	4	208	0	1	0	166
8276	8276	1	"01002152"	"BY TX2 CRIT HI TEMP AL"	002	4	208	0	1	0	1086
8277	8277	1	"01033090"	"MX TX1 CRIT HI TEMP AL"	033	4	208	0	1	0	166
8278	8278	1	"01022089"	"GREEN COVE H/S BYPASS"	022	4	215	0	1	0	3198
8279	8279	1	"01022090"	"GC W6266 H/S BREAKER"	022	4	201	0	1	0	3199
8280	8280	5	"05022006"	"MOB CONNECTION SWITCH"	022	4	215	0	1	0	3200
8281	8281	8	"12022030"	"PSEUDO SWITCH"	022	10	215	0	1	0	3201
8282	8282	5	"05058002"	"SB 6W616 BKR TO GC"	058	2	201	0	1	0	3202
8283	8283	5	"05058003"	"SB 6W727 BKR TO GC"	058	2	201	0	1	0	3203
8284	8284	5	"05041010"	"595803D04,05,06"	041	10	215	0	1	0	3204
8285	8285	5	"05041011"	"595803 D01,02,03"	041	10	215	0	1	0	3205
8286	8286	1	"01022091"	"GC 2100-1 ALARM COM 10"	022	4	226	0	1	0	351
8287	8287	1	"01022092"	"GC W6270 LO SF6 GAS"	022	4	226	0	1	0	3206
8288	8288	1	"01022093"	"GC W6270 LO SF6 CUTOUT"	022	4	226	0	1	0	3207
8289	8289	1	"01022094"	"GC W6261 LO SF6 GAS"	022	4	226	0	1	0	3208
8290	8290	1	"01022095"	"GC W6261 LO SF6 CUTOUT"	022	4	226	0	1	0	3209
8291	8291	1	"01022096"	"GC SECI RTAC CLIENT COM"	022	4	226	0	1	0	318
8292	8292	1	"01022097"	"GC SECI RTAC SERVER COM"	022	4	226	0	1	0	59
8293	8293	1	"01022098"	"GC W6270 STA/COM FAIL"	022	4	226	0	1	0	60
8294	8294	1	"01022099"	"GC W6261 STA/COM FAIL"	022	4	226	0	1	0	3210
8295	8295	1	"01062036"	"GEN 3 & 4 DNP COMM FAIL"	062	1	226	0	1	0	3211
8296	8296	1	"01069181"	"MOBIL TX LOSS OF AC"	069	1	226	0	1	0	24
8297	8297	1	"01069182"	"MOBIL TX HOT OIL TEMP"	069	1	226	0	1	0	1
8298	8298	1	"01069183"	"MOBIL TX SELF CK"	069	1	226	0	1	0	405
8299	8299	1	"01011148"	"MI 2100-2 ALARM COM 9"	011	6	226	0	1	0	2818
8300	8300	1	"01011149"	"MI 2100-2 ALARM COM 10"	011	6	226	0	1	0	2819
8301	8301	1	"01011150"	"MI TX1 DIFF PROT DISABLE"	011	6	205	0	1	0	978
8302	8302	1	"01011151"	"MI TX2 DIFF PROT DISABLE"	011	6	205	0	1	0	1960
8303	8303	1	"01049134"	"FR TX2 CRIT HI TEMP AL"	049	4	208	0	1	0	1086
8304	8304	1	"01049135"	"FR TX1 387E ALARM COMM"	049	4	226	0	1	0	42
8305	8305	1	"01049136"	"FR1 TX1 DIFF PROT DISABL"	049	4	205	0	1	0	978
8306	8306	1	"01049137"	"FR1 TX2 DIFF PROT DISABL"	049	4	205	0	1	0	1960
8307	8307	1	"01049138"	"FR LS 2505 STA/CTRL COM"	049	4	226	0	1	0	356
8308	8308	1	"01049139"	"FR HS STA/CTRL FAIL"	049	4	226	0	1	0	1808
8309	8309	1	"01049140"	"FR HS STA/CTRL FAIL"	049	4	226	0	1	0	1562
8310	8310	1	"01049141"	"FR HS 2505 STA/CTRL COM"	049	4	226	0	1	0	1809
8311	8311	1	"01049142"	"FR HS 2505 STA/CTRL COM"	049	4	226	0	1	0	3175
8312	8312	1	"01049143"	"FR LS 2505 STA/CTRL COM"	049	4	226	0	1	0	1661
8313	8313	1	"01004091"	"WA TX1 2411-1 SELF CHECK"	004	3	226	0	1	0	50
8314	8314	1	"01049144"	"FR LTC2 TANK LO OIL"	049	6	209	0	1	0	974
8315	8315	1	"01069184"	"WE LTC2 TANK LO OIL"	069	4	209	0	1	0	974
8316	8316	1	"01069185"	"WE LTC2 LOSS OF POWER"	069	4	204	0	1	0	2213
8317	8317	1	"01069186"	"WE LTC2 OFF TAP"	069	4	222	0	1	0	821
8318	8318	1	"01069187"	"WE LTC2 PRS RELIEF"	069	4	210	0	1	0	2259
8319	8319	1	"01069188"	"WE LTC2 LCKOUT BLKS LTC"	069	4	214	0	1	0	1125
8320	8320	1	"01069189"	"WE TX2 HOT SPOT"	069	4	208	0	1	0	181
8321	8321	1	"01069190"	"WE TX2 CRIT HI TEMP"	069	4	208	0	1	0	1086
8322	8322	1	"01069191"	"WE TX1 387E ALARM COMM"	069	4	226	0	1	0	42
8323	8323	1	"01069192"	"WE TX1 2505 STA/CTRL COM"	069	4	226	0	1	0	48
8324	8324	1	"01069193"	"TX1 LS 2505 STA/CTL COM"	069	4	226	0	1	0	356
8325	8325	1	"01069194"	"WE TX1 2411 FUTURE COMM"	069	4	226	0	1	0	949
8326	8326	1	"01069195"	"TX2 LS 2505 STA/CTL COM"	069	4	226	0	1	0	1661
8327	8327	1	"01069196"	"WE TX2 2411 FUTURE COM"	069	4	226	0	1	0	543
8328	8328	1	"01069197"	"WE TX1 STAT/CNTRL FAIL"	069	4	226	0	1	0	47
8329	8329	1	"01069198"	"WE TX1 STA/CNTRL FAIL"	069	4	226	0	1	0	1084
8330	8330	1	"01069199"	"WE TX1 2411 ALARMS FAIL"	069	4	226	0	1	0	50
8331	8331	1	"01069200"	"WE TX2 2411 ALARMS FAIL"	069	4	226	0	1	0	617
8332	8332	1	"01069201"	"W2457 TIE BKR RELAY FAIL"	069	4	226	0	1	0	3212
8333	8333	5	"05016005"	"TX2 LTC SENSE PT 2P22"	016	4	215	0	1	0	3213
8334	8334	1	"01016133"	"OP 2W12 L/S TIE BKR"	016	4	201	0	1	0	3214
8335	8335	5	"05016006"	"OP BUS TIE BREAKER SW"	016	4	215	0	1	0	3215
8336	8336	5	"05016007"	"OP BUS TIE BREAKER SW"	016	4	215	0	1	0	3216
8337	8337	5	"05016008"	"TX1 LBI 2L11"	016	4	215	0	1	0	3217
8338	8338	1	"01032089"	"FL TX2 LBI S3L21"	032	1	215	0	1	0	1695
8339	8339	1	"01032090"	"FL TX1 K812 CIR SW POS"	032	1	201	0	1	0	3218
8340	8340	1	"01016134"	"OP TX2 STG2 FANS LOSS AC"	016	3	204	0	1	0	231
8341	8341	1	"01016135"	"OP TX2 TANK NITRO HI PRS"	016	3	210	0	1	0	122
8342	8342	1	"01016136"	"OP TX2 TANK NITRO LO PRS"	016	3	209	0	1	0	497
8343	8343	1	"01016137"	"OP TX2 NITRO CYL LO PRS"	016	3	209	0	1	0	495
8344	8344	1	"01016138"	"OP TX2 TANK PRS RELIEF"	016	3	210	0	1	0	123
8345	8345	1	"01016139"	"OP TX2 TANK SUDDEN PRS"	016	3	210	0	1	0	954
8346	8346	1	"01016140"	"OP TX2 TANK LO OIL"	016	3	209	0	1	0	182
8347	8347	1	"01016141"	"OP TX2 TANK CRIT LO OIL"	016	3	209	0	1	0	161
8348	8348	1	"01016142"	"OP LTC2 TANK LO OIL"	016	3	209	0	1	0	974
8349	8349	1	"01016143"	"OP LTC2 LOSS OF POWER"	016	3	204	0	1	0	2213
8350	8350	1	"01016144"	"OP LTC2 OFF TAP"	016	3	222	0	1	0	821
8351	8351	1	"01016145"	"OP LTC2 MOTOR HI TEMP"	016	3	208	0	1	0	232
8352	8352	1	"01016146"	"OP LTC2 PRS RELIEF"	016	3	210	0	1	0	2259
8353	8353	1	"01016147"	"OP LTC2 LCKOUT BLKS LTC"	016	3	214	0	1	0	1125
8354	8354	1	"01016148"	"OP TX2 STG1 FANS"	016	3	217	0	1	0	1927
8355	8355	1	"01016149"	"OP TX2 STG2 FANS ON"	016	3	217	0	1	0	1290
8356	8356	1	"01016150"	"OP 2100-2 ALARM COM 9"	016	4	226	0	1	0	2818
8357	8357	1	"01016151"	"OP 2100-2 ALARM COM 10"	016	4	226	0	1	0	2819
8358	8358	1	"01016152"	"OP 2W12 CONTROL COM"	016	3	226	0	1	0	282
8359	8359	1	"01016153"	"OP 2W12 STATUS COM"	016	3	226	0	1	0	129
8360	8360	1	"01016154"	"OP LS 2505 STAT/CTRL COM"	016	3	226	0	1	0	1084
8361	8361	1	"01032091"	"FL TX1 94T TRIP-COIL MON"	032	3	226	0	1	0	245
8362	8362	1	"01032092"	"FL TX1 387E TEST SW"	032	3	226	0	1	0	950
8363	8363	1	"01032093"	"FL TX1 501 TEST SW"	032	3	226	0	1	0	951
8364	8364	1	"01032094"	"FL TX1 LS 86B LOCKOUT"	032	3	214	0	1	0	192
8365	8365	1	"01032095"	"FL TX1 DIFF PROT DISABLE"	032	4	205	0	1	0	978
8366	8366	1	"01032096"	"FL TX1 CRIT HIGH TEMP"	032	5	226	0	1	0	166
8367	8367	1	"01032097"	"FL TX1 387 E ALARM COMM"	032	7	226	0	1	0	42
8368	8368	1	"01032098"	"FL LS BUS DIFF COM"	032	7	226	0	1	0	364
8369	8369	1	"01032099"	"FL LS 2505 STA/CTRL COM"	032	5	226	0	1	0	2144
8370	8370	1	"01032100"	"FL LS BUS DIFF STA COM"	032	3	226	0	1	0	356
8371	8371	1	"01032101"	"FL TX1 501 ALARM COM"	032	3	226	0	1	0	2286
8372	8372	1	"01032102"	"FL LS STA/CTRL FAIL"	032	1	226	0	1	0	1084
8373	8373	1	"01032103"	"FL TX1 LS 487B FAIL"	032	3	226	0	1	0	2944
8374	8374	1	"01032104"	"FL TX1 LS 86B LCKOUT TCM"	032	3	226	0	1	0	3219
8375	8375	1	"01032105"	"FL TX1 LS 487B TEST SW"	032	3	226	0	1	0	2949
8376	8376	1	"01032106"	"FL TX2 TANK NITRO HI PRS"	032	1	210	0	1	0	122
8377	8377	1	"01032107"	"FL TX2 TANK NITRO LO PRS"	032	1	209	0	1	0	497
8378	8378	1	"01032108"	"FL TX2 NITRO CYL LO PRS"	032	1	209	0	1	0	495
8379	8379	1	"01032109"	"FL TX2 TANK PRS RELIEF"	032	1	210	0	1	0	123
8380	8380	1	"01032110"	"FL TX2 TANK SUDDEN PRS"	032	1	210	0	1	0	954
8381	8381	1	"01032111"	"FL TX2 TANK LO OIL"	032	1	209	0	1	0	182
8382	8382	1	"01032112"	"FL LTC2 TANK LO OIL"	032	1	209	0	1	0	974
8383	8383	1	"01032113"	"FL LTC2 LOSS OF POWER"	032	1	226	0	1	0	2213
8384	8384	1	"01032114"	"FL LTC2 OFF TAP"	032	1	222	0	1	0	821
8385	8385	1	"01032115"	"FL LTC2 PRS RELIEF"	032	1	210	0	1	0	2259
8386	8386	1	"01032116"	"FL TX2 STG1 FANS"	032	1	217	0	1	0	1927
8387	8387	1	"01032117"	"FL TX2 STG2 FANS"	032	1	217	0	1	0	1290
8388	8388	1	"01032118"	"FL TX2 HOT OIL TEMP"	032	1	208	0	1	0	183
8389	8389	1	"01032119"	"FL TX2 HOT SPOT"	032	1	208	0	1	0	181
8390	8390	1	"01032120"	"FL TX2 VOLT CTRL K1"	032	1	217	0	1	0	387
8391	8391	1	"01032121"	"FL TX2 VOLT CTRL K2"	032	1	217	0	1	0	414
8392	8392	1	"01032122"	"FL LTC2 AUTO/MAN"	032	1	220	0	1	0	211
8393	8393	1	"01032123"	"FL TX2 CRIT HIGH TEMP"	032	5	226	0	1	0	1086
8394	8394	1	"01032124"	"FL BKR 1"	032	1	201	0	1	0	13
8395	8395	1	"01032125"	"FL BKR 1 RECLOSER"	032	1	204	0	1	0	14
8396	8396	1	"01032126"	"FL BKR 1 GRND TRIP BLK"	032	1	221	0	1	0	15
8397	8397	1	"01032127"	"FL BKR 1 LOC/REM SW"	032	1	213	0	1	0	17
8398	8398	1	"01032128"	"FL TX2 3530 TO RTU COMM"	032	4	226	0	1	0	3142
8399	8399	1	"01032129"	"FL BKR 1 BREAKER FAIL"	032	1	219	0	1	0	159
8400	8400	1	"01032130"	"FL BKR 1 HL NON-RECLOSE"	032	1	203	0	1	0	2760
8401	8401	1	"01032131"	"FL BKR 1 LOSS POT FOR UF"	032	1	226	0	1	0	77
8402	8402	1	"01032132"	"FL BKR 1 LOCKOUT"	032	1	214	0	1	0	450
8403	8403	1	"01032133"	"FL BKR 1 CONTROL COMM"	032	4	226	0	1	0	494
8404	8404	1	"01032134"	"FL TX2 387E ALARM COMM"	032	4	226	0	1	0	1843
8405	8405	1	"01032135"	"FL TX2 501 ALARM COM"	032	4	226	0	1	0	3220
8406	8406	1	"01032136"	"FL TX2 METERING COM"	032	6	226	0	1	0	22
8407	8407	1	"01032137"	"FL TX2 2411 ALARMS COMM"	032	4	226	0	1	0	1723
8408	8408	1	"01032138"	"FL BKR 1 STATUS COMM"	032	4	226	0	1	0	412
8409	8409	1	"01032139"	"FL LS 2505 STA/CTRL COM"	032	4	226	0	1	0	1661
8410	8410	1	"01032140"	"FL TX2 2411 FUTURE COM"	032	4	226	0	1	0	543
8411	8411	1	"01032141"	"FL TX1 3530 FAIL"	032	1	226	0	1	0	221
8412	8412	1	"01032142"	"FL TX2 DIFF PROTECT FAIL"	032	3	226	0	1	0	355
8413	8413	1	"01032143"	"FL TX2 OVERCURRENT FAIL"	032	3	226	0	1	0	955
8414	8414	1	"01032144"	"FL TX2 735 METER FAIL"	032	1	226	0	1	0	957
8415	8415	1	"01032145"	"FL LS STA/CTRL FAIL"	032	3	226	0	1	0	1484
8416	8416	1	"01032146"	"FL TX2 2411 FAIL"	032	1	226	0	1	0	617
8417	8417	1	"01032147"	"FL TX2 DIFF PROT DISABLE"	032	4	205	0	1	0	1960
8418	8418	1	"01032148"	"FL TX2 86T LOCKOUT"	032	1	214	0	1	0	194
8419	8419	1	"01032149"	"FL TX2 86T LOCKOUT TCM"	032	3	226	0	1	0	958
8420	8420	1	"01032150"	"FL TX2 94T TRIP-COIL MON"	032	3	226	0	1	0	959
8421	8421	1	"01032151"	"FL TX2 387E TEST SW"	032	3	226	0	1	0	2474
8422	8422	1	"01032152"	"FL TX2 501 TEST SW"	032	3	226	0	1	0	2473
8423	8423	1	"01032153"	"FL 813 DIS SW POSITION"	032	1	215	0	1	0	3221
8424	8424	5	"05032009"	"FL TX2 LOAD TAP CHANGER"	032	1	207	1	1	0	256
8425	8425	1	"01032154"	"FL LTC2 FILTER ALARM"	032	1	226	0	1	0	1722
8426	8426	5	"05016009"	"OP TRANSFER BUSS TIE SW"	016	4	215	0	1	0	3222
8427	8427	5	"05016010"	"OP TX2 STN SERVICE"	016	4	215	0	1	0	3223
8428	8428	5	"05016011"	"OP METERING CT SW 2M22"	016	4	215	0	1	0	3224
8429	8429	5	"05016012"	"OP METERING CT SW 2M24"	016	4	215	0	1	0	3225
8430	8430	5	"05016013"	"OP METERING CT SW 2M21"	016	4	215	0	1	0	3226
8431	8431	5	"05016014"	"OP METERING CT SW 2P21"	016	4	215	0	1	0	3227
8432	8432	5	"05016015"	"TX2 SRC SIDE SW 6279"	016	4	215	0	1	0	3228
8433	8433	5	"05016016"	"TX2 LD  SIDE SW 6281"	016	4	215	0	1	0	3229
8434	8434	5	"05016017"	"OP MOB 115 SW M6283"	016	4	215	0	1	0	3230
8435	8435	5	"05016018"	"OP1 URG"	016	4	215	0	1	0	3231
8436	8436	5	"05016019"	"OP2 URG"	016	4	215	0	1	0	3232
8437	8437	5	"05016020"	"OP3 URG"	016	4	215	0	1	0	3233
8438	8438	5	"05016021"	"OP4 URG"	016	4	215	0	1	0	3234
8439	8439	5	"05016022"	"OP5 URG"	016	4	215	0	1	0	3235
8440	8440	5	"05016023"	"OP6 URG"	016	4	215	0	1	0	3236
8441	8441	5	"05016024"	"OP7 URG"	016	4	215	0	1	0	3237
8442	8442	5	"05016025"	"OP8 URG"	016	4	215	0	1	0	3238
8443	8443	5	"05016026"	"TX1 SRC SIDE SW 6275"	016	4	215	0	1	0	3239
8444	8444	5	"05016027"	"TX1 LD  SIDE SW 6277"	016	4	215	0	1	0	3240
8445	8445	5	"05016028"	"TX1 LTC SENSE PT 2P12"	016	4	215	0	1	0	3241
8446	8446	5	"05016029"	"OP METERING CT SW 2M11"	016	4	215	0	1	0	3242
8447	8447	5	"05016030"	"OP METERING CT SW 2M14"	016	4	215	0	1	0	3243
8448	8448	5	"05016031"	"OP METERING CT SW 2M12"	016	4	215	0	1	0	3244
8449	8449	5	"05016032"	"OP TX1 STN SERVICE"	016	4	215	0	1	0	3245
8450	8450	5	"05032010"	"TX2 LTC SENSE PT 3P22"	032	4	215	0	1	0	3246
8451	8451	5	"05055158"	"TX2 MET PTS 3P21"	055	4	215	0	1	0	3247
8452	8452	5	"05032011"	"TX2 MET SW3M21 SRC SIDE"	032	4	215	0	1	0	3248
8453	8453	5	"05032012"	"TX2 MET SW3M22 LOAD SIDE"	032	4	215	0	1	0	3249
8454	8454	5	"05032013"	"TX2 MET SW3M24 BYPASS"	032	4	215	0	1	0	3250
8455	8455	5	"05032014"	"FL1 SRC SIDE 3111"	032	10	215	0	1	0	3251
8456	8456	5	"05032015"	"FL1 LOAD SIDE 3112"	032	10	215	0	1	0	3252
8457	8457	5	"05032016"	"FL1 XFR BUS 3113"	032	10	215	0	1	0	3253
8458	8458	8	"12032016"	"PSUEDO SWITCH"	032	10	215	0	1	0	3254
8459	8459	8	"12032017"	"PSUEDO SWITCH"	032	10	215	0	1	0	3255
8460	8460	8	"12032018"	"PSUEDO SWITCH"	032	10	215	0	1	0	3256
8461	8461	5	"05032017"	"FL LOW SD BUS TIE 3T12"	032	10	215	0	1	0	3257
8462	8462	5	"05032018"	"FL LOW SD BUS TIE 3T21"	032	10	215	0	1	0	3258
8463	8463	5	"05032019"	"FL XFR BUS TIE 3X12"	032	10	215	0	1	0	3259
8464	8464	5	"05032020"	"TX2 LTC MET PT 3P21"	032	4	215	0	1	0	3260
0
* 
	5	ANALOG	0	1	3	4	5	10	23	24	42	77,4	77,1	77,0	78,0	78,1	78,4	91,1	91,2	91,3	91,4	91,5	66
*	record	OrderNo	Type	Key	Name	Stn	AOR	pUNIT	pScale EU_Hi	AlarmGrp	77,4	77,1	77,0	78,0	78,1	78,4	NomPairInactive91,1	91,2	91,3	91,4	91,5	ICAddress
	1	1	1	"03005001"	"AB  W543 A AMPS BKR TRIP"	005	7	1	1.0	1	470  	450  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2	2	1	"03005002"	"AB  W543 B AMPS BKR TRIP"	005	7	1	1.0	1	470  	450  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3	3	1	"03005003"	"AB  W543 C AMPS BKR TRIP"	005	7	1	1.0	1	470  	450  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4	4	1	"03008001"	"SG WIND SPEED"	008	7	2	100.0	1	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	5	5	2	"04038001"	"CHANNEL ONE RETRY COUNT"	038	1		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	6	6	2	"04038002"	"KH TX1 KVA AVERAGE"	038	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	7	7	1	"03017001"	"ALACHUA TX2 ACCUMULATOR"	017	5	3	3.6234	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0	
	8	8	2	"04023001"	"LC BRK 4 AMP TOTAL"	023	3	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	9	9	2	"04030001"	"CHANNEL SIX RETRY COUNT"	030	7		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	10	10	2	"04041001"	"ME BRK 1 AMP TOTAL"	041	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	11	11	1	"03015001"	"BW PULSE ACCUMULATOR 1"	015	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	12	12	1	"03015002"	"BW TX1 WATTS"	015	4	3	65504.0	1	28000  	26000  	24000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	13	13	1	"03015003"	"BW TX1 VARS LAG"	015	4	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	14	14	1	"03015004"	"BW TX1 B AMPS"	015	4	1	3275.2	1	1235  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	15	15	1	"03015005"	"BW TX1 C AMPS"	015	4	1	3275.2	1	1235  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	16	16	1	"03015006"	"BW TX1 A AMPS"	015	4	1	3275.2	1	1235  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	17	17	1	"03015007"	"BW TX1 A PH BUS VOLTS"	015	4	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	18	18	1	"03015008"	"BW TX1 B PH BUS VOLTS"	015	4	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	19	19	1	"03015009"	"BW TX1 C PH BUS VOLTS"	015	4	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	20	20	1	"03047001"	"ES PULSE ACCUMULATOR"	047	1	3	4.8	1	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0	
	21	21	1	"03060001"	"FA FDR 2 POWER FACTOR"	060	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	22	22	2	"04068001"	"DIRECT SERVE ADDITIVE"	068	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	23	23	1	"03045001"	"TU TRANSFMR TEMP"	045	3	8	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	24	24	1	"03012001"	"LA TX1 REG A VOLTS"	012	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	25	25	1	"03012002"	"LA TX1 REG B VOLTS"	012	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	26	26	1	"03012003"	"LA TX1 REG C VOLTS"	012	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	27	27	1	"03012004"	"LA TX1 LS A AMPS"	012	4	1	1637.6	1	850  	825  	800  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	28	28	1	"03012005"	"LA TX1 LS B AMPS"	012	4	1	1637.6	1	850  	825  	800  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	29	29	1	"03012006"	"LA TX1 LS C AMPS"	012	4	1	1637.6	1	850  	825  	800  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	30	30	1	"03012007"	"LA TX1 WATTS"	012	4	3	65504.0	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	31	31	1	"03012008"	"LA TX1 POWER FACTOR"	012	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	32	32	1	"03012009"	"LA TX1 FREQUENCY"	012	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	33	33	1	"03012010"	"LA TX1 KVA METER"	012	4	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	34	34	1	"03012011"	"LA TX1 VARS LAG"	012	4	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	35	35	1	"03012012"	"LA TX1 VARS LEAD"	012	4	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	36	36	1	"03012013"	"LA DC VOLTS"	012	4	5	149.9836	1	143  	138.5  	137  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	37	37	1	"03012014"	"LA BRK 1 A AMPS BKR TRIP"	012	4	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	38	38	1	"03012015"	"LA BRK 1 B AMPS BKR TRIP"	012	4	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	39	39	1	"03012016"	"LA BRK 1 C AMPS BKR TRIP"	012	4	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	40	40	1	"03012017"	"LA BRK 2 A AMPS BKR TRIP"	012	4	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	41	41	1	"03012018"	"LA BRK 2 B AMPS BKR TRIP"	012	4	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	42	42	1	"03012019"	"LA BRK 2 C AMPS BKR TRIP"	012	4	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	43	43	1	"03012020"	"LA BRK 3 A AMPS BKR TRIP"	012	4	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	44	44	1	"03012021"	"LA BRK 3 B AMPS BKR TRIP"	012	4	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	45	45	1	"03012022"	"LA BRK 3 C AMPS BKR TRIP"	012	4	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	46	46	1	"03012023"	"LA LTC1 TAP POS"	012	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	47	47	2	"04012001"	"LAKE ASBURY CALI DEMAND"	012	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	48	48	2	"04012002"	"LA CUR DAY DEMAND"	012	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	49	49	2	"04012003"	"LA CUR HOUR DEMAND"	012	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	50	50	2	"04012004"	"LA CUR MONTH DEMAND"	012	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	51	51	2	"04012005"	"LAKE ASBURY MULTIPLIER"	012	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	52	52	1	"03012024"	"LAKE PULSE ACCUMULATOR 1"	012	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	53	53	2	"04012006"	"LA PREV DAY DEMAND"	012	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	54	54	2	"04012007"	"LA POWER FACTOR AVG"	012	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	55	55	2	"04012008"	"LA PREVIOUS H0UR DEMAND"	012	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	56	56	2	"04012009"	"LA PREV MONTH DEMAND"	012	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	57	57	2	"04012010"	""	012	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	58	58	2	"04012011"	"LA REGULATOR STAGE"	012	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	59	59	1	"03001001"	"DI TX1 TANK OIL TEMP"	001	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	60	60	1	"03021001"	"WH FDR 2 WATTS"	021	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	61	61	1	"03031001"	"TX2 REG B VOLT"	031	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	62	62	1	"03015010"	"BW PTX1 KW PREV HOUR"	015	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	63	63	1	"03052001"	"WB W6144 WATTS"	052	3	3	100000.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	64	64	1	"03064001"	"SN TX1 KW PREV HR"	064	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	65	65	1	"03039001"	"BN TX1 KW PREV HR (KWH)"	039	3	7	147384.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	66	66	1	"03032001"	"FL TX1 PREV HOUR"	032	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	67	67	1	"03021002"	"WH BKR 2C AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	68	68	1	"03011001"	"MI TX2 WINDING 2 TEMP"	011	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	69	69	1	"03011002"	"MI TX2AMBIENT TEMP"	011	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	70	70	1	"03023001"	"TU W6205 B PHASE AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	71	71	2	"04036001"	"REGULATOR STAGE #2"	036	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	72	72	2	"04067001"	"SA REG B TAP CHGR POS"	067	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	73	73	1	"03011003"	"MI BKR 5 A AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	74	74	1	"03011004"	"MI BKR 5 B AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	75	75	1	"03011005"	"MI BKR 5 C AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	76	76	2	"04031001"	"RV TX2 CALC DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	77	77	2	"04033001"	"BRK 2 AMP TOTAL"	033	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	78	78	2	"04033002"	"BRK 3 AMP TOTAL"	033	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	79	79	1	"03033001"	"MX TX1 A PH BUS VOLTS"	033	3	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	80	80	1	"03033002"	"MX TX1 B PH BUS VOLTS"	033	3	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	81	81	1	"03033003"	"MX TX1 C PH BUS VOLTS"	033	3	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	82	82	1	"03011006"	"MI BKR 4 WATTS"	011	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	83	83	1	"03025001"	"REG A TAP CHGR POS"	025	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	84	84	1	"03011007"	"MI BKR 3A AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	85	85	1	"03011008"	"MI BKR 3B AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	86	86	1	"03011009"	"MI BKR 4 A AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	87	87	1	"03011010"	"MI BKR 4 B AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	88	88	1	"03011011"	"MI BKR 4 C AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	89	89	2	"04016001"	"COMMLINE #4 HEARTBEAT"	016	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	90	90	2	"04016002"	"CHANNEL FOUR RETRY COUNT"	016	4		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	91	91	1	"03017002"	"ALACHUA TX1 REG A VOLTS"	017	5	5	204.7	1	150  	129  	127.5  	120	118  	-10  	0.0	0.0	0.0	1.0	1.0	
	92	92	1	"03017003"	"ALACHUA TX1 REG B VOLTS"	017	5	5	204.7	1	150  	129  	127.5  	119.5	118  	-10  	0.0	0.0	0.0	1.0	1.0	
	93	93	1	"03017004"	"ALACHUA TX1 REG C VOLTS"	017	5	5	204.7	1	150  	129  	127.5  	120	118  	-10  	0.0	0.0	0.0	1.0	1.0	
	94	94	1	"03017005"	"AL TX1 A AMPS C/S TRIP"	017	5	1	818.8	1	557  	540  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	95	95	1	"03017006"	"AL TX1 B AMPS C/S TRIP"	017	5	1	818.8	1	557  	540  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	96	96	1	"03017007"	"AL TX1 C AMPS C/S TRIP"	017	5	1	818.8	1	557  	540  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	97	97	1	"03017008"	"ALACHUA TX1 WATTS"	017	5	3	32752.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	98	98	1	"03031002"	"TX2 REG C VOLT"	031	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	99	99	2	"04017001"	"AL TX2 PREV MONTH TOTAL"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	100	100	2	"04017002"	"AL TOT CUR MONTH DMD"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	101	101	1	"03017009"	"AL TX1 LD TAP CHGR POS"	017	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	102	102	1	"03017010"	"AL BRK 1 A AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	103	103	1	"03017011"	"AL BRK 1 B AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	104	104	1	"03017012"	"AL BRK 1 C AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	105	105	1	"03017013"	"AL BRK 2 A AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	106	106	1	"03017014"	"AL BRK 2 B AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	107	107	1	"03017015"	"AL BRK 2 C AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	108	108	1	"03017016"	"AL BRK 3 A AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	109	109	1	"03017017"	"AL BRK 3 B AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	110	110	1	"03017018"	"AL BRK 3 C AMPS BKR TRIP"	017	5	1	600.0001	1	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	111	111	1	"03017019"	"AL DC VOLTS"	017	5	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	112	112	1	"03017020"	"ALACHUA TX2 REG A VOLTS"	017	5	5	204.7	1	150  	129  	127.5  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0	
	113	113	1	"03017021"	"ALACHUA TX2 REG B VOLTS"	017	5	5	204.7	1	150  	129  	127.5  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0	
	114	114	1	"03017022"	"ALACHUA TX2 REG C VOLTS"	017	5	5	204.7	1	150  	129  	127.5  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0	
	115	115	1	"03017023"	"AL TX2 A AMPS C/S TRIP"	017	5	1	1228.2	1	834  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	116	116	1	"03017024"	"AL TX2 B AMPS C/S TRIP"	017	5	1	1228.2	1	834  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	117	117	1	"03017025"	"AL TX2 C AMPS C/S TRIP"	017	5	1	1228.2	1	834  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	118	118	1	"03017026"	"ALACHUA TX2 WATTS"	017	5	3	49128.0	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	119	119	1	"03008002"	"BKR 2 C AMPS BKR TRIP"	008	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	120	120	1	"03042001"	"LY TX1 POWER FACTOR"	042	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	121	121	2	"04053001"	"SECI CURRENT MONTH PEAK"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	122	122	1	"03011012"	"MI TX1 WATTS"	011	3	3	65504.0	1	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0	
	123	123	1	"03038001"	"KH TEMPERATURE"	038	1	14	150.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	124	124	1	"03033004"	"MX TX1 REG C TAP POS"	033	3	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	125	125	1	"03070001"	"TX2 FREQUENCY METER"	070	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	126	126	1	"03045002"	"TUSTENUGGEE ACCUMULATOR"	045	3	3	14.4	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	127	127	2	"04027001"	"RS ACCUM CUR HOUR TOT"	027	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	128	128	2	"04045001"	"TU,W =LC W655W"	045	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	129	129	1	"03011013"	"MI TX2 REG B VOLTS"	011	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	130	130	1	"03011014"	"MI TX2 REG C VOLTS"	011	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	131	131	1	"03011015"	"MI TX2 LS A AMPS"	011	3	1	1637.6	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	132	132	2	"04011001"	"MIDDLEBURG WATT TOTAL"	011	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	133	133	2	"04037001"	"WATTS"	037	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	134	134	2	"04017003"	"AL PREV HR DEMAND TOTAL"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	135	135	1	"03011016"	"MI TX1 VARS LAG"	011	3	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	136	136	1	"03011017"	"MI BKR 2A AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	137	137	1	"03011018"	"MI BKR 2B AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	138	138	1	"03011019"	"MI BKR 2C AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	139	139	1	"03007001"	"BC BKR 6W55 VARS"	007	3	4	108000.0	1	103500  	60000  	55000  	-10000	-12000  	-15000  	0.0	0.0	0.0	1.0	1.0	
	140	140	1	"03039002"	"BN FDR 4 WATTS"	039	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	141	141	2	"04048001"	"SEM PEAK"	048	2	15	1.0	1	10000  	10000  	10000  	-100	-300  	-400  	0.0	0.0	0.0	1.0	1.0	
	142	142	2	"04053002"	"CEC LM PEAK"	053	2	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	143	143	2	"04040001"	""	040	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	144	144	2	"04012012"	"LA KVA AVERAGE"	012	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	145	145	1	"03043001"	"PULSE ACCUMULATOR CEC"	043	7	3	3.6	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	146	146	1	"03073001"	"WO DC VOLTS"	073	3	5	149.9835	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	147	147	2	"04058001"	"MOBILE TX WATTS CALC 133"	058	9	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	148	148	1	"03019001"	"TX1 WINDING 1 TEMP"	019	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	149	149	1	"03038002"	"KH WIND SPEED"	038	1	2	100.0	1	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	150	150	3	"99055001"	"PERVENT CALCED FAILURE"	055	10	3	1.0	1	3750  	3500  	3400  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	151	151	1	"03019002"	"TX1 WINDING 2 TEMP"	019	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	152	152	1	"03023002"	"LC TX2 KVA METER"	023	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	153	153	2	"04038003"	"KH 1 CALI DEMAND"	038	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	154	154	2	"04004001"	"PREVIOUS DAY DEMAND"	004	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	155	155	2	"04020001"	""	020	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	156	156	2	"04049001"	"PULSE TOTAL"	049	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	157	157	2	"04056001"	"SA CUR MONTH DEMAND"	056	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	158	158	1	"03056001"	"SA BKR 1 A AMPS"	056	6	1	599.9999	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	159	159	2	"04046001"	"PREVIOUS DAY DEMAND"	046	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	160	160	2	"04053003"	"FOR 714.4 FDR KW"	053	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	161	161	2	"04007001"	"BLK CRK PREV DAY DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	162	162	1	"03010001"	"BKR 2 POWER FACTOR"	010	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	163	163	2	"04017004"	"FPC PULSE ADDED"	017	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	164	164	1	"03031003"	"TX1 ACCUMULATOR"	031	6	3	4.8336	1	999999	999996	999995	-1	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	165	165	2	"04053004"	"DIRECT SERV INST"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	166	166	1	"03006001"	"FW TX1 REG A VOLTS"	006	5	5	204.7	1	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	167	167	1	"03010002"	"CA TX1 LTC POS IND"	010	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	168	168	1	"03025002"	"PH DC VOLTS 48 VOLT SYS"	025	5	5	149.9836	1	140  	56  	54  	44	42  	-10  	0.0	0.0	0.0	1.0	1.0	
	169	169	1	"03017027"	"AL TX2 OIL TEMP"	017	5	13	249.9978	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	170	170	1	"03008003"	"SG FREQUENCY"	008	7	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	171	171	1	"03008004"	"FDR 1 POWER FACTOR"	008	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	172	172	1	"03008005"	"POWER FACTOR METER"	008	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	173	173	1	"03010003"	"BKR 1 POWER FACTOR"	010	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	174	174	1	"03022001"	"GREEN COVE WATTS"	022	4	3	65504.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	175	175	1	"03022002"	"GC BRK 2A AMPS BKR TRP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	176	176	1	"03022003"	"GC BRK 2B AMPS BKR TRP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	177	177	1	"03022004"	"GC BRK 2C AMPS BKR TRP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	178	178	2	"04007002"	"BLK CRK MULTIPLIER"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	179	179	2	"04007003"	"BC 6W57 AVGAMP*VOLT"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	180	180	2	"04028001"	"GP POWER FACTOR AVG"	028	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	181	181	1	"03008006"	"FDR 2 POWER FACTOR"	008	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	182	182	1	"03022005"	"GC 3B AMPS-BKR TRIP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	183	183	1	"03023003"	"TU W6208 C PHASE AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	184	184	1	"03046001"	"BUS VOLTS A"	046	1	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	185	185	1	"03046002"	"BUS VOLTS B"	046	1	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	186	186	1	"03046003"	"BUS VOLTS C"	046	1	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	187	187	1	"03004001"	"TX LTC POS IND"	004	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	188	188	1	"03027001"	"TX1 KW METER"	027	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	189	189	2	"04067002"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	190	190	1	"03058001"	"BC TX2 MVA"	058	13	4	2047000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	191	191	1	"03058002"	"BC TX3 KWATTS"	058	13	15	2047000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	192	192	1	"03058003"	"BC TX3 MVARS"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	193	193	1	"03058004"	"WO GEN #8 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	194	194	1	"03058005"	"WO GEN #9 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	195	195	1	"03058006"	"WO GEN #7 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	196	196	1	"03058007"	"WE GEN #2 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	197	197	2	"04023002"	"LC BRK 1 AMP TOTAL"	023	3	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	198	198	2	"04023003"	"LC BRK 2 AMP TOTAL"	023	3	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	199	199	2	"04023004"	"LC BRK 3 AMP TOTAL"	023	3	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	200	200	1	"03058008"	"WE MWATTS TOT"	058	10	3	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	201	201	1	"03058009"	"RD MWATTS TOT"	058	10	3	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	202	202	2	"04007004"	"BC TX1  CALC WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	203	203	2	"04023005"	"LC 1 CALI DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	204	204	1	"03007002"	"BC 6W57 C AMPS BKR FAIL"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	205	205	1	"03007003"	"BC BKR 6W57 WATTS"	007	3	3	144000.0	1	127500  	125000  	123000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	206	206	1	"03007004"	"BC BKR 6W57 VARS"	007	3	4	144000.0	1	103500  	60000  	55000  	-55000	-60000  	-90000  	0.0	0.0	0.0	1.0	1.0	
	207	207	1	"03007005"	"BC 115KV BKR 6W54 A AMPS"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	208	208	1	"03007006"	"BC 115KV BKR 6W54 B AMPS"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	209	209	1	"03007007"	"BC 115KV BKR 6W54 C AMPS"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	210	210	1	"03007008"	"BC BKR 6W54 WATTS"	007	3	3	144000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	211	211	1	"03007009"	"BC BKR 6W54 VARS"	007	3	4	162423.0	1	103500  	60000  	55000  	-55000	-60000  	-90000  	0.0	0.0	0.0	1.0	1.0	
	212	212	1	"03007010"	"BC 115KV BKR 6W51 A AMPS"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	213	213	1	"03007011"	"BC 115KV BKR 6W51 B AMPS"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	214	214	1	"03007012"	"BC 115KV BKR 6W51 C AMPS"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	215	215	1	"03007013"	"BC 6W51 WATTS NO GOOD"	007	3	3	144000.0	1	103500  	85000  	83000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	216	216	1	"03007014"	"BC BKR 6W51 VARS"	007	3	4	144000.0	1	103500  	60000  	55000  	-55000	-60000  	-90000  	0.0	0.0	0.0	1.0	1.0	
	217	217	2	"04023006"	"LC 2 CALI DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	218	218	2	"04023007"	"LC 1 CUR DAY DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	219	219	2	"04023008"	"LC 2 CUR DAY DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	220	220	1	"03007015"	"BC 6W57 A AMPS BKR FAIL"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	221	221	1	"03023004"	"LC TX1 KVA METER"	023	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	222	222	2	"04023009"	"LAKE CITY CALC DEMAND"	023	15	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	223	223	2	"04023010"	"PREVIOUS DAY DEMAND"	023	15	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	224	224	2	"04023011"	"PREVIOUS HOUR DEMAND"	023	15	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	225	225	1	"03007016"	"BC 6W57 B AMPS BKR FAIL"	007	3	1	799.9999	1	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	226	226	2	"04023012"	"LC 1 CUR HR DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	227	227	1	"03007017"	"BC TX1 LD TAP CHGR POS"	007	3	11	40.9369	1	32  	31  	30  	3	2  	1  	0.0	0.0	0.0	1.0	1.0	
	228	228	1	"03007018"	"BC TX2 LD TAP CHGR POS"	007	3	11	40.9369	1	32  	31  	30  	3	2  	1  	0.0	0.0	0.0	1.0	1.0	
	229	229	1	"03007019"	"BLK CRK N REG P2P VOLTS"	007	3	5	149.9836	1	150  	123  	122.5  	116	111  	-10  	0.0	0.0	0.0	1.0	1.0	
	230	230	1	"03007020"	"BLK CRK S REG P2P VOLTS"	007	3	5	149.9835	1	150  	123  	122.5  	116	111  	-10  	0.0	0.0	0.0	1.0	1.0	
	231	231	1	"03008007"	"BKR 1 A AMPS BKR TRIP"	008	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	232	232	1	"03008008"	"BKR 1 B AMPS BKR TRIP"	008	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	233	233	1	"03008009"	"BKR 1 C AMPS BKR TRIP"	008	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	234	234	1	"03004002"	"WALDO DC VOLTS"	004	1	5	149.998	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	235	235	2	"04020002"	"HAMMOND CALC DEMAND"	020	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	236	236	2	"04020003"	"CURRENT DAY DEMAND"	020	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	237	237	2	"04020004"	"CURRENT HOUR DEMAND"	020	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	238	238	2	"04020005"	"HA CUR MONTH DEMAND"	020	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	239	239	1	"03058010"	"BC TX1 MVARS"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	240	240	1	"03031004"	"FDR 2 POWER FACTOR"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	241	241	1	"03023005"	"LC TX1 POWER FACTOR MET"	023	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	242	242	1	"03033005"	"MX BKR 1 POWER FACTOR"	033	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	243	243	2	"04067003"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	244	244	1	"03058011"	"RS TX1 MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	245	245	1	"03058012"	"LA MV LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	246	246	1	"03004003"	"WA TX B AMP"	004	1	1	1637.6	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	247	247	1	"03004004"	"WA TX A AMP"	004	1	1	1637.6	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	248	248	2	"04036002"	"BRK 1 AMP TOTAL"	036	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	249	249	2	"04007005"	"BLK CRK PREV MONTH DEMAN"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	250	250	2	"04036003"	"BRK 3 AMP TOTAL"	036	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	251	251	2	"04036004"	"BRK 2 AMP TOTAL"	036	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	252	252	2	"04067004"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	253	253	1	"03002001"	"TX1 KW PREV HOUR"	002	3	7	393024.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	254	254	2	"04053005"	"SYS TOTAL P + WT/BC"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	255	255	2	"04053006"	"SECI PULSE TOTAL"	053	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	256	256	2	"04053007"	"CEC PULSE TOT + BC WT"	053	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	257	257	1	"03010004"	"CA TX1 LS A AMPS"	010	5	1	818.8	1	554  	510  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	258	258	1	"03010005"	"CA TX1 LS C AMPS"	010	5	1	818.8	1	554  	510  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	259	259	1	"03010006"	"CA TX1 LS B AMPS"	010	5	1	818.8	1	554  	510  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	260	260	2	"04053008"	"CEC SYS INS GEN TOT"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	261	261	2	"04012013"	"LA POLE ERROR"	012	4		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	262	262	3	"99055002"	"BAD POINT READS WAY HIGH"	055	10	10	1.0	1	7500  	4500  	3750  	-3750	-4500  	-7500  	0.0	0.0	0.0	1.0	1.0	
	263	263	2	"04053009"	"GENERATOR WATT SUBTOTAL"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	264	264	2	"04053010"	"FPL INST"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	265	265	2	"04060001"	"FA REG AVG"	060	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	266	266	1	"03058013"	"BC TX3 MVA"	058	13	4	2047000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	267	267	2	"04053011"	"DEF INST"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	268	268	1	"03036001"	"TX2 KW METER"	036	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	269	269	1	"03003001"	"BKR 4 B AMPS BKR TRIP"	003	5	1	599.9999	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	270	270	1	"03008010"	"SG TEMPERATURE"	008	7	14	121.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	271	271	1	"03003002"	"BKR 4 C AMPS BKR TRIP"	003	5	1	599.9999	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	272	272	2	"04064001"	""	064	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	273	273	2	"04037002"	"MULTIPLIER"	037	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	274	274	1	"03004005"	"WALDO 2A AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	275	275	3	"99055003"	"PERVENT CALCED FAILURE"	055	10	10	1.0	1	7500  	4500  	3750  	-3750	-4500  	-7500  	0.0	0.0	0.0	1.0	1.0	
	276	276	1	"03004006"	"WA FDR 3 POWER FACTOR"	004	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	277	277	1	"03009001"	"FM PULSE ACCUMULATOR 1"	009	7	3	4.8	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0	
	278	278	1	"03015011"	"BW FDR 3A AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	279	279	1	"03051001"	"C VOLTS"	051	3	5	354.131	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	280	280	1	"03073002"	"WO TX1 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	281	281	2	"04029001"	""	029	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	282	282	2	"04023013"	"LC BRK 5 AMP TOTAL"	023	3	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	283	283	2	"04002001"	"BY CALI TOTAL"	002	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	284	284	1	"03060002"	"FA FDR 4 POWER FACTOR"	060	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	285	285	2	"04048002"	"REG THRESHOLD"	048	10	16	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	286	286	1	"03023006"	"LC TX1 REG C VOLTS"	023	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	287	287	1	"03004007"	"POWER FACTOR METER"	004	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	288	288	2	"04067005"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	289	289	1	"03038003"	"TX2 WINDING 2 TEMP"	038	1	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	290	290	1	"03023007"	"TU W6208 POWER FACTOR"	023	3	6	2.047	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	291	291	1	"03001002"	"TX2 WINDING 2 TEMP"	001	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	292	292	2	"04067006"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	293	293	1	"03008011"	"SG LD TAP CHAG POS"	008	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	294	294	1	"03008012"	"SG FDR 1 WATTS"	008	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	295	295	2	"04073001"	""	073	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	296	296	1	"03043002"	"GT TX1 A PH BUS VOLTS"	043	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	297	297	1	"03043003"	"GT TX1 B PH BUS VOLTS"	043	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	298	298	1	"03043004"	"GT C VOLTS"	043	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	299	299	1	"03043005"	"GT TX1 A AMPS"	043	7	1	2456.4	1	736  	686  	636  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	300	300	1	"03070002"	"TX2 POWER FACTOR METER"	070	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	301	301	1	"03033006"	"MX TX1 VARS LEAD"	033	3	4	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	302	302	3	"99063001"	"CHANN EIGHT RETRY COUNT"	063	12		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	303	303	3	"99063002"	"COMMLINE #8 HEARTBEAT"	063	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	304	304	1	"03060003"	"FA KVA METER"	060	5	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	305	305	1	"03019003"	"TX1 WINDING 3 TEMP"	019	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	306	306	1	"03058014"	"BW MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	307	307	1	"03058015"	"BW MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	308	308	1	"03058016"	"DB TX1 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	309	309	1	"03058017"	"DB TX2 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	310	310	1	"03058018"	"DB3 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	311	311	1	"03058019"	"DB TX3 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	312	312	1	"03058020"	"DI2 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	313	313	1	"03058021"	"DI TX2 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	314	314	1	"03058022"	"MI TX1 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	315	315	1	"03058023"	"MI TX2 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	316	316	1	"03058024"	"OP MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	317	317	1	"03058025"	"BY TX2 MV LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	318	318	1	"03046004"	"TX REG B VOLTS FROM 2431"	046	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	319	319	2	"04058002"	"SECI 230 WATT TOTAL"	058	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	320	320	1	"03023008"	"TX1 ACCUMULATOR"	023	3	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	321	321	2	"04046002"	"GL KVA AVERAGE"	046	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	322	322	1	"03064002"	"SN TX1 POWER FACTOR"	064	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	323	323	2	"04004002"	"WA REGULATOR STAGE"	004	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	324	324	1	"03060004"	"FA FREQUENCY"	060	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	325	325	1	"03021003"	"WH TX1 FREQUENCY"	021	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	326	326	1	"03038004"	"TX1 C AMPS H/S TRIP"	038	1	1	1637.6	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	327	327	2	"04046003"	"PREV MONTH TOTAL"	046	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	328	328	2	"04046004"	"MULTIPLIER"	046	14	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	329	329	3	"99063003"	"ES8 PERCENT ERROR"	063	12		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	330	330	3	"99063004"	"ES8 TIMEOUT ERROR"	063	12		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	331	331	1	"03016001"	"OP LTC2 OIL TEMP"	016	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	332	332	1	"03016002"	"OP TX2 KW PREV HOUR"	016	3	7	294768.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	333	333	1	"03019004"	"FI TX3 A AMPS C/S TRIP"	019	4	1	2456.4	1	1478  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	334	334	2	"04067007"	"TU LK CTY TX1 WATTS"	067	3	3	34559.99	1	33600  	32000  	31000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	335	335	1	"03045003"	"TUSTENUGGEE W655 C AMPS"	045	3	1	499.9795	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	336	336	1	"03045004"	"TUSTENUGGEE W537 A AMPS"	045	3	1	400.0	1	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	337	337	1	"03045005"	"TUSTENUGGEE W537 B AMPS"	045	3	1	400.0	1	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	338	338	1	"03045006"	"TUSTENUGGEE W537 C AMPS"	045	3	1	400.0	1	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	339	339	1	"03045007"	"TUSTENUGGEE W534 A AMPS"	045	3	1	400.0	1	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	340	340	1	"03045008"	"TUSTENUGGEE W534 B AMPS"	045	3	1	400.0	1	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	341	341	1	"03045009"	"TUSTENUGGEE W534 C AMPS"	045	3	1	400.0	1	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	342	342	2	"04029002"	"CHANNEL 12 RETRY COUNT"	029	7		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	343	343	2	"04010001"	"CHANNEL 13 RETRY COUNT"	010	7		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	344	344	2	"04029003"	"COMM LINE #12 HEARTBEAT"	029	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	345	345	2	"04010002"	"COMM LINE #13 HEARTBEAT"	010	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	346	346	2	"04059001"	""	059	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	347	347	1	"03045010"	"TUSTENUGGEE VARS"	045	3	4	71999.93	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	348	348	1	"03045011"	"TUSTENUGGEE W655 A AMPS"	045	3	1	499.9795	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	349	349	2	"04067008"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	350	350	2	"04067009"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	351	351	1	"03015012"	"BW FDR 3B AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	352	352	2	"04067010"	"TU LK CTY TX1 A AMP"	067	3	1	799.9999	1	773  	690  	650  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	353	353	2	"04067011"	"TU LK CTY TX1 B AMP"	067	3	1	799.9987	1	773  	690  	650  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	354	354	2	"04067012"	"TU  LK CTY TX1 C AMP"	067	3	1	799.9995	1	773  	690  	650  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	355	355	1	"03051002"	"NR W6160 VARS"	051	3	4	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	356	356	1	"03051003"	"NR W6160 POWER FACTOR"	051	3	6	2.047	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	357	357	1	"03051004"	"NR W6164 WATTS"	051	3	3	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	358	358	2	"04067013"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	359	359	2	"04067014"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	360	360	2	"04038004"	"KH CEC PULSE TOTAL"	038	1	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	361	361	1	"03015013"	"BW FDR 3C AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	362	362	2	"04045002"	"TU, W MINUS LC, WT"	045	4	3	1.0	1	46700  	41000  	38000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	363	363	1	"03015014"	"BW FDR 4A AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	364	364	2	"04067015"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	365	365	2	"04028002"	""	028	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	366	366	2	"04028003"	"GP CALC DEMAND"	028	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	367	367	2	"04067016"	"TUSTENUGGEE ACCUMULATOR"	067	3	3	4.8	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	368	368	2	"04067017"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	369	369	2	"04067018"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	370	370	1	"03045012"	"TUSTENUGGEE W655 B AMPS"	045	3	1	499.9795	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	371	371	2	"04067019"	"TU LK CITY TX1 VARS"	067	3	4	34559.99	1	14400  	12000  	11000  	-11000	-12000  	-14400  	0.0	0.0	0.0	1.0	1.0	
	372	372	2	"04016003"	"OP LTC STEP CONSTANT"	016	4	7	1637.6	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	373	373	2	"04053012"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	374	374	1	"03058026"	"NR 6151 WATTS"	058	13	3	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	375	375	1	"03058027"	"NR 6151 MVARS"	058	13	4	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	376	376	2	"04051001"	"NEW RIVER CALC DEMAND"	051	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	377	377	2	"04051002"	"CURRENT DAY DEMAND"	051	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	378	378	2	"04051003"	"CURRENT HOUR DEMAND"	051	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	379	379	1	"03051005"	"NEW RIVER FROM FPL PULSE"	051	3	3	20.0	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	380	380	2	"04067020"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	381	381	1	"03023009"	"TU W605  VARS"	023	3	4	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	382	382	2	"04007006"	"BC 6W56 CALC WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	383	383	2	"04007007"	"BC 6W57 CALC WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	384	384	2	"04007008"	"BC TX3 CUR MONTH DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	385	385	1	"03006002"	"FW TX1 WINDING 1 TEMP"	006	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	386	386	1	"03011020"	"MI TX2 TANK OIL TEMP"	011	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	387	387	1	"03023010"	"TUSTENUGGEE W655 B AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	388	388	1	"03023011"	"TU C VOLTS"	023	3	5	354.131	1	150  	126  	122  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0	
	389	389	2	"04067021"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	390	390	1	"03021004"	"TX A AMPS C/S TRIP"	021	5	1	818.8	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	391	391	1	"03021005"	"TX B AMPS C/S TRIP"	021	5	1	818.8	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	392	392	1	"03021006"	"TX C AMPS C/S TRIP"	021	5	1	818.8	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	393	393	1	"03073003"	"WO TX1 WATTS"	073	3	3	65504.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	394	394	1	"03073004"	"WO TX1 VARS LAG"	073	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	395	395	1	"03030001"	"SS BKR 1 A AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	396	396	1	"03030002"	"SS BKR 1 B AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	397	397	1	"03030003"	"SS BKR 1 C AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	398	398	1	"03030004"	"SS BKR 2 A AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	399	399	1	"03030005"	"SS BKR 2 B AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	400	400	1	"03030006"	"SS BKR 2 C AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	401	401	1	"03030007"	"SS BKR 4 A AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	402	402	1	"03030008"	"SS BKR 4 B AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	403	403	1	"03030009"	"SS BKR 4 C AMPS BKR TRIP"	030	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	404	404	1	"03074001"	"AS TX1 A PHASE VOLTS"	074	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	405	405	1	"03074002"	"AS BTX1 B PH BUS VOLTS"	074	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	406	406	1	"03074003"	"AS TX1 C PH BUS VOLTS"	074	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	407	407	1	"03073005"	"WO TX1 REG A VOLTS"	073	3	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	408	408	1	"03073006"	"WO TX1 REG B VOLTS"	073	3	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	409	409	1	"03073007"	"WO TX1 REG C VOLTS"	073	3	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	410	410	1	"03070003"	"TX2 ACCUMULATOR"	070	5	3	4.0	1	999999	999996	999995	0	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	411	411	1	"03038005"	"TX1 WATTS"	038	1	3	65504.0	1	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	412	412	2	"04053013"	"CEC HOURLY AVG 2"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	413	413	2	"04053014"	"BC TX1 PULSE ADD1"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	414	414	2	"04053015"	"BC TX1 PULSE ADD2"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	415	415	1	"03023012"	"LC TX1 A AMPS C/S TRIP"	023	3	1	1637.6	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	416	416	1	"03004008"	"WA TX FREQUENCY"	004	1	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	417	417	1	"03058028"	"RD TX1 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	418	418	2	"04017005"	"AL TX1 PREV DAY DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	419	419	1	"03004009"	"WALDO 3B AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	420	420	1	"03004010"	"WA FDR 2 POWER FACTOR"	004	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	421	421	1	"03046005"	"GL 1C AMPS BKR TRIP"	046	1	1	599.9958	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	422	422	2	"04053016"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	423	423	2	"04067022"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	424	424	2	"04067023"	"FPL PULSE ADDED"	067	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	425	425	2	"04051004"	"FPL PULSE TOTAL"	051	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	426	426	1	"03037001"	"DC VOLTS"	037	7	5	149.8404	1	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	427	427	1	"03037002"	"POMONA PARK B AMPS"	037	7	1	399.165	1	400  	100  	90  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	428	428	1	"03037003"	"POMONA PARK C AMPS"	037	7	1	399.165	1	400  	100  	90  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	429	429	1	"03037004"	"POMONA PARK A/B VOLTS"	037	7	5	149.431	1	150  	122  	121.5  	110	108.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	430	430	1	"03037005"	"POMONA PARK B/C VOLTS"	037	7	5	149.431	1	150  	122  	121.5  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	431	431	1	"03037006"	"POMONA PARK C/A VOLTS"	037	7	5	149.431	1	150  	122  	121.5  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	432	432	2	"04023014"	"LC REGULATOR STAGE #1"	023	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	433	433	1	"03006003"	"FW TX REG B VOLTS"	006	5	5	204.7	1	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	434	434	1	"03025003"	"PH FDR 4 WATTS"	025	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	435	435	1	"03038006"	"KH WIND DIRECTION"	038	1	13	359.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	436	436	1	"03032002"	"FL LTC 2 TAP POS"	032	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	437	437	2	"04038005"	"KH 2 CUR MTH DEMAND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	438	438	2	"04069001"	"WE REGULATOR STAGE #1"	069	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	439	439	2	"04069002"	"WE REGULATOR STAGE #2"	069	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	440	440	2	"04038006"	"KH TX2 PRV MTH DMND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	441	441	2	"04038007"	"KH TX1 PRV MTH DMND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	442	442	2	"04069003"	"WESCONNETT WATT TOTAL"	069	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	443	443	2	"04069004"	"WE TX1 KVA AVERAGE"	069	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	444	444	2	"04069005"	"WE TX1 POWER FACTOR AVG"	069	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	445	445	2	"04007009"	"BC TX1 PREV DAY DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	446	446	2	"04040002"	"MN BRK 1 AMP TOTAL"	040	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	447	447	2	"04040003"	"MN BRK 2 AMP TOTAL"	040	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	448	448	2	"04040004"	"MN BRK 3 AMP TOTAL"	040	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	449	449	2	"04040005"	"MANNVILLE CALC DEMAND"	040	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	450	450	2	"04040006"	"CURRENT DAY DEMAND"	040	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	451	451	2	"04040007"	"CURRENT HOUR DEMAND"	040	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	452	452	2	"04040008"	"CURRENT MONTH DEMAND"	040	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	453	453	2	"04040009"	"MULTIPLIER"	040	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	454	454	2	"04040010"	"PREVIOUS DAY DEMAND"	040	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	455	455	2	"04040011"	"MN POWER FACTOR AVG"	040	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	456	456	1	"03023013"	"TU W655 WATTS"	023	3	3	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	457	457	2	"04040012"	"PREVIOUS HOUR DEMAND"	040	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	458	458	2	"04040013"	"PREV MONTH TOTAL"	040	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	459	459	2	"04040014"	"FPL PULSE ADDED 3"	040	6	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	460	460	2	"04040015"	"MN REGULATOR STAGE"	040	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	461	461	2	"04040016"	"MN KVA AVERAGE"	040	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	462	462	1	"03040001"	"MN BKR 1 A AMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	463	463	1	"03008013"	"SG FDR 2 WATTS"	008	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	464	464	2	"04008001"	"POWER FACTOR AVG"	008	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	465	465	2	"04008002"	"PREVIOUS HOUR DEMAND"	008	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	466	466	2	"04008003"	"PREV MONTH TOTAL"	008	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	467	467	1	"03028001"	"TX A AMPS C/S TRIP"	028	5	1	1637.6	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	468	468	1	"03008014"	"SG WIND DIRECTION"	008	7	13	359.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	469	469	2	"04008004"	"SG KVA AVERAGE"	008	7	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	470	470	1	"03008015"	"SG WATTS"	008	7	3	16376.0	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	471	471	1	"03008016"	"SG TX1 C AMPS C/S TRIP"	008	7	1	409.4	1	672  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	472	472	1	"03008017"	"SG VARS LAG"	008	7	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	473	473	1	"03064003"	"SN TX1 FREQUENCY"	064	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	474	474	1	"03064004"	"SN TX1 KVA METER"	064	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	475	475	1	"03064005"	"SN TX1 VARS LAG"	064	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	476	476	1	"03064006"	"SN TX1 VARS LEAD"	064	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	477	477	1	"03008018"	"BKR 2 B AMPS BKR TRIP"	008	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	478	478	1	"03008019"	"SG ACCUMULATOR (CEC)"	008	7	3	1.2	1	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	479	479	2	"04039001"	"BRANFORD MULTIPLIER"	039	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	480	480	1	"03008020"	"SG REG B VOLTS"	008	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	481	481	1	"03008021"	"SG VARS LEAD"	008	7	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	482	482	1	"03008022"	"SG REG A VOLTS"	008	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	483	483	1	"03008023"	"SG KVA METER"	008	7	10	16376.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	484	484	1	"03008024"	"SG REG C VOLTS"	008	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	485	485	1	"03008025"	"SG DC VOLTS"	008	7	5	150.0001	1	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	486	486	2	"04007010"	"BC 6W54 AVGAMP*VOLT"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	487	487	2	"04029004"	"BROOKER CALC DEMAND"	029	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	488	488	2	"04029005"	"CURRENT DAY DEMAND"	029	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	489	489	2	"04029006"	"CURRENT HOUR DEMAND"	029	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	490	490	2	"04029007"	"CURRENT MONTH DEMAND"	029	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	491	491	2	"04029008"	"MULTIPLIER"	029	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	492	492	2	"04029009"	"PREVIOUS DAY DEMAND"	029	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	493	493	2	"04028004"	"CURRENT HOUR DEMAND"	028	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	494	494	2	"04028005"	"MULTIPLIER"	028	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	495	495	2	"04028006"	"PREVIOUS HOUR DEMAND"	028	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	496	496	2	"04065001"	"RS, FI & BY C AMP TOTAL"	065	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	497	497	2	"04003001"	""	003	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	498	498	2	"04008005"	"SG REGULATOR STAGE"	008	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	499	499	2	"04007011"	"BC SOUTH BUSS WATT TOT"	007	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	500	500	3	"99063005"	"ES8 PARITY ERRO"	063	12		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	501	501	1	"03074004"	"AS PULSE ACCUMULATOR CEC"	074	7	3	1.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	502	502	2	"04041002"	"ME BRK 2 AMP TOTAL"	041	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	503	503	2	"04053017"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	504	504	2	"04053018"	"BC TX1 PULSE ADD3"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	505	505	2	"04053019"	"BC TX1 PULSE ADD6W54"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	506	506	2	"04016004"	"OP CALC CUR MONTH DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	507	507	2	"04007012"	"BC TX3 ADD STN WT"	007	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	508	508	2	"04023015"	"LC 1 CUR MTH DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	509	509	2	"04023016"	"LC TX1 PRV MTH DMND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	510	510	1	"03023014"	"LC TX1 REG A VOLTS"	023	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	511	511	1	"03060005"	"FARNSWORTH ACCUMULATOR"	060	5	3	4.8	1	999999	999996	999995	1	-2  	-2  	0.0	0.0	0.0	1.0	1.0	
	512	512	2	"04023017"	"LC TOTAL WATTS"	023	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	513	513	1	"03036002"	"TX2 POWER FACTOR METER"	036	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	514	514	2	"04036005"	""	036	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	515	515	2	"04007013"	"BLK CRK CUR MONTH DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	516	516	1	"03058029"	"LA MWATTS"	058	10	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	517	517	2	"04007014"	"BLK CRK CUR DAY DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	518	518	2	"04016005"	"OP BUS TO REG SCALING"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	519	519	1	"03040002"	"MN BKR 2 AAMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	520	520	1	"03023015"	"LC FDR 5 POWER FACTOR"	023	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	521	521	1	"03023016"	"LC FDR 4 POWER FACTOR"	023	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	522	522	1	"03058030"	"BW MWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	523	523	2	"04007015"	"BC TX1 CUR DAY DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	524	524	2	"04007016"	"BC TX1 CUR HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	525	525	2	"04007017"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	526	526	1	"03004011"	"WA REG C VOLTS"	004	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	527	527	2	"04065002"	"SB TO DUVAL MWATT 230 KV"	065	3	17	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	528	528	2	"04065003"	"SB MVARS TOTAL"	065	10	17	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	529	529	1	"03036003"	"BKR 1 A AMPS BKR TRIP"	036	4	1	1199.999	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	530	530	1	"03036004"	"BKR 2 A AMPS BKR TRIP"	036	4	1	1199.999	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	531	531	1	"03036005"	"TX2 REG A VOLTS"	036	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	532	532	1	"03046006"	"GL TX C AMPS"	046	1	1	1637.6	1	554  	525  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	533	533	2	"04002002"	"BY BRK 1 AMP TOTAL"	002	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	534	534	1	"03056002"	"SA BKR 1 B AMPS"	056	6	1	599.9999	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	535	535	1	"03056003"	"SA BKR 1 C AMPS"	056	6	1	599.9999	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	536	536	1	"03056004"	"SA BKR 2 A AMPS"	056	6	1	599.9999	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	537	537	1	"03056005"	"SA BKR 2 B AMPS"	056	6	1	599.9999	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	538	538	1	"03056006"	"SA BKR 2 C AMPS"	056	6	1	599.9999	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	539	539	1	"03056007"	"SA BKR 3 A AMPS"	056	6	1	599.9999	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	540	540	1	"03020001"	"HA TX1 A PH BUS VOLTS"	020	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	541	541	2	"04002003"	"BY BRK 2 AMP TOTAL"	002	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	542	542	2	"04056002"	"SA KVA AVERAGE"	056	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	543	543	1	"03060006"	"ME POWER FACTOR METER"	060	10	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	544	544	3	"99055004"	"STATUS OF MODULUS"	055	8		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	545	545	3	"99055005"	"LINE NUMBER OF SEQ#37"	055	8		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	546	546	1	"03023017"	"TU W6205 POWER FACTOR"	023	3	6	2.047	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	547	547	2	"04053020"	"CEC TOT CUR HOUR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	548	548	1	"03060007"	"FA REG B VOLTS"	060	5	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	549	549	2	"04056003"	"SATSUMA WATTS"	056	6	3	1.0	1	10800  	7500  	6000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	550	550	2	"04056004"	"SATSUMA WATTS"	056	6	3	1.0	1	10800  	7500  	6000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	551	551	2	"04056005"	"SA POWER FACTOR AVG"	056	1	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	552	552	2	"04060002"	"FA REGULATOR STAGE"	060	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	553	553	2	"04060003"	"PREV MONTH TOTAL"	060	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	554	554	2	"04060004"	"CURRENT MONTH DEMAND"	060	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	555	555	2	"04060005"	"CURRENT MONTH DEMAND"	060	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	556	556	1	"03060008"	"FA REG A VOLTS"	060	5	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	557	557	1	"03060009"	"FA VARS LAG"	060	5	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	558	558	1	"03014001"	"DB TX1 POWER FACTOR MET"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	559	559	1	"03014002"	"DB TX2 POWER FACTOR MET"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	560	560	1	"03014003"	"DB TX3 POWER FACTOR MET"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	561	561	1	"03014004"	"DB TX1 FREQUENCY METER"	014	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	562	562	1	"03014005"	"DB TX2 FREQUENCY METER"	014	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	563	563	1	"03014006"	"DB TX3 FREQUENCY METER"	014	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	564	564	1	"03014007"	"DB TX1 KVA METER"	014	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	565	565	1	"03014008"	"DB TX2 KVA METER"	014	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	566	566	2	"04015001"	"BW CALI DEMAND"	015	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	567	567	2	"04015002"	"BW CUR DAY DEMAND"	015	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	568	568	2	"04015003"	"BW CUR HOUR DEMAND"	015	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	569	569	1	"03021007"	"WH FDR 1 WATTS"	021	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	570	570	1	"03023018"	"TU A VOLTS"	023	3	5	354.131	1	150  	126  	122  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0	
	571	571	1	"03011021"	"MI TX2 WINDING 3 TEMP"	011	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	572	572	1	"03023019"	"TU B VOLTS"	023	3	5	354.131	1	150  	126  	122  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0	
	573	573	1	"03011022"	"MI TX1 KW PREV HR"	011	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	574	574	1	"03023020"	"TU W6205 C PHASE AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	575	575	1	"03023021"	"TU W6205 A PHASE AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	576	576	1	"03001003"	"TX2 PREVIOUS HOUR DEMAN"	001	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	577	577	1	"03006004"	"FW TX1 KW PREV HR"	006	3	7	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	578	578	1	"03052002"	"WB W6144 VARS"	052	1	4	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	579	579	1	"03011023"	"MI TX2 KW PREV HR"	011	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	580	580	1	"03024001"	"LB GEN #5 METER VARS"	024	3	4	204700.0	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	581	581	1	"03038007"	"KH PREVIOUS HR DEMAND 1"	038	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	582	582	1	"03036006"	"BKR 6 C AMPS BKR TRIP"	036	4	1	1199.999	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	583	583	2	"04011002"	"MI TX2 MULTIPLIER"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	584	584	1	"03031005"	"BKR 5 C AMP BKR TRIP"	031	6	1	600.0001	1	600  	540  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	585	585	1	"03046007"	"GL KVA METER"	046	1	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	586	586	2	"04031002"	"RV BRK 4 AMP TOTAL"	031	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	587	587	1	"03026001"	"HB 311 B VOLTS"	026	6	5	3582.25	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	588	588	1	"03026002"	"HB 311 C VOLTS"	026	6	5	3582.25	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	589	589	1	"03047002"	"ES 1A AMPS BKR TRIP"	047	1	1	184.23	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	590	590	1	"03023022"	"LC 3C AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	591	591	1	"03041001"	"ME BKR 1B AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	592	592	1	"03041002"	"ME FDR 3 POWER FACTOR"	041	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	593	593	1	"03004012"	"WA TX C AMPS"	004	1	1	1637.6	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	594	594	2	"04065004"	"SEMI BY DELIVERY PT WATT"	065	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	595	595	2	"04065005"	"SB 230 KV BUS VOLTS"	065	10	5	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	596	596	2	"04036006"	"1 PREV MONTH DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	597	597	1	"03041003"	"MELROSE WATTS"	041	1	3	98256.0	1	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0	
	598	598	1	"03001004"	"DI FDR 7 WATTS"	001	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	599	599	2	"04014001"	"DB TX1 CALC PWR FCTR"	014	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	600	600	2	"04014002"	"DB TX2 CALC PWR FCTR"	014	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	601	601	2	"04014003"	"DB TX3 CACL PWR FCTR"	014	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	602	602	2	"04001001"	"DR INLET TOTAL KVA-TX OL"	001	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	603	603	2	"04019001"	"FI PREV MT DEMAND TOTAL"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	604	604	2	"04016006"	""	016	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	605	605	1	"03014009"	"DB TX3 KVA METER"	014	3	10	65504.0	1	33000  	29000  	27000  	-27000	-29000  	-33000  	0.0	0.0	0.0	1.0	1.0	
	606	606	1	"03014010"	"DB TX1 VARS LAG"	014	3	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	607	607	1	"03014011"	"DB TX2 VARS LAG"	014	3	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	608	608	1	"03014012"	"DB TX3 VARS LAG"	014	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	609	609	1	"03014013"	"DB TX1 VARS LEAD"	014	3	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	610	610	1	"03014014"	"DB TX2 VARS LEAD"	014	3	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	611	611	1	"03014015"	"DB TX3 VARS LEAD"	014	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	612	612	1	"03019005"	"FI TX1 POWER FACTOR MET"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	613	613	2	"04016007"	"OP 5 AMP AVERAGE"	016	4	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	614	614	2	"04016008"	"OP 5 AMP AVERAGE"	016	4	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	615	615	1	"03019006"	"FI TX1 FREQUENCY METER"	019	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	616	616	1	"03019007"	"FI TX1 KVA METER"	019	4	10	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	617	617	1	"03019008"	"FI TX1 VARS LAG"	019	4	4	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	618	618	1	"03019009"	"FI TX1 VARS LEAD"	019	4	4	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	619	619	1	"03019010"	"FI TX2 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	620	620	1	"03001005"	"DI FDR 7 POWER FACTOR"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	621	621	2	"04028007"	"CURRENT DAY DEMAND"	028	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	622	622	2	"04072001"	""	072	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	623	623	1	"03072001"	"BLAND ACCUMULATOR"	072	5	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	624	624	1	"03072002"	"BL TX1 REG A VOLTS"	072	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	625	625	1	"03072003"	"BL TX1 REG B VOLTS"	072	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	626	626	1	"03072004"	"BL TX1 REG C VOLTS"	072	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	627	627	2	"04074001"	""	074	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	628	628	1	"03072005"	"BL TX1 LS A AMPS"	072	5	1	1637.6	1	554  	530  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	629	629	2	"04029010"	"PREVIOUS HOUR DEMAND"	029	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	630	630	2	"04029011"	"CURRENT MONTH DEMAND"	029	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	631	631	2	"04029012"	"BR REGULATOR STAGE"	029	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	632	632	1	"03029001"	"BROOKER ACCUMULATOR"	029	5	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	633	633	1	"03029002"	"BR REG A VOLTS"	029	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	634	634	1	"03029003"	"BR REG B VOLTS"	029	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	635	635	1	"03029004"	"BR REG C VOLTS"	029	5	5	204.7	1	150  	129  	129  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	636	636	1	"03029005"	"BR TXA AMPS"	029	5	1	1637.6	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	637	637	1	"03029006"	"BR TX1 B AMPS"	029	5	1	1637.6	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	638	638	2	"04049002"	"FR TX1 PREV DAY DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	639	639	1	"03029007"	"BR TX1 C AMPS"	029	5	1	1637.6	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	640	640	1	"03029008"	"BROOKER WATTS"	029	5	3	65504.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	641	641	1	"03029009"	"BR POWER FACTOR METER"	029	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	642	642	1	"03029010"	"BR FREQUENCY"	029	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	643	643	2	"04031003"	"RV TX1 CURRENT HOUR DMND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	644	644	2	"04041003"	"ME BRK 3 AMP TOTAL"	041	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	645	645	2	"04041004"	"ME BRK 4 AMP TOTAL"	041	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	646	646	2	"04041005"	"MELROSE CALC DEMAND"	041	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	647	647	2	"04041006"	"CURRENT DAY DEMAND"	041	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	648	648	2	"04041007"	"CURRENT HOUR DEMAND"	041	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	649	649	2	"04041008"	"CURRENT MONTH DEMAND"	041	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	650	650	2	"04041009"	"MULTIPLIER"	041	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	651	651	2	"04041010"	"PREVIOUS DAY DEMAND"	041	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	652	652	2	"04041011"	"ME POWER FACTOR AVG"	041	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	653	653	2	"04041012"	"PREVIOUS HOUR DEMAND"	041	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	654	654	2	"04041013"	"PREV MONTH TOTAL"	041	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	655	655	2	"04041014"	""	041	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	656	656	2	"04041015"	"ME REGULATOR STAGE"	041	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	657	657	2	"04041016"	"ME KVA AVERAGE"	041	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	658	658	1	"03041004"	"MELROSE ACCUMULATOR FPL"	041	1	3	4.32	1	999999	999996	999995	1	-2  	-2  	0.0	0.0	0.0	1.0	1.0	
	659	659	1	"03041005"	"ME REG A PH VOLTS"	041	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	660	660	1	"03041006"	"ME REG B PH VOLTS"	041	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	661	661	1	"03029011"	"BR KVA METER"	029	5	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	662	662	1	"03021008"	"WH FDR 3 WATTS"	021	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	663	663	1	"03021009"	"WH BKR 1C AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	664	664	1	"03021010"	"WH BKR 2A AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	665	665	1	"03021011"	"WH BKR 2B AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	666	666	1	"03021012"	"WH TX1 VARS LEAD"	021	5	4	32752.0	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	667	667	1	"03001006"	"TX1 WINDING 3 TEMP"	001	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	668	668	2	"04067024"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	669	669	2	"04067025"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	670	670	1	"03001007"	"DI LTC1 OIL TEMP"	001	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	671	671	1	"03021013"	"WH BKR 1A AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	672	672	1	"03021014"	"WH BKR 1B AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	673	673	1	"03021015"	"REG A VOLT BRK 1 351"	021	5	5	204.7	1	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	674	674	1	"03021016"	"REG B VOLT BRK 1 351"	021	5	5	204.7	1	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	675	675	1	"03021017"	"REG C VOLT BRK 1 351"	021	5	5	204.7	1	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	676	676	1	"03011024"	"DC VOLTS"	011	3	5	150.0001	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	677	677	1	"03029012"	"BR VARS LAG"	029	5	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	678	678	2	"04023018"	"LC TX2 PRV MTH DMND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	679	679	1	"03019011"	"FI TX3 POWER FACTOR MET"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	680	680	1	"03019012"	"FI TX2 FREQUENCY"	019	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	681	681	1	"03019013"	"FI TX3 FREQUENCY METER"	019	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	682	682	1	"03019014"	"FI TX2 KW PRV HR (KWH)"	019	4	10	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	683	683	1	"03019015"	"FI TX2 VARS LAG"	019	4	4	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	684	684	1	"03019016"	"FI TX2 VARS LEAD"	019	4	4	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	685	685	1	"03033007"	"MX TX1 REG A PH VOLTS"	033	3	5	204.7	1	150  	129  	127.5  	117	116.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	686	686	1	"03033008"	"MX TX1 REG B PH VOLTS"	033	3	5	204.7	1	150  	129  	127.5  	117	116.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	687	687	1	"03033009"	"MX TX1 REG C PH VOLTS"	033	3	5	204.7	1	150  	129  	127.5  	117	116.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	688	688	1	"03019017"	"FI TX3 KVA METER"	019	4	10	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	689	689	1	"03019018"	"FI TX3 VARS LAG"	019	4	4	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	690	690	1	"03017028"	"AL WIND SPEED"	017	5	2	100.0	1	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	691	691	3	"99055006"	"LINE NUMBER OF SEQ#36"	055	8		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	692	692	1	"03017029"	"AL WIND DIRECTION"	017	5	13	359.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	693	693	1	"03042002"	"LY TEMPERATURE"	042	7	14	121.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	694	694	1	"03042003"	"LY WIND SPEED"	042	7	2	100.0	1	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	695	695	1	"03042004"	"LY WIND DIRECTION"	042	7	13	359.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	696	696	1	"03017030"	"AL TEMPERATURE"	017	5	14	121.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	697	697	2	"04003002"	"CURRENT HOUR DEMAND"	003	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	698	698	1	"03060010"	"FA FDR 1 POWER FACTOR"	060	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	699	699	1	"03060011"	"FA FDR 3 POWER FACTOR"	060	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	700	700	2	"04045003"	"POWER FACTOR"	045	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	701	701	1	"03031006"	"TX2 B AMPS"	031	6	1	1637.6	1	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	702	702	1	"03023023"	"LC FDR 3 WATTS"	023	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	703	703	3	"99055007"	"STATUS OF MODULUS"	055	8		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	704	704	3	"99055008"	"STATUS OF MODULUS"	055	8		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	705	705	1	"03017031"	"AL TX2 LD TAP CHGR POS"	017	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	706	706	1	"03023024"	"LC FDR 1 POWER FACTOR"	023	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	707	707	1	"03036007"	"TX1 A BUS VOLTS"	036	4	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	708	708	1	"03023025"	"LC FDR 1 WATTS"	023	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	709	709	1	"03025004"	"PHIFER WATTS"	025	5	3	16376.0	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0	
	710	710	1	"03025005"	"PHIFER ACCUMULATOR (DEF)"	025	5	3	2.4	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	711	711	1	"03025006"	"PHIFER 1A AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	712	712	1	"03025007"	"PHIFER 1B AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	713	713	1	"03025008"	"PHIFER 1C AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	714	714	1	"03025009"	"PH FDR 1 WATTS"	025	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	715	715	1	"03025010"	"PH FDR 3 WATTS"	025	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	716	716	1	"03025011"	"PHIFER 3A AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	717	717	1	"03025012"	"PHIFER 3B AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	718	718	1	"03025013"	"PHIFER 3C AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	719	719	1	"03025014"	"PHIFER 4A AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	720	720	1	"03025015"	"PHIFER 4B AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	721	721	1	"03025016"	"PHIFER 4C AMPS BKR TRIP"	025	5	1	599.9958	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	722	722	1	"03025017"	"PH A VOLTS"	025	5	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	723	723	1	"03025018"	"PH B VOLTS"	025	5	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	724	724	1	"03025019"	"PH C VOLTS"	025	5	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	725	725	1	"03025020"	"PH VARS LAG"	025	5	4	16376.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	726	726	1	"03025021"	"PH REG A VOLTS"	025	5	5	149.9833	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	727	727	1	"03025022"	"PH REG B VOLTS"	025	5	5	149.9834	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	728	728	1	"03025023"	"PH REG C VOLTS"	025	5	5	149.9834	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	729	729	1	"03010007"	"CA ACCUMULATOR PEF"	010	5	3	4.8	1	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	730	730	1	"03010008"	"CA TX1 WATTS"	010	5	3	32752.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	731	731	1	"03010009"	"CA TX1 VARS LAG"	010	5	4	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	732	732	1	"03010010"	"BKR 2 A AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	733	733	1	"03010011"	"BKR 2 B AMPS"	010	5	1	600.0021	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	734	734	1	"03010012"	"BKR 2 C AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	735	735	1	"03010013"	"BKR 3 A AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	736	736	1	"03010014"	"BKR 3 B AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	737	737	1	"03010015"	"BKR 3 C AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	738	738	1	"03010016"	"CA TX1 REG A VOLTS"	010	5	5	204.7	1	128  	127.5  	127  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0	
	739	739	1	"03010017"	"CA TX1 REG B VOLTS"	010	5	5	204.7	1	128  	127.5  	127  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0	
	740	740	1	"03010018"	"CA TX1 REG C VOLTS"	010	5	5	204.7	1	128  	127.5  	127  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0	
	741	741	1	"03010019"	"BKR 1 A AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	742	742	1	"03010020"	"BKR 1 B AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	743	743	1	"03010021"	"BKR 1 C AMPS"	010	5	1	600.0021	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	744	744	3	"99055009"	"HOLD TIL 076/01"	055	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	745	745	3	"99055010"	"HOLD TILL 07/01"	055	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	746	746	3	"99055011"	"HOLD TILL 07/01"	055	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	747	747	2	"04023019"	"LC 1 PREV DAY DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	748	748	2	"04001002"	"DR INLET WATT TOTAL"	001	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	749	749	1	"03023026"	"LC FDR 4 WATTS"	023	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	750	750	1	"03018001"	"FB W686 A AMPS BKR TRIP"	018	6	1	1.0	1	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	751	751	1	"03018002"	"FB W686 B AMPS BKR TRIP"	018	6	1	1.0	1	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	752	752	1	"03018003"	"FB W686 C AMPS BKR TRIP"	018	6	1	1.0	1	160  	150  	140  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	753	753	1	"03018004"	"FB 311 A VOLTS"	018	6	5	3582.25	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	754	754	1	"03026003"	"HB W676 A AMPS BKR TRIP"	026	6	1	1.0	1	160  	150  	140  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	755	755	1	"03026004"	"HB W676 B AMPS BKR TRIP"	026	6	1	1.0	1	160  	150  	140  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	756	756	1	"03026005"	"HB W676 C AMPS BKR TRIP"	026	6	1	1.0	1	160  	150  	140  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	757	757	1	"03026006"	"HB 311 A VOLTS"	026	6	5	3582.25	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	758	758	1	"03061001"	"HW TX1 KW PREV HR METER"	061	3	7	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	759	759	2	"04004003"	"WA BRK 2 AMP TOTAL"	004	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	760	760	1	"03004013"	"WA FDR 1 WATTS"	004	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	761	761	1	"03004014"	"WA REG B VOLTS"	004	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	762	762	2	"04067026"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	763	763	1	"03046008"	"GL 2B AMPS BKR TRIP"	046	1	1	599.9958	1	300  	280  	260  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	764	764	2	"04007018"	"BC 6W55 AVGAMP*VOLT"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	765	765	2	"04017006"	"AL TX1 PREV MONTH TOTAL"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	766	766	2	"04017007"	"AL TX2 PREV DAY DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	767	767	2	"04017008"	"AL CALC DEMAND TOTAL"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	768	768	2	"04017009"	"AL PULSE TOTAL"	017	5	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	769	769	2	"04017010"	"ALACHUA PERCENT ERROR"	017	5		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	770	770	2	"04067027"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	771	771	2	"04067028"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	772	772	2	"04017011"	"AL PREV DAY DEMAND TOTAL"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	773	773	2	"04017012"	"AL PREV MT DEMAND TOTAL"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	774	774	1	"03023027"	"LC 4C AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	775	775	1	"03042005"	"LY TX1 WATTS"	042	7	3	49128.0	1	30000  	27000  	25000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	776	776	2	"04001003"	"DI REGULATOR STAGE #2"	001	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	777	777	1	"03042006"	"LY TX1 REG A VOLTS"	042	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	778	778	1	"03042007"	"LY TX1 REG B VOLTS"	042	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	779	779	1	"03042008"	"LY TX1 REG C VOLTS"	042	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	780	780	1	"03042009"	"LY TX1 LS A AMPS"	042	7	1	1228.2	1	1122  	1084  	1034  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	781	781	1	"03042010"	"LY TX1 LS B AMPS"	042	7	1	1228.2	1	1122  	1084  	1034  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	782	782	2	"04051005"	"CHANNEL THREE RETRY COUN"	051	3		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	783	783	1	"03029013"	"BR VARS LEAD"	029	5	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	784	784	1	"03029014"	"BR DC VOLTS"	029	5	5	149.9836	1	140  	136.5  	134.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	785	785	1	"03029015"	"BR BRK 1 A AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	786	786	1	"03029016"	"BR BRK 1 B AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	787	787	1	"03019019"	"FI TX3 VARS LEAD"	019	4	4	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	788	788	1	"03022006"	"GC POWER FACTOR METER"	022	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	789	789	1	"03058031"	"RV W 230 VOLTS"	058	13	4	3541.31	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	790	790	2	"04067029"	""	067	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	791	791	1	"03031007"	"BKR 7 C AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	792	792	1	"03008026"	"SG ACCUMULATOR (DEF)"	008	7	3	2.4	1	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	793	793	2	"04008006"	"SG BRK 2 AMP TOTAL"	008	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	794	794	2	"04053021"	"FOR 72 FDR KW"	053	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	795	795	2	"04067030"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	796	796	1	"03023028"	"TX1 LD TAP CHGR POS"	023	3	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	797	797	2	"04045004"	""	045	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	798	798	1	"03049001"	"FR TX2 REG A VOLTS"	049	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	799	799	2	"04051006"	""	051	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	800	800	2	"04007019"	"BC 115 KV WATT TOTAL"	007	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	801	801	1	"03042011"	"LY TX1 LS C AMPS"	042	7	1	1228.2	1	1122  	1084  	1034  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	802	802	1	"03015015"	"BW FDR 4B AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	803	803	2	"04053022"	"CEC SYS WAT TOT NEW"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	804	804	2	"04053023"	"CEC SYS WATT1"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	805	805	2	"04053024"	"CEC SYS WATT DEF 230"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	806	806	1	"03028002"	"GP ACCUMULATOR"	028	6	3	2.656	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	807	807	1	"03028003"	"GP REG A VOLTS /2431"	028	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	808	808	2	"04011003"	"MI TX1 CURRENT HOUR DMND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	809	809	1	"03070004"	"TX1 POWER FACTOR METER"	070	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	810	810	1	"03031008"	"TX1 A AMPS"	031	6	1	1637.6	1	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	811	811	1	"03031009"	"TX1 B AMPS"	031	6	1	1637.6	1	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	812	812	1	"03031010"	"TX1 C AMPS"	031	6	1	1637.6	1	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	813	813	1	"03031011"	"BKR 4 A AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	814	814	1	"03031012"	"BKR 4 B AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	815	815	1	"03031013"	"BKR 4 C AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	816	816	1	"03060012"	"FA REG C VOLTS"	060	5	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	817	817	1	"03022007"	"GC FREQUENCY"	022	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	818	818	1	"03022008"	"GC KVA METER"	022	4	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	819	819	1	"03031014"	"BKR 1 A AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	820	820	1	"03031015"	"BKR 1 B AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	821	821	1	"03031016"	"BKR 1 C AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	822	822	1	"03031017"	"TX1 REG A VOLT"	031	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	823	823	1	"03031018"	"TX1 REG B VOLT"	031	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	824	824	1	"03031019"	"TX1 REG C VOLT"	031	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	825	825	1	"03031020"	"BKR 2 A AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	826	826	2	"04031004"	""	031	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	827	827	1	"03023029"	"LC DC VOLTS"	023	3	5	149.998	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	828	828	2	"04007020"	"BLK CRK WATT TOTAL"	007	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	829	829	1	"03041007"	"ME BKR 2A AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	830	830	1	"03023030"	"LC FDR 3 POWER FACTOR"	023	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	831	831	2	"04007021"	"BLK CRK PULSE TOTAL"	007	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	832	832	2	"04007022"	"BLK CRK MAXIMUM DEMAND"	007	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	833	833	2	"04067031"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	834	834	2	"04056006"	"POWER FACTOR"	056	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	835	835	2	"04036007"	"PREV DAY DEMAND TOTAL"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	836	836	1	"03041008"	"ME BKR 2B AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	837	837	1	"03051006"	"W6151B PHASE AMPS"	051	3	1	1.0	1	720  	630  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	838	838	1	"03036008"	"BKR 3 C AMPS BKR TRIP"	036	4	1	1199.999	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	839	839	2	"04036008"	"2 PREV DAY DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	840	840	2	"04046005"	"CUR MONTH DEMANDH"	046	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	841	841	2	"04007023"	"BLK CRK BILLED DEMAND"	007	4	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	842	842	2	"04067032"	""	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	843	843	2	"04007024"	"BLK CRK UNITS/DAY"	007	4	18	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	844	844	2	"04007025"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	845	845	2	"04007026"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	846	846	2	"04007027"	"BLK CRK CALC BCPA DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	847	847	2	"04007028"	"BLK CRK MULTIPLIER"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	848	848	2	"04007029"	"BLK CRK CUR DAY DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	849	849	2	"04007030"	"BLK CRK PREV DAY DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	850	850	2	"04007031"	"BLK CRK CUR MONTH DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	851	851	2	"04007032"	"BLK CRK PREV MONTH DEMAN"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	852	852	1	"03051007"	"W6151C PHASE AMPS"	051	3	1	1.0	1	720  	630  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	853	853	1	"03058032"	"WE GEN #1 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	854	854	1	"03004015"	"WALDO 1C AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	855	855	2	"04051007"	"PREVIOUS HOUR DEMAND"	051	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	856	856	1	"03004016"	"WA VARS LEAD"	004	1	4	32752.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	857	857	1	"03058033"	"BY TX1 MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	858	858	1	"03004017"	"WA TX WATTS"	004	1	3	65504.0	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0	
	859	859	2	"04067033"	"GL,MX,SN,ME,MN WATT TTL"	067	4	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	860	860	1	"03041009"	"ME BKR 2C AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	861	861	2	"04067034"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	862	862	2	"04051008"	"TOTAL SYSTEM WATT TOTAL"	051	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	863	863	1	"03010022"	"CBKR 3 POWER FACTOR"	010	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	864	864	2	"04007033"	"BC 6W56 AVGAMP*VOLT"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	865	865	2	"04056007"	"POWER FACTOR"	056	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	866	866	2	"04014004"	"DB TX1 MULTIPLIER"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	867	867	2	"04014005"	"DB TX2 MULTIPLIER"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	868	868	2	"04016009"	"OP CALC TEST DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	869	869	2	"04015004"	"BW CUR MONTH DEMAND"	015	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	870	870	1	"03056008"	"SA TX1 REG A PH VOLTS"	056	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	871	871	2	"04002004"	"BY TX A AMP TOTAL"	002	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	872	872	1	"03023031"	"LC TX2 POWER FACTOR MET"	023	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	873	873	1	"03042012"	"BKR 4 A AMPS"	042	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	874	874	2	"04038008"	"KH PERCENT ERROR"	038	1		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	875	875	1	"03056009"	"SA TX1 REG B PH VOLTS"	056	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	876	876	2	"04028008"	"PREVIOUS DAY DEMAND"	028	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	877	877	2	"04065006"	"SB TO DUVAL MVARS 230 KV"	065	10	17	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	878	878	2	"04010003"	"CARA CALC DEMAND"	010	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	879	879	2	"04007034"	"BC SOUTH BUSS WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	880	880	2	"04060006"	"FARNSWORTH CALC DEMAND"	060	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	881	881	1	"03022009"	"GC VARS LAG"	022	4	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	882	882	1	"03022010"	"GC VARS LEAD"	022	4	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	883	883	2	"04016010"	"OP CALC PREV DAY DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	884	884	2	"04023020"	"LC TX2 MULTIPLIER"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	885	885	1	"03058034"	"KH E 230 VOLTS"	058	13	4	38.9196	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	886	886	1	"03029017"	"BR BRK 1 C AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	887	887	2	"04025001"	"PH CALC DEMAND"	025	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	888	888	1	"03069001"	"WE TX1 POWER FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	889	889	2	"04030002"	"SS CALC DEMAND"	030	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	890	890	1	"03031021"	"BKR 2 B AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	891	891	2	"04067035"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	892	892	2	"04067036"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	893	893	2	"04065007"	"SB TO GC MVARS"	065	10	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	894	894	2	"04037003"	"POMONA PARK CALC DEMAND"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	895	895	1	"03004018"	"WA KVA METER"	004	1	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	896	896	1	"03042013"	"BRK 4 B AMPS"	042	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	897	897	1	"03038008"	"TX2 FREQUENCY"	038	1	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	898	898	2	"04045005"	"TUSTENUGGEE CALC DEMAND"	045	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	899	899	2	"04070001"	""	070	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	900	900	2	"04033003"	""	033	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	901	901	1	"03010023"	"BKR 4 POWER FACTOR"	010	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	902	902	1	"03008027"	"BKR 2 A AMPS BKR TRIP"	008	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	903	903	2	"04007035"	""	007	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	904	904	2	"04015005"	""	015	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	905	905	1	"03056010"	"SA TX1 REG C PH VOLTS"	056	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	906	906	2	"04065008"	"GC & LA TX C AMP TOTAL"	065	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	907	907	2	"04036009"	"TX1 POWER FACTOR AVG"	036	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	908	908	2	"04010004"	"MULTIPLIER"	010	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	909	909	2	"04021001"	"MULTIPLIER"	021	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	910	910	2	"04060007"	"MULTIPLIER"	060	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	911	911	2	"04016011"	"ORANGE PARK CALI DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	912	912	1	"03069002"	"WE TX1 FREQUENCY"	069	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	913	913	1	"03015016"	"BW FDR 4C AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	914	914	1	"03060013"	"FA TX A AMPS C/S TRIP"	060	5	1	1637.6	1	942  	885  	835  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	915	915	2	"04051009"	"MULTIPLIER"	051	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	916	916	1	"03029018"	"BR BRK 2 A AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	917	917	2	"04025002"	"MULTIPLIER"	025	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	918	918	1	"03069003"	"WE TX1 KVA METER"	069	4	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	919	919	2	"04030003"	"MULTIPLIER"	030	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	920	920	1	"03031022"	"BKR 1 A AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	921	921	2	"04011004"	"MI TX2 PRV MTH DMND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	922	922	2	"04067037"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	923	923	2	"04036010"	"TX2 POWER FACTOR AVG"	036	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	924	924	2	"04037004"	"MULTIPLIER"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	925	925	1	"03046009"	"GL 1B AMPS BKR TRIP"	046	1	1	599.9958	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	926	926	1	"03042014"	"BKR 4 C AMPS"	042	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	927	927	1	"03069004"	"WE TX1 VARS LAG"	069	4	4	65504.0	1	20000  	19000  	18000  	-18000	-19000  	-20000  	0.0	0.0	0.0	1.0	1.0	
	928	928	2	"04045006"	"MULTIPLIER"	045	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	929	929	2	"04045007"	"CURRENT HOUR DEMAND"	045	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	930	930	2	"04023021"	"LC 2 CUR HR DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	931	931	1	"03042015"	"BKR 5 A AMPS"	042	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	932	932	1	"03004019"	"WALDO 2C AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	933	933	2	"04037005"	"CURRENT HOUR DEMAND"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	934	934	2	"04065009"	"SB TO RS MVARS"	065	10	17	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	935	935	2	"04067038"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	936	936	1	"03036009"	"BKR 6 A AMPS BKR TRIP"	036	4	1	1199.999	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	937	937	1	"03031023"	"BKR 3 A AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	938	938	2	"04030004"	"CURRENT HOUR DEMAND"	030	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	939	939	1	"03069005"	"WE TX1 VARS LEAD"	069	4	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	940	940	2	"04025003"	"CURRENT HOUR DEMAND"	025	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	941	941	1	"03029019"	"BR BRK 2 B AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	942	942	1	"03058035"	"RV E 230 VOLTS"	058	13	4	3541.31	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	943	943	1	"03060014"	"FA TX B AMPS C/S TRIP"	060	5	1	1637.6	1	942  	885  	835  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	944	944	2	"04047001"	""	047	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	945	945	1	"03069006"	"WE TX2 POWER FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	946	946	2	"04016012"	"OP CUR DAY DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	947	947	2	"04060008"	"CURRENT HOUR DEMAND"	060	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	948	948	2	"04014006"	"DB CUR HR DEMAND TOT"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	949	949	2	"04010005"	"CURRENT HOUR DEMAND"	010	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	950	950	2	"04065010"	"SEMI LA DELIVERY PT WATT"	065	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	951	951	2	"04065011"	"GC & LA TX A AMP TOTAL"	065	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	952	952	1	"03020002"	"HA TX1 B PH BUS VOLTS"	020	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	953	953	1	"03020003"	"HA TX1 C PH BUS VOLTS"	020	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	954	954	1	"03070005"	"TX1 VARS LAG"	070	5	4	54587.35	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	955	955	1	"03036010"	"TX1 POWER FACTOR METER"	036	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	956	956	2	"04010006"	"PREVIOUS HOUR DEMAND"	010	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	957	957	1	"03031024"	"TX2 POWER FACTOR METER"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	958	958	2	"04060009"	"PREVIOUS HOUR DEMAND"	060	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	959	959	2	"04016013"	"OP CUR HOUR DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	960	960	1	"03069007"	"WE TX2 FREQUENCY"	069	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	961	961	1	"03058036"	"WE TX2 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	962	962	2	"04023022"	"LC 2 CUR MTH DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	963	963	1	"03038009"	"TX2 TANK OIL TEMP"	038	1	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	964	964	1	"03029020"	"BR BRK 2 C AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	965	965	2	"04025004"	"PREVIOUS HOUR DEMAND"	025	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	966	966	1	"03069008"	"WE TX2 KVA METER"	069	4	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	967	967	2	"04074002"	"PREVIOUS HOUR DEMAND"	074	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	968	968	1	"03031025"	"BKR 3 B AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	969	969	1	"03074005"	"AS TX1 REG C TAP POS"	074	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	970	970	2	"04067039"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	971	971	1	"03036011"	"TX1 FREQUENCY METER"	036	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	972	972	2	"04037006"	"PREVIOUS HOUR DEMAND"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	973	973	1	"03023032"	"LC 5A AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	974	974	1	"03042016"	"BKR 5 B AMPS"	042	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	975	975	1	"03070006"	"TX2 KVA METER"	070	5	10	54587.35	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	976	976	2	"04045008"	"PREVIOUS HOUR DEMAND"	045	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	977	977	2	"04045009"	"CURRENT DAY DEMAND"	045	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	978	978	1	"03028004"	"GP WATTS"	028	5	3	36231.9	1	13440  	12000  	10000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	979	979	1	"03042017"	"BKR 5 C AMP"	042	7	1	599.9999	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	980	980	1	"03004020"	"WALDO 1B AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	981	981	2	"04037007"	"CURRENT DAY DEMAND"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	982	982	2	"04065012"	"SEMI LA DELIVERY PT MVAR"	065	10	17	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	983	983	2	"04067040"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	984	984	1	"03028005"	"TX C AMPS C/S TRIP"	028	5	1	1637.6	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	985	985	1	"03031026"	"BKR 3 C AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	986	986	2	"04030005"	"CURRENT DAY DEMAND"	030	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	987	987	1	"03069009"	"WE TX2 VARS LAG"	069	4	4	65504.0	1	20000  	19000  	18000  	-18000	-19000  	-20000  	0.0	0.0	0.0	1.0	1.0	
	988	988	2	"04025005"	"CURRENT DAY DEMAND"	025	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	989	989	1	"03029021"	"BR BRK 3 A AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	990	990	1	"03058037"	"KH W 230 VOLTS"	058	13	4	38.9196	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	991	991	1	"03060015"	"FA TX C AMPS C/S TRIP"	060	5	1	1637.6	1	942  	885  	835  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	992	992	1	"03060016"	"FA TX 1 WATTS"	060	5	3	65504.0	1	41700  	40000  	38000  	-100	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	993	993	1	"03069010"	"WE TX2 VARS LEAD"	069	4	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	994	994	2	"04016014"	"OP CUR MONTH DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	995	995	2	"04060010"	"CURRENT DAY DEMAND"	060	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	996	996	2	"04007036"	"BC NORTH BUSS WATTS AVG"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	997	997	2	"04010007"	"CURRENT DAY DEMAND"	010	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	998	998	2	"04065013"	"SB TO GC MWATTS"	065	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	999	999	2	"04028009"	"PREV MONTH TOTAL"	028	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1000	1000	1	"03020004"	"HA FDR 1 WATTS"	020	7	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1001	1001	1	"03020005"	"HA FDR 2 WATTS"	020	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1002	1002	1	"03020006"	"HA FDR 3 WATTS"	020	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1003	1003	2	"04065014"	"RS, FI & BY A AMP TOTAL"	065	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1004	1004	2	"04002005"	"BY TX B AMP TOTAL"	002	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1005	1005	2	"04010008"	"PREVIOUS DAY DEMAND"	010	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1006	1006	2	"04010009"	"CURRENT MONTH DEMAND"	010	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1007	1007	2	"04065015"	"SB TO RS MWATTS"	065	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1008	1008	2	"04011005"	"M1 TX1 CALC DEMAND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1009	1009	2	"04015006"	"BELAIR WEST TOTAL KVOLTS"	015	4	19	1.0	1	180000  	170000  	90000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1010	1010	1	"03021018"	"WH TX1 KVA METER"	021	5	10	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1011	1011	1	"03001008"	"DR INLET 1A AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1012	1012	1	"03017032"	"AL TX1 POWER FACTOR MET"	017	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1013	1013	2	"04015007"	"BW MULTIPLIER"	015	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1014	1014	1	"03060017"	"FA 1A AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1015	1015	1	"03029022"	"BR BRK 3 B AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1016	1016	1	"03051008"	"A VOLTS"	051	3	5	354.131	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1017	1017	2	"04025006"	"PREVIOUS DAY DEMAND"	025	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1018	1018	1	"03017033"	"AL TX1 FREQUENCY METER"	017	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1019	1019	2	"04074003"	"PREVIOUS DAY DEMAND"	074	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1020	1020	1	"03031027"	"SECI DC VOLTS"	031	6	5	149.9835	1	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1021	1021	1	"03033010"	"MX TX1 WATTS"	033	3	3	98256.0	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1022	1022	2	"04051010"	"PREVIOUS DAY DEMAND"	051	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1023	1023	2	"04036011"	"RIDGEWOOD TOTAL WATTS"	036	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1024	1024	2	"04037008"	"PREVIOUS DAY DEMAND"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1025	1025	1	"03023033"	"LC TX2 FREQUENCY"	023	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1026	1026	1	"03042018"	"BKR 6 A AMPS"	042	7	1	599.9999	1	540  	490  	440  	-10	-10  	-10  	0.0	0.0	0.0	1.0	1.0	
	1027	1027	1	"03070007"	"TX2 VARS LAG"	070	5	4	54587.35	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1028	1028	2	"04045010"	"PREVIOUS DAY DEMAND"	045	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1029	1029	1	"03036012"	"TX1 ACCUMULATOR"	036	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1030	1030	1	"03060018"	"FARNSWORTH DC VOLTS"	060	5	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1031	1031	1	"03060019"	"FA 1B AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1032	1032	1	"03017034"	"AL TX2 POWER FACTOR MET"	017	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1033	1033	1	"03074006"	"AS ACCUMULATOR PEF"	074	7	3	3.6	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1034	1034	2	"04036012"	"TX1 KVA AVERAGE"	036	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1035	1035	1	"03037007"	"PP ACCUMULATOR  FPL"	037	7	3	2.4	1	999999	999996	999995	0	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1036	1036	1	"03069011"	"WE TX2 REG A VOLTS"	069	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1037	1037	2	"04045011"	"CURRENT MONTH DEMAND"	045	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1038	1038	1	"03070008"	"TX2 VARS LEAD"	070	5	4	54587.35	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1039	1039	1	"03042019"	"BKR 6 B AMPS"	042	7	1	599.9999	1	540  	490  	440  	-10	-10  	-10  	0.0	0.0	0.0	1.0	1.0	
	1040	1040	1	"03004021"	"WA FDR 1 POWER FACTOR"	004	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1041	1041	2	"04037009"	"CURRENT MONTH DEMAND"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1042	1042	2	"04065016"	"SB 115 KV BUS VOLTS"	065	10	5	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1043	1043	2	"04051011"	"CURRENT MONTH TOT"	051	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1044	1044	1	"03036013"	"BKR 6 B AMPS BKR TRIP"	036	4	1	1199.999	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1045	1045	1	"03060020"	"FA 1C AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1046	1046	2	"04030006"	"SS CUR MONTH DEMAND"	030	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1047	1047	1	"03017035"	"AL TX2 FREQUENCY METER"	017	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1048	1048	2	"04025007"	"PH CUR MONTH DEMAND"	025	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1049	1049	1	"03029023"	"BR BRK 3 C AMPS BRK TRIP"	029	5	1	600.0126	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1050	1050	1	"03051009"	"W6151A PHASE AMPS"	051	1	1	1.0	1	720  	630  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1051	1051	1	"03060021"	"FA 2A AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1052	1052	1	"03060022"	"FA 2B AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1053	1053	1	"03004022"	"WA FDR 2 WATTS"	004	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1054	1054	2	"04016015"	"ORANGE PARK MULTIPLIER"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1055	1055	2	"04036013"	"TX2 KVA AVERAGE"	036	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1056	1056	1	"03036014"	"TX1 REG B TAP CHGR POS"	036	4	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1057	1057	1	"03031028"	"FDR 1 POWER FACTOR"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1058	1058	1	"03011025"	"MI TX2 LS C AMPS"	011	3	1	1637.6	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1059	1059	1	"03011026"	"MI TX2 LS B AMPS"	011	3	1	1637.6	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1060	1060	1	"03021019"	"WH BKR 3 A AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1061	1061	1	"03011027"	"MI TX1 REG A VOLTS"	011	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1062	1062	1	"03011028"	"MI TX1 REG B VOLTS"	011	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1063	1063	1	"03011029"	"MI TX1 REG C VOLTS"	011	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1064	1064	1	"03017036"	"AL BRK 4 A AMPS BKR TRIP"	017	5	1	600.0001	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1065	1065	2	"04003003"	"PREVIOUS HOUR DEMAND"	003	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1066	1066	1	"03021020"	"WH TX1 VARS LAG"	021	5	4	32752.0	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1067	1067	1	"03031029"	"BKR 6 B AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1068	1068	2	"04031005"	"RV BRK 6 AMP TOTAL"	031	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1069	1069	2	"04031006"	"RV BRK 7 AMP TOTAL"	031	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1070	1070	1	"03011030"	"MI BKR 4 POWER FACTOR"	011	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1071	1071	1	"03011031"	"MI BKR 5 POWER FACTOR"	011	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1072	1072	1	"03011032"	"MI TX2 REG A VOLTS"	011	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1073	1073	1	"03011033"	"MI LTC1 TAP POS"	011	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1074	1074	1	"03031030"	"FDR 3 WATTS"	031	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1075	1075	1	"03031031"	"FDR 4 WATTS"	031	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1076	1076	1	"03031032"	"FDR 7 WATTS"	031	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1077	1077	1	"03031033"	"FDR 5 WATTS"	031	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1078	1078	2	"04053025"	"CEC CALCULATED DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1079	1079	2	"04053026"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1080	1080	2	"04053027"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1081	1081	2	"04053028"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1082	1082	2	"04053029"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1083	1083	2	"04053030"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1084	1084	2	"04053031"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1085	1085	2	"04053032"	"CALCULATED DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1086	1086	2	"04053033"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1087	1087	2	"04053034"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1088	1088	2	"04053035"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1089	1089	2	"04053036"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1090	1090	2	"04053037"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1091	1091	2	"04053038"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1092	1092	2	"04053039"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1093	1093	2	"04053040"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1094	1094	2	"04053041"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1095	1095	2	"04053042"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1096	1096	1	"03060023"	"FA 2C AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1097	1097	2	"04053043"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1098	1098	2	"04053044"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1099	1099	2	"04053045"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1100	1100	2	"04053046"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1101	1101	2	"04053047"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1102	1102	2	"04053048"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1103	1103	2	"04053049"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1104	1104	2	"04053050"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1105	1105	2	"04053051"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1106	1106	2	"04053052"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1107	1107	2	"04053053"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1108	1108	2	"04004004"	"MULTIPLIER"	004	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1109	1109	2	"04053054"	"SYSTEM SUPER CLUSTER"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1110	1110	2	"04053055"	"SYSTEM 288 CONSTANT MUL"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1111	1111	1	"03060024"	"FA 3A AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1112	1112	1	"03041010"	"ME REG C PH VOLTS"	041	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1113	1113	1	"03022011"	"GC DC VOLTS BRK #1"	022	4	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1114	1114	1	"03022012"	"GC BRK 1A AMPS BKR TRP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1115	1115	1	"03058038"	"BC S 230 VOLTS"	058	13	4	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1116	1116	2	"04030007"	"SS PARITY ERRO"	030	1		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1117	1117	2	"04067041"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1118	1118	1	"03042020"	"BRK 6 C AMPS"	042	7	1	599.9999	1	540  	490  	440  	-10	-10  	-10  	0.0	0.0	0.0	1.0	1.0	
	1119	1119	1	"03001009"	"DR INLET 7C AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1120	1120	1	"03022013"	"GC FDR 1 WATTS"	022	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1121	1121	1	"03022014"	"GC FDR 2 WATTS"	022	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1122	1122	1	"03042021"	"LY DC VOLTS"	042	7	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1123	1123	1	"03042022"	"LY TX1 LTC POS IND"	042	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1124	1124	2	"04067042"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1125	1125	2	"04067043"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1126	1126	2	"04030008"	"SS TIMEOUT ERROR"	030	7		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1127	1127	2	"04030009"	"SS PERCENT ERROR"	030	7		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1128	1128	1	"03051010"	"B VOLTS"	051	3	5	354.131	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1129	1129	2	"04067044"	"GL TIMEOUT ERROR"	067	1		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1130	1130	2	"04067045"	"BLACK CREEK PERCENT ERRO"	067	1		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1131	1131	2	"04067046"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1132	1132	2	"04067047"	"BLACK CREEK PARITY ERRO"	067	1		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1133	1133	2	"04053056"	"SYSTEM SIMULATED HOURLY"	053	4	7	1.0	1	770000  	760000  	750000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1134	1134	2	"04053057"	"PERIODS IN 15 MIN MULTIP"	053	4	18	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1135	1135	2	"04053058"	"SYSTEM MAX DEMAND CURREN"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1136	1136	2	"04015008"	"BW PREV DAY DEMAND"	015	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1137	1137	1	"03001010"	"DR INLET 1B AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1138	1138	2	"04053059"	"CEC TOTAL COIN DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1139	1139	1	"03038010"	"LTC2 OIL TEMP"	038	1	13	1.0	1	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1140	1140	1	"03029024"	"BR LD TAP CHGR POS"	029	5	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1141	1141	2	"04025008"	"PREV MONTH TOTAL"	025	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1142	1142	2	"04074004"	"PREV MONTH TOTAL"	074	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1143	1143	1	"03060025"	"FA 3B AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1144	1144	1	"03031034"	"TX2 FREQUENCY METER"	031	6	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1145	1145	2	"04051012"	"PREV MONTH TOTAL"	051	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1146	1146	2	"04037010"	"PREV MONTH TOTAL"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1147	1147	2	"04042001"	"MULTIPLIER"	042	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1148	1148	2	"04036014"	"RD BRK 4 AMP TOTAL"	036	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1149	1149	2	"04045012"	"PREV MONTH TOTAL"	045	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1150	1150	1	"03036015"	"TX2 A AMPS C/S TRIP"	036	3	1	1637.6	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1151	1151	1	"03020007"	"HA FDR 1 POWER FACTOR"	020	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1152	1152	1	"03070009"	"TX1 FREQUENCY METER"	070	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1153	1153	2	"04010010"	"PREV MONTH TOTAL"	010	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1154	1154	1	"03031035"	"TX2 VARS LAG"	031	6	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1155	1155	2	"04006001"	"FW,CA WATT TTL"	006	5	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1156	1156	1	"03060026"	"FA 3C AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1157	1157	1	"03017037"	"AL TX1 VARS LAG"	017	5	4	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1158	1158	1	"03036016"	"RD TX1 VARS LAG"	036	4	4	65504.0	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1159	1159	1	"03023034"	"LC 5B AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1160	1160	1	"03060027"	"FA 4A AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1161	1161	1	"03060028"	"FA 4B AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1162	1162	1	"03060029"	"FA 4C AMPS-BKR TRIP"	060	5	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1163	1163	2	"04067048"	""	067	10	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1164	1164	2	"04067049"	""	067	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1165	1165	2	"04067050"	""	067	5	13	12215040.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1166	1166	2	"04067051"	""	067	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1167	1167	1	"03060030"	"FA TX1 LD TAP CHGR POS"	060	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1168	1168	1	"03060031"	"FA TX2 LD TAP CHGR POS"	060	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1169	1169	1	"03021021"	"FDR 3 POWER FACTOR"	021	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1170	1170	1	"03036017"	"RD TX1 KVA METER"	036	4	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1171	1171	2	"04046006"	"FPL PULSE ADDED"	046	1	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1172	1172	2	"04046007"	"GL REGULATOR STAGE"	046	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1173	1173	2	"04046008"	"GL,MX,SN,ME,MN WATT TTL"	046	1	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1174	1174	2	"04015009"	"BW PREVIOUS H0UR DEMAND"	015	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1175	1175	1	"03011034"	"MI BKR 3C AMPS"	011	3	1	600.0003	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1176	1176	3	"99055012"	"SUQARE ROOT MULTIPLIER"	055	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1177	1177	1	"03028006"	"REG C TAP CHGR POS"	028	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1178	1178	1	"03058039"	"DB MWATTS TOTAL"	058	13	3	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1179	1179	1	"03058040"	"MI MWATTS TOT"	058	10	3	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1180	1180	2	"04058003"	"SB TOTAL WATTS"	058	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1181	1181	1	"03020008"	"HA FDR 2 POWER FACTOR"	020	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1182	1182	1	"03020009"	"HA FDR 3 POWER FACTOR"	020	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1183	1183	2	"04002006"	"BY BRK 3 AMP TOTAL"	002	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1184	1184	2	"04002007"	"BY BRK 4 AMP TOTAL"	002	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1185	1185	2	"04016016"	"OP PREV DAY DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1186	1186	2	"04075001"	"ODA DEADBAND"	075	12		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1187	1187	2	"04011006"	"MI TX1 CURRENT DAY DEMD"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1188	1188	1	"03025024"	"REG B TAP CHGR POS"	025	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1189	1189	1	"03017038"	"AL BRK 4 B AMPS BKR TRIP"	017	5	1	600.0001	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1190	1190	1	"03011035"	"MI TX1 KVA METER"	011	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1191	1191	1	"03023035"	"LC TX2 C AMPS C/S TRIP"	023	3	1	1637.6	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1192	1192	2	"04075002"	"ODA RATE PER SEC"	075	12		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1193	1193	1	"03058041"	"FI TX2 MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1194	1194	1	"03058042"	"RS TX2 MV LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1195	1195	2	"04053060"	"DIVIDER"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1196	1196	1	"03058043"	"RD TX1 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1197	1197	1	"03072006"	"BL TX1 LS B AMPS"	072	5	1	1637.6	1	554  	530  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1198	1198	1	"03040003"	"MN BKR 3 A AMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1199	1199	1	"03040004"	"MN BKR 2 B AMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1200	1200	1	"03072007"	"BL TX1 LS C AMPS"	072	5	1	1637.6	1	554  	530  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1201	1201	1	"03046010"	"GL 1A AMPS BKR TRIP"	046	1	1	599.9958	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1202	1202	1	"03023036"	"LC 3B AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1203	1203	2	"04049003"	"FR BRK 3 AMP TOTAL"	049	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1204	1204	1	"03023037"	"LC TX1 B AMPS C/S TRIP"	023	3	1	1637.6	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1205	1205	2	"04014007"	"DB PRV HOUR DEMAND TOT"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1206	1206	1	"03011036"	"TX1 FREQUENCY METER"	011	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1207	1207	1	"03073008"	"WO TX1 KVA METER"	073	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1208	1208	1	"03011037"	"MI TX1 POWER FACTOR"	011	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1209	1209	1	"03017039"	"AL BRK 4 C AMPS BKR TRIP"	017	5	1	600.0001	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1210	1210	1	"03033011"	"MX TX1 POWER FACTOR"	033	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1211	1211	1	"03021022"	"FDR 1 POWER FACTOR"	021	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1212	1212	1	"03041011"	"ME TX A AMPS C/S TRIP"	041	1	1	2456.4	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1213	1213	1	"03022015"	"GC BRK 1B AMPS BKR TRP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1214	1214	1	"03006005"	"FW TX1 WINDING 2 TEMP"	006	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1215	1215	3	"99055013"	"PERVENT CALCED FAILURE"	055	10	3	1.0	1	3750  	3500  	3400  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1216	1216	3	"99055014"	"PERVENT CALCED FAILURE"	055	10	4	1.0	1	3600  	3400  	3000  	-3750	-4500  	-7500  	0.0	0.0	0.0	1.0	1.0	
	1217	1217	1	"03015017"	"BW DC VOLTS"	015	4	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1218	1218	1	"03017040"	"AL TX1 VARS LEAD"	017	5	4	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1219	1219	1	"03006006"	"FW TX1 WINDING 3 TEMP"	006	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1220	1220	2	"04014008"	"DB TX3 MULTIPLIER"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1221	1221	1	"03040005"	"MN BKR 1 B AMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1222	1222	1	"03040006"	"MN BKR 1 C AMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1223	1223	1	"03006007"	"FW TX1 TANK OIL TEMP"	006	5	13	1.0	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1224	1224	2	"04014009"	"DB TX1 CALC DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1225	1225	2	"04014010"	"DB TX2 CALC DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1226	1226	2	"04014011"	"DB TX3 CALC DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1227	1227	2	"04014012"	"DB TX1 CUR DAY KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1228	1228	1	"03006008"	"FW LTC1 OIL TEMP"	006	5	13	1.0	1	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1229	1229	2	"04014013"	"DB TX2 CUR DAY KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1230	1230	2	"04046009"	"GL BRK 1 AMP TOTAL"	046	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1231	1231	2	"04014014"	"DB TX3 CUR DAY KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1232	1232	2	"04046010"	"GL BRK 2 AMP TOTAL"	046	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1233	1233	1	"03023038"	"TU W6208 VARS"	023	3	4	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1234	1234	2	"04007037"	"BC TX1 ADD STN WT"	007	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1235	1235	1	"03006009"	"FW TX1 AMBIENT TEMP"	006	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1236	1236	1	"03038011"	"TX1 LD TAP CHGR POS"	038	1	11	15.9922	1	16  	16  	15  	-15	-16  	-16  	0.0	0.0	0.0	1.0	1.0	
	1237	1237	1	"03038012"	"TX2 LD TAP CHGR POS"	038	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1238	1238	1	"03038013"	"LTC TANK OIL TEMP"	038	1	13	1.0	1	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1239	1239	1	"03038014"	"FDR 2 POWER FACTOR"	038	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1240	1240	1	"03013001"	"GEN #11 WATTS"	013	7	3	2000.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	1241	1241	1	"03013002"	"GEN #11 METER VARS"	013	7	4	2000.0	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1242	1242	1	"03049002"	"FR TX1 VARS LAG"	049	6	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1243	1243	1	"03057001"	"GEN #10 WATTS"	057	6	3	2000.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	1244	1244	1	"03057002"	"GEN #10 METER VARS"	057	6	4	2000.0	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1245	1245	1	"03038015"	"A517 POWER FACTOR METER"	038	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1246	1246	2	"04022001"	""	022	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1247	1247	1	"03031036"	"FDR 3 POWER FACTOR"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1248	1248	1	"03031037"	"FDR 4 POWER FACTOR"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1249	1249	2	"04002008"	"BRICKYARD 1 CALI DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1250	1250	1	"03017041"	"AL BRK 5 A AMPS BKR TRIP"	017	5	1	600.0001	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1251	1251	1	"03017042"	"AL BRK 5 B AMPS BKR TRIP"	017	5	1	600.0001	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1252	1252	1	"03017043"	"AL BRK 5 C AMPS BKR TRIP"	017	5	1	600.0001	1	660  	640  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1253	1253	1	"03017044"	"AL TX2 KVA METER"	017	5	10	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1254	1254	1	"03017045"	"AL TX2 VARS LAG"	017	5	4	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1255	1255	1	"03020010"	"HA TX1 REG B TAP POS"	020	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1256	1256	1	"03038016"	"TX1 FREQUENCY"	038	1	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1257	1257	1	"03038017"	"KH NORTH CEC ACCUMULATOR"	038	1	3	4.8	1	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	1258	1258	1	"03049003"	"FR TX1 WATTS"	049	6	3	65504.0	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1259	1259	1	"03038018"	"KH SOUTH CEC ACCUMULATOR"	038	1	3	4.8	1	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	1260	1260	1	"03049004"	"FR TX1 LS C AMPS"	049	6	1	1637.6	1	646  	624  	584  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1261	1261	1	"03038019"	"TX1 VARS LAG"	038	10	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1262	1262	1	"03038020"	"TX2 B AMPS H/S TRIP"	038	1	1	1637.6	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1263	1263	1	"03038021"	"TX2 C AMPS H/S TRIP"	038	1	1	1637.6	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1264	1264	1	"03038022"	"KH FDR 1 WATTS"	038	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1265	1265	2	"04027002"	"RS 2 CUR DAY DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1266	1266	1	"03015018"	"BW FDR 1A AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1267	1267	2	"04053061"	"CURRENT MONTH"	053	4	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1268	1268	2	"04053062"	"CURRENT TIME"	053	4	21	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1269	1269	2	"04053063"	"DAY"	053	4	22	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1270	1270	2	"04053064"	"CURRENT YEAR"	053	4	23	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1271	1271	2	"04053065"	"CURRENT WEEK"	053	4	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1272	1272	2	"04038009"	"KH CUR DAY DEMAND TOTAL"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1273	1273	2	"04038010"	"KH PRV MTH DEMAND TOTAL"	038	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1274	1274	2	"04023023"	"COMM LINE #2 HEARTBEAT"	023	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1275	1275	2	"04038011"	"KH PREV DAY DEMAND TOTAL"	038	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1276	1276	2	"04044001"	"IDLE TIME"	044	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1277	1277	2	"04038012"	"KH PRV HR DEMAND TOTAL"	038	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1278	1278	1	"03023039"	"LC 4A AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1279	1279	1	"03023040"	"LC 4B AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1280	1280	2	"04067052"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1281	1281	2	"04067053"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1282	1282	2	"04067054"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1283	1283	1	"03023041"	"TU W655  VARS"	023	3	4	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1284	1284	1	"03023042"	"TU W655  POWER FACTOR"	023	3	6	2.047	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1285	1285	1	"03023043"	"TU W6205 WATTS"	023	3	3	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1286	1286	2	"04067055"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1287	1287	2	"04067056"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1288	1288	2	"04067057"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1289	1289	2	"04038013"	"KEYSTONE TIME OUT ERROR"	038	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1290	1290	2	"04038014"	"KEYSTONE BCH PARITY ERRO"	038	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1291	1291	2	"04038015"	"KEYSTONE POLL ERRORS"	038	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1292	1292	1	"03031038"	"TEMPERATURE"	031	6	14	121.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1293	1293	2	"04007038"	"BC TX3 PREV MONTH DEMAN"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1294	1294	1	"03031039"	"FDR 7 POWER FACTOR"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1295	1295	1	"03031040"	"WIND SPEED"	031	6	2	100.0	1	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1296	1296	2	"04002009"	"BRICKYARD 2 CALI DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1297	1297	1	"03051011"	"W6164B PHASE AMPS"	051	3	1	1.0	1	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1298	1298	2	"04053066"	"VOLTAGE REDUCTION"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1299	1299	2	"04067058"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1300	1300	1	"03022016"	"GC 3A AMPS-BKR TRIP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1301	1301	1	"03022017"	"GC 3C AMPS-BKR TRIP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1302	1302	1	"03022018"	"GC TX1 REG A VOTLS"	022	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1303	1303	1	"03022019"	"GC TX1 REG B VOLTS"	022	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1304	1304	1	"03022020"	"GC TX1 REG C VOLTS"	022	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1305	1305	1	"03072008"	"BL TX1 WATTS"	072	5	3	65504.0	1	20000  	18000  	17000  	-10	-500  	-500  	0.0	0.0	0.0	1.0	1.0	
	1306	1306	1	"03072009"	"BL BL TX1 POWER FACTOR"	072	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1307	1307	1	"03072010"	"BL TX1 FREQUENCY"	072	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1308	1308	1	"03072011"	"BL TX1 KVA METER"	072	5	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1309	1309	1	"03072012"	"BL TX1 VARS LAG"	072	5	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1310	1310	1	"03072013"	"BL TX1 VARS LEAD"	072	5	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1311	1311	1	"03072014"	"BL BKR 1A AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	470  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1312	1312	1	"03072015"	"BL BKR 1B AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1313	1313	1	"03072016"	"BL BKR 1C AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1314	1314	2	"04014015"	"DB TX1 CUR HR DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1315	1315	1	"03038023"	"KH FDR 3 WATTS"	038	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1316	1316	2	"04042002"	"LYNNE CALC DEMAND"	042	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1317	1317	1	"03017046"	"AL TX2 VARS LEAD"	017	5	4	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1318	1318	1	"03009002"	"FM TX1 FREQUENCY"	009	7	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1319	1319	1	"03009003"	"FM TX1 KVA METER"	009	7	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1320	1320	1	"03009004"	"FM TX1 VARS LAG"	009	7	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1321	1321	2	"04015010"	"BW PREV MONTH DEMAND"	015	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1322	1322	2	"04065017"	"SEMI BY DELIVERY PT MVAR"	065	10	17	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1323	1323	1	"03022021"	"GC BRK 1A AMPS BKR TRP"	022	4	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1324	1324	1	"03022022"	"GC BRK #1 REG A VOLTS"	022	4	5	149.9835	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1325	1325	1	"03028007"	"GP REG B VOLTS/2431"	028	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1326	1326	1	"03022023"	"GC BRK #1 REG B VOLTS"	022	4	5	149.9835	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1327	1327	1	"03022024"	"GC BRK #1 REG C VOLTS"	022	4	5	149.9835	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1328	1328	2	"04053067"	"SYSTEM REQUESTED SHED"	053	2	24	1.0	1	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0	
	1329	1329	2	"04053068"	"SYSTEM REG ACTUAL STEP"	053	2	24	1.0	1	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0	
	1330	1330	1	"03015019"	"BW FDR 1B AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1331	1331	2	"04053069"	"SYSTEM THRESHOLD"	053	2	25	1.0	1	500000  	400000  	370000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0	
	1332	1332	2	"04053070"	"SYSTEM RTE OF CHANGE"	053	2	25	1.0	1	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0	
	1333	1333	1	"03015020"	"BW FDR 1C AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1334	1334	2	"04053071"	"SYSTEM DEAD BAND"	053	2	25	1.0	1	70000  	60000  	50000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0	
	1335	1335	1	"03015021"	"BW FDR 2A AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1336	1336	2	"04053072"	"SYSTEM FORCASTED LOAD"	053	2	25	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1337	1337	2	"04031007"	"RV BRK 2 AMP TOTAL"	031	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1338	1338	1	"03038024"	"TX2 WATTS"	038	1	3	65504.0	1	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1339	1339	1	"03038025"	"TX2 KVA METER"	038	1	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1340	1340	1	"03038026"	"TX2 VARS LAG"	038	10	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1341	1341	1	"03038027"	"TX2 VARS LEAD"	038	1	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1342	1342	1	"03038028"	"KH BKR 1 A AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1343	1343	1	"03038029"	"KH BKR 1 B AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1344	1344	1	"03038030"	"KH BKR 1 C AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1345	1345	1	"03038031"	"KH BKR 2 A AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1346	1346	1	"03038032"	"KH BKR 2 B AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1347	1347	1	"03015022"	"BW FDR 2B AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1348	1348	1	"03009005"	"FM TX1 VARS LEAD"	009	7	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1349	1349	2	"04065018"	"GC & LA TX B AMP TOTAL"	065	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1350	1350	1	"03033012"	"MX BKR 1 B AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1351	1351	1	"03038033"	"KH BKR 2 C AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1352	1352	1	"03038034"	"KH BKR 3 A AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1353	1353	1	"03038035"	"KH BKR 3 B AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1354	1354	2	"04031008"	"RV BRK 3 AMP TOTAL"	031	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1355	1355	2	"04016017"	"OP BRK 1 AMP TOTAL"	016	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1356	1356	1	"03042023"	"LY TX1 FREQUENCY"	042	7	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1357	1357	1	"03038036"	"KH BKR 3 C AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1358	1358	1	"03038037"	"KH BKR 4 A AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1359	1359	1	"03038038"	"KH BKR 4 B AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1360	1360	2	"04016018"	"OP BRK 2 AMP TOTAL"	016	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1361	1361	2	"04016019"	"OP BRK 3 AMP TOTAL"	016	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1362	1362	2	"04016020"	"OP BRK 4 AMP TOTAL"	016	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1363	1363	2	"04035001"	"ARCHER CALC DEMAND"	035	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1364	1364	2	"04035002"	"CURRENT DAY DEMAND"	035	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1365	1365	2	"04035003"	"CURRENT HOUR DEMAND"	035	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1366	1366	2	"04035004"	"CURRENT MONTH DEMAND"	035	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1367	1367	2	"04035005"	"MULTIPLIER"	035	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1368	1368	2	"04035006"	"PREVIOUS DAY DEMAND"	035	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1369	1369	2	"04035007"	"AC POWER FACTOR AVG"	035	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1370	1370	2	"04035008"	"PREVIOUS HOUR DEMAND"	035	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1371	1371	2	"04035009"	"PREV MONTH TOTAL"	035	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1372	1372	2	"04035010"	""	035	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1373	1373	2	"04035011"	"AC REGULATOR STAGE"	035	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1374	1374	1	"03035001"	"ARCHER ACCUMULATOR"	035	5	3	2.4	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1375	1375	2	"04035012"	"AC KVA AVERAGE"	035	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1376	1376	1	"03038039"	"KH BKR 4 C AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1377	1377	1	"03042024"	"LY TX1 KVA METER"	042	7	10	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1378	1378	1	"03015023"	"BW FDR 2C AMPS"	015	4	1	799.9981	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1379	1379	1	"03031041"	"TX1 LD TAP CH POS"	031	6	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1380	1380	1	"03015024"	"BW TX1 REG A PH VOLTS"	015	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1381	1381	1	"03042025"	"LY TX1 VARS LAG"	042	7	4	49128.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1382	1382	2	"04011007"	""	011	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1383	1383	1	"03043006"	"GT TX1 B AMPS"	043	7	1	2456.4	1	736  	686  	636  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1384	1384	2	"04031009"	"TX2 KVA AVERAGE"	031	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1385	1385	2	"04004005"	"WA BRK 1 AMP TOTAL"	004	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1386	1386	3	"99063006"	""	063	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1387	1387	1	"03049005"	"FR TX1 VARS LEAD"	049	6	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1388	1388	1	"03036018"	"TX2 REG B VOLTS"	036	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1389	1389	1	"03038040"	"TX2 A AMPS H/S TRIP"	038	1	1	1637.6	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1390	1390	2	"04035013"	"FPC PULSE TOTAL"	035	5	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1391	1391	2	"04042003"	"CURRENT DAY DEMAND"	042	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1392	1392	1	"03028008"	"GP REG C VOLTS/2431"	028	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1393	1393	2	"04010011"	""	010	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1394	1394	1	"03031042"	"BKR 5 A AMP BKR TRIP"	031	6	1	600.0001	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1395	1395	2	"04028010"	"GP REGULATOR STAGE"	028	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1396	1396	2	"04006002"	""	006	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1397	1397	2	"04007039"	"BC 6W54 CALC WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1398	1398	2	"04019002"	"FI CALI TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1399	1399	1	"03058044"	"GC GEN #4 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1400	1400	2	"04067059"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1401	1401	2	"04067060"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1402	1402	2	"04007040"	"BC 6W51 AMP AVG"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1403	1403	2	"04007041"	"BC 6W57 AMP AVG"	007	3	3	1.0	1	1200  	1000  	1000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1404	1404	2	"04007042"	"BC 6W51 CALC WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1405	1405	1	"03036019"	"TX1 REG A VOLTS"	036	3	5	149.9837	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1406	1406	1	"03042026"	"LY TX1 VARS LEAD"	042	7	4	49128.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1407	1407	1	"03016003"	"OP TX2 POWER FACTOR"	016	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1408	1408	1	"03016004"	"OP TX2 FREQUENCY"	016	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1409	1409	1	"03016005"	"OP TX2 KVA METER"	016	4	10	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1410	1410	1	"03016006"	"OP TX2 VARS LAG"	016	4	4	98256.0	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1411	1411	1	"03016007"	"OP TX2 VARS LEAD"	016	4	4	98256.0	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1412	1412	2	"04007043"	"BC 6W51 AVGAMP*VOLT"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1413	1413	1	"03069012"	"WE TX2 REG B VOLTS"	069	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1414	1414	1	"03069013"	"WE TX2 REG C VOLTS"	069	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1415	1415	2	"04067061"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1416	1416	2	"04067062"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1417	1417	2	"04067063"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1418	1418	2	"04020006"	"MULTIPLIER"	020	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1419	1419	1	"03023044"	"LC TX2 VARS LEAD"	023	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1420	1420	1	"03031043"	"FDR 2 WATTS"	031	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1421	1421	2	"04002010"	"BY 1 CUR DY DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1422	1422	1	"03041012"	"ME BKR 1A AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1423	1423	1	"03041013"	"ME BKR 1C AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1424	1424	1	"03041014"	"ME BKR 3A AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1425	1425	1	"03041015"	"ME FDR 4 POWER FACTOR"	041	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1426	1426	1	"03036020"	"RD DC VOLTS"	036	4	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1427	1427	1	"03036021"	"BKR 1 C AMPS BKR TRIP"	036	4	1	1199.999	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1428	1428	1	"03036022"	"BKR 2 C AMPS BKR TRIP"	036	4	1	1199.999	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1429	1429	2	"04049004"	"ADDITIVE SYS W TOT"	049	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1430	1430	2	"04046011"	"CURRENT DAY DEMAND"	046	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1431	1431	2	"04049005"	"CURRENT MONTH DEMAND"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1432	1432	1	"03058045"	"BC 6W57 MV"	058	13	4	138000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1433	1433	1	"03023045"	"LC 5C AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1434	1434	2	"04067064"	"SPARE ANALOG"	067	10	10	1.0	1	25000  	23000  	22000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1435	1435	2	"04045013"	"POSITIVE VALUE MV"	045	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1436	1436	1	"03024002"	"GEN #5 PWR FACTOR"	024	3	6	20.47	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1437	1437	2	"04036015"	"RD 1 MULTIPLIER"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1438	1438	1	"03036023"	"TX1 REG B VOLTS"	036	3	5	149.9837	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1439	1439	2	"04011008"	"MI TX2 CURRENT DAY DEMD"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1440	1440	2	"04045014"	"TOTAL KVA"	045	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1441	1441	1	"03012025"	"LA TX1 KW PREV HR"	012	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1442	1442	2	"04014016"	"DB TX2 CUR HR DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1443	1443	1	"03058046"	"BC TX1 MVA"	058	13	4	2047000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1444	1444	1	"03036024"	"TX1 B BUS VOLTS"	036	4	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	1445	1445	1	"03036025"	"TX1 REG C VOLTS"	036	3	5	149.9837	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1446	1446	1	"03021023"	"FDR 2 POWER FACTOR"	021	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1447	1447	2	"04045015"	"POWER FACTOR"	045	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1448	1448	2	"04067065"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1449	1449	2	"04014017"	"DB TX3 CUR HR DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1450	1450	2	"04067066"	"POWER FACTOR"	067	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1451	1451	2	"04036016"	"RD 2 MULTIPLIER"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1452	1452	1	"03006010"	"FW TX1 VARS LEAD"	006	5	4	32752.0	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1453	1453	1	"03058047"	"FI TX3 MV LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1454	1454	1	"03010024"	"CA TX1 KVA METER"	010	5	10	32752.0	1	20000  	18000  	17000  	-17000	-18000  	-20000  	0.0	0.0	0.0	1.0	1.0	
	1455	1455	2	"04042004"	"CURRENT HOUR DEMAND"	042	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1456	1456	2	"04031010"	"RV TX1 CALC DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1457	1457	1	"03015025"	"BW TX1 REG B PH VOLTS"	015	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1458	1458	2	"04020007"	"PREVIOUS DAY DEMAND"	020	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1459	1459	1	"03036026"	"TX1 A AMPS C/S TRIP"	036	3	1	3275.2	1	1288  	1238  	1188  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1460	1460	1	"03021024"	"WH TX1 POWER FACTOR MET"	021	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1461	1461	1	"03023046"	"LC 1A AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1462	1462	1	"03010025"	"CA TX1 POWER FACTOR"	010	6	10	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1463	1463	2	"04042005"	"CURRENT MONTH DEMAND"	042	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1464	1464	2	"04031011"	"RV TX1 CURRENT DAY DEMD"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1465	1465	3	"99055015"	"SWITCH COUNT STATUS"	055	12		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1466	1466	2	"04007044"	"BLK CRK METER VARS TOTAL"	007	4	4	1.0	1	180000  	170000  	128000  	-80000	-90000  	-95000  	0.0	0.0	0.0	1.0	1.0	
	1467	1467	2	"04027003"	"RS CALI TOTAL"	027	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1468	1468	2	"04007045"	"BLACK CREEK TX1 KVA"	007	6	10	1.0	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0	
	1469	1469	2	"04002011"	"BY TX C AMP TOTAL"	002	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1470	1470	2	"04020008"	"PREVIOUS HOUR DEMAND"	020	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1471	1471	2	"04035014"	"AC,AL,AR,AS WATT TTL"	035	5	3	1.0	1	180000  	170000  	165000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1472	1472	1	"03015026"	"BW TX1 REG C PH VOLTS"	015	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1473	1473	1	"03009006"	"FM TX1 POWER FACTOR"	009	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1474	1474	2	"04007046"	"POWER FACTOR"	007	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1475	1475	2	"04053073"	"FPL 230 DIRECT SERV"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1476	1476	1	"03058048"	"BC N 230 VOLTS"	058	13	4	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1477	1477	2	"04060011"	""	060	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1478	1478	2	"04067067"	"NLC TX1 POWER FACTOR"	067	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1479	1479	1	"03038041"	"TX2 POWER FACTOR METER"	038	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1480	1480	1	"03025025"	"PH KVA METER"	025	5	10	16376.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1481	1481	1	"03025026"	"PH POWER FACTOR METER"	025	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1482	1482	1	"03047003"	"TX REG A VOLTS FROM 2431"	047	1	5	415.541	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1483	1483	2	"04020009"	"PREV MONTH TOTAL"	020	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1484	1484	1	"03058049"	"FI TX1 MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1485	1485	1	"03020011"	"HAMMOND ACCUMULATOR"	020	7	3	1.2	1	999999	999996	999995	1	-1  	-5  	0.0	0.0	0.0	1.0	1.0	
	1486	1486	2	"04002012"	"BY 2 CUR DY DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1487	1487	1	"03020012"	"HA TX1 REG A PH VOLTS"	020	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1488	1488	1	"03038042"	"TX1 B AMPS H/S TRIP"	038	1	1	1637.6	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1489	1489	1	"03049006"	"FR TX1 FREQUENCY"	049	6	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1490	1490	2	"04031012"	"TX1 PREVIOUS HOUR DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1491	1491	2	"04067068"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1492	1492	1	"03049007"	"FR TX1 KVA METER"	049	6	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1493	1493	2	"04031013"	"RV TX1 MULTIPLIER"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1494	1494	2	"04031014"	"TX1 PREVIOUS DAY DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1495	1495	1	"03070010"	"TX1 KVA METER"	070	5	10	54587.35	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1496	1496	2	"04031015"	"TX1 CURRENT MONTH DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1497	1497	1	"03072017"	"BL BKR 2A AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1498	1498	1	"03036027"	"BKR 3 A AMPS BKR TRIP"	036	4	1	1199.999	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1499	1499	2	"04040017"	"COMMLINE #6 HEARTBEAT"	040	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1500	1500	2	"04064002"	"MULTIPLIER"	064	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1501	1501	1	"03069014"	"WE GEN #1 WATTS"	069	4	3	1.0	1	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	1502	1502	1	"03020013"	"HA TX1 REG B PH VOLTS"	020	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1503	1503	1	"03023047"	"LC TX1 WATTS"	023	3	3	65504.0	1	33600  	32000  	30000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1504	1504	1	"03023048"	"LC TX1 FREQUENCY"	023	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1505	1505	1	"03069015"	"WE GEN #1 METER VARS"	069	4	4	1.0	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1506	1506	3	"99055016"	""	055	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1507	1507	1	"03031044"	"BKR 6 A AMP BKR TRIP"	031	6	1	600.0001	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1508	1508	1	"03031045"	"BKR 6 C AMP BKR TRIP"	031	6	1	600.0001	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1509	1509	2	"04031016"	"RV BRK 5 AMP TOTAL"	031	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1510	1510	2	"04068002"	"DIRECT SERVE AVG MWATTS"	068	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1511	1511	1	"03020014"	"HA TX1 REG C PH VOLTS"	020	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1512	1512	1	"03020015"	"HA TXA AMPS C/S TRIP"	020	7	1	818.8	1	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1513	1513	1	"03020016"	"HA TX1 B AMPS"	020	7	1	818.8	1	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1514	1514	1	"03040007"	"MN BKR 3 WATTS"	040	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1515	1515	1	"03020017"	"HA TX1 C AMPS"	020	7	1	818.8	1	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1516	1516	1	"03020018"	"HA TX1 WATTS"	020	7	3	16376.0	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1517	1517	1	"03020019"	"HA TX1 POWER FACTOR"	020	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1518	1518	1	"03020020"	"HA TX1 FREQUENCY"	020	7	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1519	1519	1	"03020021"	"HA TX1 KVA METER"	020	7	10	16376.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1520	1520	1	"03020022"	"HA TX1 VARS LAG"	020	7	4	16376.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1521	1521	1	"03033013"	"MX BKR 1 A AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1522	1522	1	"03020023"	"HA TX1 VARS LEAD"	020	7	4	16376.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1523	1523	1	"03020024"	"HA DC VOLTS"	020	7	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1524	1524	2	"04067069"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1525	1525	1	"03006011"	"FW TX1 REG C VOLTS"	006	5	5	204.7	1	133  	129  	128.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1526	1526	1	"03006012"	"FW TX1 LS AMPS"	006	5	1	818.8	1	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1527	1527	1	"03006013"	"FW TX1 LS B AMPS"	006	5	1	818.8	1	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1528	1528	1	"03006014"	"FW TX1 LS C AMPS"	006	5	1	818.8	1	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1529	1529	1	"03006015"	"FW TX1 WATTS"	006	5	3	32752.0	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1530	1530	2	"04004006"	"PREVIOUS HOUR DEMAND"	004	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1531	1531	2	"04004007"	"PREV MONTH TOTAL"	004	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1532	1532	2	"04004008"	"WALDO REG VOLT AVG"	004	5	5	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1533	1533	2	"04067070"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1534	1534	2	"04067071"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1535	1535	2	"04067072"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1536	1536	1	"03006016"	"FW TX1 VARS LAG"	006	5	4	32752.0	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1537	1537	1	"03006017"	"FW PULSE ACCUMULATOR 1"	006	5	3	2.4	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1538	1538	2	"04006003"	"FT WHITE CALC DEMAND"	006	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1539	1539	2	"04006004"	"PREVIOUS DAY DEMAND"	006	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1540	1540	2	"04006005"	"PREVIOUS HOUR DEMAND"	006	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1541	1541	2	"04006006"	"PREV MONTH TOTAL"	006	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1542	1542	1	"03006018"	"FW TX1 POWER FACTOR"	006	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1543	1543	2	"04006007"	"CURRENT DAY DEMAND"	006	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1544	1544	2	"04053074"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1545	1545	2	"04053075"	"CEC SYSTEM INS FPL"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1546	1546	2	"04053076"	"LOAD MGT FPL ADDITIVE"	053	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1547	1547	2	"04006008"	"CURRENT HOUR DEMAND"	006	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1548	1548	2	"04068003"	"DIRECT SERVE LM TOTAL"	068	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1549	1549	2	"04006009"	"CURRENT MONTH DEMAND"	006	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1550	1550	2	"04006010"	"MULTIPLIER"	006	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1551	1551	1	"03006019"	"FW TX1 KVA METER"	006	5	10	32752.0	1	33000  	31000  	29000  	-17000	-18000  	-20000  	0.0	0.0	0.0	1.0	1.0	
	1552	1552	1	"03046011"	"POWER FACTOR METER"	046	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1553	1553	1	"03020025"	"HA BKR 1 AMPS"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1554	1554	1	"03006020"	"FW DC VOLTS"	006	5	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1555	1555	1	"03006021"	"FW BRK 2 A AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1556	1556	1	"03006022"	"FW BRK 2 B AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1557	1557	1	"03006023"	"FW BRK 2 C AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1558	1558	1	"03006024"	"FW BRK 3 A AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1559	1559	1	"03006025"	"FW BRK 3 B AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1560	1560	1	"03006026"	"FW BRK 3 C AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1561	1561	1	"03006027"	"FW BRK 4 A AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1562	1562	1	"03006028"	"FW BRK 4 B AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1563	1563	1	"03006029"	"FW BRK 4 C AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1564	1564	1	"03006030"	"FW BRK 5 A AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1565	1565	1	"03006031"	"FW BRK 5 B AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1566	1566	1	"03006032"	"FW BRK 5 C AMP BKR TRIP"	006	5	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1567	1567	2	"04006011"	"FW REGULATOR STAGE"	006	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1568	1568	1	"03006033"	"FW LTC1 TAP POS"	006	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1569	1569	1	"03020026"	"HA BKR 1B AMP"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1570	1570	2	"04006012"	"69 KV SYSTEM WATT TOTAL"	006	6	3	1.0	1	999999	999996	999995	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1571	1571	2	"04006013"	"DEF PULSE ADDED 2"	006	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1572	1572	2	"04053077"	"CEC SYSTEM INST"	053	4	7	1.0	1	645420  	642920  	640420  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1573	1573	1	"03001011"	"DI FDR 1 WATTS"	001	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1574	1574	1	"03020027"	"HA BKR 1C AMPS"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1575	1575	1	"03001012"	"DI FDR 2 WATTS"	001	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1576	1576	1	"03001013"	"DI FDR 3 WATTS"	001	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1577	1577	1	"03001014"	"DI FDR 4 WATTS"	001	3	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1578	1578	1	"03001015"	"DI FDR 5 WATTS"	001	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1579	1579	1	"03001016"	"DI FDR 6 WATTS"	001	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1580	1580	1	"03001017"	"DI FDR 1 POWER FACTOR"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1581	1581	1	"03020028"	"HA BKR 2A AMPS"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1582	1582	2	"04001004"	""	001	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1583	1583	1	"03017047"	"AL TX2 AMBIENT TEMP"	017	5	13	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1584	1584	1	"03020029"	"HA BKR 2B AMPS"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1585	1585	2	"04021002"	"WH KVA AVERAGE"	021	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1586	1586	2	"04021003"	"WH POWER FACTOR AVG"	021	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1587	1587	1	"03001018"	"DR INLT TX1  ACCUM"	001	3	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1588	1588	2	"04002013"	"BY 1 CUR HR DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1589	1589	1	"03020030"	"HA BKR 2C AMPS"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1590	1590	2	"04002014"	"BY 2 CUR HR DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1591	1591	2	"04042006"	"PREVIOUS DAY DEMAND"	042	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1592	1592	1	"03020031"	"HA BKR 3A AMPS"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1593	1593	2	"04042007"	"LY POWER FACTOR AVG"	042	7	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1594	1594	2	"04065019"	"RS, FI & BY B AMP TOTAL"	065	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1595	1595	1	"03020032"	"HA BKR 3B AMPS"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1596	1596	1	"03070011"	"TX1 VARS LEAD"	070	5	4	54587.35	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1597	1597	1	"03041016"	"ME FREQUENCY"	041	1	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1598	1598	1	"03020033"	"HA BKR 3C AMPS"	020	7	1	599.9999	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1599	1599	1	"03036028"	"TX1 C AMPS C/S TRIP"	036	3	1	3275.2	1	1288  	1238  	1188  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1600	1600	2	"04007047"	"BC TX1 WATT AVERAGE"	007	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1601	1601	2	"04007048"	"BC TX2 WATT AVERAGE"	007	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1602	1602	2	"04007049"	"BC TX3 WATT AVERAGE"	007	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1603	1603	2	"04067073"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1604	1604	2	"04067074"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1605	1605	2	"04007050"	"MODEL"	007	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1606	1606	2	"04067075"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1607	1607	2	"04067076"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1608	1608	2	"04067077"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1609	1609	1	"03041017"	"ME POWER FACTOR METER"	041	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1610	1610	2	"04020010"	"HA REGULATOR STAGE"	020	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1611	1611	2	"04030010"	"POWER FACTOR AVG"	030	7	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1612	1612	2	"04039002"	"BN KVA AVERAGE"	039	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1613	1613	2	"04020011"	"HA KVA AVERAGE"	020	7	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1614	1614	2	"04039003"	"BN POWER FACTOR AVG"	039	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1615	1615	2	"04070002"	"TX1 AMP TOTAL"	070	5	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1616	1616	2	"04020012"	"HA POWER FACTOR AVG"	020	7	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1617	1617	2	"04007051"	"BC TX1 CUR HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1618	1618	2	"04015011"	"BW KVA AVERAGE"	015	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1619	1619	1	"03040008"	"MN BKR 2 C AMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1620	1620	2	"04015012"	"BW POWER FACTOR AVG"	015	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1621	1621	1	"03043007"	"GT TX1 C AMPS"	043	7	1	2456.4	1	736  	686  	636  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1622	1622	1	"03040009"	"MN BKR 3 B AMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1623	1623	1	"03043008"	"GT TX1 WATTS"	043	7	3	49128.0	1	13440  	12000  	10000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1624	1624	1	"03043009"	"GT TX1 POWER FACTOR"	043	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1625	1625	2	"04051013"	"COMM LINE #3 HEARTBEAT"	051	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1626	1626	2	"04038016"	"KH TX2 KVA AVERAGE"	038	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1627	1627	2	"04053078"	"CEC SYS WATT DEF115"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1628	1628	2	"04002015"	"BY 1 CUR MTH DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1629	1629	2	"04030011"	"COMMLINE #7 HEARTBEAT"	030	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1630	1630	1	"03036029"	"BKR 3 B AMPS BKR TRIP"	036	4	1	1199.999	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1631	1631	2	"04038017"	"COMM LINE #1 HEARTBEAT"	038	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1632	1632	2	"04053079"	"CEC SYS WATT DEF69-1"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1633	1633	1	"03043010"	"GT TX1 FREQUENCY"	043	7	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1634	1634	2	"04010012"	"CA KVA AVERAGE"	010	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1635	1635	2	"04053080"	"CEC SYS WATT DEF69-2"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1636	1636	1	"03040010"	"MN BKR 3 C AMPS"	040	6	1	599.9982	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1637	1637	2	"04010013"	"CA POWER FACTOR AVG"	010	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1638	1638	1	"03024003"	"GEN5 DC VOLTS"	024	3	5	204.7	1	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0	
	1639	1639	1	"03024004"	"GEN #5 LEAD LAG"	024	3	6	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1640	1640	2	"04029013"	"BR KVA AVERAGE"	029	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1641	1641	2	"04029014"	"BR POWER FACTOR AVG"	029	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1642	1642	2	"04035015"	"AC BRK 1 AMP TOTAL"	035	5	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1643	1643	2	"04035016"	"AC BRK 2 AMP TOTAL"	035	5	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1644	1644	2	"04035017"	"AC BRK 3 AMP TOTAL"	035	5	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1645	1645	2	"04007052"	"BC NORTH BUSS WATT TOT"	007	10	1	1.0	1	160000  	150000  	145000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1646	1646	2	"04025009"	"PH & LY ,WATT TOTAL"	025	5	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1647	1647	2	"04060012"	"FA KVA AVERAGE"	060	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1648	1648	2	"04035018"	"AC BRK 4 AMP TOTAL"	035	5	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1649	1649	2	"04060013"	"FA POWER FACTOR AVG"	060	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1650	1650	2	"04025010"	""	025	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1651	1651	2	"04068004"	"DIRECT SERVE TARGET"	068	2	15	9999.999	1	10000  	9950  	9000  	-100	-300  	-400  	0.0	0.0	0.0	1.0	1.0	
	1652	1652	2	"04030012"	""	030	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1653	1653	1	"03056011"	"SA BKR 3 B AMPS"	056	6	1	599.9999	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1654	1654	1	"03056012"	"SA BKR 3 C AMPS"	056	6	1	599.9999	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1655	1655	1	"03056013"	"SATSUMA ACCUMULATOR"	056	6	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1656	1656	2	"04002016"	"BY 2 CUR DY DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1657	1657	1	"03001019"	"DR INLT TX2  ACCUM"	001	3	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1658	1658	1	"03001020"	"DI TX1 REG A VOLTS"	001	3	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1659	1659	1	"03001021"	"DI TX1 REG B VOLTS"	001	3	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1660	1660	1	"03001022"	"DI TX1 REG C VOLTS"	001	3	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1661	1661	1	"03001023"	"DI TX1 A AMPS C/S TRIP"	001	3	1	1637.6	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1662	1662	1	"03001024"	"DI TX1 B AMPS C/S TRIP"	001	3	1	1637.6	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1663	1663	1	"03001025"	"DI TX1 C AMPS  C/S TRIP"	001	3	1	1637.6	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1664	1664	2	"04026001"	""	026	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1665	1665	2	"04067078"	"SA TX1 A PH BUS VOLTS"	067	6	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	1666	1666	2	"04067079"	"SA TX1 B PH BUS VOLTS"	067	6	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	1667	1667	2	"04067080"	"SA TX1 C PH BUS VOLTS"	067	6	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	1668	1668	1	"03056014"	"SA TX1 A AMPS"	056	6	1	1637.6	1	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1669	1669	2	"04017013"	"AL BRK 1 AMP TOTAL"	017	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1670	1670	1	"03001026"	"DI FDR 2 POWER FACTOR"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1671	1671	1	"03023049"	"LC 1C AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1672	1672	2	"04022002"	"GREEN COVE 4 UNBALANCE"	022	6	1	1.0	1	300  	275  	265  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1673	1673	1	"03023050"	"TUSTENUGGEE W655 C AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1674	1674	1	"03001027"	"TX1 PREVIOUS HOUR DEMAN"	001	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1675	1675	2	"04016021"	"OP CALC CUR DAY DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1676	1676	1	"03033014"	"MX TX1 FREQUENCY"	033	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1677	1677	2	"04017014"	"AL BRK 2 AMP TOTAL"	017	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1678	1678	2	"04017015"	"AL BRK 3 AMP TOTAL"	017	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1679	1679	2	"04017016"	"AL BRK 4 AMP TOTAL"	017	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1680	1680	2	"04017017"	"AL BRK 5 AMP TOTAL"	017	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1681	1681	2	"04057001"	""	057	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1682	1682	2	"04048003"	"REQUESTED STEP"	048	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1683	1683	1	"03040011"	"MN PULSE ACCUMULATOR 1"	040	6	3	7.2	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1684	1684	1	"03001028"	"DI TX1 WATTS"	001	3	3	65505.0	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1685	1685	1	"03001029"	"DI TX1 POWER FACTOR MET"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1686	1686	1	"03001030"	"DI TX1 FREQUENCY"	001	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1687	1687	1	"03023051"	"LC 2A AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1688	1688	2	"04008007"	"PREVIOUS DAY DEMAND"	008	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1689	1689	2	"04017018"	"AL BRK 6 AMP TOTAL"	017	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1690	1690	2	"04003004"	"PREV MONTH TOTAL"	003	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1691	1691	2	"04016022"	"OP POWER FACTOR AVG"	016	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1692	1692	2	"04016023"	"OP PREVIOUS H0UR DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1693	1693	2	"04016024"	"OP PREV MONTH DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1694	1694	1	"03058050"	"RS MWATTS TOT"	058	10	3	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1695	1695	2	"04028011"	"CURRENT MONTH DEMAND"	028	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1696	1696	2	"04023024"	"LC 2 PREV DAY DEMAND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1697	1697	1	"03058051"	"FI TX1 MV LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1698	1698	2	"04038018"	"KH BRK 2 AMP TOTAL"	038	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1699	1699	1	"03023052"	"LC TX2 REG A VOLTS"	023	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1700	1700	2	"04023025"	"LC TX2 PRV HR DMND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1701	1701	2	"04006014"	"FW KVA AVERAGE"	006	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1702	1702	1	"03041018"	"ME FDR 1 WATTS"	041	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1703	1703	1	"03023053"	"LC TX2 REG B VOLTS"	023	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1704	1704	2	"04006015"	"FW POWER FACTOR AVG"	006	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1705	1705	2	"04022003"	"GC KVA AVERAGE"	022	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1706	1706	1	"03041019"	"ME FDR 2 WATTS"	041	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1707	1707	1	"03058052"	"LA MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1708	1708	1	"03022025"	"GC TX1 LS A AMPS"	022	4	1	1637.6	1	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1709	1709	1	"03022026"	"GC TX1 LS B AMPS"	022	4	1	1637.6	1	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1710	1710	1	"03022027"	"GC TX1 LS C AMPS"	022	4	1	1637.6	1	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1711	1711	1	"03022028"	"G/C LD TAP CHGR POS"	022	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1712	1712	2	"04042008"	"PREVIOUS HOUR DEMAND"	042	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1713	1713	2	"04022004"	"GC POWER FACTOR AVG"	022	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1714	1714	1	"03023054"	"LC TX2 REG C VOLTS"	023	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1715	1715	1	"03023055"	"LC TX2 A AMPS C/S TRIP"	023	3	1	1637.6	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1716	1716	1	"03058053"	"GC GEN #3 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1717	1717	1	"03030010"	"SS FDR 2 WATTS"	030	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1718	1718	2	"04048004"	"ACTUAL SHED STEP"	048	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1719	1719	2	"04048005"	"STRAGETY NUMBER"	048	10	26	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1720	1720	1	"03022029"	"GREEN COVE ACCUMULATOR 1"	022	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	1721	1721	2	"04067081"	"GL POWER FACTOR AVG"	067	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1722	1722	1	"03072018"	"BL BKR 2B AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1723	1723	1	"03030011"	"SS FDR 2 POWER FACTOR"	030	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1724	1724	1	"03072019"	"BL BKR 2C AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1725	1725	1	"03041020"	"ME FDR 3 WATTS"	041	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1726	1726	1	"03041021"	"ME FDR 4 WATTS"	041	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1727	1727	2	"04008008"	""	008	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1728	1728	1	"03031046"	"BKR 5 B AMP BKR TRIP"	031	6	1	600.0001	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1729	1729	1	"03005004"	"AB DC VOLTS"	005	7	5	1.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1730	1730	1	"03074007"	"AS TX1 REG B TAP POS"	074	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1731	1731	2	"04025011"	"PH KVA AVERAGE"	025	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1732	1732	2	"04029015"	"BR BRK 1 AMP TOTAL"	029	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1733	1733	2	"04025012"	"PH POWER FACTOR AVG"	025	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1734	1734	1	"03031047"	"FDR 6 POWER FACTOR"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1735	1735	2	"04029016"	"BR BRK 2 AMP TOTAL"	029	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1736	1736	1	"03074008"	"AS TX1 REG A TAP POS"	074	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1737	1737	1	"03028009"	"REG A TAP CHGR POS"	028	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1738	1738	2	"04029017"	"BR BRK 2 AMP TOTAL"	029	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1739	1739	2	"04044002"	"TIME OUTS"	044	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1740	1740	1	"03028010"	"REG B TAP CHGR POS"	028	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1741	1741	2	"04015013"	"BW BRK 1 AMP TOTAL"	015	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1742	1742	2	"04044003"	"WRONG REPLY COUNT"	044	1		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1743	1743	2	"04053081"	"DAY"	053	4	22	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1744	1744	2	"04053082"	"DAY-1"	053	4	22	0.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1745	1745	2	"04015014"	"BW BRK 2 AMP TOTAL"	015	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1746	1746	2	"04044004"	"TOTAL NUMBER OF POLLS"	044	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1747	1747	1	"03046012"	"TX REG C VOLTS FROM 2431"	046	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1748	1748	2	"04015015"	"BW BRK 3 AMP TOTAL"	015	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1749	1749	1	"03028011"	"TX B AMPS C/S TRIP"	028	5	1	1637.6	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1750	1750	2	"04053083"	"LM TARGET"	053	2	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1751	1751	2	"04028012"	"GP KVA AVERAGE"	028	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1752	1752	2	"04044005"	"SEC ERROR COUNT"	044	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1753	1753	2	"04015016"	"BW BRK 4 AMP TOTAL"	015	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1754	1754	1	"03043011"	"GT TX1 KVA METER"	043	7	10	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1755	1755	1	"03043012"	"GT TX1VARS LAG"	043	7	4	49128.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1756	1756	1	"03043013"	"GT TX1 VARS LEAD"	043	7	4	49128.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1757	1757	1	"03043014"	"GT DC VOLTS"	043	7	5	150.0001	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1758	1758	2	"04010014"	"CA BRK 1 AMP TOTAL"	010	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1759	1759	2	"04010015"	"CA BRK 2 AMP TOTAL"	010	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1760	1760	2	"04010016"	"CA BRK 3 AMP TOTAL"	010	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1761	1761	2	"04010017"	"CA BRK 4 AMP TOTAL"	010	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1762	1762	2	"04067082"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1763	1763	2	"04014018"	"DB BRK 1 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1764	1764	2	"04014019"	"DB BRK 2 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1765	1765	2	"04014020"	"DB BRK 3 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1766	1766	2	"04014021"	"DB BRK 4 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1767	1767	2	"04014022"	"DB BRK 5 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1768	1768	2	"04014023"	"DB BRK 6 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1769	1769	2	"04014024"	"DB BRK 7 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1770	1770	2	"04014025"	"DB BRK 8 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1771	1771	2	"04014026"	"DB BRK 9 AMP TOTAL"	014	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1772	1772	2	"04001005"	"DI BRK 1 AMP TOTAL"	001	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1773	1773	2	"04001006"	"DI BRK 2 AMP TOTAL"	001	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1774	1774	2	"04053084"	"LIGHT INSTANTANEOUS"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1775	1775	2	"04053085"	"SEMINOLE TARGET DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1776	1776	2	"04038019"	"KH PARITY ERRO"	038	1		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1777	1777	2	"04023026"	"LC TX1 KVA AVERAGE"	023	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1778	1778	2	"04001007"	"DI BRK 3 AMP TOTAL"	001	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1779	1779	2	"04023027"	"LC TX1 POWER FACTOR AVG"	023	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1780	1780	2	"04067083"	"MODEL"	067	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1781	1781	2	"04001008"	"DI BRK 4 AMP TOTAL"	001	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1782	1782	2	"04067084"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1783	1783	1	"03031048"	"FDR 5 POWER FACTOR"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1784	1784	2	"04007053"	"BC 6W55 AMP AVG"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1785	1785	2	"04001009"	"DI BRK 5 AMP TOTAL"	001	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1786	1786	1	"03036030"	"TX1 REG C TAP CHGR POS"	036	4	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1787	1787	2	"04033004"	"MX KVA AVERAGE"	033	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1788	1788	2	"04001010"	"DI BRK 6 AMP TOTAL"	001	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1789	1789	2	"04007054"	"BC 6W54 AMP AVG"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1790	1790	2	"04027004"	"RS TX1 PRV MTH DMND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1791	1791	2	"04060014"	"FA BRK 1 AMP TOTAL"	060	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1792	1792	1	"03031049"	"TX2 C AMPS"	031	6	1	1637.6	1	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1793	1793	2	"04007055"	"BC TOTAL CALC WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	1794	1794	2	"04074005"	"AS KVA AVERAGE"	074	7	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1795	1795	2	"04060015"	"FA BRK 2 AMP TOTAL"	060	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1796	1796	2	"04074006"	"AS POWER FACTOR AVG"	074	7	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1797	1797	1	"03031050"	"TX1 FREQUENCY METER"	031	6	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1798	1798	2	"04060016"	"FA BRK 3 AMP TOTAL"	060	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1799	1799	2	"04031017"	"RV TX2 MULTIPLIER"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1800	1800	2	"04067085"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1801	1801	2	"04067086"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1802	1802	2	"04067087"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1803	1803	1	"03001031"	"DI TX1 KVA METER"	001	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1804	1804	2	"04017019"	"AL TX1 CALC DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1805	1805	2	"04017020"	"AL TX2 CALC DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1806	1806	1	"03023056"	"LC TX2 B AMPS C/S TRIP"	023	3	1	1637.6	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1807	1807	2	"04037011"	"PP WATTS AVERAGE"	037	7	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1808	1808	2	"04067088"	"MODEL"	067	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1809	1809	1	"03051012"	"W6160 A PHASE AMPS"	051	3	1	1.0	1	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1810	1810	1	"03036031"	"RD TX2 FREQUENCY METER"	036	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1811	1811	1	"03040012"	"MN BKR 1 POWER FACTOR"	040	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1812	1812	2	"04060017"	"FA BRK 4 AMP TOTAL"	060	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1813	1813	1	"03036032"	"RD TX1 WATTS"	036	4	3	65505.0	1	20000  	18000  	17000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1814	1814	1	"03058054"	"GC MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1815	1815	2	"04019003"	"FI BRK 1 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1816	1816	1	"03023057"	"LC 1B AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1817	1817	2	"04027005"	"RS TX1 PRV HR DMND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1818	1818	2	"04019004"	"FI BRK 2 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1819	1819	2	"04027006"	"RS 1 CUR MTH DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1820	1820	2	"04027007"	"RS TX2 PRV HR DMND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1821	1821	2	"04019005"	"FI BRK 3 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1822	1822	2	"04027008"	"RUSSELL TX1 MULTIPLIER"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1823	1823	1	"03003003"	"BKR 2 C AMPS BKR TRIP"	003	5	1	599.9999	1	210  	190  	175  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1824	1824	2	"04019006"	"FI BRK 4 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1825	1825	1	"03039003"	"BN TX AMBIENT TEMP"	039	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1826	1826	1	"03003004"	"BKR 3 A AMPS BKR TRIP"	003	5	1	599.9999	1	159  	145  	130  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1827	1827	2	"04019007"	"FI BRK 5 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1828	1828	2	"04039004"	"BN BRK 1 AMP TOTAL"	039	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1829	1829	2	"04038020"	"KH CUR MTH DEMAND TOTAL"	038	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1830	1830	2	"04019008"	"FI BRK 6 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1831	1831	1	"03046013"	"GL 2A AMPS BKR TRIP"	046	1	1	599.9958	1	300  	280  	260  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1832	1832	1	"03040013"	"MN TX1 REG A VOLTS"	040	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1833	1833	2	"04019009"	"FI BRK 7 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1834	1834	1	"03040014"	"MN TX1 REG B VOLTS"	040	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1835	1835	2	"04019010"	"FI BRK 8 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1836	1836	1	"03038043"	"KH GEN 13 METER VARS"	038	1	4	2000.0	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1837	1837	2	"04019011"	"FI BRK 9 AMP TOTAL"	019	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1838	1838	1	"03038044"	"FDR 1 POWER FACTOR"	038	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1839	1839	2	"04042009"	"PREV MONTH TOTAL"	042	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1840	1840	1	"03003005"	"WS FDR 2 WATTS"	003	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1841	1841	2	"04042010"	""	042	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1842	1842	2	"04053086"	"DELAY TIME FOR REPORTS"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1843	1843	1	"03003006"	"FDR 2 POWER FACTOR"	003	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1844	1844	1	"03003007"	"LD TAP CHGR POS"	003	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1845	1845	2	"04003005"	"WS BRK 2 AMP TOTAL"	003	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1846	1846	1	"03036033"	"RD TX2 KVA METER"	036	4	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1847	1847	2	"04045016"	"TU WATTS TOTAL AVERAGE"	045	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1848	1848	2	"04009001"	"FM BRK 1 AMP TOTAL"	009	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1849	1849	2	"04045017"	"TU POWER FACT TOTAL AVG"	045	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1850	1850	1	"03058055"	"GC MV LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1851	1851	2	"04009002"	"FM BRK 2 AMP TOTAL"	009	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1852	1852	2	"04004009"	"WA POWER FACTOR AVG"	004	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1853	1853	2	"04009003"	"FM BRK 3 AMP TOTAL"	009	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1854	1854	1	"03011038"	"MI TX1 LS A AMPS"	011	3	1	1637.6	1	1108  	1090  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1855	1855	1	"03011039"	"MI TX1 LS B AMPS"	011	3	1	1637.6	1	1108  	1090  	1075  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1856	1856	2	"04018001"	""	018	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1857	1857	2	"04009004"	"FM BRK 4 AMP TOTAL"	009	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1858	1858	2	"04064003"	"PREVIOUS HOUR DEMAND"	064	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1859	1859	2	"04064004"	"PREVIOUS DAY DEMAND"	064	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1860	1860	1	"03001032"	"DI TX1 VARS LAG"	001	3	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1861	1861	1	"03002002"	"BY LTC2 OIL TEMP"	002	4	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1862	1862	1	"03017048"	"AL TX1 KVA METER"	017	5	10	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1863	1863	1	"03001033"	"DI TX1 VARS LEAD"	001	3	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1864	1864	2	"04030013"	"SS KVA AVERAGE"	030	7	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1865	1865	2	"04067089"	"LC TX1 LD TAP CHGR POS"	067	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1866	1866	1	"03049008"	"FR TX1 POWER FACTOR"	049	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1867	1867	1	"03038045"	"TX1 POWER FACTOR METER"	038	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1868	1868	2	"04053087"	"COMLINE FOR LM SEQ"	053	4	27	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1869	1869	2	"04053088"	"COMM RTU FOR LM SEQ"	053	4	27	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1870	1870	2	"04067090"	"LC TX1 TANK OIL TEMP"	067	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1871	1871	1	"03038046"	"KH TX2 REG B VOLTS"	038	1	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1872	1872	2	"04067091"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1873	1873	2	"04014027"	"DB TX1 CUR MONTH KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1874	1874	1	"03031051"	"FDR 1 WATTS"	031	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1875	1875	2	"04022005"	"GC REGULATOR STAGE"	022	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1876	1876	1	"03073009"	"WO TX1 KW PREV HR"	073	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1877	1877	2	"04014028"	"DB TX2 CUR MONTH KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1878	1878	2	"04014029"	"DB TX3 CUR MONTH KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1879	1879	2	"04011009"	"TX1 REGULATOR STAGE"	011	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1880	1880	2	"04011010"	"TX2 REGULATOR STAGE"	011	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1881	1881	2	"04006016"	"FW BRK 2 AMP TOTAL"	006	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1882	1882	2	"04006017"	"FW BRK 3 AMP TOTAL"	006	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1883	1883	1	"03038047"	"TX2 WINDING 1 TEMP"	038	1	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1884	1884	2	"04033005"	"MX REGULATOR STAGE"	033	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1885	1885	2	"04053089"	"KW TOT VR  CALC#15,120"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1886	1886	1	"03051013"	"W6160 B PHASE AMPS"	051	3	1	1.0	1	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1887	1887	1	"03051014"	"W6160 C PHASE AMPS"	051	3	1	1.0	1	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1888	1888	1	"03051015"	"NR W6151 WATTS"	051	3	3	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1889	1889	2	"04067092"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1890	1890	1	"03031052"	"TX2 LD TAP CH POS"	031	6	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1891	1891	2	"04006018"	"FW BRK 4 AMP TOTAL"	006	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1892	1892	1	"03004023"	"WALDO 3B AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1893	1893	1	"03058056"	"BY TX2 MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1894	1894	2	"04014030"	"DB TX1 PRV DAY KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1895	1895	2	"04014031"	"DB TX2 PRV DAY KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1896	1896	2	"04014032"	"DB TX3 PRV DAY KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1897	1897	2	"04014033"	"DB TX1 PRV HOUR DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1898	1898	2	"04014034"	"DB TX2 PRV HOUR DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1899	1899	2	"04014035"	"DB TX3 PRV HOUR DEMAND"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1900	1900	2	"04037012"	""	037	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1901	1901	2	"04006019"	"FW BRK 5 AMP TOTAL"	006	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1902	1902	2	"04022006"	"GC BRK 1 AMP TOTAL"	022	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1903	1903	2	"04014036"	"DB TX1 PRV MONTH KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1904	1904	2	"04014037"	"DB TX2 PRV MONTH KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1905	1905	1	"03036034"	"RD TX2 VARS LAG"	036	4	4	65504.0	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1906	1906	2	"04014038"	"DB TX3 PRV MONTH KWH"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1907	1907	1	"03014016"	"DOUBLE BRANCH TX1 ACCUM"	014	3	3	4.8	1	999999	999996	999995	1	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1908	1908	1	"03014017"	"DOUBLE BRANCH TX2 ACCUM"	014	3	3	4.8	1	999999	999996	999995	1	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1909	1909	1	"03014018"	"DOUBLE BRANCH TX3 ACCUM"	014	3	3	4.8	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1910	1910	2	"04014039"	""	014	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1911	1911	1	"03014019"	"DB TX1 REG A VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1912	1912	1	"03014020"	"DB TX1 REG B VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1913	1913	1	"03014021"	"DB TX1 REG C VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1914	1914	1	"03014022"	"DB TX1 A AMPS C/S TRIP"	014	3	1	1637.6	1	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1915	1915	1	"03014023"	"DB TX1 B AMPS C/S TRIP"	014	3	1	1637.6	1	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1916	1916	1	"03014024"	"DB TX1 C AMPS C/S TRIP"	014	3	1	1637.6	1	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1917	1917	1	"03014025"	"DOUBLE BRANCH TX1 WATTS"	014	3	3	65505.0	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1918	1918	2	"04022007"	"GC BRK 2 AMP TOTAL"	022	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1919	1919	1	"03014026"	"DB TX1 TEMP"	014	3	13	249.9978	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1920	1920	1	"03014027"	"DB TX1 AMBIENT TEMP"	014	3	13	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1921	1921	1	"03014028"	"DB TX1 LD TAP CHGR POS"	014	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1922	1922	1	"03014029"	"DB FDR 1 A AMPS BRK TRIP"	014	3	1	1199.999	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1923	1923	1	"03014030"	"DB FDR 1 B AMPS BRK TRIP"	014	3	1	1199.999	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1924	1924	1	"03014031"	"DB FDR 1 C AMPS BRK TRIP"	014	3	1	1199.999	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1925	1925	1	"03014032"	"DB FDR 2 A AMPS BRK TRIP"	014	3	1	1199.999	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1926	1926	1	"03014033"	"DB FDR 2 B AMPS BRK TRIP"	014	3	1	1199.999	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1927	1927	1	"03014034"	"DB FDR 2 C AMPS BRK TRIP"	014	3	1	1199.999	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1928	1928	1	"03014035"	"DB FDR 3 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1929	1929	1	"03014036"	"DB FDR 3 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1930	1930	1	"03014037"	"DB FDR 3 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1931	1931	1	"03014038"	"DOUBLE BRANCH DC VOLTS"	014	3	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1932	1932	1	"03014039"	"DB TX2 REG A VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1933	1933	1	"03014040"	"DB TX2 REG B VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1934	1934	1	"03014041"	"DB TX2 REG C VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1935	1935	2	"04002017"	"BRICKYARD MULTIPLIER"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1936	1936	1	"03001034"	"DI DC VOLTS"	001	3	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1937	1937	2	"04004010"	"CURRENT DAY DEMAND"	004	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1938	1938	1	"03003008"	"WS PREVIOUS HOUR DEMAND"	003	5	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1939	1939	2	"04004011"	"CURRENT HOUR DEMAND"	004	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1940	1940	1	"03041022"	"ME KVA METER"	041	1	10	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1941	1941	1	"03014042"	"DB TX2 A AMPS C/S TRIP"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1942	1942	1	"03061002"	"HW TX1 ERG B TAP POS"	061	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1943	1943	1	"03033015"	"MX TX1 VARS LAG"	033	3	4	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1944	1944	1	"03023058"	"LC FDR 2 WATTS"	023	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1945	1945	1	"03033016"	"MX BKR 1 WATTS"	033	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1946	1946	1	"03043015"	"GT TX1 REG B TAP POS"	043	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1947	1947	1	"03028012"	"BKR 1000 B AMPS"	028	6	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1948	1948	1	"03028013"	"BKR 1000 C AMPS"	028	6	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1949	1949	1	"03028014"	"BKR 1001 A AMPS"	028	6	1	599.9999	1	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1950	1950	1	"03028015"	"BKR W32 A AMPS"	028	6	1	599.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1951	1951	1	"03025027"	"REG C TAP CHGR POS"	025	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1952	1952	2	"04027009"	""	027	10		1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1953	1953	2	"04027010"	"RS BRK 2 AMP TOTAL"	027	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1954	1954	2	"04067093"	"SA REG C TAP CHGR POS"	067	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1955	1955	2	"04027011"	"RS TX2 PRV MTH DMND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1956	1956	1	"03033017"	"MX ACCUMULATOR FPL"	033	3	3	4.32	1	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	1957	1957	1	"03033018"	"DC VOLTS"	033	3	5	149.9835	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	1958	1958	1	"03033019"	"MX BKR 2 B AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1959	1959	1	"03033020"	"MX BKR 2 A AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1960	1960	1	"03033021"	"MX BKR 3 WATTS"	033	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1961	1961	1	"03028016"	"BKR W32 B AMPS"	028	6	1	599.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1962	1962	1	"03028017"	"BKR W32 C AMPS"	028	6	1	599.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1963	1963	1	"03043016"	"GT TX1 REG C TAP POS"	043	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1964	1964	1	"03056015"	"SA TX1 LD TAP CHGR POS"	056	6	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1965	1965	2	"04053090"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1966	1966	2	"04053091"	"TOTAL MAXIMUM DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1967	1967	2	"04053092"	"TOTAL MAXIMUM TIME"	053	4	21	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1968	1968	2	"04053093"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1969	1969	2	"04053094"	"TOTAL MAXIMUM DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1970	1970	1	"03014043"	"DB TX2 B AMPS C/S TRIP"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1971	1971	1	"03014044"	"DB TX2 C AMPS C/S TRIP"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	1972	1972	1	"03014045"	"DOUBLE BRANCH TX2 WATTS"	014	3	3	65504.0	1	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	1973	1973	2	"04022008"	"GC BRK 3 AMP TOTAL"	022	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1974	1974	1	"03014046"	"DB TX2 TEMP"	014	3	13	249.9978	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	1975	1975	1	"03014047"	"DB TX2 AMBIENT TEMP"	014	3	13	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1976	1976	2	"04053095"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1977	1977	2	"04053096"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1978	1978	2	"04053097"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1979	1979	2	"04053098"	"FPL/CEC COIN DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1980	1980	2	"04053099"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1981	1981	2	"04053100"	"ADDITIVE DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1982	1982	2	"04053101"	"FPL115KV CURR HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1983	1983	2	"04053102"	"FPL115KV PREV HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1984	1984	2	"04053103"	"FPL115KV CURR DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1985	1985	2	"04053104"	"FPL115KV PREV DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1986	1986	1	"03058057"	"BC TX2 KWATTS"	058	13	15	2047000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1987	1987	2	"04053105"	"FPL115KV CURR MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1988	1988	2	"04053106"	"FPL115KV PREV MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1989	1989	2	"04053107"	"CEC SYS WATT FPL115-1"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1990	1990	2	"04053108"	"CEC SYS WATT FPL115-2"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1991	1991	2	"04053109"	"CEC SYS WATT DS115"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1992	1992	1	"03014048"	"DB TX2 LD TAP CHGR POS"	014	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	1993	1993	2	"04053110"	"CEC SYS WATT DS230"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1994	1994	2	"04053111"	"CEC SYSTEM INS NEW"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1995	1995	2	"04053112"	"CEC SYSTEM INS DEF NEW"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1996	1996	2	"04053113"	"DEF230KV CURR HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1997	1997	2	"04053114"	"DEF230KV PREV HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1998	1998	2	"04053115"	"DEF230KV CURR DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	1999	1999	2	"04053116"	"DEF230KV PREV DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2000	2000	2	"04053117"	"DEF230KV CURR MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2001	2001	2	"04053118"	"DEF230KV PREV MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2002	2002	2	"04053119"	"FPC115KV CURR HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2003	2003	2	"04053120"	"FPC115KV PREV HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2004	2004	2	"04053121"	"FPC115KV CURR DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2005	2005	2	"04053122"	"FPC115KV PREV DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2006	2006	2	"04053123"	"FPC115KV CURR MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2007	2007	2	"04053124"	"FPC115KV PREV MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2008	2008	2	"04053125"	"FPC69KV CURR HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2009	2009	2	"04053126"	"FPC69KV PREV HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2010	2010	2	"04053127"	"FPC69KV CURR MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2011	2011	2	"04053128"	"FPC69KV PREV MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2012	2012	2	"04053129"	"FPC69KV CURR DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2013	2013	2	"04053130"	"FPC69KV PREV DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2014	2014	1	"03014049"	"DB FDR 4 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2015	2015	1	"03014050"	"DB FDR 4 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2016	2016	1	"03014051"	"DB FDR 4 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2017	2017	1	"03014052"	"DB FDR 5 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2018	2018	1	"03014053"	"DB FDR 5 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2019	2019	1	"03014054"	"DB FDR 5 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2020	2020	1	"03014055"	"DB FDR 6 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2021	2021	2	"04053131"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2022	2022	2	"04053132"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2023	2023	2	"04053133"	"FPL TOT CUR HOUR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2024	2024	2	"04053134"	"FPL TOT PREV HR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2025	2025	2	"04053135"	"FPL TOT CUR DAY DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2026	2026	2	"04053136"	"FPL TOT PREV DAY DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2027	2027	2	"04053137"	"FPL TOT CUR MNT DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2028	2028	2	"04053138"	"FPL TOT PREV MNT DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2029	2029	2	"04053139"	"FPC TOT CUR HOUR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2030	2030	2	"04053140"	"FPC TOT PREV HR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2031	2031	2	"04053141"	"FPC TOT CUR DAY DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2032	2032	2	"04053142"	"FPC TOT PREV DAY DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2033	2033	2	"04053143"	"FPC TOT CUR MNT DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2034	2034	2	"04053144"	"FPC TOT PREV MNT DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2035	2035	2	"04053145"	"DEF/CEC COIN DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2036	2036	2	"04053146"	"CEC TOTAL DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2037	2037	2	"04053147"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2038	2038	2	"04053148"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2039	2039	2	"04053149"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2040	2040	2	"04053150"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2041	2041	2	"04053151"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2042	2042	2	"04053152"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2043	2043	1	"03014056"	"DB FDR 6 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2044	2044	1	"03014057"	"DB FDR 6 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2045	2045	1	"03014058"	"DB TX3 REG A VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2046	2046	1	"03014059"	"DB TX3 REG B VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2047	2047	2	"04048006"	"DIRECT SERVE LM TOTAL"	048	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2048	2048	1	"03014060"	"DB TX3 REG C VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2049	2049	1	"03014061"	"DB TX3 A AMPS"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2050	2050	1	"03010026"	"BKR 4 A AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2051	2051	1	"03010027"	"BKR 4 B AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2052	2052	1	"03010028"	"BKR 4 C AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2053	2053	1	"03014062"	"DB TX3 B AMPS"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2054	2054	1	"03014063"	"DB TX3 C AMPS"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2055	2055	1	"03014064"	"DOUBLE BRANCH TX3 WATTS"	014	3	3	65504.0	1	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2056	2056	1	"03058058"	"BC TX2 MVARS"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2057	2057	1	"03014065"	"DB TX3 TEMP"	014	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2058	2058	2	"04053153"	"CEC PULSE TOTAL"	053	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2059	2059	2	"04053154"	"MULTIPLIER"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2060	2060	2	"04053155"	"CEC SYSTEM WATT TOTAL"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2061	2061	1	"03014066"	"DB TX3 AMBIENT TEMP"	014	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2062	2062	1	"03014067"	"DB TX3 LD TAP CHGR POS"	014	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2063	2063	2	"04053156"	"CEC HOURLY AVG"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2064	2064	2	"04053157"	"TOTPHR + HAILE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2065	2065	1	"03014068"	"DB FDR 7 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2066	2066	1	"03014069"	"DB FDR 7 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2067	2067	1	"03014070"	"DB FDR 7 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2068	2068	1	"03028018"	"DC VOLTS"	028	6	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
