10 SCADA.DB
*
*
	1999	1999	2	"04053116"	"DEF230KV PREV DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2000	2000	2	"04053117"	"DEF230KV CURR MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2001	2001	2	"04053118"	"DEF230KV PREV MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2002	2002	2	"04053119"	"FPC115KV CURR HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2003	2003	2	"04053120"	"FPC115KV PREV HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2004	2004	2	"04053121"	"FPC115KV CURR DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2005	2005	2	"04053122"	"FPC115KV PREV DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2006	2006	2	"04053123"	"FPC115KV CURR MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2007	2007	2	"04053124"	"FPC115KV PREV MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2008	2008	2	"04053125"	"FPC69KV CURR HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2009	2009	2	"04053126"	"FPC69KV PREV HR DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2010	2010	2	"04053127"	"FPC69KV CURR MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2011	2011	2	"04053128"	"FPC69KV PREV MNT DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2012	2012	2	"04053129"	"FPC69KV CURR DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2013	2013	2	"04053130"	"FPC69KV PREV DAY DMD"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2014	2014	1	"03014049"	"DB FDR 4 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2015	2015	1	"03014050"	"DB FDR 4 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2016	2016	1	"03014051"	"DB FDR 4 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2017	2017	1	"03014052"	"DB FDR 5 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2018	2018	1	"03014053"	"DB FDR 5 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2019	2019	1	"03014054"	"DB FDR 5 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2020	2020	1	"03014055"	"DB FDR 6 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2021	2021	2	"04053131"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2022	2022	2	"04053132"	"CALI ADDITIVE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2023	2023	2	"04053133"	"FPL TOT CUR HOUR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2024	2024	2	"04053134"	"FPL TOT PREV HR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2025	2025	2	"04053135"	"FPL TOT CUR DAY DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2026	2026	2	"04053136"	"FPL TOT PREV DAY DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2027	2027	2	"04053137"	"FPL TOT CUR MNT DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2028	2028	2	"04053138"	"FPL TOT PREV MNT DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2029	2029	2	"04053139"	"FPC TOT CUR HOUR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2030	2030	2	"04053140"	"FPC TOT PREV HR DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2031	2031	2	"04053141"	"FPC TOT CUR DAY DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2032	2032	2	"04053142"	"FPC TOT PREV DAY DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2033	2033	2	"04053143"	"FPC TOT CUR MNT DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2034	2034	2	"04053144"	"FPC TOT PREV MNT DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2035	2035	2	"04053145"	"DEF/CEC COIN DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2036	2036	2	"04053146"	"CEC TOTAL DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2037	2037	2	"04053147"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2038	2038	2	"04053148"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2039	2039	2	"04053149"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2040	2040	2	"04053150"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2041	2041	2	"04053151"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2042	2042	2	"04053152"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2043	2043	1	"03014056"	"DB FDR 6 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2044	2044	1	"03014057"	"DB FDR 6 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2045	2045	1	"03014058"	"DB TX3 REG A VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2046	2046	1	"03014059"	"DB TX3 REG B VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2047	2047	2	"04048006"	"DIRECT SERVE LM TOTAL"	048	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2048	2048	1	"03014060"	"DB TX3 REG C VOLTS"	014	3	5	204.7	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2049	2049	1	"03014061"	"DB TX3 A AMPS"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2050	2050	1	"03010026"	"BKR 4 A AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2051	2051	1	"03010027"	"BKR 4 B AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2052	2052	1	"03010028"	"BKR 4 C AMPS"	010	5	1	600.0003	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2053	2053	1	"03014062"	"DB TX3 B AMPS"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2054	2054	1	"03014063"	"DB TX3 C AMPS"	014	3	1	1637.6	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2055	2055	1	"03014064"	"DOUBLE BRANCH TX3 WATTS"	014	3	3	65504.0	1	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2056	2056	1	"03058058"	"BC TX2 MVARS"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2057	2057	1	"03014065"	"DB TX3 TEMP"	014	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2058	2058	2	"04053153"	"CEC PULSE TOTAL"	053	4	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2059	2059	2	"04053154"	"MULTIPLIER"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2060	2060	2	"04053155"	"CEC SYSTEM WATT TOTAL"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2061	2061	1	"03014066"	"DB TX3 AMBIENT TEMP"	014	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2062	2062	1	"03014067"	"DB TX3 LD TAP CHGR POS"	014	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2063	2063	2	"04053156"	"CEC HOURLY AVG"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2064	2064	2	"04053157"	"TOTPHR + HAILE"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2065	2065	1	"03014068"	"DB FDR 7 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2066	2066	1	"03014069"	"DB FDR 7 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2067	2067	1	"03014070"	"DB FDR 7 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2068	2068	1	"03028018"	"DC VOLTS"	028	6	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2069	2069	1	"03038048"	"KH TX2 REG A VOLTS"	038	1	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2070	2070	1	"03038049"	"KH TX1 REG A VOLTS"	038	1	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2071	2071	1	"03014071"	"DB FDR 8 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2072	2072	2	"04048007"	"FORCASTED DEMAND"	048	10	28	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2073	2073	1	"03014072"	"DB FDR 8 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2074	2074	2	"04053158"	"SYS TOTAL + GENS"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2075	2075	1	"03038050"	"KH TX2 REG C VOLTS"	038	1	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2076	2076	1	"03038051"	"TX1 VARS LEAD"	038	1	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2077	2077	1	"03038052"	"KH TX1 REG B VOLTS"	038	1	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2078	2078	1	"03014073"	"DB FDR 8 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2079	2079	1	"03014074"	"DB FDR 9 A AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2080	2080	2	"04038021"	"KH CALI DEMAND TOTAL"	038	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2081	2081	2	"04038022"	"KH CUR HR DEMAND TOTAL"	038	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2082	2082	1	"03046014"	"GL 3B AMPS BKR TRIP"	046	1	1	599.9958	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2083	2083	1	"03046015"	"GL FDR 1 POWER FACTOR"	046	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2084	2084	1	"03046016"	"GL 3A AMPS BKR TRIP"	046	1	1	599.9958	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2085	2085	1	"03046017"	"GL FDR 3 WATTS"	046	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2086	2086	1	"03046018"	"GL 3C AMPS BKR TRIP"	046	1	1	599.9958	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2087	2087	1	"03046019"	"GL FDR 2 POWER FACTOR"	046	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2088	2088	2	"04067094"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2089	2089	2	"04067095"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2090	2090	2	"04067096"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2091	2091	2	"04067097"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2092	2092	2	"04067098"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2093	2093	2	"04067099"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2094	2094	1	"03046020"	"GL 2C AMPS BKR TRIP"	046	1	1	599.9958	1	300  	280  	260  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2095	2095	2	"04067100"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2096	2096	1	"03046021"	"GL FDR 1 WATTS"	046	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2097	2097	2	"04067101"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2098	2098	1	"03046022"	"GL FDR 2 WATTS"	046	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2099	2099	2	"04067102"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2100	2100	2	"04042011"	"LY REGULATOR STAGE"	042	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2101	2101	2	"04042012"	"LY KVA AVERAGE"	042	7	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2102	2102	1	"03058059"	"WO GEN #6 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2103	2103	1	"03072020"	"BL BKR 3A AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2104	2104	1	"03001035"	"DR INLET 1C AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2105	2105	1	"03001036"	"DR INLET 2A AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2106	2106	2	"04016025"	"OP CALC PREV MONTH DEMAN"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2107	2107	1	"03001037"	"DR INLET 2B AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2108	2108	1	"03001038"	"DR INLET 2C AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2109	2109	1	"03001039"	"DR INLET 3A AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2110	2110	1	"03001040"	"DR INLET 3B AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2111	2111	1	"03001041"	"DR INLET 3C AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2112	2112	1	"03001042"	"DI TX1 LD TAP CHGR POS"	001	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2113	2113	1	"03001043"	"DI TX2 REG A VOLTS"	001	3	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2114	2114	1	"03001044"	"DI TX2 REG B VOLTS"	001	3	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2115	2115	1	"03001045"	"DI TX2 REG C VOLTS"	001	3	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2116	2116	1	"03001046"	"DI TX2 A AMPS C/S TRIP"	001	3	1	1637.6	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2117	2117	1	"03001047"	"DI TX2 B AMPS C/S TRIP"	001	3	1	1637.6	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2118	2118	1	"03001048"	"DI TX2 C AMPS C/S TRIP"	001	3	1	1637.6	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2119	2119	1	"03001049"	"DI TX2 WATTS"	001	3	3	65505.0	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2120	2120	1	"03001050"	"DI TX2 POWER FACTOR MET"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2121	2121	1	"03001051"	"DI TX2 FREQUENCY METER"	001	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2122	2122	1	"03001052"	"DI TX2 KVA METER"	001	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2123	2123	1	"03001053"	"DI TX2 VARS LAG"	001	3	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2124	2124	1	"03001054"	"DI TX2 VARS LEAD"	001	3	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2125	2125	1	"03001055"	"DI TX2 LD TAP CHGR POS"	001	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2126	2126	1	"03072021"	"BL BKR 3B AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2127	2127	1	"03072022"	"BL BKR 3C AMPS BKR TRIP"	072	5	1	599.9999	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2128	2128	2	"04020013"	"HA BRK 1 AMP TOTAL"	020	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2129	2129	2	"04020014"	"HA BRK 2 AMP TOTAL"	020	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2130	2130	1	"03014075"	"DB FDR 9 B AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2131	2131	1	"03014076"	"DB FDR 9 C AMPS BRK TRIP"	014	3	1	1200.0	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2132	2132	2	"04014040"	"DOUBLE BRANCH WATT TOTAL"	014	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2133	2133	1	"03043017"	"GT BKR 1 A AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2134	2134	1	"03043018"	"GT BKR 1 B AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2135	2135	1	"03043019"	"GT BKR 1 C AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2136	2136	2	"04014041"	"DB TX1 KVA AVERAGE"	014	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2137	2137	2	"04014042"	"DB TX2 KVA AVERAGE"	014	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2138	2138	2	"04014043"	"DB TX3 KVA AVERAGE"	014	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2139	2139	2	"04014044"	"DB TX1 POWER FACTOR AVG"	014	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2140	2140	3	"99055017"	"TOT LC LAST MTH DMD"	055	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2141	2141	2	"04020015"	"HA BRK 3 AMP TOTAL"	020	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2142	2142	2	"04025013"	"PH BRK 1 AMP TOTAL"	025	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2143	2143	1	"03025028"	"PH FDR 1 POWER FACTOR"	025	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2144	2144	1	"03043020"	"GT GT BKR 2 A AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2145	2145	1	"03043021"	"GT BKR 2 A AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2146	2146	1	"03043022"	"GT BRK 2 C AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2147	2147	1	"03043023"	"GT BKR 4 A AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2148	2148	1	"03043024"	"GT BKR 4 B AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2149	2149	1	"03043025"	"GT BKR 4 C AMPS"	043	7	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2150	2150	1	"03043026"	"GT TX1 REG A PH VOLTS"	043	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2151	2151	1	"03043027"	"GT TX1 REG B PH VOLTS"	043	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2152	2152	1	"03043028"	"GT TX1 REG C PH VOLTS"	043	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2153	2153	1	"03043029"	"GT BKR 1 WATTS"	043	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2154	2154	1	"03043030"	"GT BKR 2 WATTS"	043	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2155	2155	1	"03043031"	"GT BKR 4 WATTS"	043	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2156	2156	1	"03043032"	"GT BKR 1 POWER FACTOR"	043	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2157	2157	1	"03043033"	"GT BKR 2 POWER FACTOR"	043	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2158	2158	1	"03043034"	"GT BKR 4 POWER FACTOR"	043	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2159	2159	1	"03032003"	"FL BKR 3 POWER FACTOR"	032	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2160	2160	2	"04032001"	"CURRENT MONTH DEMAND"	032	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2161	2161	2	"04032002"	"MULTIPLIER"	032	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2162	2162	2	"04032003"	"PREVIOUS DAY DEMAND"	032	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2163	2163	2	"04031018"	"RV PREV DAY DEMAND TOTAL"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2164	2164	2	"04049006"	"TX1 MULTIPLIER"	049	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2165	2165	2	"04036017"	"RD BRK 6 AMP TOTAL"	036	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2166	2166	2	"04032004"	"CALI DEMAND"	032	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2167	2167	1	"03030012"	"REG C TAP CHGR POS"	030	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2168	2168	1	"03030013"	"REG B TAP CHGR POS"	030	7	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2169	2169	2	"04032005"	"FL REGULATOR STAGE"	032	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2170	2170	2	"04032006"	"FL KVA AVERAGE"	032	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2171	2171	2	"04014045"	"DB TX2 POWER FACTOR AVG"	014	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2172	2172	2	"04014046"	"DB TX3 POWER FACTOR AVG"	014	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2173	2173	2	"04014047"	"DB PREV DAY KWH TOTAL"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2174	2174	2	"04014048"	"DB PREV HR DEMAND TOTAL"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2175	2175	1	"03001056"	"DR INLET 4A AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2176	2176	1	"03001057"	"DR INLET 4B AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2177	2177	1	"03001058"	"DR INLET 4C AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2178	2178	1	"03001059"	"DR INLET 5A AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2179	2179	1	"03073010"	"WO GEN #6 WATTS"	073	3	3	1.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	2180	2180	2	"04036018"	"RD 1 PREVIOUS H0UR DEMAN"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2181	2181	1	"03036035"	"RD TX1 VARS LEAD"	036	4	4	65504.0	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2182	2182	1	"03036036"	"BKR 1 B AMPS BKR TRIP"	036	4	1	1199.999	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2183	2183	1	"03036037"	"BKR 2 B AMPS BKR TRIP"	036	4	1	1199.999	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2184	2184	1	"03041023"	"ME TX B AMPS C/S TRIP"	041	1	1	2456.4	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2185	2185	1	"03041024"	"ME TX C AMPS C/S TRIP"	041	1	1	2456.4	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2186	2186	1	"03073011"	"WO GEN 6 VARS"	073	3	4	1.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2187	2187	1	"03073012"	"WO GEN 6 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2188	2188	1	"03030014"	"SS FDR 1 WATTS"	030	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2189	2189	2	"04061001"	"HW BRK 1 AMP TOTAL"	061	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2190	2190	1	"03030015"	"SS FDR 4 WATTS"	030	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2191	2191	1	"03030016"	"SS FDR 1 POWER FACTOR"	030	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2192	2192	1	"03030017"	"SS FDR 4 POWER FACTOR"	030	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2193	2193	1	"03041025"	"ME BKR 3B AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2194	2194	1	"03041026"	"ME BKR 3C AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2195	2195	1	"03041027"	"ME BKR 4A AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2196	2196	1	"03041028"	"ME BKR 4B AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2197	2197	1	"03041029"	"ME BKR 4C AMPS BKR TRIP"	041	1	1	600.0126	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2198	2198	1	"03041030"	"ME LD TAP CHGR POS"	041	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2199	2199	1	"03001060"	"DR INLET 5B AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2200	2200	1	"03001061"	"DR INLET 5C AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2201	2201	1	"03001062"	"DR INLET 6A AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2202	2202	1	"03001063"	"DR INLET 6B AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2203	2203	2	"04027012"	"RS 1 CALI DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2204	2204	1	"03001064"	"DR INLET 6C AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2205	2205	2	"04025014"	"PH BRK 3 AMP TOTAL"	025	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2206	2206	1	"03046023"	"GL FDR 3 POWER FACTOR"	046	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2207	2207	1	"03033022"	"MX TX1 KVA METER"	033	3	10	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2208	2208	2	"04007056"	"BLACK CREEK TX2 KVA"	007	6	10	1.0	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0	
	2209	2209	2	"04027013"	"RS 2 CUR MTH DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2210	2210	1	"03001065"	"DI TX2 TANK OIL TEMP"	001	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2211	2211	2	"04025015"	"PH BRK 4 AMP TOTAL"	025	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2212	2212	2	"04032007"	"BRK 4 AMP TOTAL"	032	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2213	2213	1	"03031053"	"TX2 WATTS"	031	6	3	65504.0	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2214	2214	2	"04007057"	"POWER FACTOR TX2"	007	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2215	2215	1	"03011040"	"MI LTC2 OIL TEMP"	011	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2216	2216	1	"03041031"	"ME PREVIOUS HOUR DEMAND"	041	3	7	294768.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2217	2217	1	"03069016"	"WE GEN #1 PWR FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2218	2218	1	"03028019"	"GP VARS LEAD"	028	6	4	36231.9	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2219	2219	1	"03001066"	"DI TX2 AMBIENT TEMP"	001	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2220	2220	1	"03028020"	"BKR W30 C AMPS"	028	6	1	599.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2221	2221	1	"03028021"	"BKR 1000 A AMPS"	028	6	1	599.9999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2222	2222	1	"03028022"	"BKR 1001 B AMPS"	028	6	1	599.9999	1	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2223	2223	2	"04001011"	"DR INLT TX1 CALC DEMAND"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2224	2224	2	"04001012"	"DR INLT TX2 CALC DEMAND"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2225	2225	2	"04001013"	"DR INLT CUR DAY DMND TX1"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2226	2226	2	"04012014"	"LA BRK 1 AMP TOTAL"	012	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2227	2227	2	"04012015"	"LA BRK 2 AMP TOTAL"	012	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2228	2228	2	"04012016"	"LA BRK 3 AMP TOTAL"	012	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2229	2229	1	"03051016"	"DC VOLTS"	051	3	5	1.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2230	2230	1	"03051017"	"NR W6160 WATTS"	051	3	3	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2231	2231	1	"03051018"	"NR W6164 VARS"	051	3	4	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2232	2232	2	"04067103"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2233	2233	2	"04067104"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2234	2234	2	"04042013"	"LY BRK 4 AMP TOTAL"	042	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2235	2235	1	"03002003"	"TX2 WINDING 1 TEMP"	002	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2236	2236	2	"04042014"	"LY BRK 5 AMP TOTAL"	042	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2237	2237	2	"04042015"	"LY BRK 6 AMP TOTAL"	042	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2238	2238	1	"03011041"	"MI TX2 WINDING 1 TEMP"	011	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2239	2239	1	"03038053"	"KH PREVIOUS HR DEMAND 2"	038	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2240	2240	1	"03052003"	"WA W6144 POWER FACTOR"	052	1	6	2.047	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2241	2241	2	"04016026"	"OP REGULATOR STAGE"	016	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2242	2242	2	"04051014"	"SCADA CALCED TOTALING"	051	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2243	2243	2	"04001014"	"DR INLT CUR DAY DMND TX2"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2244	2244	2	"04001015"	"DR INLT CUR HR DMND TX1"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2245	2245	2	"04001016"	"DR INLT CUR HR DMND TX2"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2246	2246	2	"04001017"	"DR INLT CUR MTH DMND TX1"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2247	2247	2	"04001018"	"DR INLT CUR MTH DMND TX2"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2248	2248	2	"04001019"	"DR INLT TX1 MULTIPLIER"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2249	2249	2	"04030014"	"SS BRK 1 AMP TOTAL"	030	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2250	2250	2	"04036019"	"RD 2 CUR MONTH DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2251	2251	1	"03030018"	"SS FREQUENCY"	030	7	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2252	2252	1	"03011042"	"MI BKR 2 WATTS"	011	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2253	2253	1	"03011043"	"MI BKR 3 WATTS"	011	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2254	2254	2	"04001020"	"DR INLT TX2 MULTIPLIER"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2255	2255	2	"04005001"	""	005	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2256	2256	2	"04040018"	"MANNVILLE MAXIMUM DEMAND"	040	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2257	2257	2	"04033006"	"BRK 1 AMP TOTAL"	033	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2258	2258	2	"04019012"	""	019	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2259	2259	1	"03036038"	"TX2 REG C VOLTS"	036	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2260	2260	1	"03019020"	"FI TX3 B AMPS C/S TRIP"	019	4	1	2456.4	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2261	2261	1	"03019021"	"FI TX3 C AMPS C/S TRIP"	019	4	1	2456.4	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2262	2262	2	"04019013"	"FI 1 PREVIOUS HR DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2263	2263	2	"04019014"	"FI 2 PREVIOUS HR DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2264	2264	1	"03019022"	"FI TX1 LD TAP CHGR POS"	019	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2265	2265	1	"03019023"	"FI FDR 1 A AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2266	2266	1	"03019024"	"FI FDR 1 B AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2267	2267	1	"03019025"	"FI FDR 1 C AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2268	2268	1	"03019026"	"FI FDR 2 A AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2269	2269	1	"03019027"	"FI FDR 2 B AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2270	2270	1	"03019028"	"FI FDR 2 C AMPS BKR TRIP"	019	4	1	599.9982	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2271	2271	1	"03019029"	"FI FDR 3 A AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2272	2272	2	"04067105"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2273	2273	2	"04067106"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2274	2274	2	"04067107"	"MODEL"	067	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2275	2275	1	"03072023"	"BL BKR 4A AMPS BKR TRIP"	072	5	1	599.9999	1	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2276	2276	1	"03072024"	"BL BKR 4B AMPS BKR TRIP"	072	5	1	599.9999	1	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2277	2277	1	"03058060"	"LB GEN #5 KWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2278	2278	1	"03023059"	"TX2 LD TAP CHGR POS"	023	3	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2279	2279	1	"03039004"	"BN FDR 1 POWER FACTOR"	039	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2280	2280	1	"03039005"	"BN BKR 4C AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2281	2281	1	"03039006"	"BN LD TAP CHGR POS"	039	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2282	2282	1	"03002004"	"TX2 WINDING 3 TEMP"	002	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2283	2283	1	"03036039"	"RD TX2 VARS LEAD"	036	4	4	65504.0	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2284	2284	1	"03036040"	"RD TX2 LD TAP CHGR POS"	036	4	11	24.0	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2285	2285	1	"03036041"	"BKR 4 A AMPS BKR TRIP"	036	4	1	1199.999	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2286	2286	1	"03036042"	"BKR 4 B AMPS BKR TRIP"	036	4	1	1199.999	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2287	2287	2	"04002018"	"BRICKYARD MULTIPLIER"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2288	2288	1	"03011044"	"MI TX1 VARS LEAD"	011	3	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2289	2289	1	"03058061"	"FI TX2 MV LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2290	2290	1	"03019030"	"FI FDR 3 B AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2291	2291	1	"03002005"	"BY TX2 TANK OIL TEMP"	002	4	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2292	2292	1	"03002006"	"BY TX2 AMBIENT TEMP"	002	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2293	2293	1	"03014077"	"TX3 WINDING 3 TEMP"	014	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2294	2294	1	"03014078"	"LTC3 OIL TEMP"	014	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2295	2295	2	"04067108"	"LC TX1 WINDING 1 TEMP"	067	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2296	2296	2	"04067109"	"LC TX1 WINDING 2 TEMP"	067	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2297	2297	1	"03039007"	"BN BKR 3C AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2298	2298	1	"03019031"	"FI FDR 3 C AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2299	2299	1	"03019032"	"BKR 4 A AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2300	2300	1	"03019033"	"BKR 4 B AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2301	2301	1	"03019034"	"BKR 4 C AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2302	2302	1	"03019035"	"BKR 5 A AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2303	2303	1	"03019036"	"BKR 5 B AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2304	2304	1	"03019037"	"BKR 5 C AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2305	2305	1	"03015027"	"BW TX1 REG A TAP POS"	015	4	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2306	2306	1	"03019038"	"BKR 6 A AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2307	2307	1	"03019039"	"BKR 6 B AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2308	2308	1	"03019040"	"BKR 6 C AMPS"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2309	2309	1	"03019041"	"FI FDR 7 A AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2310	2310	1	"03019042"	"FI FDR 7 B AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2311	2311	1	"03019043"	"FI FDR 7 C AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2312	2312	1	"03019044"	"FI FDR 8 A AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2313	2313	1	"03019045"	"FI FDR 8 B AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2314	2314	1	"03019046"	"FI FDR 8 C AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2315	2315	1	"03019047"	"FI FDR 9 A AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2316	2316	1	"03019048"	"FI FDR 9 B AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2317	2317	2	"04067110"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2318	2318	1	"03019049"	"FI FDR 9 C AMPS BKR TRIP"	019	4	1	600.0001	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2319	2319	2	"04019015"	"FI 3 PREVIOUS HR DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2320	2320	1	"03019050"	"FLEMING ISLAND TX1 ACCUM"	019	4	3	9.6	1	999999	999996	999995	-1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	2321	2321	1	"03019051"	"FLEMING ISLAND TX2 ACCUM"	019	4	3	7.2	1	999999	999996	999995	-1	-2  	-2  	0.0	0.0	0.0	1.0	1.0	
	2322	2322	1	"03019052"	"FLEMING ISLAND TX3 ACCUM"	019	4	3	7.2	1	999999	999996	999995	-1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	2323	2323	1	"03019053"	"FLEMING ISLAND TX1 WATTS"	019	4	3	131008.0	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2324	2324	1	"03033023"	"MX BKR 2 C AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2325	2325	1	"03019054"	"FI TX2 WATTS"	019	4	3	98256.0	1	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2326	2326	2	"04019016"	"FI TX1 MULTIPLIER"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2327	2327	2	"04019017"	"FI TX2 MULTIPLIER"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2328	2328	2	"04019018"	"FI TX3 MULTIPLIER"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2329	2329	2	"04030015"	"SS BRK 2 AMP TOTAL"	030	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2330	2330	1	"03019055"	"FLEMING ISLAND TX3 WATTS"	019	4	3	98256.0	1	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2331	2331	2	"04030016"	"SS BRK 4 AMP TOTAL"	030	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2332	2332	1	"03019056"	"FI TX1 REG A VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2333	2333	1	"03019057"	"FI TX1 REG B VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2334	2334	1	"03019058"	"FI TX1 REG C VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2335	2335	1	"03036043"	"BKR 4 C AMPS BKR TRIP"	036	4	1	1199.999	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2336	2336	1	"03019059"	"FI TX2 REG C VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2337	2337	1	"03019060"	"FI TX2 REG A VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2338	2338	1	"03019061"	"FI TX2 REG B VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2339	2339	1	"03019062"	"FI TX3 REG A VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2340	2340	1	"03019063"	"FI TX3 REG B VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2341	2341	1	"03019064"	"FI TX3 REG C VOLTS"	019	4	5	204.7	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2342	2342	1	"03019065"	"FI TX1 A AMPS C/S TRIP"	019	4	1	3275.2	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2343	2343	1	"03019066"	"FI TX1 B AMPS C/S TRIP"	019	4	1	3275.2	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2344	2344	1	"03028023"	"BKR W30 A AMPS"	028	6	1	599.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2345	2345	1	"03019067"	"FI TX1 C AMPS"	019	4	1	3275.2	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2346	2346	1	"03038054"	"KH TX1 REG C VOLTS"	038	1	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2347	2347	1	"03031054"	"TX2 A AMPS"	031	6	1	1637.6	1	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2348	2348	1	"03019068"	"FI TX1 TANK OIL TEMP"	019	4	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2349	2349	1	"03019069"	"FI TX1 AMBIENT TEMP"	019	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2350	2350	1	"03019070"	"FI TX2 LTC TAP POS"	019	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2351	2351	2	"04031019"	"RV BRK 1 AMP TOTAL"	031	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2352	2352	1	"03019071"	"FLEMING ISLAND DC VOLTS"	019	4	5	150.0	1	150  	138  	137  	129	127  	-30  	0.0	0.0	0.0	1.0	1.0	
	2353	2353	1	"03019072"	"FI TX2 LS A AMPS"	019	4	1	2456.4	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2354	2354	2	"04065020"	"SPR BNK CALC P X MUL"	065	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2355	2355	2	"04001021"	"DR INLT PRV DAY DMND TX1"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2356	2356	2	"04025016"	"PH REGULATOR STAGE"	025	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2357	2357	1	"03019073"	"FI TX2 LS B AMPS"	019	4	1	2456.4	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2358	2358	1	"03019074"	"FI TX2 LS C AMPS"	019	4	1	2456.4	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2359	2359	1	"03019075"	"FI TX2 TEMP"	019	4	13	249.9978	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2360	2360	1	"03019076"	"FI TX2 AMBIENT TEMP"	019	4	13	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2361	2361	2	"04019019"	"FI 1 CALI DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2362	2362	2	"04019020"	"FI 2 CALI DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2363	2363	2	"04019021"	"FI 1 CUR HR DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2364	2364	2	"04019022"	"FI 2 CUR HR DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2365	2365	2	"04019023"	"FI 1 CUR DAY DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2366	2366	2	"04067111"	"LC LTC1 OIL TEMP"	067	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2367	2367	2	"04019024"	"FI 2 CUR DAY DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2368	2368	2	"04019025"	"FI 1 PREV DAY DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2369	2369	2	"04019026"	"FI 2 PREV DAY DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2370	2370	2	"04019027"	"FI 1 PREV MTH DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2371	2371	2	"04019028"	"FI 2 PREV MTH DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2372	2372	2	"04019029"	"FI 1 CUR MTH DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2373	2373	2	"04019030"	"FI 2 CUR MTH DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2374	2374	2	"04019031"	"FLEMING ISLAND WATT TOT"	019	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2375	2375	2	"04019032"	"FI PREV HR DEMAND TOTAL"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2376	2376	2	"04019033"	"FI PREV DAY DEMAND TOTAL"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2377	2377	2	"04065021"	"SPR BNK PREV HOUR DEMAND"	065	4	29	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2378	2378	2	"04065022"	"SPR BNK CUR HOUR DEMAND"	065	4	29	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2379	2379	2	"04065023"	"SPR BNK CUR DAY ENERGY"	065	4	30	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2380	2380	2	"04065024"	"SPR BNK PREV DAY ENERGY"	065	4	30	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2381	2381	2	"04065025"	"SPR BNK CUR MONTH ENERGY"	065	4	30	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2382	2382	2	"04065026"	"SPR BNK PREV MNTH ENERGY"	065	4	30	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2383	2383	2	"04001022"	"DR INLT PRV DAY DMND TX2"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2384	2384	1	"03031055"	"BKR 7 B AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2385	2385	2	"04001023"	"DI PREV DAY DEMAND TOTAL"	001	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2386	2386	2	"04001024"	"DR INLT PRV HR DMND TX1"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2387	2387	2	"04001025"	"DR INLT PRV HR DMND TX2"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2388	2388	2	"04001026"	"DR INLT PRV HR DMND TOT"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2389	2389	2	"04001027"	"DR INLT PRV MTH DMND TX1"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2390	2390	2	"04001028"	"DR INLT PRV MTH DMND TX2"	001	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2391	2391	2	"04001029"	"DI REGULATOR STAGE #1"	001	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2392	2392	2	"04001030"	"DI TX1 POWER FACTOR AVG"	001	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2393	2393	2	"04007058"	"TOT LC LAST DY DMD"	007	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2394	2394	2	"04001031"	"DI TX2 POWER FACTOR AVG"	001	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2395	2395	2	"04065027"	"SB BANK WATT TOTAL"	065	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2396	2396	2	"04065028"	"MULTIPLIER CNTS PER DAY"	065	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2397	2397	2	"04001032"	"DI TX1 KVA AVERAGE"	001	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2398	2398	2	"04001033"	"DI TX2 KVA AVERAGE"	001	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2399	2399	2	"04016027"	"OP BRK 5 AMP TOTAL"	016	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2400	2400	2	"04016028"	"OP KVA AVERAGE"	016	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2401	2401	1	"03028024"	"GP FREQUENCY"	028	6	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2402	2402	1	"03036044"	"BKR 5 A AMPS BKR TRIP"	036	4	1	1199.999	1	800  	750  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2403	2403	1	"03072025"	"BL BKR 4C AMPS BKR TRIP"	072	5	1	599.9999	1	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2404	2404	1	"03036045"	"TX2 B AMPS C/S TRIP"	036	3	1	1637.6	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2405	2405	2	"04010018"	"CA REGULATOR STAGE"	010	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2406	2406	1	"03036046"	"RD TX2 WATTS"	036	4	3	65505.0	1	20000  	18000  	17000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2407	2407	2	"04045018"	"TU TX KVA MINUS LC"	045	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2408	2408	2	"04016029"	"OP BRK 6 AMP TOTAL"	016	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2409	2409	2	"04016030"	"OP BRK 7 AMP TOTAL"	016	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2410	2410	2	"04032008"	"CURRENT HOUR DEMAND"	032	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2411	2411	2	"04032009"	""	032	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2412	2412	1	"03051019"	"NR W6151 VARS"	051	3	4	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2413	2413	1	"03051020"	"NR W6151 POWER FACTOR"	051	3	6	2.047	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2414	2414	1	"03051021"	"W6164A PHASE AMPS"	051	3	1	1.0	1	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2415	2415	2	"04038023"	"KH REGULATOR STAGE #1"	038	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2416	2416	2	"04038024"	"KH REGULATOR STAGE #2"	038	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2417	2417	2	"04016031"	"OP BRK 8 AMP TOTAL"	016	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2418	2418	1	"03016008"	"TX2 WINDING 1 TEMP"	016	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2419	2419	1	"03016009"	"TX2 WINDING 2 TEMP"	016	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2420	2420	1	"03016010"	"TX2 WINDING 3 TEMP"	016	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2421	2421	2	"04030017"	"REGULATOR STAGE"	030	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2422	2422	2	"04067112"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2423	2423	1	"03058062"	"GC MWATTS"	058	10	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2424	2424	1	"03028025"	"BKR W30 B AMPS"	028	6	1	599.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2425	2425	1	"03001067"	"DI FDR 3 POWER FACTOR"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2426	2426	1	"03004024"	"WALDO PULSE ACCUMULATOR"	004	1	3	4.8	1	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0	
	2427	2427	2	"04021004"	"WH REGULATOR STAGE"	021	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2428	2428	2	"04007059"	"BC TX3 PREV DAY DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2429	2429	2	"04074007"	"AS REGULATOR STAGE"	074	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2430	2430	2	"04067113"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2431	2431	2	"04053159"	"FPL 230 DIRECT SERV"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2432	2432	2	"04067114"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2433	2433	2	"04053160"	"FPL 230 DSV INST WTS"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2434	2434	1	"03001068"	"TX1 WINDING 1 TEMP"	001	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2435	2435	1	"03040015"	"MN TX1 REG C VOLTS"	040	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2436	2436	1	"03040016"	"MN TX1 LS A AMPS"	040	6	1	2456.4	1	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2437	2437	1	"03058063"	"RS TX1 MV LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2438	2438	2	"04049007"	"FR BRK 4 AMP TOTAL"	049	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2439	2439	1	"03004025"	"WA FDR 3 WATTS"	004	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2440	2440	2	"04011011"	"BRK 3 AMP TOTAL"	011	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2441	2441	2	"04011012"	"BRK 2 AMP TOTAL"	011	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2442	2442	2	"04011013"	"BRK 4 AMP TOTAL"	011	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2443	2443	1	"03040017"	"MN TX1 LS B AMPS"	040	6	1	2456.4	1	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2444	2444	1	"03040018"	"MN TX1 LS C AMPS"	040	6	1	2456.4	1	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2445	2445	1	"03040019"	"MN TX1 WATTS"	040	6	3	98256.0	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2446	2446	1	"03040020"	"MN TX1 POWER FACTOR"	040	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2447	2447	1	"03040021"	"MN TX1 FREQUENCY"	040	6	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2448	2448	1	"03040022"	"MN TX1 KVA METER"	040	6	10	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2449	2449	1	"03040023"	"MN TX1 VARS LAG"	040	6	4	98256.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2450	2450	1	"03040024"	"MN TX1 VARS LEAD"	040	6	4	98256.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2451	2451	1	"03040025"	"MN DC VOLTS"	040	6	5	149.9999	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2452	2452	1	"03040026"	"MN BKR 1 WATTS"	040	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2453	2453	2	"04038025"	"KH 2 CUR HR DEMAND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2454	2454	2	"04053161"	"CEC CALCULATED DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2455	2455	2	"04053162"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2456	2456	2	"04053163"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2457	2457	2	"04053164"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2458	2458	2	"04053165"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2459	2459	2	"04053166"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2460	2460	2	"04053167"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2461	2461	2	"04067115"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2462	2462	2	"04035019"	"COMM LINE #5 HEARTBEAT"	035	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2463	2463	2	"04067116"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2464	2464	2	"04019034"	"FI 3 CALI DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2465	2465	2	"04067117"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2466	2466	1	"03008028"	"SG TX1 A AMPS C/S TRIP"	008	7	1	409.4	1	672  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2467	2467	1	"03023060"	"LC TX1 C AMPS C/S TRIP"	023	3	1	1637.6	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2468	2468	2	"04019035"	"FI 3 CUR DAY DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2469	2469	2	"04019036"	"FI 3 CUR HR DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2470	2470	2	"04019037"	"FI 3 CUR MTH DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2471	2471	2	"04011014"	"BRK 5 AMP TOTAL"	011	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2472	2472	1	"03019077"	"FI TX3 LD TAP CHGR POS"	019	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2473	2473	2	"04019038"	"FI 3 PREV DAY DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2474	2474	2	"04019039"	"FI TX1 POWER FACTOR AVG"	019	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2475	2475	2	"04019040"	"FI TX2 POWER FACTOR AVG"	019	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2476	2476	2	"04019041"	"FI TX3 POWER FACTOR AVG"	019	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2477	2477	1	"03039008"	"BN ACCUMULATOR (DEF)"	039	3	3	7.2	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2478	2478	2	"04019042"	"FI 3 PREV MTH DEMAND"	019	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2479	2479	1	"03039009"	"BN TX1 LS A AMPS"	039	3	1	1228.2	1	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2480	2480	1	"03039010"	"BN TX1 POWER FACTOR"	039	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2481	2481	2	"04019043"	"FI TX2 REGULATOR STAGE"	019	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2482	2482	2	"04019044"	"FI TX3 REGULATOR STAGE"	019	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2483	2483	2	"04040019"	"CHANNEL SIX RETRY COUNT"	040	6	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2484	2484	2	"04067118"	"MANNVILLE TIMEOUT ERROR"	067	6	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2485	2485	1	"03002007"	"TX2 KW PREV HOUR"	002	3	7	393024.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2486	2486	2	"04073002"	"WO BRK 1 AMP TOTAL"	073	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2487	2487	2	"04073003"	"WO BRK 2 AMP TOTAL"	073	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2488	2488	2	"04073004"	"WO BRK 3 AMP TOTAL"	073	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2489	2489	2	"04007060"	"BC CUR HOUR DEMAND TOTAL"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2490	2490	2	"04007061"	"BC TX1 BACK UP PMT DEMAN"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2491	2491	2	"04007062"	"BC TX2 BACK UP PMT DEMAN"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2492	2492	2	"04014049"	"DB TX1 REGULATOR STAGE"	014	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2493	2493	2	"04014050"	"DB TX2 REGULATOR STAGE"	014	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2494	2494	2	"04014051"	"DB TX3 REGULATOR STAGE"	014	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2495	2495	1	"03019078"	"FI TX3 AMBIENT TEMP AL"	019	4	13	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2496	2496	1	"03019079"	"FI TX3 TEMP ALARM"	019	3	13	249.9978	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2497	2497	2	"04019045"	"FI TX1 KVA AVERAGE"	019	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2498	2498	2	"04019046"	"FI TX2 KVA AVERAGE"	019	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2499	2499	2	"04019047"	"FI TX3 KVA AVERAGE"	019	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2500	2500	1	"03039011"	"BN TX1 VARS LEAD"	039	3	4	49128.0	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2501	2501	2	"04003006"	"PREVIOUS DAY DEMAND"	003	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2502	2502	2	"04008009"	"MULTIPLIER"	008	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2503	2503	2	"04003007"	"MULTIPLIER"	003	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2504	2504	1	"03023061"	"TU W6208 A PHASE AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2505	2505	1	"03023062"	"TU W6208 B PHASE AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2506	2506	2	"04008010"	"SG BRK 1 AMP TOTAL"	008	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2507	2507	2	"04008011"	"CURRENT DAY DEMAND"	008	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2508	2508	2	"04008012"	"CURRENT HOUR DEMAND"	008	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2509	2509	2	"04008013"	"CURRENT MONTH DEMAND"	008	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2510	2510	1	"03003009"	"WS FDR 3 WATTS"	003	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2511	2511	1	"03003010"	"WS FDR 4 WATTS"	003	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2512	2512	1	"03003011"	"FDR 1 POWER FACTOR"	003	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2513	2513	1	"03003012"	"FDR 3 POWER FACTOR"	003	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2514	2514	1	"03003013"	"FDR 4 POWER FACTOR"	003	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2515	2515	2	"04003008"	"WS BRK 1 AMP TOTAL"	003	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2516	2516	2	"04003009"	"CURRENT MONTH DEMAND"	003	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2517	2517	1	"03040027"	"MN BKR 2 WATTS"	040	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2518	2518	2	"04003010"	"WS BRK 3 AMP TOTAL"	003	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2519	2519	2	"04003011"	"WS KVA AVERAGE"	003	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2520	2520	2	"04003012"	"WS CALC DEMAND"	003	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2521	2521	2	"04003013"	"WS REGULATOR STAGE"	003	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2522	2522	2	"04003014"	"WS BRK 4 AMP TOTAL"	003	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2523	2523	2	"04003015"	"WS POWER FACTOR AVG"	003	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2524	2524	2	"04003016"	"CURRENT DAY DEMAND"	003	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2525	2525	1	"03003014"	"WS DC VOLTS"	003	5	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2526	2526	2	"04008014"	"CALI DEMAND"	008	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2527	2527	2	"04019048"	"FI TX1 REGULATOR STAGE"	019	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2528	2528	2	"04013001"	""	013	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2529	2529	2	"04049008"	"FR TX2 CUR HR DMD"	049	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2530	2530	2	"04049009"	"FR TX2 PREV HR DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2531	2531	2	"04049010"	"FR TX2 CUR DAY DMD"	049	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2532	2532	2	"04049011"	"FR TX2 CUR MONTH DMD"	049	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2533	2533	2	"04049012"	"FR TX2 PREV DAY DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2534	2534	2	"04049013"	"FR TX2 PREV MONTH DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2535	2535	2	"04049014"	"FR TOT PHR"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2536	2536	2	"04049015"	"FR TOT PREV MONTH DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2537	2537	2	"04049016"	"FR TOT PREV DAY DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2538	2538	2	"04049017"	"FR TOT CUR MONTH DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2539	2539	2	"04049018"	"FR TX2 CALC DEMAND"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2540	2540	1	"03056016"	"SA TX1 B AMPS"	056	6	1	1637.6	1	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2541	2541	2	"04049019"	"FR TX1 KVA AVERAGE"	049	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2542	2542	2	"04049020"	"FR TX1 POWER FACTOR AVG"	049	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2543	2543	2	"04046012"	"CURRENT HOUR DEMAND"	046	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2544	2544	2	"04049021"	"FR TX2 KVA AVERAGE"	049	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2545	2545	2	"04049022"	"FR TX2 POWER FACTOR AVG"	049	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2546	2546	2	"04049023"	"FR TOT CALC DEMAND"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2547	2547	2	"04049024"	"CURRENT HOUR DEMAND"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2548	2548	2	"04049025"	"PREVIOUS HOUR TOTAL"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2549	2549	2	"04049026"	"CURRENT DAY DEMAND"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2550	2550	2	"04049027"	"TX2 MULTIPLIER"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2551	2551	2	"04049028"	"PREVIOUS DAY DEMAND"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2552	2552	2	"04004012"	"WALDO CALC DEMAND"	004	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2553	2553	1	"03029025"	"BR PREVIOUS HOUR DEMAND"	029	1	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2554	2554	2	"04049029"	"FR TX1 CUR HR DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2555	2555	2	"04049030"	"FR TX1 PREV HR DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2556	2556	2	"04049031"	"FR TX1 CUR DAY DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2557	2557	1	"03040028"	"MN BKR 2 POWER FACTOR"	040	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2558	2558	2	"04049032"	"FR TX1 CUR MONTH DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2559	2559	2	"04049033"	"FR TX1 PREV MONTH DMD"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2560	2560	2	"04007063"	"BC TX3 PRV HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2561	2561	2	"04007064"	"BC TX3 CUR DAY DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2562	2562	2	"04067119"	"BC TX3 CUR HOUR DEMAND"	067	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2563	2563	1	"03035002"	"ARCHER FDR 1 WATTS"	035	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2564	2564	1	"03009007"	"FFM TX1 REG A VOLTS"	009	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2565	2565	1	"03009008"	"FM TX1 REG B VOLTS"	009	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2566	2566	1	"03009009"	"FM TX1 REG C VOLTS"	009	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2567	2567	1	"03009010"	"FM TX1 LS A AMPS"	009	7	1	1637.6	1	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2568	2568	1	"03009011"	"FM TX1 LS B AMPS"	009	7	1	1637.6	1	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2569	2569	1	"03009012"	"FM TX1 LS C AMPS"	009	7	1	1637.6	1	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2570	2570	2	"04053168"	"DIRECVT SERVE MAX PEAK"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2571	2571	1	"03009013"	"FM TX1 WATTS"	009	7	3	65504.0	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2572	2572	1	"03040029"	"MN BKR 3 POWER FACTOR"	040	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2573	2573	1	"03009014"	"FM TX TEMP"	009	7	13	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2574	2574	1	"03009015"	"FM TX AMBIENT TEMP"	009	7	13	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2575	2575	1	"03016011"	"OP TX2 A AMPS"	016	4	1	4912.8	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2576	2576	1	"03009016"	"FM FDR 1 A AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2577	2577	1	"03009017"	"FM FDR 1 B AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2578	2578	1	"03009018"	"FM FDR 1 C AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2579	2579	1	"03009019"	"FM FDR 2 A AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2580	2580	1	"03009020"	"FM FDR 2 B AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2581	2581	1	"03009021"	"FM FDR 2 C AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2582	2582	1	"03009022"	"FM FDR 3 A AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2583	2583	1	"03009023"	"FM FDR 3 B AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2584	2584	1	"03009024"	"FM FDR 3 C AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2585	2585	1	"03009025"	"FM FDR 4 A AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2586	2586	1	"03009026"	"FM FDR 4 B AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2587	2587	1	"03009027"	"FM FDR 4 C AMP BKR TRIP"	009	7	1	599.9999	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2588	2588	1	"03009028"	"DC VOLTS"	009	7	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2589	2589	1	"03040030"	"MN LTC1 TAP POS"	040	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2590	2590	1	"03001069"	"DI FDR 4 POWER FACTOR"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2591	2591	1	"03001070"	"DI FDR 5 POWER FACTOR"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2592	2592	1	"03001071"	"DI FDR 6 POWER FACTOR"	001	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2593	2593	2	"04038026"	"KH BRK 1 AMP TOTAL"	038	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2594	2594	1	"03038055"	"KH DC VOLTS (SECI)"	038	1	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2595	2595	2	"04009005"	""	009	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2596	2596	1	"03036047"	"BKR 5 B AMPS BKR TRIP"	036	4	1	1199.999	1	800  	760  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2597	2597	1	"03036048"	"BKR 5 C AMPS BKR TRIP"	036	4	1	1199.999	1	800  	760  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2598	2598	2	"04009006"	"FT MCCOY CALC DEMAND"	009	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2599	2599	2	"04009007"	"CURRENT DAY DEMAND"	009	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2600	2600	2	"04009008"	"CURRENT HOUR DEMAND"	009	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2601	2601	2	"04009009"	"FM CUR MONTH DEMAND"	009	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2602	2602	1	"03036049"	"RD FDR 1 WATTS"	036	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2603	2603	2	"04038027"	"KH TIMEOUT ERROR"	038	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2604	2604	2	"04009010"	"FM MULTIPLIER"	009	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2605	2605	2	"04064005"	"SN BRK 1 AMP TOTAL"	064	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2606	2606	2	"04009011"	"FM PREVIOUS DAY DEMAND"	009	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2607	2607	2	"04064006"	"SN BRK 2 AMP TOTAL"	064	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2608	2608	2	"04009012"	"FM POWER FACTOR AVG"	009	7	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2609	2609	2	"04009013"	"FM PREVIOUS HOUR DEMAND"	009	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2610	2610	2	"04009014"	"FM PREV MONTH TOTAL"	009	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2611	2611	2	"04064007"	"SN BRK 3 AMP TOTAL"	064	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2612	2612	2	"04009015"	"FM REGULATOR STAGE"	009	7	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2613	2613	2	"04009016"	"FM KVA AVERAGE"	009	7	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2614	2614	1	"03009029"	"FM LTC1 TAP POS"	009	7	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2615	2615	1	"03016012"	"OP TX2 B AMPS"	016	4	1	4912.8	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2616	2616	1	"03016013"	"OP TX2 C AMPS"	016	4	1	4912.8	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2617	2617	1	"03016014"	"OP TX2 WATTS"	016	4	3	98256.0	1	33600  	32000  	30000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2618	2618	1	"03058064"	"DB2 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2619	2619	1	"03016015"	"OP BKR 1 A AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2620	2620	1	"03016016"	"OP BKR 1 B AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2621	2621	1	"03016017"	"OP BKR 1 C AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2622	2622	1	"03016018"	"OP BKR 2 A AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2623	2623	1	"03016019"	"OP BKR 2 B AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2624	2624	2	"04007065"	"BLACK CK KVA TOTAL"	007	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2625	2625	1	"03016020"	"OP BKR 2 C AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2626	2626	1	"03016021"	"OP BKR 3 A AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2627	2627	1	"03016022"	"OP BKR 3 B AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2628	2628	1	"03016023"	"OP BKR 3 C AMPS BKR TRIP"	016	4	1	1200.0	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2629	2629	1	"03016024"	"OP BKR 4 A AMPS BKR TRIP"	016	4	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2630	2630	1	"03016025"	"OP BKR 4 B AMPS BKR TRIP"	016	4	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2631	2631	1	"03016026"	"OP BKR 4 C AMPS BKR TRIP"	016	4	1	1200.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2632	2632	1	"03016027"	"OP BKR 5 A AMPS BKR TRIP"	016	4	1	1200.0	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2633	2633	1	"03016028"	"OP BKR 5 B AMPS BKR TRIP"	016	4	1	1200.0	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2634	2634	1	"03016029"	"OP BKR 5 C AMPS BKR TRIP"	016	4	1	1200.0	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2635	2635	1	"03016030"	"OP BKR 6 A AMPS BKR TRIP"	016	4	1	1200.0	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2636	2636	1	"03016031"	"OP BKR 6 B AMPS BKR TRIP"	016	4	1	1200.0	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2637	2637	1	"03016032"	"OP BKR 6 C AMPS BKR TRIP"	016	4	1	1200.0	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2638	2638	1	"03016033"	"OP BKR 7 A AMPS BKR TRIP"	016	4	1	1200.0	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2639	2639	1	"03016034"	"OP BKR 7 B AMPS BKR TRIP"	016	4	1	1200.0	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2640	2640	1	"03016035"	"OP BKR 7 C AMPS BKR TRIP"	016	4	1	1200.0	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2641	2641	1	"03016036"	"OP BKR 8 A AMPS BKR TRIP"	016	4	1	1200.0	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2642	2642	1	"03016037"	"OP BKR 8 B AMPS BKR TRIP"	016	4	1	1200.0	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2643	2643	1	"03016038"	"OP BKR 8 C AMPS BKR TRIP"	016	4	1	1200.0	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2644	2644	1	"03016039"	"OP DC VOLTS"	016	4	5	149.9835	1	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2645	2645	1	"03016040"	"OP TX2 TANK OIL TEMP"	016	4	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2646	2646	1	"03016041"	"OP TX2 AMBIENT TEMP"	016	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2647	2647	1	"03016042"	"OP LTC2 TAP POS"	016	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2648	2648	1	"03016043"	"OP TX2 ACCUMULATOR"	016	4	3	7.2	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	2649	2649	1	"03016044"	"OP TX2 REG A VOLTS"	016	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2650	2650	1	"03016045"	"OP TX2 REG B VOLTS"	016	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2651	2651	1	"03016046"	"OP TX2 REG C VOLTS"	016	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2652	2652	1	"03017049"	"AL BRK 6 A AMPS BKR TRIP"	017	5	1	600.0001	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2653	2653	1	"03017050"	"AL BRK 6 B AMPS BKR TRIP"	017	5	1	600.0001	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2654	2654	1	"03058065"	"FI TX3 MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2655	2655	2	"04067120"	"MODEL"	067	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2656	2656	1	"03023063"	"LC 2B AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2657	2657	2	"04049034"	"FR TX1 REGULATOR STAGE"	049	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2658	2658	1	"03017051"	"AL BRK 6 C AMPS BKR TRIP"	017	5	1	600.0001	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2659	2659	1	"03004026"	"WALDO 3C AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2660	2660	1	"03046024"	"GL VARS LAG"	046	1	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2661	2661	1	"03017052"	"ALACHUA TX1 ACCUMULATOR"	017	5	3	2.4156	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2662	2662	2	"04017021"	"AL TX1 MULTIPLIER"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2663	2663	1	"03058066"	"DI TX1 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2664	2664	1	"03058067"	"MI TX2 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2665	2665	2	"04017022"	"AL TX2 MULTIPLIER"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2666	2666	2	"04017023"	"AL 1 CUR DAY DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2667	2667	2	"04017024"	"AL 2 CUR DAY DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2668	2668	2	"04017025"	"AL 1 CUR HOUR DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2669	2669	2	"04017026"	"AL 2 CUR HOUR DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2670	2670	2	"04017027"	"AL 1 CUR MTH DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2671	2671	2	"04017028"	"AL 2 CUR MTH DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2672	2672	2	"04069006"	"WE BRK 1 AMP TOTAL"	069	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2673	2673	2	"04069007"	"WE BRK 2 AMP TOTAL"	069	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2674	2674	2	"04069008"	"WE BRK 3 AMP TOTAL"	069	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2675	2675	2	"04010019"	"CA REG AVG"	010	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2676	2676	2	"04069009"	"WE BRK 4 AMP TOTAL"	069	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2677	2677	2	"04070003"	"HL PULSE TOTAL"	070	5	3	1.0	1	999999	999996	999995	0	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	2678	2678	1	"03023064"	"LC 2C AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2679	2679	2	"04046013"	"GRIFFIS LOOP CALC DEMAND"	046	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2680	2680	2	"04017029"	"AL TX1 POWER FACTOR AVG"	017	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2681	2681	2	"04017030"	"AL TX2 POWER FACTOR AVG"	017	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2682	2682	2	"04017031"	"AL TX1 PREV HOUR DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2683	2683	2	"04017032"	"AL TX2 PREV HOUR DEMAND"	017	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2684	2684	2	"04069010"	"WE BRK 5 AMP TOTAL"	069	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2685	2685	2	"04069011"	"WE BRK 6 AMP TOTAL"	069	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2686	2686	2	"04016032"	"OP CALC TEST PULSE"	016	1	3	1.0	1	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0	
	2687	2687	2	"04007066"	"ADDITIVE DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2688	2688	2	"04007067"	"ADDITIVE DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2689	2689	2	"04017033"	""	017	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2690	2690	2	"04017034"	"AL TX1 REGULATOR STAGE"	017	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2691	2691	2	"04017035"	"AL TX2 REGULATOR STAGE"	017	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2692	2692	2	"04017036"	"AL WATT TOTAL"	017	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2693	2693	1	"03001072"	"DR INLET 7B AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2694	2694	1	"03001073"	"DR INLET 7A AMP-BKR TRIP"	001	3	1	1200.0	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2695	2695	2	"04049035"	""	049	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2696	2696	1	"03041032"	"MELROSE ACCUMULATOR CEC"	041	1	3	7.2	1	999999	999996	999995	1	-2  	-2  	0.0	0.0	0.0	1.0	1.0	
	2697	2697	2	"04053169"	"RTU COMM SUC TIME"	053	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2698	2698	2	"04053170"	"RTU COMM SUC TRIES"	053	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2699	2699	2	"04038028"	"KH RTU COM SUC TIME"	038	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2700	2700	2	"04038029"	"KH RTU COM SUC TRIES"	038	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2701	2701	2	"04067121"	"GC RTU COM SUC TIME"	067	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2702	2702	2	"04067122"	"GC RTU COM SUC TRIES"	067	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2703	2703	1	"03011045"	"MI BKR 3 POWER FACTOR"	011	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2704	2704	1	"03011046"	"MI TX2 WATTS"	011	3	3	65504.0	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2705	2705	1	"03028026"	"BKR 1001 C AMPS"	028	6	1	599.9999	1	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2706	2706	1	"03004027"	"WA VARS LAG"	004	1	4	32752.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2707	2707	2	"04065029"	"SB CALI TOTAL"	065	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2708	2708	2	"04067123"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2709	2709	2	"04067124"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2710	2710	2	"04067125"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2711	2711	2	"04067126"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2712	2712	2	"04067127"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2713	2713	2	"04067128"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2714	2714	1	"03070012"	"TX2 B AMPS"	070	5	1	8188.0	1	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2715	2715	2	"04017037"	"AL TX1 KVA AVERAGE"	017	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2716	2716	1	"03058068"	"RD TX2 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2717	2717	1	"03058069"	"BY TX1 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2718	2718	1	"03004028"	"WALDO 1A AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2719	2719	2	"04023028"	"LC TX1 MULTIPLIER"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2720	2720	1	"03058070"	"RD TX2 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2721	2721	1	"03023065"	"LC TX1 REG B VOLTS"	023	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2722	2722	2	"04017038"	"AL TX2 KVA AVERAGE"	017	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2723	2723	2	"04024001"	""	024	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2724	2724	1	"03002008"	"TX2 WINDING 2 TEMP"	002	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2725	2725	1	"03014079"	"TX3 WINDING 1 TEMP"	014	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2726	2726	1	"03003015"	"BKR 2 B AMPS BKR TRIP"	003	5	1	599.9999	1	210  	190  	175  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2727	2727	1	"03024005"	"LB GEN #5 MWATTS"	024	3	3	204702.0	1	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	2728	2728	1	"03072026"	"BL TX1 KW PREVIOUS HOUR"	072	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2729	2729	2	"04036020"	"RD 1 PREV DAY DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2730	2730	1	"03041033"	"ME VARS LEAD"	041	1	4	98256.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2731	2731	1	"03046025"	"GL TX FREQUENCY"	046	1	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2732	2732	1	"03058071"	"RS TX2 MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2733	2733	1	"03028027"	"GP KVA METER"	028	5	10	36231.9	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2734	2734	1	"03038056"	"TX2 AMBIENT TEMP"	038	1	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2735	2735	2	"04067129"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2736	2736	2	"04023029"	"LC TX1 PRV HR DMND"	023	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2737	2737	2	"04016033"	"OP CALC PREV H0UR DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2738	2738	2	"04016034"	"OP CALC CUR HOUR DEMAND"	016	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2739	2739	2	"04037013"	"GT & SS PREV HR TOT"	037	12	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2740	2740	2	"04069012"	""	069	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2741	2741	1	"03036050"	"RD FDR 2 WATTS"	036	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2742	2742	1	"03036051"	"RD FDR 3 WATTS"	036	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2743	2743	1	"03036052"	"RD FDR 4 WATTS"	036	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2744	2744	1	"03069017"	"WE BKR 1 A AMPS"	069	4	1	1199.992	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2745	2745	1	"03069018"	"WE BKR 1 B AMPS"	069	4	1	1199.992	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2746	2746	1	"03070013"	"TX2 REG B VOLTS 387E"	070	5	5	204.7	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2747	2747	1	"03070014"	"TX2 REG C VOLTS 387E"	070	5	5	204.7	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2748	2748	1	"03070015"	"TX2 A AMPS"	070	5	1	8188.0	1	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2749	2749	1	"03070016"	"TX2 WATTS"	070	5	3	54587.35	1	25000  	23000  	20000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2750	2750	1	"03036053"	"TX1 C BUS VOLTS"	036	4	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	2751	2751	2	"04007068"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2752	2752	2	"04036021"	"RD 2 PREV MONTH DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2753	2753	2	"04036022"	"RD 2 PREVIOUS H0UR DEMAN"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2754	2754	1	"03041034"	"ME VARS LAG"	041	1	4	98256.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2755	2755	1	"03070017"	"TX2 LD TAP CHGR POS"	070	5	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2756	2756	1	"03041035"	"ME DC VOLTS"	041	1	5	149.9835	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2757	2757	1	"03041036"	"ME FDR 1 POWER FACTOR"	041	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2758	2758	1	"03069019"	"WE BKR 1 C AMPS"	069	4	1	1199.992	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2759	2759	1	"03030019"	"SS A VOLTS"	030	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	2760	2760	1	"03030020"	"SS B VOLTS"	030	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	2761	2761	1	"03030021"	"SS C VOLTS"	030	7	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	2762	2762	1	"03069020"	"WE BKR 2 A AMPS"	069	4	1	1199.992	1	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2763	2763	1	"03030022"	"SS DC VOLTS"	030	7	5	149.9835	1	140  	137.5  	136.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2764	2764	1	"03030023"	"SS KVA METER"	030	7	10	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2765	2765	1	"03069021"	"WE BKR 2 B AMPS"	069	4	1	1199.992	1	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2766	2766	1	"03069022"	"WE BKR 2 C AMPS"	069	4	1	1199.992	1	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2767	2767	1	"03069023"	"WE BKR 3 A AMPS"	069	4	1	1199.992	1	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2768	2768	1	"03030024"	"SS VARS LAG"	030	7	4	32752.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2769	2769	1	"03030025"	"SS POWER FACTOR METER"	030	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2770	2770	1	"03041037"	"ME FDR 2 POWER FACTOR"	041	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2771	2771	1	"03030026"	"SS REG A PH VOLTS"	030	7	5	149.431	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2772	2772	1	"03030027"	"SS REG B PH VOLTS"	030	7	5	149.431	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2773	2773	1	"03030028"	"SS REG C PH VOLTS"	030	7	5	149.431	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2774	2774	1	"03036054"	"TX2 C AMPS C/S TRIP"	036	3	1	1637.6	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2775	2775	1	"03030029"	"SS TX A AMPS C/S TRIP"	030	7	1	1637.6	1	690  	640  	590  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2776	2776	1	"03030030"	"SS TX B AMPS C/S TRIP"	030	7	1	1637.6	1	690  	640  	590  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2777	2777	1	"03030031"	"SS TX C AMPS C/S TRIP"	030	7	1	1637.6	1	690  	640  	590  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2778	2778	1	"03030032"	"SS WATTS"	030	7	3	32752.0	1	12000  	10000  	9000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2779	2779	1	"03028028"	"GP VARS LAG"	028	5	4	36231.9	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2780	2780	1	"03069024"	"WE BKR 3 B AMPS"	069	4	1	1199.992	1	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2781	2781	2	"04046014"	""	046	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2782	2782	1	"03069025"	"WE BKR 3 C AMPS"	069	4	1	1199.992	1	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2783	2783	1	"03069026"	"WE DC VOLTS"	069	4	5	149.9835	1	140  	136.5  	135  	126	125  	-10  	0.0	0.0	0.0	1.0	1.0	
	2784	2784	1	"03014080"	"TX3 WINDING 2 TEMP"	014	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2785	2785	2	"04053171"	"CEC SYS INS GEN TOT NEW"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2786	2786	2	"04072002"	"BLAND PULSE TEST"	072	5	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	2787	2787	2	"04072003"	"BLAND PULSE TEST 2"	072	5	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	2788	2788	1	"03069027"	"WE TX1 LA A AMPS"	069	4	1	3275.2	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2789	2789	1	"03069028"	"WE TX1 LS B AMPS"	069	4	1	3275.2	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2790	2790	1	"03069029"	"WE TX1 C AMPS"	069	4	1	3275.2	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2791	2791	1	"03069030"	"WE TX1 WATTS"	069	4	3	65504.0	1	22400  	21000  	20000  	-10	-600  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2792	2792	2	"04004013"	"WA BRK 3 AMP TOTAL"	004	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2793	2793	1	"03069031"	"WE BKR 4 A AMPS"	069	4	1	1199.992	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2794	2794	1	"03069032"	"WE BKR 4 B AMPS"	069	4	1	1199.992	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2795	2795	1	"03069033"	"WE BKR 4 C AMPS"	069	4	1	1199.992	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2796	2796	1	"03069034"	"WE BKR 5 A AMPS"	069	4	1	1199.992	1	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2797	2797	1	"03069035"	"WE BKR 5 B AMPS"	069	4	1	1199.992	1	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2798	2798	1	"03007021"	"BC BKR 6W56 VARS"	007	3	4	120000.0	1	103500  	60000  	55000  	-10000	-12000  	-15000  	0.0	0.0	0.0	1.0	1.0	
	2799	2799	1	"03007022"	"BC 115KV BKR 6W56 A AMPS"	007	3	1	600.0001	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2800	2800	1	"03007023"	"BC 115KV BKR 6W56 B AMPS"	007	3	1	600.0001	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2801	2801	1	"03007024"	"BC 115KV BKR 6W56 C AMPS"	007	3	1	600.0001	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2802	2802	1	"03038057"	"TX1 A AMPS H/S TRIP"	038	1	1	1637.6	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2803	2803	2	"04036023"	"RD BRK 5 AMP TOTAL"	036	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2804	2804	2	"04036024"	"RD 1 CUR MONTH DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2805	2805	2	"04036025"	"RD 2 CALI DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2806	2806	2	"04036026"	"RD 1 CUR HOUR DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2807	2807	2	"04036027"	"RD 1 CALI DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2808	2808	2	"04036028"	"RD 2 CUR DAY DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2809	2809	2	"04036029"	"RD 1 CUR DAY DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2810	2810	2	"04036030"	"RD 2 CUR HOUR DEMAND"	036	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2811	2811	2	"04068005"	"DS WATER HEATER START"	068	12	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2812	2812	1	"03069036"	"WE BKR 5 C AMPS"	069	4	1	1199.992	1	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2813	2813	1	"03069037"	"WE BKR 6 A AMPS"	069	4	1	1199.992	1	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2814	2814	1	"03069038"	"WE BKR 6 B AMPS"	069	4	1	1199.992	1	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2815	2815	1	"03069039"	"WE BKR 6 C AMPS"	069	4	1	1199.992	1	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2816	2816	2	"04072004"	"BLAND CALC TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2817	2817	2	"04072005"	"BLAND CALC TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2818	2818	2	"04072006"	"CURRENT HOUR TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2819	2819	1	"03069040"	"WE TX2 LS A AMPS"	069	4	1	3275.2	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2820	2820	1	"03069041"	"WE TX2 LS B AMPS"	069	4	1	3275.2	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2821	2821	1	"03069042"	"WE TX2 LS C AMPS"	069	4	1	3275.2	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2822	2822	1	"03069043"	"WE TX2 WATTS"	069	4	3	65504.0	1	44800  	42000  	40000  	-10	-600  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2823	2823	2	"04038030"	"KH BRK 3 AMP TOTAL"	038	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2824	2824	1	"03069044"	"WE TX1 PULSE ACCUMULATOR"	069	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	2825	2825	1	"03069045"	"WE TX2 PULSE ACCUMULATOR"	069	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	2826	2826	2	"04038031"	"KH BRK 4 AMP TOTAL"	038	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2827	2827	1	"03035003"	"AC REG A VOLTS"	035	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2828	2828	1	"03035004"	"AC REG B VOLTS"	035	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2829	2829	1	"03035005"	"AC REG C VOLTS"	035	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2830	2830	2	"04067130"	"GL POLE ERROR"	067	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2831	2831	1	"03064007"	"SN PULSE ACCMULATOR 1"	064	3	3	4.8	1	999999	999996	999995	1	-1  	-5  	0.0	0.0	0.0	1.0	1.0	
	2832	2832	1	"03064008"	"SN TX1 REG A VOLTS"	064	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2833	2833	1	"03064009"	"SN TX1 REG B VOLTS"	064	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2834	2834	2	"04053172"	"LOAD MGT FPL AVG SUM"	053	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2835	2835	2	"04038032"	""	038	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2836	2836	1	"03064010"	"SN TX1 REG C VOLTS"	064	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2837	2837	1	"03064011"	"SN TX1 WATTS"	064	3	3	65504.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2838	2838	1	"03064012"	"SN TX1 LS A AMPS"	064	3	1	1637.6	1	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2839	2839	1	"03064013"	"SN TX1 LS B AMPS"	064	3	1	1637.6	1	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2840	2840	1	"03064014"	"SN TX1 LS C AMPS"	064	3	1	1637.6	1	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2841	2841	1	"03035006"	"AC TXA AMPS C/S TRIP"	035	5	1	818.8	1	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2842	2842	1	"03035007"	"AC TXB AMPS C/S TRIP"	035	5	1	818.8	1	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2843	2843	1	"03035008"	"AC TXC AMPS C/S TRIP"	035	5	1	818.8	1	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2844	2844	1	"03035009"	"ACHER WATTS"	035	5	3	32752.0	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2845	2845	1	"03035010"	"AC POWER FACTOR METER"	035	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2846	2846	1	"03035011"	"AC FREQUENCY"	035	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2847	2847	1	"03035012"	"AC KVA METER"	035	5	10	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2848	2848	1	"03035013"	"AC VARS LAG"	035	5	4	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2849	2849	1	"03035014"	"AC VARS LEAD"	035	5	4	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2850	2850	1	"03035015"	"AC TX TEMP"	035	5	13	249.9978	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	2851	2851	1	"03035016"	"AC TX AMBIENT TEMP"	035	5	13	249.9978	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2852	2852	1	"03035017"	"AC LD TAP CHGR POS"	035	5	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2853	2853	1	"03036055"	"RD FDR 5 WATTS"	036	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2854	2854	1	"03036056"	"RD FDR 6 WATTS"	036	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2855	2855	1	"03036057"	"RD FDR 1 POWER FACTOR"	036	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2856	2856	1	"03035018"	"AC BRK 1 A AMPS BKR TRIP"	035	5	1	600.0001	1	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2857	2857	2	"04064008"	"PREV MONTH TOTAL"	064	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2858	2858	1	"03035019"	"AC BRK 1 B AMPS BKR TRIP"	035	5	1	600.0001	1	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2859	2859	1	"03035020"	"AC BRK 1 C AMPS BKR TRIP"	035	5	1	600.0001	1	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2860	2860	1	"03035021"	"AC BRK 2 A AMPS BKR TRIP"	035	5	1	600.0001	1	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2861	2861	1	"03035022"	"AC BRK 2 B AMPS BKR TRIP"	035	5	1	600.0001	1	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2862	2862	1	"03035023"	"AC BRK 2 C AMPS BKR TRIP"	035	5	1	600.0001	1	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2863	2863	1	"03035024"	"AC BRK 3 A AMPS BKR TRIP"	035	5	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2864	2864	1	"03035025"	"AC BRK 3 B AMPS BKR TRIP"	035	5	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2865	2865	1	"03035026"	"AC BRK 3 C AMPS BKR TRIP"	035	5	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2866	2866	1	"03035027"	"AC BRK 4 A AMPS BKR TRIP"	035	5	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2867	2867	1	"03035028"	"AC BRK 4 B AMPS BKR TRIP"	035	5	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2868	2868	1	"03035029"	"AC BRK 4 C AMPS BKR TRIP"	035	5	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2869	2869	1	"03035030"	"ARCHER DC VOLTS"	035	5	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2870	2870	1	"03038058"	"TX1 KVA METER"	038	1	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2871	2871	1	"03035031"	"ARCHER FDR 2 WATTS"	035	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2872	2872	1	"03035032"	"ARCHER FDR 3 WATTS"	035	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2873	2873	1	"03035033"	"ARCHER FDR 4 WATTS"	035	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2874	2874	2	"04035020"	"CHANNEL FIVE RETRY COUNT"	035	5	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2875	2875	2	"04067131"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2876	2876	1	"03035034"	"AC FDR 1 POWER FACTOR"	035	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2877	2877	1	"03035035"	"AC FDR 2 POWER FACTOR"	035	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2878	2878	1	"03035036"	"AC FDR 3 POWER FACTOR"	035	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2879	2879	1	"03035037"	"AC FDR 4 POWER FACTOR"	035	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2880	2880	1	"03056017"	"SA TX1 C AMPS"	056	6	1	1637.6	1	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2881	2881	1	"03056018"	"SA TX1 WATTS"	056	6	3	65504.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2882	2882	1	"03039012"	"BN TX1 REG A VOLTS"	039	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2883	2883	1	"03039013"	"BN REG B PH VOLTS"	039	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2884	2884	1	"03039014"	"BN REG C PH VOLTS"	039	3	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2885	2885	1	"03039015"	"BN TX1 LS B AMPS"	039	3	1	1228.2	1	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2886	2886	1	"03039016"	"BN TX1 LS C AMPS"	039	3	1	1228.2	1	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2887	2887	1	"03039017"	"BN TX1 WATTS"	039	3	3	49128.0	1	30000  	28000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	2888	2888	1	"03056019"	"SA TX1 POWER FACTOR"	056	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2889	2889	1	"03056020"	"SA TX1 FREQUENCY"	056	6	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2890	2890	1	"03056021"	"SA TX1 KVA METER"	056	6	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2891	2891	1	"03056022"	"SA TX1 VARS LAG"	056	6	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2892	2892	1	"03056023"	"SA TX1 VARS LEAD"	056	6	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2893	2893	1	"03056024"	"SA DC VOLTS"	056	6	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2894	2894	2	"04056008"	"SA BRK 1 AMP TOTAL"	056	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2895	2895	1	"03036058"	"RD FDR 2 POWER FACTOR"	036	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2896	2896	2	"04064009"	"CURRENT MONTH DEMAND"	064	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2897	2897	1	"03064015"	"SN LTC1 TAP POS"	064	3	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	2898	2898	2	"04056009"	"SA BRK 2 AMP TOTAL"	056	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2899	2899	2	"04056010"	"SA BRK 3 AMP TOTAL"	056	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2900	2900	2	"04056011"	"MULTIPLIER"	056	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2901	2901	2	"04056012"	"SA REGULATOR STAGE"	056	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2902	2902	2	"04056013"	"SA CALC DEMAND"	056	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2903	2903	2	"04071001"	"WBOARD RETRIES"	071	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2904	2904	1	"03064016"	"SANDERSON 1A AMP BKR TRP"	064	3	1	600.0001	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2905	2905	1	"03064017"	"SANDERSON 1B AMP BKR TRP"	064	3	1	600.0001	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2906	2906	1	"03064018"	"SANDERSON 1C AMP-BKR TRP"	064	3	1	600.0001	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2907	2907	1	"03064019"	"SANDERSON 2A AMP-BKR TRP"	064	3	1	600.0001	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2908	2908	1	"03064020"	"SANDERSON 2B AMP-BKR TRP"	064	3	1	600.0001	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2909	2909	1	"03064021"	"SANDERSON 2C AMP-BKR TRP"	064	3	1	600.0001	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2910	2910	1	"03064022"	"SANDERSON 3A AMP-BKR TRP"	064	3	1	600.0001	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2911	2911	1	"03064023"	"SANDERSON 3B AMP-BKR TRP"	064	3	1	600.0001	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2912	2912	1	"03064024"	"SANDERSON 3C AMP-BKR TRP"	064	3	1	600.0001	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	2913	2913	1	"03064025"	"SANDERSON DC VOLTS"	064	3	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2914	2914	2	"04067132"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2915	2915	2	"04067133"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2916	2916	2	"04067134"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2917	2917	2	"04067135"	"DB POLE ERROR"	067	3	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2918	2918	2	"04056014"	"CURRENT DAY DEMAND"	056	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2919	2919	2	"04056015"	"CURRENT HOUR DEMAND"	056	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2920	2920	2	"04019049"	"FI PERCENT ERROR"	019	4	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2921	2921	2	"04067136"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2922	2922	2	"04019050"	"FI PARITY ERROR"	019	4	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2923	2923	2	"04019051"	"FI POLE ERROR"	019	4	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2924	2924	2	"04056016"	"PREVIOUS DAY DEMAND"	056	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2925	2925	2	"04056017"	"PREVIOUS HOUR DEMAND"	056	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2926	2926	2	"04056018"	"PREV MONTH TOTAL"	056	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2927	2927	2	"04056019"	""	056	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2928	2928	1	"03056025"	"SA FDR 1 WATTS"	056	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2929	2929	1	"03056026"	"SA FDR 2 WATTS"	056	6	3	-20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2930	2930	1	"03056027"	"SA FDR 3 WATTS"	056	6	3	-20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2931	2931	1	"03056028"	"SA FDR 1 POWER FACTOR"	056	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2932	2932	1	"03056029"	"SA FDR 2 POWER FACTOR"	056	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2933	2933	1	"03056030"	"SA FDR 3 POWER FACTOR"	056	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2934	2934	2	"04002019"	"BY 1 PREV DAY DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2935	2935	2	"04002020"	"BY 2 PREV DAY DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2936	2936	1	"03069046"	"WE TX1 REG A VOLTS"	069	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2937	2937	1	"03069047"	"WE TX 1 REG B VOLTS"	069	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2938	2938	1	"03069048"	"WE TX1 REG C VOLTS"	069	4	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2939	2939	2	"04069013"	"WE 1 PREV DAY DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2940	2940	2	"04069014"	"WE 2 PREV DAY DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2941	2941	2	"04069015"	"WE PREV DAY DEMAND TOTAL"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2942	2942	2	"04069016"	"WE 1 PREVIOUS HR DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2943	2943	2	"04069017"	"WE 2 PREVIOUS HR DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2944	2944	2	"04069018"	"WE PREV HR DEMAND TOTAL"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2945	2945	2	"04069019"	"WESCONNETT 1 CALI DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2946	2946	2	"04069020"	"WESCONNETT 2 CALI DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2947	2947	2	"04069021"	"MULTIPLIER"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2948	2948	2	"04069022"	"MULTIPLIER"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2949	2949	2	"04069023"	"WE 1 CUR HR DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2950	2950	2	"04069024"	"WE 1 CUR HR DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2951	2951	2	"04069025"	"WE 2 CUR HR DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2952	2952	2	"04069026"	"WE 2 CUR HR DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2953	2953	2	"04069027"	""	069	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2954	2954	2	"04069028"	"WE 1 CUR MTH DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2955	2955	2	"04069029"	"WE 2 CUR MTH DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2956	2956	2	"04069030"	"WE 1 PREV MTH DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2957	2957	2	"04069031"	"WE 2 PREV MTH DEMAND"	069	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2958	2958	2	"04002021"	"BY PREV DAY DEMAND TOTAL"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2959	2959	2	"04002022"	"BY TX1 POWER FACTOR AVG"	002	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2960	2960	2	"04002023"	"BY TX2 POWER FACTOR AVG"	002	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2961	2961	1	"03031056"	"TX2 REG A VOLT"	031	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	2962	2962	2	"04069032"	"WE TX2 KVA AVERAGE"	069	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2963	2963	2	"04069033"	"WE TX2 POWER FACTOR AVG"	069	4	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2964	2964	1	"03069049"	"WE GEN1 DC VOLTS"	069	4	5	204.7	1	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0	
	2965	2965	1	"03069050"	"WE GEN #2 WATTS"	069	4	3	1.0	1	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	2966	2966	1	"03069051"	"WE GEN #2 METER VARS"	069	4	4	1.0	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2967	2967	1	"03069052"	"WE GEN #2 PWR FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2968	2968	1	"03069053"	"WE GEN2 DC VOLTS"	069	4	5	204.7	1	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0	
	2969	2969	2	"04069034"	"WE GEN1 KVA"	069	4	10	1.0	1	22000  	21000  	20000  	-1150	-1280  	-1385  	0.0	0.0	0.0	1.0	1.0	
	2970	2970	2	"04069035"	"WE GEN2 KVA"	069	4	10	1.0	1	22000  	21000  	20000  	-1150	-1280  	-1385  	0.0	0.0	0.0	1.0	1.0	
	2971	2971	2	"04069036"	"WE GENERATOR WATT TOTAL"	069	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2972	2972	2	"04002024"	"BY 1 PREVIOUS HR DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2973	2973	2	"04064010"	"SN KVA AVERAGE"	064	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2974	2974	2	"04002025"	"BY 2 PREVIOUS HR DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2975	2975	2	"04064011"	"SN POWER FACTOR AVG"	064	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2976	2976	2	"04064012"	"SANDERSON CALC DEMAND"	064	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2977	2977	2	"04064013"	"CURRENT HOUR DEMAND"	064	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2978	2978	2	"04064014"	"CURRENT DAY DEMAND"	064	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2979	2979	2	"04002026"	"BY PREV HR DEMAND TOTAL"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2980	2980	2	"04002027"	"BY 1 PREV MTH DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2981	2981	2	"04002028"	"BY 2 PREV MTH DEMAND"	002	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2982	2982	2	"04064015"	"SN REGULATOR STAGE"	064	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2983	2983	2	"04002029"	""	002	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2984	2984	2	"04002030"	"BY REGULATOR STAGE #1"	002	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2985	2985	1	"03017053"	"AL FDR 1 WATTS"	017	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2986	2986	1	"03017054"	"AL FDR 2 WATTS"	017	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2987	2987	1	"03017055"	"AL FDR 3 WATTS"	017	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2988	2988	2	"04002031"	"BY REGULATOR STAGE #2"	002	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2989	2989	2	"04002032"	"BY TX1 KVA AVERAGE"	002	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2990	2990	1	"03017056"	"AL FDR 4 WATTS"	017	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2991	2991	2	"04065030"	"SB WATT SUMMATION"	065	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2992	2992	1	"03022030"	"GC FDR 3 WATTS"	022	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2993	2993	1	"03022031"	"GC FDR 1 POWER FACTOR"	022	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2994	2994	1	"03022032"	"GC FDR 2 POWER FACTOR"	022	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2995	2995	1	"03022033"	"GC FDR 3 POWER FACTOR"	022	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2996	2996	1	"03012026"	"LA FDR 1 WATTS"	012	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2997	2997	1	"03012027"	"LA FDR 2 WATTS"	012	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2998	2998	1	"03012028"	"LA FDR 3 WATTS"	012	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	2999	2999	1	"03012029"	"LA FDR 1 POWER FACTOR"	012	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3000	3000	1	"03012030"	"LA FDR 2 POWER FACTOR"	012	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3001	3001	2	"04002033"	"BY TX2 KVA AVERAGE"	002	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3002	3002	2	"04002034"	"BRICKYARD WATT TOTAL"	002	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3003	3003	1	"03002009"	"BY TX1 REG A VOLTS"	002	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3004	3004	1	"03002010"	"BY TX1 REG B VOLTS"	002	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3005	3005	1	"03002011"	"BY TX1 REG C VOLTS"	002	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3006	3006	1	"03002012"	"BY TX1 LS A AMPS"	002	4	1	3275.2	1	1270  	1220  	1170  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3007	3007	1	"03002013"	"BY TX1 B AMPS C/S TRIP"	002	4	1	3275.2	1	1270  	1220  	1170  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3008	3008	1	"03002014"	"BY TX1 LC C AMPS"	002	4	1	3275.2	1	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3009	3009	1	"03002015"	"BY TX1 WATTS"	002	4	3	131009.0	1	40000  	38000  	36000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3010	3010	1	"03002016"	"BY PULSE ACCUMULATOR 1"	002	4	3	9.6	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3011	3011	1	"03002017"	"BY PULSE ACCUMULATOR 2"	002	4	3	9.6	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3012	3012	1	"03002018"	"BY TX1 POWER FACTOR"	002	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3013	3013	1	"03002019"	"BY TX1 FREQUENCY"	002	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3014	3014	1	"03002020"	"BY TX1 KVA METER"	002	4	10	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3015	3015	1	"03002021"	"BY TX1 VARS LAG"	002	4	4	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3016	3016	1	"03002022"	"BY TX1 VARS LEAD"	002	4	4	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3017	3017	1	"03002023"	"BY DC VOLTS"	002	4	5	150.0001	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3018	3018	1	"03002024"	"BKR 1A  AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3019	3019	1	"03002025"	"BKR 1B AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3020	3020	1	"03002026"	"BKR 1C AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3021	3021	1	"03002027"	"BRK 2A AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3022	3022	1	"03002028"	"BKR 2B AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3023	3023	1	"03002029"	"BKR 2C AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3024	3024	1	"03002030"	"BY LTC1 TAP POS"	002	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3025	3025	1	"03002031"	"BY TX2 REG A VOLTS"	002	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3026	3026	1	"03002032"	"BY TX2 REG B VOLTS"	002	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3027	3027	1	"03002033"	"BY TX2 REG C VOLTS"	002	4	5	204.7	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3028	3028	1	"03002034"	"BY TX2 LC A AMPS"	002	4	1	3275.2	1	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3029	3029	1	"03002035"	"BY TX2 LS B AMPS"	002	4	1	3275.2	1	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3030	3030	1	"03002036"	"BY TX2 LS C AMPS"	002	4	1	3275.2	1	1030  	980  	930  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3031	3031	1	"03002037"	"BY TX2 WATTS"	002	4	3	131009.0	1	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3032	3032	1	"03002038"	"BY TX2 POWER FACTOR"	002	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3033	3033	1	"03002039"	"BY TX2 FREQUENCY"	002	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3034	3034	1	"03002040"	"BY TX2 KVA METER"	002	4	10	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3035	3035	1	"03002041"	"BY TX2 VARS LAG"	002	4	4	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3036	3036	1	"03002042"	"BY TX2 VARS LEAD"	002	4	4	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3037	3037	1	"03002043"	"BKR 3A AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3038	3038	1	"03002044"	"BKR 3B AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3039	3039	1	"03002045"	"BKR 3C AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3040	3040	1	"03002046"	"BKR 4C AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3041	3041	1	"03002047"	"BK4 4B AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3042	3042	1	"03002048"	"BK4 4C AMPS"	002	4	1	600.0003	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3043	3043	1	"03002049"	"LTC2 TAP POS"	002	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3044	3044	1	"03002050"	"BY FDR 1 WATTS"	002	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3045	3045	1	"03002051"	"BY FDR 2 WATTS"	002	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3046	3046	1	"03002052"	"BY FDR 3 WATTS"	002	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3047	3047	1	"03002053"	"BY FDR 4 WATTS"	002	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3048	3048	1	"03002054"	"BY FDR 1 POWER FACTOR"	002	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3049	3049	1	"03002055"	"BY FDR 2 POWER FACTOR"	002	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3050	3050	1	"03002056"	"BY FDR 3 POWER FACTOR"	002	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3051	3051	1	"03002057"	"BY FDR 4 POWER FACTOR"	002	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3052	3052	1	"03023066"	"LC 3A AMP BKR TRP"	023	3	1	599.9958	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3053	3053	2	"04007069"	"BC 6W56 AMP AVG"	007	3	3	1.0	1	1200  	1000  	1000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3054	3054	1	"03069054"	"WE BKR 1 WATTS"	069	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3055	3055	1	"03069055"	"WE BKR 2 WATTS"	069	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3056	3056	1	"03069056"	"WE BKR 3 WATTS"	069	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3057	3057	1	"03069057"	"WE BKR 4 WATTS"	069	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3058	3058	1	"03069058"	"WE BKR 5 WATTS"	069	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3059	3059	1	"03069059"	"WE BKR 6 WATTS"	069	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3060	3060	1	"03069060"	"WE BKR 1 POWER FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3061	3061	1	"03069061"	"WE BKR 2 POWER FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3062	3062	1	"03069062"	"WE BKR 3 POWER FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3063	3063	1	"03069063"	"WE BKR 4 POWER FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3064	3064	1	"03069064"	"WE BKR 5 POWER FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3065	3065	1	"03069065"	"WE BKR 6 POWER FACTOR"	069	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3066	3066	1	"03016047"	"OP FDR 1 WATTS"	016	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3067	3067	1	"03016048"	"OP FDR 1 WATTS"	016	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3068	3068	1	"03016049"	"OP FDR 3 WATTS"	016	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3069	3069	1	"03016050"	"OP FDR 4 WATTS"	016	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3070	3070	1	"03016051"	"OP FDR 5 WATTS"	016	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3071	3071	1	"03016052"	"OP FDR 6 WATTS"	016	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3072	3072	1	"03016053"	"OP FDR 7 WATTS"	016	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3073	3073	1	"03016054"	"OP FDR 8 WATTS"	016	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3074	3074	1	"03036059"	"RD FDR 3 POWER FACTOR"	036	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3075	3075	1	"03036060"	"RD FDR 4 POWER FACTOR"	036	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3076	3076	1	"03036061"	"RD FDR 5 POWER FACTOR"	036	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3077	3077	1	"03036062"	"RD FDR 6 POWER FACTOR"	036	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3078	3078	1	"03041038"	"ME TX WINDING 1 TEMP"	041	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3079	3079	1	"03041039"	"ME TX WINDING 2 TEMP"	041	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3080	3080	1	"03041040"	"ME TX WINDING 3 TEMP"	041	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3081	3081	1	"03041041"	"ME TX TANK OIL TEMP"	041	1	13	1.0	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	3082	3082	1	"03019080"	"FI FDR 1 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3083	3083	1	"03019081"	"FI FDR 2 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3084	3084	1	"03019082"	"FI FDR 3 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3085	3085	1	"03019083"	"FI FDR 4 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3086	3086	1	"03019084"	"FI FDR 5 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3087	3087	1	"03019085"	"FI FDR 6 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3088	3088	1	"03019086"	"FI FDR 7 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3089	3089	1	"03019087"	"FI FDR 8 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3090	3090	1	"03019088"	"FI FDR 9 WATTS"	019	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3091	3091	1	"03019089"	"FI FDR 1 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3092	3092	1	"03019090"	"FI FDR 2 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3093	3093	1	"03019091"	"FI FDR 3 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3094	3094	1	"03019092"	"FI FDR 4 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3095	3095	1	"03019093"	"FI FDR 5 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3096	3096	1	"03019094"	"FI FDR 6 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3097	3097	1	"03019095"	"FI FDR 7 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3098	3098	1	"03019096"	"FI FDR 8 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3099	3099	1	"03019097"	"FI FDR 9 POWER FACTOR"	019	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3100	3100	1	"03015028"	"BW FDR 1 WATTS"	015	4	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3101	3101	1	"03015029"	"BW FDR 2 WATTS"	015	4	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3102	3102	1	"03015030"	"BW FDR 3 WATTS"	015	4	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3103	3103	1	"03015031"	"BW FDR 4 WATTS"	015	4	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3104	3104	1	"03015032"	"BW FDR 1 POWER FACTOR"	015	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3105	3105	1	"03015033"	"BW FDR 2 POWER FACTOR"	015	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3106	3106	1	"03015034"	"BW FDR 3 POWER FACTOR"	015	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3107	3107	1	"03015035"	"BW FDR 4 POWER FACTOR"	015	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3108	3108	1	"03012031"	"LA FDR 3 POWER FACTOR"	012	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3109	3109	1	"03017057"	"AL FDR 5 WATTS"	017	5	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3110	3110	1	"03017058"	"AL FDR 6 WATTS"	017	5	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3111	3111	1	"03017059"	"AL FDR 1 POWER FACTOR"	017	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3112	3112	1	"03017060"	"AL FDR 2 POWER FACTOR"	017	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3113	3113	1	"03017061"	"AL FDR 3 POWER FACTOR"	017	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3114	3114	1	"03017062"	"AL FDR 4 POWER FACTOR"	017	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3115	3115	1	"03017063"	"AL FDR 5 POWER FACTOR"	017	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3116	3116	1	"03017064"	"AL FDR 6 POWER FACTOR"	017	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3117	3117	1	"03014081"	"DB FDR 1 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3118	3118	1	"03014082"	"DB FDR 2 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3119	3119	1	"03014083"	"DB FDR 3 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3120	3120	1	"03014084"	"DB FDR 4 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3121	3121	1	"03014085"	"DB FDR 5 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3122	3122	1	"03014086"	"DB FDR 6 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3123	3123	1	"03014087"	"DB FDR 7 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3124	3124	1	"03014088"	"DB FDR 8 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3125	3125	1	"03014089"	"DB FDR 9 WATTS"	014	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3126	3126	1	"03014090"	"DB FDR 1 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3127	3127	1	"03014091"	"DB FDR 2 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3128	3128	1	"03014092"	"DB FDR 3 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3129	3129	1	"03014093"	"DB FDR 4 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3130	3130	1	"03014094"	"DB FDR 5 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3131	3131	1	"03014095"	"DB FDR 6 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3132	3132	1	"03014096"	"DB FDR 7 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3133	3133	1	"03014097"	"DB FDR 8 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3134	3134	1	"03014098"	"DB FDR 9 POWER FACTOR"	014	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3135	3135	1	"03009030"	"BKR 1 WATTS"	009	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3136	3136	1	"03009031"	"BKR 2 WATTS"	009	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3137	3137	1	"03009032"	"BKR 3 WATTS"	009	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3138	3138	1	"03009033"	"BKR 4 WATTS"	009	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3139	3139	1	"03009034"	"BKR 1 POWER FACTOR"	009	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3140	3140	1	"03009035"	"BKR 2 POWER FACTOR"	009	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3141	3141	1	"03009036"	"FBKR 3 POWER FACTOR"	009	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3142	3142	1	"03009037"	"BKR 4 POWER FACTOR"	009	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3143	3143	1	"03029026"	"BR FDR 1 WATTS"	029	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3144	3144	1	"03029027"	"BR FDR 2 WATTS"	029	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3145	3145	1	"03029028"	"BR FDR 3 WATTS"	029	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3146	3146	1	"03029029"	"BR FDR 1 POWER FACTOR"	029	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3147	3147	1	"03029030"	"BR FDR 2 POWER FACTOR"	029	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3148	3148	1	"03029031"	"BR FDR 3 POWER FACTOR"	029	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3149	3149	1	"03042027"	"LY FDR 4 WATTS"	042	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3150	3150	1	"03042028"	"LY FDR 5 WATTS"	042	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3151	3151	1	"03042029"	"LY FDR 6 WATTS"	042	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3152	3152	1	"03042030"	"LY FDR 4 POWER FACTOR"	042	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3153	3153	1	"03042031"	"LY FDR 5 POWER FACTOR"	042	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3154	3154	1	"03042032"	"LY FDR 6 POWER FACTOR"	042	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3155	3155	1	"03064026"	"SN BKR 1 WATTS"	064	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3156	3156	1	"03064027"	"SN BKR 2 WATTS"	064	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3157	3157	1	"03064028"	"SN BKR 3 WATTS"	064	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3158	3158	1	"03064029"	"SN BKR 1 POWER FACTOR"	064	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3159	3159	1	"03064030"	"SN BKR 2 POWER FACTOR"	064	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3160	3160	1	"03064031"	"SN BKR 3 POWER FACTOR"	064	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3161	3161	2	"04053173"	"CEC INST HOURLY AVG"	053	4	7	1.0	1	645420  	642920  	640420  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3162	3162	2	"04053174"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3163	3163	2	"04053175"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3164	3164	2	"04053176"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3165	3165	2	"04053177"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3166	3166	2	"04053178"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3167	3167	2	"04053179"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3168	3168	2	"04043001"	"GT BRK 1 AMP TOTAL"	043	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3169	3169	2	"04043002"	"GT BRK 2 AMP TOTAL"	043	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3170	3170	2	"04043003"	"GT BRK 4 AMP TOTAL"	043	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3171	3171	2	"04043004"	"GEORGETOWM CALC DEMAND"	043	12	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3172	3172	2	"04043005"	"CURRENT DAY DEMAND"	043	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3173	3173	2	"04043006"	"CURRENT HOUR DEMAND"	043	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3174	3174	2	"04043007"	"CURRENT MONTH DEMAND"	043	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3175	3175	2	"04043008"	"MULTIPLIER"	043	12	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3176	3176	2	"04043009"	"PREVIOUS DAY DEMAND"	043	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3177	3177	2	"04043010"	"GT POWER FACTOR AVG"	043	7	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3178	3178	2	"04043011"	"PREVIOUS HOUR DEMAND"	043	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3179	3179	2	"04043012"	"PREV MONTH TOTAL"	043	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3180	3180	2	"04043013"	""	043	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3181	3181	2	"04043014"	"GT REGULATOR STAGE"	043	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3182	3182	2	"04043015"	"GT KVA AVERAGE"	043	7	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3183	3183	1	"03006034"	"FW FDR 2 WATTS"	006	5	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3184	3184	1	"03006035"	"FW FDR 3 WATTS"	006	5	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3185	3185	1	"03006036"	"FW FDR 4 WATTS"	006	5	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3186	3186	1	"03006037"	"FW FDR 5 WATTS"	006	5	3	20470.0	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3187	3187	1	"03006038"	"FW FDR 2 POWER FACTOR"	006	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3188	3188	1	"03006039"	"FW FDR 3 POWER FACTOR"	006	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3189	3189	1	"03006040"	"FW FDR 4 POWER FACTOR"	006	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3190	3190	1	"03006041"	"FW FDR 5 POWER FACTOR"	006	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3191	3191	1	"03032004"	"FL TX1 REG A VOLTS"	032	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3192	3192	1	"03032005"	"FL TX1 REG B VOLTS"	032	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3193	3193	1	"03032006"	"FL TX1 LS A AMPS"	032	1	1	1637.6	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3194	3194	1	"03032007"	"FL TX1 LS C AMPS"	032	1	1	1637.6	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3195	3195	1	"03032008"	"FL TX1 POWER FACTOR"	032	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3196	3196	1	"03032009"	"FL TX1 KVA METER"	032	1	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3197	3197	1	"03032010"	"FL TX1 VARS LAG"	032	1	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3198	3198	1	"03032011"	"FL TX1 VARS LEAD"	032	1	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3199	3199	1	"03032012"	"FL BKR 2 A AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3200	3200	1	"03032013"	"FL BKR 2 B AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3201	3201	1	"03032014"	"FL BKR 3 A AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3202	3202	1	"03032015"	"FL BKR 3 C AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3203	3203	1	"03032016"	"FL BKR 4 A AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3204	3204	1	"03032017"	"FL BKR 4 B AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3205	3205	1	"03032018"	"FL LTC 1 TAP POS"	032	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3206	3206	1	"03032019"	"FL BKR 3 WATTS"	032	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3207	3207	1	"03032020"	"FL BKR 4 WATTS"	032	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3208	3208	1	"03032021"	"FL BRK 2 POWER FACTOR"	032	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3209	3209	1	"03032022"	"FL BKR 4 POWER FACTOR"	032	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3210	3210	1	"03049009"	"FR LTC2 TAP POS"	049	6	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3211	3211	1	"03049010"	"FR TX2 WINDING 1 TEMP"	049	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3212	3212	1	"03049011"	"FR TX2 TANK OIL TEMP"	049	4	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	3213	3213	1	"03038059"	"TX2 WINDING 3 TEMP"	038	1	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3214	3214	2	"04031020"	"RV WATT TOTAL"	031	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3215	3215	2	"04070004"	"HL WATT TOTAL"	070	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3216	3216	2	"04039005"	""	039	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3217	3217	1	"03039018"	"BN TEMPERATURE"	039	3	14	150.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3218	3218	2	"04032010"	"BRK 2 AMP TOTAL"	032	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3219	3219	1	"03030033"	"REG A TAP CHGR POS"	030	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3220	3220	2	"04032011"	"PREVIOUS HOUR DEMAND"	032	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3221	3221	2	"04004014"	"WA KVA AVERAGE"	004	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3222	3222	2	"04032012"	"BRK 3 AMP TOTAL"	032	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3223	3223	1	"03039019"	"BN WIND SPEED"	039	3	2	100.0	1	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3224	3224	2	"04032013"	"PREV MONTH TOTAL"	032	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3225	3225	1	"03032023"	"FL ACCUMULATOR CEC"	032	1	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3226	3226	1	"03040031"	"MN TX1 TANK OIL TEMP"	040	6	13	250.0001	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	3227	3227	1	"03040032"	"MN TX1 AMBIENT TEMP"	040	6	13	250.0001	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3228	3228	1	"03072027"	"BL TX1 LTC POS IND"	072	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3229	3229	1	"03072028"	"BL DC VOLTS"	072	5	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3230	3230	1	"03072029"	"BL FDR 1 WATTS"	072	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3231	3231	1	"03072030"	"BL FDR 2 WATTS"	072	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3232	3232	1	"03072031"	"BL FDR 3 WATTS"	072	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3233	3233	1	"03072032"	"BL FDR 4 WATTS"	072	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3234	3234	1	"03072033"	"BL FDR 1 POWER FACTOR"	072	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3235	3235	1	"03072034"	"BL FDR 2 POWER FACTOR"	072	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3236	3236	1	"03072035"	"BL FDR 3 POWER FACTOR"	072	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3237	3237	1	"03072036"	"BL FDR 4 POWER FACTOR"	072	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3238	3238	2	"04072007"	"BL BRK 1 AMP TOTAL"	072	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3239	3239	2	"04072008"	"BL BRK 2 AMP TOTAL"	072	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3240	3240	2	"04072009"	"BL BRK 3 AMP TOTAL"	072	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3241	3241	2	"04072010"	"BL BRK 4 AMP TOTAL"	072	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3242	3242	2	"04072011"	"BLAND CALC DEMAND"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3243	3243	2	"04072012"	"CURRENT DAY DEMAND"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3244	3244	2	"04072013"	"CURRENT HOUR DEMAND"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3245	3245	2	"04072014"	"CURRENT MONTH DEMAND"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3246	3246	2	"04072015"	"MULTIPLIER"	072	5	7	1151.438	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3247	3247	2	"04072016"	"PREVIOUS DAY DEMAND"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3248	3248	2	"04072017"	"BL POWER FACTOR AVG"	072	5	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3249	3249	2	"04072018"	"PREVIOUS HOUR DEMAND"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3250	3250	2	"04072019"	"PREV MONTH TOTAL"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3251	3251	2	"04072020"	"BL REGULATOR STAGE"	072	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3252	3252	2	"04072021"	"BL KVA AVERAGE"	072	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3253	3253	2	"04073005"	"WO BRK 4 AMP TOTAL"	073	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3254	3254	2	"04073006"	"WATER OAK CALC DEMAND"	073	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3255	3255	2	"04073007"	"CURRENT DAY DEMAND"	073	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3256	3256	2	"04073008"	"CURRENT HOUR DEMAND"	073	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3257	3257	2	"04073009"	"CURRENT MONTH DEMAND"	073	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3258	3258	2	"04073010"	"MULTIPLIER"	073	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3259	3259	2	"04073011"	"PREVIOUS DAY DEMAND"	073	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3260	3260	2	"04073012"	"WO POWER FACTOR AVG"	073	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3261	3261	2	"04073013"	"PREVIOUS HOUR DEMAND"	073	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3262	3262	2	"04073014"	"PREV MONTH TOTAL"	073	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3263	3263	2	"04073015"	"WO REGULATOR STAGE"	073	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3264	3264	2	"04073016"	"WO KVA AVERAGE"	073	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3265	3265	1	"03073013"	"WO PULE ACCUMULATOR 1"	073	3	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3266	3266	1	"03073014"	"WO TX1 LA A AMPS"	073	3	1	1637.6	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3267	3267	1	"03073015"	"WO TX1 LS B AMPS"	073	3	1	1637.6	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3268	3268	1	"03073016"	"WO TX1 LS C AMPS"	073	3	1	1637.6	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3269	3269	1	"03073017"	"WO TX1 FREQUENCY"	073	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3270	3270	1	"03073018"	"WO TX1 VARS LEAD"	073	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3271	3271	1	"03073019"	"WO 4A AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3272	3272	1	"03073020"	"WO 4B AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3273	3273	1	"03073021"	"WO 4C AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3274	3274	1	"03073022"	"WO TX1 LTC POSITION"	073	3	11	15.9666	1	16  	15.5  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3275	3275	2	"04071002"	"INTERVAL"	071	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3276	3276	1	"03073023"	"WO FDR 1 WATTS"	073	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3277	3277	1	"03073024"	"WO FDR 2 WATTS"	073	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3278	3278	1	"03073025"	"WO FDR 3 WATTS"	073	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3279	3279	1	"03073026"	"WO FDR 4 WATTS"	073	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3280	3280	1	"03073027"	"WO FDR 1 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3281	3281	1	"03073028"	"WO FDR 2 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3282	3282	1	"03073029"	"WO FDR 3 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3283	3283	1	"03073030"	"WO FDR 4 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3284	3284	1	"03074009"	"AS TX1 A AMPS"	074	7	1	1228.2	1	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3285	3285	1	"03074010"	"AS TX1 B AMPS"	074	7	1	1228.2	1	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3286	3286	1	"03074011"	"AS TX1 C AMPS"	074	7	1	1228.2	1	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3287	3287	1	"03074012"	"AS TX1 WATTS"	074	7	3	24564.0	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3288	3288	1	"03074013"	"AS TX1 POWER FACTOR"	074	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3289	3289	1	"03074014"	"AS TX1 FREQUENCY"	074	7	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3290	3290	1	"03074015"	"AS TX1 KVA METER"	074	7	10	24564.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3291	3291	1	"03074016"	"AS TX1 VARS LAG"	074	7	4	24564.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3292	3292	1	"03074017"	"AS TX1 VARS LEAD"	074	7	4	24564.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3293	3293	1	"03074018"	"AS DC VOLTS"	074	7	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3294	3294	1	"03074019"	"AS BKR 1 A AMPS"	074	7	1	600.0001	1	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3295	3295	1	"03074020"	"AS BKR 1 B AMPS"	074	7	1	600.0001	1	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3296	3296	1	"03074021"	"AS BKR 1 C AMPS"	074	7	1	600.0001	1	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3297	3297	1	"03074022"	"AS BKR 2 A AMPS"	074	7	1	600.0001	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3298	3298	1	"03074023"	"AS BKR 2 B AMPS"	074	7	1	600.0001	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3299	3299	1	"03074024"	"AS BKR 2 C AMPS"	074	7	1	600.0001	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3300	3300	1	"03074025"	"AS BKR 3 A AMPS"	074	7	1	600.0001	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3301	3301	1	"03074026"	"AS BKR 3 B AMPS"	074	7	1	600.0001	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3302	3302	1	"03074027"	"AS BKR 3 C AMPS"	074	7	1	600.0001	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3303	3303	1	"03074028"	"AS TX1 REG A PH VOLTS"	074	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3304	3304	1	"03074029"	"AS TX1 REG B PH VOLTS"	074	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3305	3305	1	"03074030"	"AS TX1 REG C PH VOLTS"	074	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3306	3306	1	"03074031"	"AS BKR 1 WATTS"	074	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3307	3307	1	"03074032"	"AS BKR 2 WATTS"	074	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3308	3308	1	"03074033"	"AS BKR 3 WATTS"	074	7	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3309	3309	1	"03074034"	"AS BKR 1 POWER FACTOR"	074	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3310	3310	1	"03074035"	"AS BKR 2 POWER FACTOR"	074	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3311	3311	1	"03074036"	"AS BKR 3 POWER FACTOR"	074	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3312	3312	2	"04074008"	"AS BRK 1 AMP TOTAL"	074	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3313	3313	2	"04074009"	"AS BRK 2 AMP TOTAL"	074	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3314	3314	2	"04074010"	"AS BRK 3 AMP TOTAL"	074	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3315	3315	2	"04074011"	"ASTOR CALC DEMAND"	074	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3316	3316	2	"04074012"	"CURRENT DAY DEMAND"	074	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3317	3317	2	"04074013"	"CURRENT HOUR DEMAND"	074	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3318	3318	2	"04074014"	"CURRENT MONTH DEMAND"	074	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3319	3319	1	"03039020"	"BN TX1 FREQUENCY"	039	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3320	3320	2	"04074015"	"MULTIPLIER"	074	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3321	3321	1	"03073031"	"WO 1A AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3322	3322	1	"03073032"	"WO 1B AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3323	3323	1	"03073033"	"WO 1C AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3324	3324	1	"03073034"	"WO 2A AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3325	3325	1	"03073035"	"WO 2B AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3326	3326	1	"03073036"	"WO 2C AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3327	3327	1	"03073037"	"WO 3A AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3328	3328	1	"03073038"	"WO 3B AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3329	3329	1	"03073039"	"WO 3C AMPS BKR TRIP"	073	3	1	600.0001	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3330	3330	1	"03073040"	"WO GEN #7 WATTS"	073	3	3	1.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	3331	3331	1	"03073041"	"WO GEN 7 VARS"	073	3	4	1.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3332	3332	1	"03073042"	"WO GEN 7 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3333	3333	1	"03073043"	"WO GEN #8 WATTS"	073	3	3	1.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	3334	3334	1	"03073044"	"WO GEN 8 VARS"	073	3	4	1.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3335	3335	1	"03073045"	"WO GEN 8 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3336	3336	1	"03073046"	"WO GEN #9 WATTS"	073	3	3	1.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	3337	3337	1	"03073047"	"WO GEN 9 VARS"	073	3	4	1.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3338	3338	1	"03073048"	"WO GEN 9 POWER FACTOR"	073	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3339	3339	1	"03047004"	"TX REG B VOLTS FROM 2431"	047	1	5	415.541	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3340	3340	1	"03030034"	"SS VARS LEAD"	030	7	4	32752.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3341	3341	2	"04061002"	"PREVIOUS DAY DEMAND"	061	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3342	3342	2	"04061003"	"HW POWER FACTOR AVG"	061	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3343	3343	2	"04061004"	"PREVIOUS HOUR DEMAND"	061	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3344	3344	1	"03061003"	"HW ACCUMULATOR FPL"	061	6	3	1.2	1	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0	
	3345	3345	1	"03058072"	"FI MWATTS TOT"	058	10	3	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3346	3346	2	"04007070"	"BC TX2 & 3 CALC WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	3347	3347	1	"03019098"	"FI LTC1 OIL TEMP"	019	4	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	3348	3348	1	"03007025"	"BC 115KV BKR 6W55 A AMPS"	007	3	1	600.0001	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3349	3349	1	"03007026"	"BC 115KV BKR 6W55 B AMPS"	007	3	1	600.0001	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3350	3350	1	"03007027"	"BC 115KV BKR 6W55 C AMPS"	007	3	1	600.0001	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3351	3351	1	"03004029"	"WA PREVIOUS HOUR DEMAND"	004	1	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3352	3352	1	"03023067"	"LC TX1 PREV HOUR DEMAND"	023	1	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3353	3353	1	"03023068"	"LC TX2 PREV HOUR DEMAND"	023	1	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3354	3354	2	"04023030"	"PREV MONTH TOTAL"	023	15	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3355	3355	1	"03007028"	"BC TX3 LD TAP CHGR POS"	007	3	11	40.9369	1	32  	31  	30  	3	2  	1  	0.0	0.0	0.0	1.0	1.0	
	3356	3356	2	"04061005"	"PREV MONTH TOTAL"	061	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3357	3357	2	"04061006"	""	061	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3358	3358	2	"04061007"	"HW REGULATOR STAGE"	061	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3359	3359	2	"04061008"	"HW KVA AVERAGE"	061	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3360	3360	1	"03061004"	"HW A VOLTS"	061	6	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	3361	3361	1	"03061005"	"HW B VOLTS"	061	6	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	3362	3362	1	"03061006"	"HW C VOLTS"	061	6	5	204.7	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0	
	3363	3363	1	"03061007"	"HW TXA AMPS C/S TRIP"	061	6	1	818.8	1	1297  	1247  	1197  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3364	3364	1	"03061008"	"HW TXB AMPS C/S TRIP"	061	6	1	818.8	1	1104  	1075  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3365	3365	1	"03061009"	"HW TXC AMPS C/S TRIP"	061	6	1	818.8	1	1104  	1075  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3366	3366	1	"03061010"	"HW TX1 WATTS"	061	6	3	16376.0	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3367	3367	1	"03041042"	"ME LTC TANK OIL TEMP"	041	5	13	1.0	1	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	3368	3368	1	"03061011"	"HW TX1 POWER FACTOR"	061	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3369	3369	1	"03061012"	"HW TX1 FREQUENCY"	061	6	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3370	3370	1	"03061013"	"HW TX1 KVA METER"	061	6	10	16376.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3371	3371	1	"03061014"	"HW TX1 VARS LAG"	061	6	4	16376.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3372	3372	1	"03061015"	"HW TX1 VARS LEAD"	061	6	4	16376.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3373	3373	1	"03061016"	"HW BRK 1 A AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3374	3374	1	"03061017"	"HW BRK 1 B AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3375	3375	1	"03061018"	"HW BRK 1 A AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3376	3376	1	"03061019"	"HW BRK 2 A AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3377	3377	1	"03061020"	"HW BRK 2 B AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3378	3378	1	"03061021"	"HW BRK 2 C AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3379	3379	1	"03061022"	"HW BRK 3 A AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3380	3380	1	"03061023"	"HW BRK 3 B AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3381	3381	1	"03061024"	"HW BRK 3 C AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3382	3382	1	"03061025"	"HW BRK 4 A AMPS"	061	6	1	600.0001	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3383	3383	1	"03061026"	"HW BRK 4 B AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3384	3384	1	"03061027"	"HW BRK 4 C AMPS"	061	6	1	600.0003	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3385	3385	1	"03061028"	"HW DC VOLTS"	061	6	5	149.9816	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3386	3386	1	"03061029"	"HW TX1 REG A VOLTS"	061	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3387	3387	1	"03061030"	"HW TX1 REG B VOLTS"	061	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3388	3388	1	"03061031"	"HW TX1 REG C VOLTS"	061	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3389	3389	1	"03061032"	"HW BKR 1 WATTS"	061	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3390	3390	1	"03061033"	"HW BKR 2 WATTS"	061	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3391	3391	1	"03061034"	"HW BKR 3 WATTS"	061	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3392	3392	1	"03061035"	"HW BKR 4 WATTS"	061	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3393	3393	1	"03061036"	"HW BKR 1 POWER FACTOR"	061	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3394	3394	1	"03061037"	"HW BKR 2 POWER FACTOR"	061	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3395	3395	1	"03061038"	"HW BKR 3 POWER FACTOR"	061	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3396	3396	1	"03061039"	"HW BKR 4 POWER FACTOR"	061	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3397	3397	2	"04061009"	"HW BRK 2 AMP TOTAL"	061	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3398	3398	2	"04061010"	"HW BRK 3 AMP TOTAL"	061	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3399	3399	2	"04061011"	"HW BRK 4 AMP TOTAL"	061	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3400	3400	1	"03070018"	"TX2 REG A VOLTS 387E"	070	5	5	204.7	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3401	3401	1	"03041043"	"ME TX AMBIENT TEMP"	041	1	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3402	3402	1	"03070019"	"TX2 C AMPS"	070	5	1	8188.0	1	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3403	3403	2	"04027014"	"TX1 KVA AVERAGE"	027	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3404	3404	2	"04038033"	"KH WIND DIR 1MIN SAMPLE"	038	1	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3405	3405	1	"03032024"	"FL BKR 2 C AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3406	3406	1	"03032025"	"FL TX1 REG C VOLTS"	032	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3407	3407	1	"03032026"	"FL TX1 WATTS"	032	1	3	65504.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3408	3408	1	"03032027"	"FL TX1 LS B AMPS"	032	1	1	1637.6	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3409	3409	1	"03032028"	"FL TX1 FREQUENCY"	032	1	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3410	3410	1	"03032029"	"FL BKR 4 C AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3411	3411	1	"03032030"	"FL BKR 3 B AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3412	3412	1	"03032031"	"FL BKR 2 WATTS"	032	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3413	3413	2	"04070005"	"TX2 AMP TOTAL"	070	5	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3414	3414	1	"03061040"	"HW ACCUMULATOR CEC"	061	6	3	1.2	1	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0	
	3415	3415	2	"04060018"	"FA REGULATOR STAGE2"	060	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3416	3416	1	"03025029"	"PH TXA AMPS C/S TRIP"	025	5	1	818.8	1	1430  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3417	3417	1	"03025030"	"PH TXB AMPS C/S TRIP"	025	5	1	818.8	1	1480  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3418	3418	1	"03025031"	"PH TXC AMPS C/S TRIP"	025	5	1	818.8	1	1430  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3419	3419	1	"03025032"	"PH FREQUENCY"	025	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3420	3420	1	"03025033"	"PH VARS LEAD"	025	5	4	16376.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3421	3421	1	"03025034"	"PH FDR 3 POWER FACTOR"	025	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3422	3422	1	"03025035"	"PH FDR 4 POWER FACTOR"	025	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3423	3423	2	"04053180"	"SYSTEM TOTAL"	053	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3424	3424	1	"03038060"	"KH GEN 13 WATTS"	038	1	3	1.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	3425	3425	1	"03031057"	"TX1 VARS LEAD"	031	6	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3426	3426	1	"03008029"	"SG TX1 B AMPS C/S TRIP"	008	7	1	409.4	1	672  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3427	3427	1	"03006042"	"FW TX1 FREQUENCY"	006	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3428	3428	1	"03018005"	"FB 311 B VOLTS"	018	6	5	3582.25	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	3429	3429	1	"03018006"	"FB 311 C VOLTS"	018	6	5	3582.25	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	3430	3430	1	"03018007"	"FB DC VOLTS"	018	6	5	1.0	1	140  	138.5  	138  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3431	3431	1	"03026007"	"HB DC VOLTS"	026	6	5	1.0	1	142  	140.5  	138  	130.5	128.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3432	3432	1	"03016055"	"OP FDR 1 POWER FACTOR"	016	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3433	3433	1	"03016056"	"OP FDR2 POWER FACTOR"	016	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3434	3434	1	"03016057"	"OP FDR3 POWER FACTOR"	016	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3435	3435	1	"03016058"	"OP FDR4 POWER FACTOR"	016	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3436	3436	1	"03016059"	"OP FDR5 POWER FACTOR"	016	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3437	3437	1	"03016060"	"OP FDR6 POWER FACTOR"	016	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3438	3438	1	"03016061"	"OP FDR7 POWER FACTOR"	016	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3439	3439	1	"03016062"	"OP FDR8 POWER FACTOR"	016	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3440	3440	1	"03015036"	"BW TX1 FREQUENCY"	015	10	""	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3441	3441	1	"03015037"	"BW TX1 KVA METER"	015	10	""	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3442	3442	1	"03015038"	"BW TX1 VARS LEAD"	015	10	""	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3443	3443	1	"03015039"	"BW TX1 POWER FACTOR"	015	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3444	3444	1	"03027002"	"TX2 KW METER"	027	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3445	3445	2	"04067137"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3446	3446	1	"03036063"	"TX2 ACCUMULATOR"	036	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3447	3447	1	"03011047"	"MI LTC2 TAP POS"	011	3	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3448	3448	1	"03011048"	"MI TX1 WINDING 1 TEMP"	011	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3449	3449	1	"03011049"	"MI TX1 WINDING 2 TEMP"	011	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3450	3450	1	"03011050"	"MI TX1 WINDING 3 TEMP"	011	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3451	3451	1	"03011051"	"MI TX1 TANK OIL TEMP"	011	3	13	1.0	1	120  	100  	80  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	3452	3452	1	"03011052"	"MI LTC1 OIL TEMP"	011	3	13	1.0	1	120  	100  	80  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	3453	3453	1	"03011053"	"TX1 AMBIENT TEMP"	011	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3454	3454	1	"03011054"	"MI BKR 2 POWER FACTOR"	011	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3455	3455	1	"03011055"	"MI TX1 LS C AMPS"	011	3	1	1637.6	1	1108  	1090  	1075  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3456	3456	1	"03033024"	"MX BKR 3 POWER FACTOR"	033	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3457	3457	1	"03023069"	"TU W6208 WATTS"	023	3	3	100000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3458	3458	2	"04021005"	""	021	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3459	3459	1	"03021025"	"WACAHOOTA ACCUMULATOR"	021	5	3	2.4	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3460	3460	1	"03021026"	"WH TX1 WATTS"	021	5	3	32752.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3461	3461	2	"04021006"	"CURRENT DAY DEMAND"	021	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3462	3462	2	"04021007"	"CURRENT HOUR DEMAND"	021	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3463	3463	2	"04021008"	"CURRENT MONTH DEMAND"	021	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3464	3464	2	"04021009"	"PREVIOUS DAY DEMAND"	021	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3465	3465	2	"04021010"	"PREVIOUS HOUR DEMAND"	021	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3466	3466	2	"04021011"	"PREV MONTH TOTAL"	021	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3467	3467	1	"03021027"	"WH BKR 3B AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3468	3468	1	"03021028"	"WH BKR 3C AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3469	3469	1	"03021029"	"WH BKR 4A AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3470	3470	1	"03021030"	"WH BKR 4B AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3471	3471	1	"03021031"	"WH BKR 4C AMPS"	021	5	1	600.0001	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3472	3472	1	"03021032"	"WH TX1 LTC POS IND"	021	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3473	3473	1	"03021033"	"WH FDR 4 WATTS"	021	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3474	3474	1	"03021034"	"FDR 4 POWER FACTOR"	021	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3475	3475	2	"04021012"	"WH BRK 1 AMP TOTAL"	021	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3476	3476	2	"04021013"	"WH BRK 2 AMP TOTAL"	021	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3477	3477	2	"04031021"	"TX1 PREV MONTH TOTAL"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3478	3478	2	"04021014"	"WH BRK 3 AMP TOTAL"	021	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3479	3479	1	"03031058"	"TX1 POWER FACTOR METER"	031	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3480	3480	2	"04021015"	"WH BRK 4 AMP TOTAL"	021	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3481	3481	1	"03033025"	"MX TX1 A AMPS"	033	3	1	2456.4	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3482	3482	2	"04037014"	"GT & SS PREV DAY TOTAL"	037	12	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3483	3483	1	"03033026"	"MX TX1 B AMPS"	033	3	1	2456.4	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3484	3484	2	"04007071"	"BLK CRK WATT TOTAL"	007	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3485	3485	1	"03033027"	"MX ACCUMULATOR CEC"	033	3	3	7.2	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3486	3486	1	"03031059"	"TX2 ACCUMULATOR"	031	6	3	4.8	1	999999	999996	999995	-1	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	3487	3487	2	"04033007"	"MX POWER FACTOR AVG"	033	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3488	3488	2	"04070006"	"HL TOT PREV MONTH DMD"	070	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3489	3489	2	"04070007"	"HL TOT PHR"	070	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3490	3490	2	"04031022"	"RV TX2 CURRENT DAY DEMD"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3491	3491	2	"04031023"	"RV TX2 CURRENT HOUR DMND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3492	3492	2	"04031024"	"TX2 CURRENT MONTH DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3493	3493	2	"04031025"	"TX2 PREVIOUS DAY DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3494	3494	2	"04031026"	"TX2 PREVIOUS HOUR DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3495	3495	2	"04031027"	"TX2 PREV MONTH TOTAL"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3496	3496	1	"03061041"	"HW TX1 REG C TAP POS"	061	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3497	3497	1	"03061042"	"HW TX1 REG A TAP POS"	061	6	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3498	3498	2	"04027015"	"RS TX1 REGULATOR STAGE"	027	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3499	3499	2	"04027016"	"RS TX2 REGULATOR STAGE"	027	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3500	3500	2	"04027017"	"RS WATT TOTAL"	027	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3501	3501	1	"03027003"	"RS TX1 PULSE ACCUMULATOR"	027	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3502	3502	1	"03027004"	"RS TX2 PULSE ACCUMULATOR"	027	4	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3503	3503	1	"03027005"	"TX1 REG A VOLT"	027	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3504	3504	1	"03027006"	"TX1 REG B VOLT"	027	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3505	3505	1	"03027007"	"TX1 REG C VOLT"	027	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3506	3506	1	"03027008"	"TX1 A AMPS C/S TRIP"	027	4	1	1637.6	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3507	3507	1	"03027009"	"TX1 B AMPS C/S TRIP"	027	4	1	1637.6	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3508	3508	1	"03027010"	"TX1 C AMPS C/S TRIP"	027	4	1	1637.6	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3509	3509	1	"03027011"	"RS TX1 WATTS"	027	4	3	65505.0	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3510	3510	1	"03027012"	"TX1 POWER FACTOR METER"	027	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3511	3511	1	"03027013"	"TX1 FREQUENCY METER"	027	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3512	3512	1	"03027014"	"TX1 KVA METER"	027	4	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3513	3513	1	"03027015"	"TX1 VARS LAG"	027	4	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3514	3514	1	"03027016"	"TX1 VARS LEAD"	027	4	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3515	3515	1	"03027017"	"DC VOLTS"	027	4	5	149.9835	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3516	3516	1	"03027018"	"BKR 2 A AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3517	3517	1	"03027019"	"BKR 2 B AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3518	3518	1	"03027020"	"BKR 2 C AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3519	3519	1	"03027021"	"BKR 3 A AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3520	3520	1	"03027022"	"BKR 3 B AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3521	3521	1	"03039021"	"BN TX1 KVA METER"	039	3	10	49128.0	1	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0	
	3522	3522	1	"03039022"	"BN TX1 VARS LAG"	039	3	4	49128.0	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3523	3523	1	"03027023"	"BKR 3 C AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3524	3524	1	"03027024"	"TX2 REG A VOLT"	027	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3525	3525	1	"03027025"	"TX2 REG B VOLT"	027	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3526	3526	1	"03027026"	"TX2 REG C VOLT"	027	4	5	204.7	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3527	3527	1	"03027027"	"TX2 A AMPS C/S TRIP"	027	4	1	1637.6	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3528	3528	1	"03027028"	"TX2 B AMPS C/S TRIP"	027	4	1	1637.6	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3529	3529	1	"03027029"	"TX2 C AMPS C/S TRIP"	027	4	1	1637.6	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3530	3530	1	"03027030"	"RS TX2 WATTS"	027	4	3	65505.0	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3531	3531	1	"03027031"	"TX2 POWER FACTOR METER"	027	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3532	3532	1	"03027032"	"TX2 FREQUENCY METER"	027	4	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3533	3533	1	"03027033"	"TX2 KVA METER"	027	4	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3534	3534	1	"03027034"	"TX2 VARS LAG"	027	4	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3535	3535	1	"03027035"	"TX2 VARS LEAD"	027	4	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3536	3536	1	"03027036"	"BKR 4 A AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3537	3537	1	"03027037"	"BKR 4 B AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3538	3538	1	"03027038"	"BKR 4 C AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3539	3539	1	"03027039"	"BKR 5 A AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3540	3540	1	"03027040"	"BKR 5 B AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3541	3541	1	"03027041"	"BKR 5 C AMPS BKR TRIP"	027	4	1	1199.999	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3542	3542	1	"03027042"	"TX1 LD TAP CH POS"	027	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3543	3543	1	"03027043"	"TX2 LD TAP CH POS"	027	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3544	3544	2	"04014052"	"DB PREV MONTH KWH TOTAL"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3545	3545	1	"03027044"	"FDR 2 WATTS"	027	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3546	3546	1	"03027045"	"FDR 3 WATTS"	027	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3547	3547	1	"03027046"	"FDR 4 WATTS"	027	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3548	3548	1	"03027047"	"FDR 5 WATTS"	027	4	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3549	3549	1	"03027048"	"FDR 2 POWER FACTOR"	027	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3550	3550	1	"03027049"	"FDR 3 POWER FACTOR"	027	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3551	3551	1	"03027050"	"FDR 4 POWER FACTOR"	027	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3552	3552	1	"03027051"	"FDR 5 POWER FACTOR"	027	4	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3553	3553	2	"04031028"	"RV TX1 REGULATOR STAGE"	031	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3554	3554	2	"04031029"	"RV TX2 REGULATOR STAGE"	031	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3555	3555	2	"04031030"	"TOT PREVIOUS HOUR DEMAND"	031	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3556	3556	2	"04027018"	"METER VARS TOTAL"	027	4	10	1.0	1	25000  	23000  	22000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3557	3557	1	"03010029"	"CA ACCUMULATOR CEC"	010	5	3	2.4	1	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0	
	3558	3558	1	"03010030"	"CA TX1 FREQUENCY"	010	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3559	3559	1	"03010031"	"CA TX1 VARS LEAD"	010	5	4	32752.0	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3560	3560	1	"03025036"	"PHIFER ACCUMULATOR (CEC)"	025	5	3	1.2	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3561	3561	1	"03047005"	"TX REG C VOLTS FROM 2431"	047	1	5	415.541	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3562	3562	1	"03047006"	"ES TX A AMP"	047	1	1	368.46	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3563	3563	1	"03047007"	"ES TX B AMP"	047	1	1	368.46	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3564	3564	1	"03047008"	"ES TX C AMPS"	047	1	1	368.46	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3565	3565	1	"03047009"	"ES TX WATTS"	047	1	3	25628.44	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3566	3566	1	"03047010"	"ES 1B AMPS BKR TRIP"	047	1	1	163.76	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3567	3567	1	"03047011"	"ES 1C AMPS BKR TRIP"	047	1	1	204.7	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3568	3568	2	"04051015"	"NR=WO+WA+BR"	051	3	3	1.0	1	46700  	45000  	44000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	3569	3569	2	"04001034"	"DI TX1 A CALC AMPS"	001	3	3	1.0	1	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0	
	3570	3570	2	"04001035"	"DI TX1B CALC AMPS"	001	3	3	1.0	1	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0	
	3571	3571	2	"04001036"	"DI TX1C CALC AMPS"	001	3	3	1.0	1	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0	
	3572	3572	1	"03032032"	"FL PULSE ACCUMULATOR 2"	032	1	3	3.84	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3573	3573	2	"04032014"	"FL POWER FACTOR AVG"	032	1	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3574	3574	2	"04032015"	"CURRENT DAY DEMAND"	032	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3575	3575	1	"03039023"	"BN WIND DIRECTION"	039	3	13	359.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3576	3576	2	"04039006"	"BRANFORD CALC DEMAND"	039	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3577	3577	2	"04039007"	"BRANFORD CUR HR. DEMAND"	039	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3578	3578	2	"04039008"	"BRANFORD PRE HR. DEMAND"	039	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3579	3579	2	"04039009"	"BRANFORD CUR DAY DEMAND"	039	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3580	3580	2	"04039010"	"BRANFORD CUR MNT. DEMAND"	039	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3581	3581	2	"04039011"	"BRANFORD PRE MONTH DEMAN"	039	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3582	3582	2	"04039012"	"BRANFORD PRE DAY DEMAND"	039	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3583	3583	1	"03001074"	"DI TX1 AMBIENT TEMP"	001	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3584	3584	1	"03003016"	"WS ACCUMULATOR"	003	5	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3585	3585	3	"99063007"	"DISPLAY WALL ROOM TEMP"	063	12	14	150.0	1	84  	82  	80  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3586	3586	2	"04038034"	"KH TX1 MULTIPLIER"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3587	3587	1	"03058073"	"OP MWATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3588	3588	2	"04023031"	"CHANNEL TWO RETRY COUNT"	023	2	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3589	3589	2	"04007072"	"BLACK CREEK TX3 KVA"	007	6	10	1.0	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0	
	3590	3590	2	"04007073"	"POWER FACTOR"	007	6	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3591	3591	2	"04044006"	"PERCENT OF COMMUNICATION"	044	9	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3592	3592	1	"03042033"	"LYNNE ACCUMULATOR"	042	7	3	3.6	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3593	3593	2	"04067138"	"SPARE ANALOG"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3594	3594	1	"03023070"	"LC FDR 5 WATTS"	023	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3595	3595	1	"03046026"	"GL TX WATTS"	046	1	3	65504.0	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3596	3596	1	"03004030"	"WA REG A VOLTS"	004	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3597	3597	2	"04007074"	"BC TX1 CUR MONTH DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3598	3598	1	"03023071"	"LC TX2 VARS LAG"	023	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3599	3599	2	"04053181"	"SECI MW DIVIDER"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3600	3600	1	"03058074"	"DI MWATTS TOTAL"	058	13	3	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3601	3601	2	"04007075"	"BC TX1 PREV MONTH DEMAN"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3602	3602	2	"04023032"	"LC TOTAL KVA"	023	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3603	3603	1	"03023072"	"LC TX2 WATTS"	023	3	3	65504.0	1	30000  	27000  	25000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3604	3604	1	"03058075"	"SEMI INST"	058	13	15	1.0	1	3106  	2996  	2986  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3605	3605	1	"03058076"	"SEMI AVG MEGAWATTS"	058	13	15	1.0	1	3106  	2996  	2986  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3606	3606	1	"03058077"	"SEMI LAST HR MEGAWATTS"	058	1	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3607	3607	1	"03058078"	"SPRING BANK MWATTS TOTAL"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3608	3608	1	"03058079"	"FORT MCCOY WATTS"	058	9	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3609	3609	1	"03058080"	"FRANCIS WATTS TOTAL"	058	9	3	69120.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3610	3610	1	"03058081"	"GRIFFIS LOOP WATTS"	058	9	3	10800.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3611	3611	2	"04058004"	"PERCENT OF COMMUNICATION"	058	9	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3612	3612	2	"04058005"	"TIME OUTS"	058	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3613	3613	2	"04058006"	"SECURITY ERROR COUNT"	058	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3614	3614	2	"04058007"	"WRONG REPLY COUNT"	058	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3615	3615	2	"04058008"	"TOTAL NUMBER OF POLLS"	058	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3616	3616	1	"03058082"	"BLACK CREEK WATTS TOTAL"	058	10	3	2592000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3617	3617	1	"03058083"	"HAMMOND WATTS"	058	9	3	16376.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3618	3618	1	"03058084"	"BRANFORD WATTS"	058	9	3	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3619	3619	1	"03058085"	"CA TEMPERATURE"	058	9	14	128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3620	3620	1	"03058086"	"MANNVILLE WATTS"	058	9	3	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3621	3621	1	"03058087"	"MELROSE WATTS"	058	9	3	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3622	3622	1	"03058088"	"NEW RIVER WATTS"	058	9	3	63000.01	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3623	3623	1	"03058089"	"POMONA PARK WATTS"	058	9	3	86400.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3624	3624	1	"03058090"	"SANDERSON WATTS"	058	9	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3625	3625	1	"03058091"	"SATSUMA WATTS"	058	9	3	24564.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3626	3626	1	"03058092"	"TUSTENUGGEE WATTS"	058	9	3	143999.8	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3627	3627	1	"03058093"	"LAKE CITY WATT TOTAL"	058	9	3	34559.99	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3628	3628	1	"03058094"	"MAXVILLE WATTS"	058	13	3	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3629	3629	1	"03058095"	"ALACHUA WATTS"	058	13	3	81880.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3630	3630	1	"03058096"	"ARCHER WATTS"	058	13	3	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3631	3631	1	"03058097"	"RIVERVIEW WATT TOTAL"	058	13	3	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3632	3632	1	"03058098"	"ASTOR WATTS"	058	13	3	24564.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3633	3633	1	"03058099"	"HAWTHORNE WATTS"	058	13	3	16376.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3634	3634	1	"03058100"	"CARA WATTS"	058	13	3	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3635	3635	1	"03058101"	"WACAHOOTA WATTS"	058	13	3	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3636	3636	1	"03058102"	"FORT WHITE WATTS"	058	13	3	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3637	3637	1	"03058103"	"SPRING GARDEN WATTS"	058	13	3	16376.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3638	3638	1	"03058104"	"LYNN WATTS"	058	13	3	32752.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3639	3639	1	"03058105"	"KEYSTONE WATT TOTAL"	058	13	3	69120.01	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3640	3640	1	"03058106"	"PHIFER WATTS"	058	13	3	16376.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3641	3641	1	"03058107"	"ORANGE PARK TEMPERATURE"	058	13	3	128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3642	3642	1	"03058108"	"FARNSWORTH WATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3643	3643	1	"03058109"	"BC 6W51 WATTS"	058	13	3	103500.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3644	3644	1	"03058110"	"BC 6W54 WATTS"	058	13	3	103500.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3645	3645	1	"03058111"	"BC 6W55 WATTS"	058	13	3	216000.1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3646	3646	1	"03058112"	"BC 6W56 WATTS"	058	13	3	103500.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3647	3647	1	"03058113"	"BC 6W57 WATTS"	058	13	3	138000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3648	3648	1	"03058114"	"SPRING BANK MVARS TOTAL"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3649	3649	1	"03058115"	"SB TO GC MWATTS"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3650	3650	1	"03058116"	"SB TO GC MVARS"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3651	3651	1	"03058117"	"SB TO RS MWATTS"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3652	3652	1	"03058118"	"SB TO RS MVARS"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3653	3653	1	"03058119"	"SB TO DUVAL MWATTS 230KV"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3654	3654	1	"03058120"	"SB TO DUVAL MVARS 230 KV"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3655	3655	1	"03058121"	"SB TO SEMI MWATTS 230 KV"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3656	3656	1	"03058122"	"SB TO SEMI MVARS 230 KV"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3657	3657	1	"03058123"	"SB 115 KV BUS VOLTS"	058	13	5	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3658	3658	1	"03058124"	"SB 230 KV BUS VOLTS"	058	13	5	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3659	3659	1	"03058125"	"SEMI LA DELIVERY PT WATT"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3660	3660	1	"03058126"	"SEMI LA DELIVERY PT MVAR"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3661	3661	1	"03058127"	"SEMI BY DELIVERY PT WATT"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3662	3662	1	"03058128"	"SEMI BY DELIVERY PT MVAR"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3663	3663	1	"03058129"	"SB PHR MW FPL TO CLAY"	058	13	15	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3664	3664	1	"03058130"	"SB PHR MW CLAY TO FPL"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3665	3665	1	"03058131"	"LA PHR MW FPL TO CLAY"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3666	3666	1	"03058132"	"LA PHR MW CLAY TO FPL"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3667	3667	1	"03058133"	"BY PHR MW FPL TO CLAY"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3668	3668	1	"03058134"	"BY PHR MW CLAY TO FPL"	058	13	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3669	3669	1	"03058135"	"SB TX METER MW"	058	13	15	1023.5	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3670	3670	1	"03058136"	"BLACK CREEK TX1 WATTS"	058	10	3	864000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3671	3671	2	"04058009"	"CHANN NINE  RETRY COUNT"	058	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3672	3672	2	"04058010"	"ACCUMULATOR FREEZ"	058	9	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3673	3673	2	"04058011"	"IDLE TIME"	058	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3674	3674	2	"04058012"	"WRONG REPLY COUNT"	058	9	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3675	3675	1	"03039024"	"BN ACCUMULATOR (CEC)"	039	3	3	3.6	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3676	3676	1	"03062001"	"GC GEN 3 WATTS"	062	1	3	1.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	3677	3677	1	"03062002"	"GC GEN 3 METER VARS"	062	1	4	1.0	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3678	3678	1	"03062003"	"GC G3 POWER FACTOR METER"	062	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3679	3679	1	"03062004"	"GC GEN 4 WATTS"	062	1	3	1.0	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0	
	3680	3680	1	"03062005"	"GC GEN 4 METER VARS"	062	1	4	1.0	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3681	3681	1	"03062006"	"GC G4 POWER FACTOR METER"	062	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3682	3682	1	"03049012"	"FR PULSE ACCUMULATOR 1"	049	6	3	4.8288	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3683	3683	1	"03049013"	"FR PULSE ACCUMULATOR 2"	049	6	3	4.8288	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3684	3684	1	"03049014"	"FR TX1 REG A VOLTS"	049	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3685	3685	1	"03049015"	"FR TX1 REG B VOLTS"	049	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3686	3686	1	"03049016"	"FR TX1 REG C VOLTS"	049	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3687	3687	1	"03049017"	"FR TX1 LS A AMPS"	049	6	1	1637.6	1	646  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3688	3688	1	"03049018"	"FR TX1 LS B AMPS"	049	6	1	1637.6	1	646  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3689	3689	1	"03049019"	"FR TX2 REG B VOLTS"	049	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3690	3690	1	"03049020"	"FR TX2 REG C VOLTS"	049	6	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3691	3691	1	"03049021"	"FR TX2 A AMPS"	049	6	1	1637.6	1	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3692	3692	1	"03049022"	"FR TX2 B AMPS"	049	6	1	1637.6	1	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3693	3693	1	"03049023"	"FR TX2 C AMPS"	049	6	1	1637.6	1	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3694	3694	1	"03049024"	"FR TX2 WATTS"	049	6	3	65504.0	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3695	3695	1	"03049025"	"FR TX2 POWER FACTOR"	049	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3696	3696	1	"03049026"	"FR TX2 FREQUENCY"	049	6	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3697	3697	1	"03049027"	"FR TX2 KVA METER"	049	6	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3698	3698	1	"03049028"	"FR TX2 VARS LAG"	049	6	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3699	3699	1	"03049029"	"FR TX2 VARS LEAD"	049	6	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3700	3700	1	"03049030"	"FR BKR 1 A AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3701	3701	1	"03049031"	"FR BKR 1 B AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3702	3702	1	"03049032"	"FR BKR 1 C AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3703	3703	1	"03049033"	"FR BKR 2 A AMPS"	049	6	1	600.0001	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3704	3704	1	"03049034"	"FR BKR 2 B AMPS"	049	6	1	600.0001	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3705	3705	1	"03049035"	"FR BKR 2 C AMPS"	049	6	1	600.0001	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3706	3706	1	"03049036"	"FR BKR 3 A AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3707	3707	1	"03049037"	"FR BKR 3 B AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3708	3708	1	"03049038"	"FR BKR 3 C AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3709	3709	1	"03049039"	"FR BKR 4 A AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3710	3710	1	"03049040"	"FR BKR 4 B AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3711	3711	1	"03049041"	"FR BKR 4 C AMPS"	049	6	1	600.0001	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3712	3712	1	"03049042"	"FRANCIS DC VOLTS"	049	6	5	149.998	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3713	3713	1	"03049043"	"FR LTC1 TAP POS"	049	6	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3714	3714	1	"03049044"	"FR FDR 1 WATTS"	049	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3715	3715	1	"03049045"	"FR FDR 2 WATTS"	049	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3716	3716	1	"03049046"	"FR FDR 3 WATTS"	049	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3717	3717	1	"03049047"	"FR FDR 4 WATTS"	049	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3718	3718	1	"03049048"	"FR BKR 1 POWER FACTOR"	049	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3719	3719	1	"03049049"	"FR BKR 2 POWER FACTOR"	049	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3720	3720	1	"03049050"	"FR BKR 3 POWER FACTOR"	049	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3721	3721	1	"03049051"	"FR BKR 4 POWER FACTOR"	049	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3722	3722	1	"03022034"	"GC TEMPERATURE"	022	4	14	150.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3723	3723	2	"04001037"	"DI BRK 7 AMP TOTAL"	001	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3724	3724	1	"03051022"	"W6164C PHASE AMPS"	051	3	1	1.0	1	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3725	3725	1	"03023073"	"TX2 ACCUMULATOR"	023	3	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3726	3726	3	"99055018"	"PT RATIO 60 (7200)"	055	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3727	3727	3	"99055019"	"PT RATIO 120 (14400)"	055	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3728	3728	3	"99055020"	""	055	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3729	3729	2	"04067139"	"GL REG VOLT AVG"	067	1	5	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3730	3730	1	"03058137"	"DI TX1 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3731	3731	1	"03058138"	"BC TX1 KWATTS"	058	13	15	2047000.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3732	3732	2	"04048008"	"QUICK SHED BAND"	048	10	32	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3733	3733	2	"04048009"	"QUICK SHED LEVEL"	048	10	32	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3734	3734	2	"04048010"	"DEADBAND"	048	10	33	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3735	3735	2	"04048011"	"INITIAL STEP"	048	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3736	3736	2	"04048012"	"INTERVAL"	048	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3737	3737	2	"04048013"	"ON TIME 1"	048	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3738	3738	2	"04048014"	"ON TIME 2"	048	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3739	3739	2	"04048015"	"OFF TIME 1"	048	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3740	3740	2	"04048016"	"OFF TIME 2"	048	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3741	3741	2	"04048017"	"FORCASTED DEMAND"	048	10	28	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3742	3742	2	"04048018"	"FPC TARGET"	048	2	15	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3743	3743	3	"99055021"	"LINE NUMBER OF SEQ#38"	055	8	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3744	3744	3	"99055022"	"LINE NUMBER OF SEQ#39"	055	8	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3745	3745	3	"99055023"	"LINE NUMBER OF SEQ#43"	055	8	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3746	3746	1	"03058139"	"DB TX1 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3747	3747	1	"03058140"	"BC 6W56 MV"	058	13	4	103500.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3748	3748	1	"03058141"	"BC 6W54 MV"	058	13	4	103499.8	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3749	3749	1	"03058142"	"MI TX1 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3750	3750	2	"04066001"	"REQUESTED STEP"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3751	3751	2	"04023033"	"LC FDR 1 WATTS"	023	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3752	3752	2	"04023034"	"LC FDR 2 WATTS"	023	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3753	3753	2	"04023035"	"LC FDR 3 WATTS"	023	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3754	3754	2	"04067140"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3755	3755	2	"04066002"	"REQUESTED STEP"	066	10	24	1.0	1	5  	2  	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3756	3756	2	"04067141"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3757	3757	2	"04066003"	"STRAGETY NUMBER"	066	10	26	1.0	1	33  	32  	31  	29	28  	27  	0.0	0.0	0.0	1.0	1.0	
	3758	3758	2	"04066004"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3759	3759	2	"04066005"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3760	3760	2	"04066006"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3761	3761	2	"04066007"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3762	3762	2	"04066008"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3763	3763	2	"04066009"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3764	3764	2	"04066010"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3765	3765	2	"04066011"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3766	3766	2	"04066012"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3767	3767	2	"04066013"	""	066	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3768	3768	2	"04066014"	"TB CONVENTIONAL SHED"	066	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3769	3769	2	"04066015"	"TB MOBILE HM % SHED"	066	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3770	3770	2	"04066016"	"50% SHED PERCENT VALUE"	066	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3771	3771	2	"04066017"	"REQUESTED STEP"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3772	3772	2	"04066018"	"ACTUAL SHED STEP"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3773	3773	2	"04066019"	"STRAGETY NUMBER"	066	10	26	1.0	1	37  	36  	35  	3	2  	1  	0.0	0.0	0.0	1.0	1.0	
	3774	3774	2	"04066020"	"THRESHOLD"	066	10	16	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3775	3775	2	"04066021"	"QUICK SHED BAND"	066	10	32	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3776	3776	2	"04066022"	"QUICK SHED LEVEL"	066	10	32	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3777	3777	2	"04066023"	"DEADBAND"	066	10	33	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3778	3778	2	"04066024"	"INITIAL STEP"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3779	3779	2	"04066025"	"INTERVAL"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3780	3780	2	"04066026"	"ON TIME 1"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3781	3781	2	"04066027"	"ON TIME 2"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3782	3782	2	"04066028"	"OFF TIME 1"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3783	3783	2	"04066029"	"OFF TIME 2"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3784	3784	2	"04066030"	"FORCASTED DEMAND"	066	10	28	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3785	3785	2	"04066031"	"REQUESTED STEP"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3786	3786	2	"04066032"	"REQUESTED STEP"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3787	3787	2	"04066033"	"ACTUAL SHED STEP"	066	10	24	1.0	1	5  	2  	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3788	3788	2	"04066034"	"STRAGETY NUMBER"	066	10	26	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3789	3789	2	"04066035"	"SYSTEM THRESHOLD"	066	2	25	1.0	1	500000  	400000  	370000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0	
	3790	3790	2	"04066036"	"QUICK SHED BAND"	066	10	32	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3791	3791	2	"04066037"	"QUICK SHED LEVEL"	066	10	32	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3792	3792	2	"04066038"	"DEADBAND"	066	10	33	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3793	3793	2	"04066039"	"INITIAL STEP@"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3794	3794	2	"04066040"	"INTERVAL TIMER"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3795	3795	2	"04066041"	"ON TIME 1"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3796	3796	2	"04066042"	"ON TIME 2"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3797	3797	2	"04066043"	"OFF TIME 1"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3798	3798	2	"04066044"	"OFF TIME 2"	066	10	20	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3799	3799	2	"04066045"	"FORCASTED DEMAND"	066	10	28	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3800	3800	2	"04066046"	"CEC WH PER 1"	066	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3801	3801	2	"04066047"	"CEC WH PER 1"	066	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3802	3802	2	"04066048"	"CEC WH PER 1"	066	10	31	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3803	3803	2	"04066049"	"REQUESTED STEP"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3804	3804	2	"04066050"	"ACTUAL SHED STEP"	066	10	24	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3805	3805	2	"04066051"	"STRAGETY NUMBER"	066	10	26	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3806	3806	1	"03070020"	"TX1 WATTS"	070	5	3	54587.35	1	25000  	23000  	20000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	3807	3807	2	"04023036"	"LC TX1 REG VOLT AVG"	023	3	5	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3808	3808	2	"04023037"	"LC TX2 REG VOLT AVG"	023	3	5	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3809	3809	1	"03070021"	"TX1 A AMPS"	070	5	1	8188.0	1	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3810	3810	1	"03070022"	"TX1 B AMPS"	070	5	1	8188.0	1	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3811	3811	1	"03070023"	"TX1 C AMPS"	070	5	1	8188.0	1	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3812	3812	1	"03070024"	"TX1 REG A VOLTS 387E"	070	5	5	204.7	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3813	3813	1	"03070025"	"TX1 REG B VOLTS 387E"	070	5	5	204.7	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3814	3814	1	"03070026"	"TX1 REG C VOLTS 387E"	070	5	5	204.7	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3815	3815	1	"03021035"	"DC VOLTS"	021	5	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3816	3816	2	"04011015"	"MI TX1 PRV DAY DMND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3817	3817	2	"04011016"	"MI TX2 PRV DAY DMND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3818	3818	2	"04011017"	"MI PRV DAY DMND TOTAL"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3819	3819	2	"04011018"	"MI TX1 PRV HR DMND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3820	3820	2	"04011019"	"MI TX2 PRV HR DMND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3821	3821	2	"04011020"	"MI TX1 PRV MTH DMND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3822	3822	1	"03060032"	"FA FDR 1 WATTS"	060	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3823	3823	1	"03060033"	"FA FDR 2 WATTS"	060	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3824	3824	1	"03060034"	"FA FDR 3 WATTS"	060	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3825	3825	1	"03060035"	"FA FDR 4 WATTS"	060	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3826	3826	2	"04046015"	"GL POWER FACTOR AVG"	046	1	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3827	3827	2	"04046016"	"PREVIOUS HOUR DEMAND"	046	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3828	3828	2	"04011021"	"MI TX2 CURRENT HOUR DMND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3829	3829	2	"04011022"	"MI TX1 CUR MNT DEMD"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3830	3830	2	"04011023"	"MI TX2 CUR MNT DEMD"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3831	3831	1	"03070027"	"TX1 LD TAP CHGR POS"	070	5	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3832	3832	1	"03031060"	"BKR 7 A AMP BKR TRIP"	031	6	1	600.0001	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3833	3833	2	"04053182"	"SEM TOTAL COIN DEMAND"	053	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3834	3834	1	"03070028"	"TX1 ACCUMULATOR"	070	5	3	4.0	1	999999	999996	999995	0	-2  	-10  	0.0	0.0	0.0	1.0	1.0	
	3835	3835	1	"03033028"	"MX TX1 C AMPS"	033	3	1	2456.4	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3836	3836	2	"04011024"	"M1 TX2 CALC DEMAND"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3837	3837	2	"04070008"	"TX1 CALC DEMAND"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3838	3838	2	"04070009"	"TX1 MULTIPLIER"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3839	3839	2	"04070010"	"TX1 CUR HOUR DEMAND"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3840	3840	2	"04070011"	"TX1 PREV HOUR DEMAND"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3841	3841	2	"04070012"	"TX1 CUR DAY DEMAND"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3842	3842	2	"04070013"	"TX1 PREV DAY KW"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3843	3843	2	"04070014"	"TX1 CUR MONTH DEMAND"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3844	3844	2	"04070015"	"HL2 TX1 PREV MONTH DEMAN"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3845	3845	2	"04038035"	"KH 1 CUR MTH DEMAND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3846	3846	1	"03023074"	"LC TX1 VARS LAG"	023	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3847	3847	1	"03010032"	"BKR 1 WATTS"	010	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3848	3848	1	"03010033"	"BKR 2 WATTS"	010	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3849	3849	1	"03010034"	"BKR 3 WATTS"	010	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3850	3850	1	"03010035"	"BKR 4 WATTS"	010	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3851	3851	2	"04049036"	"FRANCIS TX1 CALC DEMAND"	049	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3852	3852	1	"03011056"	"MI TX2 POWER FACTOR"	011	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3853	3853	2	"04027019"	"RS 2 CALI DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3854	3854	1	"03011057"	"MI TX2 VARS LEAD"	011	3	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3855	3855	2	"04027020"	"RUSSELL TX2 MULTIPLIER"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3856	3856	1	"03011058"	"MI TX2 KVA METER"	011	3	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3857	3857	2	"04027021"	"RS 1 CUR HR DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3858	3858	2	"04027022"	"RS BRK 4 AMP TOTAL"	027	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3859	3859	2	"04027023"	"RS 2 PREV DAY DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3860	3860	1	"03011059"	"MI PULSE ACCUMULATOR 1"	011	3	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3861	3861	1	"03011060"	"MI TX2 FREQUENCY"	011	3	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3862	3862	2	"04027024"	"RS 1 CUR DAY DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3863	3863	2	"04027025"	"RS BRK 3 AMP TOTAL"	027	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3864	3864	2	"04027026"	"RS 1 PREV DAY DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3865	3865	1	"03038061"	"KH FDR 2 WATTS"	038	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3866	3866	2	"04038036"	"KH 1 PREV DAY DEMAND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3867	3867	1	"03011061"	"MI TX2 VARS LAG"	011	3	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3868	3868	2	"04027027"	"RS 2 CUR HR DEMAND"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3869	3869	2	"04027028"	"RS BRK 5 AMP TOTAL"	027	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3870	3870	2	"04038037"	"KH 2 PREV DAY DEMAND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3871	3871	2	"04038038"	"KH TX1 PRV HR DMND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3872	3872	2	"04027029"	"RS PREV DAY DEMAND TOTAL"	027	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3873	3873	1	"03011062"	"MI PULSE ACCUMULATOR 2"	011	3	3	4.8	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3874	3874	1	"03051023"	"NR W6164 POWER FACTOR"	051	3	6	2.047	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3875	3875	2	"04067142"	"MULTIPLIER"	067	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3876	3876	2	"04067143"	"CURRENT HOUR DEMAND"	067	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3877	3877	1	"03047012"	"PREVIOUS HOUR DEMAND"	047	1	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3878	3878	2	"04067144"	"CURRENT DAY DEMAND"	067	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3879	3879	2	"04067145"	"PREVIOUS DAY DEMAND"	067	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3880	3880	2	"04067146"	"CURRENT MONTH DEMAND"	067	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3881	3881	2	"04067147"	"PREV MONTH TOTAL"	067	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3882	3882	1	"03023075"	"TU ACCUMULATOR"	023	3	3	14.4	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3883	3883	2	"04067148"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3884	3884	2	"04067149"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3885	3885	2	"04067150"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3886	3886	2	"04067151"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3887	3887	2	"04067152"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3888	3888	2	"04067153"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3889	3889	2	"04067154"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3890	3890	2	"04067155"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3891	3891	2	"04067156"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3892	3892	2	"04061012"	"HW CALC DEMAND"	061	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3893	3893	2	"04061013"	"MULTIPLIER"	061	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3894	3894	2	"04061014"	"CURRENT HOUR DEMAND"	061	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3895	3895	2	"04030018"	"PREVIOUS HOUR DEMAND"	030	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3896	3896	2	"04061015"	"CURRENT DAY DEMAND"	061	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3897	3897	2	"04030019"	"PREVIOUS DAY DEMAND"	030	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3898	3898	2	"04049037"	"FR TX2 REGULATOR STAGE"	049	6	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3899	3899	2	"04070016"	"TX2 POWER FACTOR"	070	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3900	3900	2	"04061016"	"CURRENT MONTH DEMAND"	061	6	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3901	3901	2	"04030020"	"PREV MONTH TOTAL"	030	7	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3902	3902	2	"04036031"	"RD REGULATOR STAGE #1"	036	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3903	3903	1	"03058143"	"BC 6W51 MV"	058	10	4	103499.8	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3904	3904	2	"04038039"	"KH 1 CUR DAY DEMAND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3905	3905	2	"04038040"	"KH 1 CUR HR DEMAND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3906	3906	2	"04038041"	"KH 2 CUR DAY DEMAND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3907	3907	1	"03038062"	"TX1 AMBIENT TEMP"	038	1	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3908	3908	2	"04058013"	"ALL DATA POLL"	058	1	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3909	3909	1	"03044001"	"BKR 1A AMPS"	044	2	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3910	3910	2	"04038042"	"KH 2 CALI DEMAND"	038	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3911	3911	2	"04038043"	"KH TX2 MULTIPLIER"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3912	3912	2	"04038044"	"KH KVA TOTAL"	038	1	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3913	3913	1	"03038063"	"KH A517 WATTS"	038	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3914	3914	2	"04015017"	"BW REGULATOR STAGE"	015	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3915	3915	1	"03058144"	"RD MWATTS TOT"	058	10	3	131008.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3916	3916	2	"04038045"	"KH TOTAL WATTS"	038	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3917	3917	2	"04038046"	"SECI PULSE TOTAL"	038	1	3	1.0	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3918	3918	1	"03038064"	"BKR A517 A AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3919	3919	2	"04004015"	""	004	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3920	3920	2	"04053183"	"DOOR SUPPRESSION POINT"	053	10	""	1.0	1	999999	999996	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3921	3921	1	"03046027"	"GL TX A AMP"	046	1	1	1637.6	1	554  	525  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3922	3922	1	"03046028"	"REG A TAP CHGR POS"	046	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3923	3923	2	"04045019"	"TU PREV HOUR TOT"	045	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3924	3924	2	"04045020"	"TU PREV DAY TOT"	045	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3925	3925	1	"03058145"	"OP MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3926	3926	1	"03046029"	"GL VARS LEAD"	046	1	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3927	3927	1	"03058146"	"WE TX1 MVR LEAD"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3928	3928	1	"03031061"	"FDR 6 WATTS"	031	6	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3929	3929	2	"04049038"	"ADDITIVE SYS W TOT"	049	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3930	3930	1	"03038065"	"BKR A517 B AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3931	3931	2	"04049039"	"FR BRK 2 AMP TOTAL"	049	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3932	3932	1	"03038066"	"FDR 3 POWER FACTOR"	038	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3933	3933	2	"04049040"	"FR BRK 1 AMP TOTAL"	049	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3934	3934	1	"03038067"	"KH FDR 4 WATTS"	038	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3935	3935	1	"03001075"	"DI LTC2 OIL TEMP"	001	3	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	3936	3936	1	"03038068"	"FDR 4 POWER FACTOR"	038	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3937	3937	2	"04038047"	"KH TX2 PRV HR DMND"	038	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3938	3938	1	"03038069"	"BKR A517 C AMPS BKR TRIP"	038	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3939	3939	1	"03058147"	"SG GEN #11 WATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3940	3940	1	"03036064"	"TX1 B AMPS C/S TRIP"	036	3	1	3275.2	1	1288  	1238  	1188  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3941	3941	1	"03046030"	"REG B TAP CHGR POS"	046	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3942	3942	1	"03046031"	"REG C TAP CHGR POS"	046	1	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3943	3943	1	"03046032"	"GL DC VOLTS"	046	1	5	149.998	1	140  	137.5  	136.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	3944	3944	1	"03046033"	"GL TX B AMP"	046	1	1	1637.6	1	554  	525  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3945	3945	2	"04014053"	"DB CUR DAY KWH TOT"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3946	3946	1	"03058148"	"WE TX1 MVD LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3947	3947	2	"04007076"	"BC CUR HOUR DEMAND TOT"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3948	3948	1	"03058149"	"WE TX2 MV LAG"	058	13	4	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3949	3949	2	"04014054"	"DB CUR DAY KWH TOT"	014	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3950	3950	2	"04070017"	"HAILE TX2 CALC P DEMAND"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3951	3951	2	"04070018"	"HAILE TX2 MULTIPLIER"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3952	3952	2	"04070019"	"HAILE TX2 CUR HOUR DEMAN"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3953	3953	2	"04070020"	"HAILE TX2 PREV HOUR DEMA"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3954	3954	2	"04070021"	"HAILE TX2 CUR DAY DEMAND"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3955	3955	2	"04070022"	"HAILE TX2 PREV DAY DEMAN"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3956	3956	2	"04070023"	"TX2 CUR MONTH DEMAND"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3957	3957	2	"04070024"	"HL2 TX2 PREV MONTH DEMAN"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3958	3958	1	"03030035"	"SS ACCUMULATOR"	030	7	3	2.4	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0	
	3959	3959	2	"04051016"	"NR PREV HOUR TOT"	051	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3960	3960	2	"04051017"	"NR PREV DAY TOT"	051	10	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3961	3961	2	"04033008"	"CALC DEMAND"	033	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3962	3962	2	"04033009"	"MULTIPLIER"	033	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3963	3963	2	"04033010"	"CUR HR DMND"	033	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3964	3964	2	"04033011"	"PRV HR DMND TX1"	033	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3965	3965	2	"04033012"	"CUR DAY DMND"	033	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3966	3966	2	"04033013"	"PRV DAY DMND TX1"	033	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3967	3967	2	"04033014"	"CUR MTH DMND"	033	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3968	3968	2	"04033015"	"PRV MTH DMND"	033	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3969	3969	1	"03011063"	"MI BKR 5 WATTS"	011	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3970	3970	1	"03033029"	"MX TX1 REG A TAP POS"	033	3	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3971	3971	1	"03033030"	"MX BKR 3 A AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3972	3972	1	"03033031"	"MX BKR 2 POWER FACTOR"	033	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3973	3973	1	"03033032"	"MX BKR 3 C AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3974	3974	1	"03031062"	"WIND DIRECTION"	031	6	13	359.9999	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3975	3975	1	"03033033"	"MX BKR 3 B AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3976	3976	1	"03033034"	"MX TX1 REG B TAP POS"	033	3	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3977	3977	1	"03033035"	"MX BKR 2 WATTS"	033	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3978	3978	1	"03043035"	"GT TX1 REG A TAP POS"	043	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3979	3979	1	"03046034"	"GL PULSE ACCUMULATOR"	046	1	3	4.8	1	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0	
	3980	3980	2	"04046017"	"GL BRK 3 AMP TOTAL"	046	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3981	3981	3	"99063008"	"OPS POLE ERROR"	063	8	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3982	3982	1	"03058150"	"FR GEN #10 WATTS"	058	13	3	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3983	3983	1	"03069066"	"WE LTC1 TAP POS"	069	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3984	3984	2	"04072022"	"PREVIOUS HOUR TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3985	3985	2	"04072023"	"CURRENT DAY TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3986	3986	1	"03069067"	"WE LTC2 TAP POS"	069	4	11	15.9666	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	3987	3987	2	"04072024"	"PREVIOUS DAY TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3988	3988	2	"04072025"	"CURRENT MONTH TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3989	3989	1	"03037008"	"POMONA PARK A AMPS"	037	7	1	399.165	1	400  	100  	90  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	3990	3990	2	"04023038"	""	023	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3991	3991	2	"04023039"	"LC TX1 KVA AVERAGE"	023	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3992	3992	2	"04023040"	"LC TX2 POWER FACTOR AVG"	023	3	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3993	3993	1	"03001076"	"TX2 WINDING 1 TEMP"	001	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3994	3994	2	"04067157"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3995	3995	2	"04023041"	"LC REGULATOR STAGE #2"	023	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3996	3996	2	"04007077"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3997	3997	2	"04007078"	"BC TX3 CUR HOUR DEMAND"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3998	3998	2	"04007079"	"BLK CRK MULTIPLIER"	007	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	3999	3999	2	"04067158"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4000	4000	1	"03023076"	"LC TX1 VARS LEAD"	023	3	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4001	4001	2	"04067159"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4002	4002	1	"03001077"	"TX1 WINDING 2 TEMP"	001	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4003	4003	1	"03046035"	"GL PREVIOUS HOUR DEMAND"	046	1	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4004	4004	1	"03019099"	"FI TX1 PREV HOUR DEMAND"	019	4	7	393024.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4005	4005	2	"04022009"	"GREEN COVE  CALI DEMAND"	022	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4006	4006	2	"04022010"	"GC CUR DAY DEMAND"	022	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4007	4007	2	"04022011"	"GC CUR HOUR DEMAND"	022	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4008	4008	2	"04022012"	"GC CUR MONTH DEMAND"	022	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4009	4009	2	"04022013"	"GREEN COVE  MULTIPLIER"	022	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4010	4010	2	"04022014"	"GC PREV DAY DEMAND"	022	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4011	4011	2	"04022015"	"GC PREVIOUS H0UR DEMAND"	022	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4012	4012	2	"04022016"	"GC PREV MONTH DEMAND"	022	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4013	4013	1	"03019100"	"FI TX2 PREV HOUR DEMAND"	019	4	7	294768.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4014	4014	2	"04021016"	"WACAHOOTA CALC DEMAND"	021	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4015	4015	2	"04007080"	"BC NORTH BUSS WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	4016	4016	2	"04007081"	"BC SOUTH BUSS WATTS AVG"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	4017	4017	2	"04007082"	"BC 6W55 CALC WATTS"	007	3	3	1.0	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	4018	4018	2	"04011025"	"MI TX1 MULTIPLIER"	011	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4019	4019	1	"03019101"	"FI TX3 PREV HOUR DEMAND"	019	4	7	294768.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4020	4020	1	"03014099"	"DB TX1 PREV HOUR DEMAND"	014	4	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4021	4021	1	"03031063"	"TX1 KVA METER"	031	6	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4022	4022	1	"03031064"	"TX1 WATTS"	031	6	3	65504.0	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	4023	4023	1	"03031065"	"TX1 VARS LAG"	031	6	4	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4024	4024	1	"03036065"	"TX1 REG A TAP CHGR POS"	036	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4025	4025	1	"03020034"	"HA TX1 REG C TAP POS"	020	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4026	4026	1	"03031066"	"TX2 KVA METER"	031	6	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4027	4027	1	"03014100"	"DB TX2 PREV HOUR DEMAND"	014	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4028	4028	1	"03014101"	"DB TX3 PREV HOUR DEMAND"	014	4	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4029	4029	1	"03058151"	"DB TX1 REG A VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4030	4030	1	"03058152"	"DB TX1 REG B VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4031	4031	1	"03058153"	"DB TX1 REG C VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4032	4032	1	"03058154"	"DB TX1 TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4033	4033	1	"03058155"	"DB TX2 REG A VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4034	4034	1	"03058156"	"DB TX2 REG B VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4035	4035	1	"03058157"	"DB TX2 REG C VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4036	4036	1	"03058158"	"DB TX2 TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4037	4037	1	"03058159"	"DB TX3 REG A VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4038	4038	1	"03058160"	"DB TX3 REG B VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4039	4039	1	"03058161"	"DB TX3 REG C VOLTS"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4040	4040	1	"03058162"	"DB TX3 TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4041	4041	1	"03058163"	"BW TX RAV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4042	4042	1	"03058164"	"BW TX RBV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4043	4043	1	"03058165"	"BW TX RCV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4044	4044	1	"03058166"	"BW REG A TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4045	4045	1	"03058167"	"BW REG B TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4046	4046	1	"03058168"	"BW REG C TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4047	4047	1	"03058169"	"OP TX RAV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4048	4048	1	"03058170"	"OP TX RBV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4049	4049	1	"03058171"	"OP TX RCV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4050	4050	1	"03058172"	"OP REG TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4051	4051	1	"03058173"	"WE TX1 RAV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4052	4052	1	"03058174"	"WE TX1 RBV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4053	4053	1	"03058175"	"WE TX1 RCV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4054	4054	2	"04007083"	"BC NORTH TX1 PREV HR TOT"	007	16	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4055	4055	2	"04007084"	"BC NORTH TX1 PRE DAY TOT"	007	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4056	4056	1	"03058176"	"WE TX1 REG A TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4057	4057	1	"03058177"	"WE TX1 REG B TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4058	4058	1	"03058178"	"WE TX1 REG C TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4059	4059	1	"03058179"	"WE TX2 RAV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4060	4060	1	"03058180"	"WE TX2 RBV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4061	4061	1	"03058181"	"WE TX2 RCV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4062	4062	1	"03058182"	"WE TX2 REG A TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4063	4063	1	"03058183"	"WE TX2 REG B TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4064	4064	1	"03058184"	"WE TX2 REG C TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4065	4065	1	"03058185"	"RD TX1 RAV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4066	4066	1	"03058186"	"RD TX1 RBV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4067	4067	1	"03058187"	"RD TX1 RCV"	058	13	5	149.9837	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4068	4068	1	"03058188"	"RD TX1 REG A TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4069	4069	1	"03058189"	"RD TX1 REG B TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4070	4070	1	"03058190"	"RD TX1 REG C TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4071	4071	1	"03058191"	"RD TX2 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4072	4072	1	"03058192"	"RD TX2 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4073	4073	1	"03058193"	"RD TX2 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4074	4074	1	"03058194"	"RD TX2 LTC TAP POS"	058	13	11	39.9165	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4075	4075	1	"03058195"	"DI TX1 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4076	4076	1	"03058196"	"DI TX1 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4077	4077	1	"03058197"	"DI TX1 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4078	4078	1	"03058198"	"DI TX1 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4079	4079	1	"03058199"	"DI TX2 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4080	4080	1	"03058200"	"DI TX2 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4081	4081	1	"03058201"	"DI TX2 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4082	4082	1	"03058202"	"DI TX2 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4083	4083	1	"03058203"	"MI TX1 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4084	4084	1	"03058204"	"MI TX1 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4085	4085	1	"03058205"	"MI TX1 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4086	4086	1	"03058206"	"MI TX1 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4087	4087	1	"03058207"	"MI TX2 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4088	4088	1	"03058208"	"MI TX2 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4089	4089	1	"03058209"	"MI TX2 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4090	4090	1	"03058210"	"MI TX2 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4091	4091	1	"03058211"	"RS TX1 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4092	4092	1	"03058212"	"RS TX1 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4093	4093	1	"03058213"	"RS TX1 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4094	4094	1	"03058214"	"RS TX1 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4095	4095	1	"03058215"	"RS TX2 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4096	4096	2	"04049041"	"FR TOTAL WATTS"	049	1	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4097	4097	2	"04049042"	"SPARE ANALOG"	049	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4098	4098	2	"04007085"	"BC SOUTH TX2 PREV HR TOT"	007	16	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4099	4099	1	"03058216"	"BC 6W55 MV"	058	13	4	216000.1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4100	4100	1	"03046036"	"TX REG A VOLTS FROM 2431"	046	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4101	4101	2	"04007086"	"BC SOUTH TX2 PREV DY TOT"	007	3	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4102	4102	1	"03033036"	"MX BKR 1 C AMPS"	033	3	1	600.0126	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4103	4103	1	"03001078"	"TX2 WINDING 3 TEMP"	001	3	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4104	4104	1	"03052004"	"WB W6144 A PHASE AMPS"	052	6	1	1.0	1	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4105	4105	1	"03052005"	"WB W6144 B PHASE AMPS"	052	6	1	1.0	1	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4106	4106	1	"03052006"	"WB W6144 C PHASE AMPS"	052	6	1	1.0	1	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4107	4107	1	"03052007"	"WB 311 A VOLTS"	052	6	5	354.5404	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	4108	4108	1	"03052008"	"WB 311 B VOLTS"	052	6	5	354.5404	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	4109	4109	1	"03052009"	"WB 311 C VOLTS"	052	6	5	354.5404	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0	
	4110	4110	1	"03052010"	"WB DC VOLTS"	052	6	5	1.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4111	4111	1	"03058217"	"RS TX2 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4112	4112	1	"03058218"	"RS TX2 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4113	4113	2	"04037015"	"BACK UP PREV MONTH TOTAL"	037	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4114	4114	1	"03058219"	"RS TX2 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4115	4115	1	"03058220"	"FI TX1 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4116	4116	1	"03058221"	"FI TX1 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4117	4117	2	"04070025"	"HL CUR HOUR DEMAND TOT"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4118	4118	1	"03020035"	"HA TX1 REG A TAP POS"	020	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4119	4119	2	"04070026"	"HAILE CUR DAY DEMAND TOT"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4120	4120	2	"04070027"	"HL PREV DAY KW TOTAL"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4121	4121	2	"04070028"	"HL CUR MONTH DEMAND TOT"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4122	4122	1	"03031067"	"TX2 VARS LEAD"	031	6	4	65504.0	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4123	4123	2	"04070029"	"HAIL CALC P DEMAND TOT"	070	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4124	4124	1	"03058222"	"FI TX1 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4125	4125	1	"03058223"	"FI TX1 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4126	4126	1	"03058224"	"FI TX2 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4127	4127	1	"03058225"	"FI TX2 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4128	4128	1	"03058226"	"FI TX2 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4129	4129	1	"03058227"	"FI TX2 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4130	4130	1	"03058228"	"FI TX3 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4131	4131	1	"03058229"	"FI TX3 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4132	4132	1	"03058230"	"FI TX3 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4133	4133	1	"03058231"	"FI TX3 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4134	4134	1	"03058232"	"GC TX RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4135	4135	1	"03058233"	"GC TX RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4136	4136	1	"03058234"	"GC TX RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4137	4137	1	"03058235"	"GC TX LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4138	4138	1	"03058236"	"LA TX RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4139	4139	1	"03058237"	"LA TX RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4140	4140	1	"03058238"	"LA TX RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4141	4141	1	"03058239"	"LA TX LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4142	4142	1	"03058240"	"BY TX1 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4143	4143	1	"03058241"	"BY TX1 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4144	4144	1	"03058242"	"BY TX1 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4145	4145	1	"03058243"	"BY TX1 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4146	4146	1	"03058244"	"BY TX2 RAV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4147	4147	1	"03058245"	"BY TX2 RBV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4148	4148	1	"03058246"	"BY TX2 RCV"	058	13	5	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4149	4149	1	"03058247"	"BY TX2 LTC TAP POS"	058	13	11	15.9666	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4150	4150	1	"03023077"	"TUSTENUGGEE W655 A AMPS"	023	3	1	1.0	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4151	4151	1	"03022035"	"TX1 KW METER"	022	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4152	4152	2	"04067160"	"MODEL"	067	10	10	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4153	4153	2	"04023042"	"CURRENT DAY DEMAND"	023	15	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4154	4154	2	"04023043"	"CURRENT HOUR DEMAND"	023	15	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4155	4155	2	"04023044"	"CURR MONTH TOTAL"	023	15	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4156	4156	1	"03007029"	"BC 6W55 WATTS"	007	3	3	108000.0	1	103500  	85000  	83000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4157	4157	1	"03007030"	"BC 6W56 WATTS"	007	3	3	120000.0	1	103500  	85000  	83000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4158	4158	1	"03034001"	"W34 A PHASE AMPS"	034	5	1	299.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4159	4159	1	"03034002"	"W34 B PHASE AMPS"	034	5	1	299.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4160	4160	1	"03034003"	"W34 C PHASE AMPS"	034	5	1	299.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4161	4161	1	"03034004"	"W34 KILOWATTS"	034	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4162	4162	1	"03034005"	"W34 KILOVARS"	034	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4163	4163	1	"03034006"	"W34 POWER FACTOR"	034	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4164	4164	1	"03034007"	"W35 A PHASE AMPS"	034	5	1	299.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4165	4165	1	"03034008"	"W35 B PHASE AMPS"	034	5	1	299.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4166	4166	1	"03034009"	"W35 C PHASE AMPS"	034	5	1	299.9999	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4167	4167	1	"03034010"	"W35 KILOWATTS"	034	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4168	4168	1	"03034011"	"W35 KILOVARS"	034	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4169	4169	1	"03034012"	"W35 POWER FACTOR"	034	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4170	4170	1	"03034013"	"BRK 1 A PHASE AMPS"	034	5	1	600.0	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4171	4171	1	"03034014"	"BRK 1 B PHASE AMPS"	034	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4172	4172	1	"03034015"	"BRK 1 C PHASE AMPS"	034	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4173	4173	1	"03034016"	"BKR 1 KILOWATTS"	034	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4174	4174	1	"03034017"	"BKR 1 KILOVARS"	034	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4175	4175	1	"03034018"	"BKR 1 POWER FACTOR"	034	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4176	4176	1	"03034019"	"BRK 2 A PHASE AMPS"	034	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4177	4177	1	"03034020"	"BRK 2 B PHASE AMPS"	034	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4178	4178	1	"03034021"	"BRK 2 C PHASE AMPS"	034	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4179	4179	1	"03034022"	"BKR 2 KILOWATTS"	034	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4180	4180	1	"03034023"	"BKR 2 KILOVARS"	034	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4181	4181	1	"03034024"	"BKR 2 POWER FACTOR"	034	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4182	4182	1	"03034025"	"METER VOLTS A PHASE (KV)"	034	5	5	20.47	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0	
	4183	4183	1	"03034026"	"METER VOLTS B PHASE (KV)"	034	5	5	20.47	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0	
	4184	4184	1	"03034027"	"METER VOLTS C PHASE (KV)"	034	5	5	20.47	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0	
	4185	4185	1	"03034028"	"LS REG KV A PHASE"	034	5	5	20.47	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0	
	4186	4186	1	"03034029"	"LS REG KV B PHASE"	034	5	5	20.47	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0	
	4187	4187	1	"03034030"	"LS REG KV C PHASE"	034	5	5	20.47	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0	
	4188	4188	1	"03034031"	"LS REG VLTS A SCNDRY"	034	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4189	4189	1	"03034032"	"LS REG VLTS B SCNDRY"	034	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4190	4190	1	"03034033"	"LS REG VLTS C SCNDRY"	034	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4191	4191	1	"03034034"	"REG A TAP CHGR POS"	034	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4192	4192	1	"03034035"	"REG B TAP CHGR POS"	034	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4193	4193	1	"03034036"	"REG C TAP CHGR POS"	034	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4194	4194	1	"03034037"	"STATION DC VOLTS"	034	5	5	149.998	1	140  	137.5  	136.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4195	4195	1	"03050001"	"W36 A PHASE AMPS"	050	5	1	600.0	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4196	4196	1	"03050002"	"W36 B PHASE AMPS"	050	5	1	600.0001	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4197	4197	1	"03050003"	"W36 C PHASE AMPS"	050	5	1	600.0001	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4198	4198	1	"03050004"	"W36 KILOWATTS"	050	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4199	4199	1	"03050005"	"W36 KILOVARS"	050	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4200	4200	1	"03050006"	"W36 POWER FACTOR"	050	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4201	4201	1	"03050007"	"W37 A PHASE AMPS"	050	5	1	600.0001	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4202	4202	1	"03050008"	"W37 B PHASE AMPS"	050	5	1	600.0001	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4203	4203	1	"03050009"	"W37 C PHASE AMPS"	050	5	1	600.0001	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4204	4204	1	"03050010"	"W37 KILOWATTS"	050	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4205	4205	1	"03050011"	"W37 KILOVARS"	050	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4206	4206	1	"03050012"	"W37 POWER FACTOR"	050	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4207	4207	1	"03050013"	"BKR 1 A PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4208	4208	1	"03050014"	"BKR 1 B PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4209	4209	1	"03050015"	"BKR 1 C PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4210	4210	1	"03050016"	"BKR 1 KILOWATTS"	050	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4211	4211	1	"03050017"	"BKR 1 KILOVARS"	050	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4212	4212	1	"03050018"	"BKR 1 POWER FACTOR"	050	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4213	4213	1	"03050019"	"BKR 2 A PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4214	4214	1	"03050020"	"BKR 2 B PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4215	4215	1	"03050021"	"BKR 2 C PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4216	4216	1	"03050022"	"BKR 2 KILOWATTS"	050	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4217	4217	1	"03050023"	"BKR 2 KILOVARS"	050	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4218	4218	1	"03050024"	"BKR 2 POWER FACTOR"	050	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4219	4219	1	"03050025"	"BKR 3 A PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4220	4220	1	"03050026"	"BKR 3 B PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4221	4221	1	"03050027"	"BKR 3 C PHASE AMPS"	050	5	1	600.0001	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4222	4222	1	"03050028"	"BKR 3 KILOWATTS"	050	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4223	4223	1	"03050029"	"BKR 3 KILOVARS"	050	5	4	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4224	4224	1	"03050030"	"BKR 3 POWER FACTOR"	050	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4225	4225	1	"03050031"	"METER VOLTS A PHASE (KV)"	050	5	5	20.47	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0	
	4226	4226	1	"03050032"	"METER VOLTS B PHASE (KV)"	050	5	5	20.47	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0	
	4227	4227	1	"03050033"	"METER VOLTS C PHASE (KV)"	050	5	5	20.47	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0	
	4228	4228	1	"03050034"	"LS REG KV A PHASE"	050	5	5	20.47	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0	
	4229	4229	1	"03050035"	"LS REG KV B PHASE"	050	5	5	20.47	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0	
	4230	4230	1	"03050036"	"LS REG KV C PHASE"	050	5	5	20.47	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0	
	4231	4231	1	"03050037"	"LS REG VLTS A SCNDRY"	050	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4232	4232	1	"03050038"	"LS REG VLTS B SCNDRY"	050	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4233	4233	1	"03050039"	"LS REG VLTS C SCNDRY"	050	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4234	4234	1	"03050040"	"REG A TAP CHGR POS"	050	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4235	4235	1	"03050041"	"REG B TAP CHGR POS"	050	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4236	4236	1	"03050042"	"REG C TAP CHGR POS"	050	5	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4237	4237	1	"03050043"	"STATION DC VOLTS"	050	5	5	149.998	1	140  	137.5  	136.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4238	4238	2	"04050001"	"UCI W37 PLUS UCI W36"	050	5	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	4239	4239	2	"04050002"	"W37 KVA PLUS W36 KVA"	050	5	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	4240	4240	2	"04034001"	"W34 KVA PLUS W35 KVA"	034	5	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	4241	4241	2	"04034002"	"UCI W34 PLUS UCI W35"	034	5	3	1.0	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0	
	4242	4242	1	"03054001"	"MOB REG A PH VOLTS"	054	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4243	4243	1	"03054002"	"MOB REG B PH VOLTS"	054	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4244	4244	1	"03054003"	"MOB REG C PH VOLTS"	054	7	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4245	4245	1	"03054004"	"MOB TX A AMPS"	054	7	1	3275.2	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4246	4246	1	"03054005"	"MOB TX B AMPS"	054	7	1	3275.2	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4247	4247	1	"03054006"	"MOB TX C AMPS"	054	7	1	3275.2	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4248	4248	1	"03054007"	"MOBILE WATTS"	054	7	3	65504.0	1	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0	
	4249	4249	1	"03054008"	"MOB POWER FACTOR METER"	054	7	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4250	4250	1	"03054009"	"MOB FREQUENCY"	054	7	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4251	4251	1	"03054010"	"MOB KVA"	054	7	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4252	4252	1	"03054011"	"MOB VARS LAG"	054	7	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4253	4253	1	"03054012"	"MOB VARS LEAD"	054	7	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4254	4254	1	"03054013"	"MOB PREVIOUS HOUR DEMAND"	054	7	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4255	4255	1	"03054014"	"MOB BKR 1 A AMPS"	054	7	1	2000.0	1	1800  	1600  	1400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4256	4256	1	"03054015"	"MOB BKR 1 B AMPS"	054	7	1	2000.0	1	1800  	1600  	1400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4257	4257	1	"03054016"	"MOB BKR 1 C AMPS"	054	7	1	2000.0	1	1800  	1600  	1400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4258	4258	1	"03054017"	"MOB DC VOLTS"	054	7	5	149.998	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4259	4259	1	"03054018"	"MOB TX WINDING TEMP"	054	7	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4260	4260	1	"03054019"	"MOBILE TX LTC OIL LEVEL"	054	7	34	1.0	1	114  	95  	90  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	4261	4261	1	"03054020"	"MOB TX OIL TEMP"	054	7	13	1.0	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	4262	4262	1	"03054021"	"MOB LTC TANK OIL TEMP"	054	7	13	1.0	1	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	4263	4263	1	"03054022"	"MOB TX AMBIENT TEMP"	054	7	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4264	4264	1	"03054023"	"MOB LD TAP CHGR POS"	054	7	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4265	4265	2	"04034003"	"FSP W34 KVA"	034	3	10	1.0	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0	
	4266	4266	2	"04034004"	"FSP W35 KVA"	034	3	10	1.0	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0	
	4267	4267	2	"04050003"	"UCI W36 KVA"	050	3	10	1.0	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0	
	4268	4268	2	"04050004"	"UCI W37 KVA"	050	3	10	1.0	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0	
	4269	4269	2	"04065031"	"GC & LA WATT TOTAL"	065	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4270	4270	2	"04065032"	"RS,FI, & BY WATT TOTAL"	065	10	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4271	4271	1	"03021036"	"WH TX1 PREVIOUS HOUR DMD"	021	5	7	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4272	4272	1	"03035038"	"AC PREVIOUS HOUR DEMAND"	035	5	7	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4273	4273	1	"03060036"	"FA PREVIOUS HOUR DEMAND"	060	5	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4274	4274	1	"03017065"	"AL PREVIOUS HR DEMAND 1"	017	5	7	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4275	4275	1	"03017066"	"AL PREVIOUS HR DEMAND 2"	017	5	7	147384.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4276	4276	1	"03025037"	"PH PREVIOUS HOUR DEMAND"	025	5	7	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4277	4277	1	"03010036"	"CA TX1 KW PREV HR"	010	5	7	98256.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4278	4278	1	"03009038"	"FM TX1 KW PREV HR"	009	7	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4279	4279	1	"03008030"	"SG TX KW METER"	008	7	7	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4280	4280	1	"03074037"	"AS TX1 KW PREV HR"	074	7	7	73692.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4281	4281	1	"03042034"	"LY TX1 KW PHR (KWH)"	042	7	7	147384.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4282	4282	1	"03049052"	"FR TX1 KW PREV HOUR"	049	4	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4283	4283	1	"03049053"	"FR TX2 KW PREV HOUR"	049	4	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4284	4284	1	"03040033"	"MN TX1 KW PREV HR"	040	4	7	294768.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4285	4285	1	"03031068"	"RV TX1 PREV HOUR DEMAND"	031	4	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4286	4286	1	"03031069"	"RV TX2 PREV HOUR DEMAND"	031	4	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4287	4287	1	"03056031"	"SA TX1 PREV HOUR METER"	056	4	7	73692.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4288	4288	1	"03043036"	"GT TX1 PREV HR DEMAND"	043	4	7	147384.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4289	4289	1	"03020036"	"HA TX1 KW PREV HR"	020	4	7	49128.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4290	4290	1	"03070029"	"HL DC VOLTS"	070	4	5	149.8404	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4291	4291	2	"04027030"	"COMM LINE #11 HEARTBEAT"	027	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4292	4292	2	"04027031"	"CHANNEL 11 RETRY COUNT"	027	2	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4293	4293	2	"04047002"	"CHANNEL 10 RETRY COUNT"	047	2	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4294	4294	2	"04047003"	"COMM LINE #10 HEARTBEAT"	047	10	""	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4295	4295	2	"04053184"	"CEC SYSTEM INS DS NEW"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4296	4296	2	"04053185"	"CEC SYSTEM INS DEF NEW1"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4297	4297	2	"04053186"	"CEC SYSTEM INS DEF NEW2"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4298	4298	2	"04053187"	"CEC SYS INS DS GEN TOT"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4299	4299	2	"04053188"	"CEC SYS INS FPL GEN TOT"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4300	4300	2	"04053189"	"CEC SYS INS DEF GEN TOT"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4301	4301	2	"04053190"	"CEC SYSTEM INS FPL NEW"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4302	4302	2	"04053191"	"CEC SYSTEM INS FPL1 NEW"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4303	4303	2	"04053192"	"CEC SYSTEM INS FPL2 NEW"	053	4	7	1.0	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4304	4304	2	"04053193"	"CEC SYS WATT GRU138"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4305	4305	2	"04053194"	"CEC SYS WATT FPL115-3"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4306	4306	2	"04053195"	"CEC SYS ACC TOT NEW"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4307	4307	2	"04053196"	"CEC DS ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4308	4308	2	"04053197"	"CEC DS1 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4309	4309	2	"04053198"	"CEC DS2 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4310	4310	2	"04053199"	"CEC DS3 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4311	4311	2	"04053200"	"CEC DS4 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4312	4312	2	"04053201"	"CEC DS5 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4313	4313	2	"04053202"	"CEC FPL ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4314	4314	2	"04053203"	"CEC DEF ACC TOT"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4315	4315	2	"04053204"	"CEC FPL1 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4316	4316	2	"04053205"	"CEC FPL2 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4317	4317	2	"04053206"	"CEC FPL3 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4318	4318	2	"04053207"	"CEC DEF1 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4319	4319	2	"04053208"	"CEC DEF2 ACC TOT"	053	6	35	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4320	4320	2	"04053209"	"SYS WAT TOT FROM ACC"	053	6	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4321	4321	1	"03049054"	"FR LTC2 OIL TEMP"	049	4	13	1.0	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	4322	4322	1	"03049055"	"FR TX2 AMBIENT TEMP"	049	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4323	4323	1	"03049056"	"FR TX2 WINDING 2 TEMP"	049	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4324	4324	1	"03049057"	"FR TX2 WINDING 3 TEMP"	049	4	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4325	4325	2	"04072026"	"PREV MONTH TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4326	4326	2	"04072027"	"CURRENT HOUR TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4327	4327	2	"04072028"	"PREVIOUS HOUR TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4328	4328	2	"04072029"	"CURRENT DAY TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4329	4329	2	"04072030"	"PREVIOUS DAY TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4330	4330	2	"04072031"	"CURRENT MONTH TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4331	4331	2	"04072032"	"PREV MONTH TEST"	072	5	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4332	4332	1	"03032033"	"FL TX2 REG A VOLTS"	032	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4333	4333	1	"03032034"	"FL TX2 REG B VOLTS"	032	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4334	4334	1	"03032035"	"FL TX2 REG C VOLTS"	032	1	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4335	4335	1	"03032036"	"FL TX2 LS A AMPS"	032	1	1	1637.6	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4336	4336	1	"03032037"	"FL TX2 LS B AMPS"	032	1	1	1637.6	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4337	4337	1	"03032038"	"FL TX2 LS C AMPS"	032	1	1	1637.6	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4338	4338	1	"03032039"	"FL TX2 KVA METER"	032	1	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4339	4339	1	"03032040"	"FL TX2 WATTS"	032	1	3	65504.0	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	4340	4340	1	"03032041"	"FL TX2 VARS LAG"	032	1	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4341	4341	1	"03032042"	"FL TX2 VARS LEAD"	032	1	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4342	4342	1	"03032043"	"FL TX2 POWER FACTOR"	032	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4343	4343	1	"03032044"	"FL TX2 FREQUENCY"	032	1	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4344	4344	1	"03032045"	"FL TX2 PREV HOUR"	032	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4345	4345	1	"03032046"	"FL BKR 1 A AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4346	4346	1	"03032047"	"FL BKR 1 B AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4347	4347	1	"03032048"	"FL BKR 1 C AMPS"	032	1	1	600.0126	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4348	4348	1	"03032049"	"FL BKR 1 WATTS"	032	1	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4349	4349	1	"03032050"	"FL BRK 1 POWER FACTOR"	032	1	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4350	4350	3	"99055024"	"ACCUM CUR HR DMD TOT"	055	4	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4351	4351	1	"03003017"	"WS TX A AMPS C/S TRIP"	003	5	1	1637.6	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4352	4352	1	"03003018"	"WS TX C AMPS C/S TRIP"	003	5	1	1637.6	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4353	4353	1	"03003019"	"POWER FACTOR METER"	003	5	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4354	4354	1	"03033037"	"MX TX1 KW PREV HR"	033	3	7	294768.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4355	4355	1	"03003020"	"WS VARS LAG"	003	5	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4356	4356	1	"03003021"	"BKR 1 A AMPS BKR TRIP"	003	5	1	599.9999	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4357	4357	1	"03003022"	"BKR 1 C AMPS BKR TRIP"	003	5	1	599.9999	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4358	4358	1	"03069068"	"TX2 KW METER"	069	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4359	4359	2	"04011026"	"MI TX1 KVA AVERAGE"	011	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4360	4360	2	"04031031"	"TX1 KVA AVERAGE"	031	4	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4361	4361	2	"04004016"	"CURRENT MONTH DEMAND"	004	1	7	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4362	4362	1	"03036066"	"TX1 KW METER"	036	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4363	4363	1	"03028029"	"POWER FACTOR METER"	028	6	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4364	4364	1	"03003023"	"BKR 3 C AMPS BKR TRIP"	003	5	1	599.9999	1	159  	145  	130  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4365	4365	1	"03023078"	"LC FDR 2 POWER FACTOR"	023	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4366	4366	1	"03003024"	"WS REG C VOLTS"	003	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4367	4367	1	"03003025"	"WS TX B AMPS C/S TRIP"	003	5	1	1637.6	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4368	4368	1	"03003026"	"WS WATTS"	003	5	3	65504.0	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0	
	4369	4369	1	"03003027"	"WS FREQUENCY"	003	5	9	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4370	4370	1	"03039025"	"BN FDR 2 WATTS"	039	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4371	4371	1	"03069069"	"WE TX1 KW PREV HR"	069	3	7	196512.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4372	4372	1	"03003028"	"BKR 4 A AMPS BKR TRIP"	003	5	1	599.9999	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4373	4373	2	"04027032"	"TX2 KVA AVERAGE"	027	5	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4374	4374	1	"03003029"	"WS KVA METER"	003	5	10	65504.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4375	4375	1	"03003030"	"WS VARS LEAD"	003	5	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4376	4376	1	"03003031"	"BKR 1 B AMPS BKR TRIP"	003	5	1	599.9999	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4377	4377	1	"03003032"	"BKR 2 A AMPS BKR TRIP"	003	5	1	599.9999	1	210  	190  	175  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4378	4378	1	"03039026"	"BN FDR 3 WATTS"	039	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4379	4379	2	"04011027"	"MI TX2 KVA AVERAGE"	011	3	3	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4380	4380	1	"03039027"	"BN BKR 1A AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4381	4381	1	"03039028"	"BN BKR 1B AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4382	4382	1	"03039029"	"BN BKR 1C AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4383	4383	1	"03039030"	"BN BKR 2A AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4384	4384	1	"03004031"	"WALDO 3A AMPS BKR TRIP"	004	1	1	599.9958	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4385	4385	1	"03039031"	"BN BKR 2B AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4386	4386	1	"03039032"	"BN BKR 3A AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4387	4387	1	"03039033"	"BN BKR 3B AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4388	4388	1	"03039034"	"BN DC VOLTS (BKR 1)"	039	3	5	149.9835	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4389	4389	1	"03039035"	"BN FDR 1 WATTS"	039	3	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4390	4390	1	"03039036"	"BN FDR 2 POWER FACTOR"	039	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4391	4391	1	"03039037"	"BN FDR 3 POWER FACTOR"	039	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4392	4392	1	"03039038"	"BN FDR 4 POWER FACTOR"	039	3	6	204.7	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4393	4393	2	"04039013"	"BN BRK 3 AMP TOTAL"	039	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4394	4394	2	"04039014"	"BN BRK 4 AMP TOTAL"	039	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4395	4395	1	"03060037"	"FA VARS LEAD"	060	5	4	65504.0	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4396	4396	2	"04039015"	"BN REGULATOR STAGE"	039	10	12	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4397	4397	1	"03003033"	"BKR 3 B AMPS BKR TRIP"	003	5	1	599.9999	1	159  	145  	130  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4398	4398	1	"03039039"	"BN TX TANK OIL TEMP"	039	3	13	1.0	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0	
	4399	4399	2	"04039016"	"BN BRK 2 AMP TOTAL"	039	10	1	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4400	4400	1	"03039040"	"BN BKR 4A AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4401	4401	1	"03039041"	"BN BKR 4B AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
	4402	4402	1	"03003034"	"WS REG A VOLTS"	003	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4403	4403	1	"03003035"	"WS REG B VOLTS"	003	5	5	204.7	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4404	4404	1	"03015040"	"BW TX1 REG B TAP POS"	015	4	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4405	4405	1	"03015041"	"BW TX1 REG C TAP POS"	015	4	11	15.9922	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0	
	4406	4406	1	"03003036"	"WS TX TANK OIL TEMP"	003	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4407	4407	1	"03010037"	"DC VOLTS"	010	5	5	150.0	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0	
	4408	4408	1	"03003037"	"WS TX AMBIENT TEMP"	003	5	13	1.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4409	4409	1	"03003038"	"WS FDR 1 WATTS"	003	5	3	20470.0	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0	
	4410	4410	1	"03039042"	"BN BKR 2C AMPS BKR TRIP"	039	3	1	600.0001	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0	
0
*
	41	ANALOG_CONFIG	0	9
*	KEY	pDeviceInstance
	1	"03005001"	3261
	2	"03005002"	3262
	3	"03005003"	3263
	4	"03008001"	3264
	5	"04038001"	3265
	6	"04038002"	3266
	7	"03017001"	3267
	8	"04023001"	3268
	9	"04030001"	3265
	10	"04041001"	3269
	11	"03015001"	3270
	12	"03015002"	3271
	13	"03015003"	3272
	14	"03015004"	3273
	15	"03015005"	3274
	16	"03015006"	3275
	17	"03015007"	3276
	18	"03015008"	3277
	19	"03015009"	3278
	20	"03047001"	3279
	21	"03060001"	3280
	22	"04068001"	3281
	23	"03045001"	3282
	24	"03012001"	3283
	25	"03012002"	3284
	26	"03012003"	3285
	27	"03012004"	3275
	28	"03012005"	3273
	29	"03012006"	3274
	30	"03012007"	3271
	31	"03012008"	3286
	32	"03012009"	3287
	33	"03012010"	3288
	34	"03012011"	3272
	35	"03012012"	3289
	36	"03012013"	3290
	37	"03012014"	3291
	38	"03012015"	3292
	39	"03012016"	3293
	40	"03012017"	3294
	41	"03012018"	3295
	42	"03012019"	3296
	43	"03012020"	3297
	44	"03012021"	3298
	45	"03012022"	3299
	46	"03012023"	3300
	47	"04012001"	3301
	48	"04012002"	3302
	49	"04012003"	3303
	50	"04012004"	3304
	51	"04012005"	3305
	52	"03012024"	3270
	53	"04012006"	3306
	54	"04012007"	3307
	55	"04012008"	3308
	56	"04012009"	3309
	57	"04012010"	3310
	58	"04012011"	3311
	59	"03001001"	3312
	60	"03021001"	3313
	61	"03031001"	3314
	62	"03015010"	3315
	63	"03052001"	3316
	64	"03064001"	3315
	65	"03039001"	3315
	66	"03032001"	3315
	67	"03021002"	3296
	68	"03011001"	3317
	69	"03011002"	3318
	70	"03023001"	3319
	71	"04036001"	3320
	72	"04067001"	3321
	73	"03011003"	3322
	74	"03011004"	3323
	75	"03011005"	3324
	76	"04031001"	3325
	77	"04033001"	3326
	78	"04033002"	3327
	79	"03033001"	3276
	80	"03033002"	3277
	81	"03033003"	3278
	82	"03011006"	3328
	83	"03025001"	3329
	84	"03011007"	3297
	85	"03011008"	3298
	86	"03011009"	3330
	87	"03011010"	3331
	88	"03011011"	3332
	89	"04016001"	3333
	90	"04016002"	3265
	91	"03017002"	3283
	92	"03017003"	3284
	93	"03017004"	3285
	94	"03017005"	3275
	95	"03017006"	3273
	96	"03017007"	3274
	97	"03017008"	3271
	98	"03031002"	3334
	99	"04017001"	3335
	100	"04017002"	3336
	101	"03017009"	3300
	102	"03017010"	3291
	103	"03017011"	3292
	104	"03017012"	3293
	105	"03017013"	3294
	106	"03017014"	3295
	107	"03017015"	3296
	108	"03017016"	3297
	109	"03017017"	3298
	110	"03017018"	3299
	111	"03017019"	3290
	112	"03017020"	3337
	113	"03017021"	3314
	114	"03017022"	3334
	115	"03017023"	3338
	116	"03017024"	3339
	117	"03017025"	3340
	118	"03017026"	3341
	119	"03008002"	3296
	120	"03042001"	3286
	121	"04053001"	3342
	122	"03011012"	3271
	123	"03038001"	3343
	124	"03033004"	3344
	125	"03070001"	3345
	126	"03045002"	3279
	127	"04027001"	3346
	128	"04045001"	3347
	129	"03011013"	3314
	130	"03011014"	3334
	131	"03011015"	3338
	132	"04011001"	3348
	133	"04037001"	3347
	134	"04017003"	3349
	135	"03011016"	3272
	136	"03011017"	3294
	137	"03011018"	3295
	138	"03011019"	3296
	139	"03007001"	3350
	140	"03039002"	3328
	141	"04048001"	3351
	142	"04053002"	3351
	143	"04040001"	3310
	144	"04012012"	3352
	145	"03043001"	3270
	146	"03073001"	3290
	147	"04058001"	3353
	148	"03019001"	3354
	149	"03038002"	3264
	150	"99055001"	3355
	151	"03019002"	3356
	152	"03023002"	3357
	153	"04038003"	3358
	154	"04004001"	3306
	155	"04020001"	3310
	156	"04049001"	3359
	157	"04056001"	3304
	158	"03056001"	3291
	159	"04046001"	3306
	160	"04053003"	3360
	161	"04007001"	3361
	162	"03010001"	3280
	163	"04017004"	3359
	164	"03031003"	3270
	165	"04053004"	3362
	166	"03006001"	3283
	167	"03010002"	3300
	168	"03025002"	3290
	169	"03017027"	3363
	170	"03008003"	3364
	171	"03008004"	3365
	172	"03008005"	3366
	173	"03010003"	3365
	174	"03022001"	3271
	175	"03022002"	3294
	176	"03022003"	3295
	177	"03022004"	3296
	178	"04007002"	3367
	179	"04007003"	3368
	180	"04028001"	3307
	181	"03008006"	3280
	182	"03022005"	3298
	183	"03023003"	3369
	184	"03046001"	3370
	185	"03046002"	3371
	186	"03046003"	3372
	187	"03004001"	3373
	188	"03027001"	3315
	189	"04067002"	3372
	190	"03058001"	3374
	191	"03058002"	3375
	192	"03058003"	3376
	193	"03058004"	3377
	194	"03058005"	3378
	195	"03058006"	3379
	196	"03058007"	3380
	197	"04023002"	3269
	198	"04023003"	3326
	199	"04023004"	3327
	200	"03058008"	3381
	201	"03058009"	3382
	202	"04007004"	3271
	203	"04023005"	3358
	204	"03007002"	3383
	205	"03007003"	3384
	206	"03007004"	3385
	207	"03007005"	3386
	208	"03007006"	3387
	209	"03007007"	3388
	210	"03007008"	3389
	211	"03007009"	3390
	212	"03007010"	3391
	213	"03007011"	3392
	214	"03007012"	3393
	215	"03007013"	3394
	216	"03007014"	3395
	217	"04023006"	3325
	218	"04023007"	3396
	219	"04023008"	3397
	220	"03007015"	3398
	221	"03023004"	3288
	222	"04023009"	3301
	223	"04023010"	3306
	224	"04023011"	3308
	225	"03007016"	3399
	226	"04023012"	3400
	227	"03007017"	3300
	228	"03007018"	3401
	229	"03007019"	3402
	230	"03007020"	3403
	231	"03008007"	3291
	232	"03008008"	3292
	233	"03008009"	3293
	234	"03004002"	3290
	235	"04020002"	3301
	236	"04020003"	3302
	237	"04020004"	3303
	238	"04020005"	3304
	239	"03058010"	3404
	240	"03031004"	3280
	241	"03023005"	3286
	242	"03033005"	3365
	243	"04067003"	3405
	244	"03058011"	3406
	245	"03058012"	3407
	246	"03004003"	3408
	247	"03004004"	3409
	248	"04036002"	3269
	249	"04007005"	3410
	250	"04036003"	3327
	251	"04036004"	3326
	252	"04067004"	3411
	253	"03002001"	3315
	254	"04053005"	3412
	255	"04053006"	3413
	256	"04053007"	3414
	257	"03010004"	3275
	258	"03010005"	3274
	259	"03010006"	3273
	260	"04053008"	3415
	261	"04012013"	3416
	262	"99055002"	3417
	263	"04053009"	3418
	264	"04053010"	3419
	265	"04060001"	3420
	266	"03058013"	3421
	267	"04053011"	3422
	268	"03036001"	3423
	269	"03003001"	3331
	270	"03008010"	3343
	271	"03003002"	3332
	272	"04064001"	3310
	273	"04037002"	3367
	274	"03004005"	3294
	275	"99055003"	3424
	276	"03004006"	3425
	277	"03009001"	3270
	278	"03015011"	3297
	279	"03051001"	3426
	280	"03073002"	3286
	281	"04029001"	3310
	282	"04023013"	3427
	283	"04002001"	3428
	284	"03060002"	3429
	285	"04048002"	3430
	286	"03023006"	3285
	287	"03004007"	3366
	288	"04067005"	3314
	289	"03038003"	3317
	290	"03023007"	3431
	291	"03001002"	3317
	292	"04067006"	3274
	293	"03008011"	3373
	294	"03008012"	3432
	295	"04073001"	3310
	296	"03043002"	3276
	297	"03043003"	3277
	298	"03043004"	3278
	299	"03043005"	3275
	300	"03070002"	3433
	301	"03033006"	3289
	302	"99063001"	3265
	303	"99063002"	3434
	304	"03060003"	3435
	305	"03019003"	3436
	306	"03058014"	3437
	307	"03058015"	3438
	308	"03058016"	3439
	309	"03058017"	3440
	310	"03058018"	3441
	311	"03058019"	3442
	312	"03058020"	3443
	313	"03058021"	3444
	314	"03058022"	3445
	315	"03058023"	3446
	316	"03058024"	3447
	317	"03058025"	3448
	318	"03046004"	3449
	319	"04058002"	3450
	320	"03023008"	3270
	321	"04046002"	3352
	322	"03064002"	3286
	323	"04004002"	3311
	324	"03060004"	3364
	325	"03021003"	3287
	326	"03038004"	3274
	327	"04046003"	3309
	328	"04046004"	3305
	329	"99063003"	3451
	330	"99063004"	3452
	331	"03016001"	3453
	332	"03016002"	3423
	333	"03019004"	3454
	334	"04067007"	3455
	335	"03045003"	3456
	336	"03045004"	3457
	337	"03045005"	3458
	338	"03045006"	3459
	339	"03045007"	3460
	340	"03045008"	3461
	341	"03045009"	3462
	342	"04029002"	3265
	343	"04010001"	3265
	344	"04029003"	3463
	345	"04010002"	3464
	346	"04059001"	3310
	347	"03045010"	3465
	348	"03045011"	3466
	349	"04067008"	3467
	350	"04067009"	3320
	351	"03015012"	3298
	352	"04067010"	3468
	353	"04067011"	3469
	354	"04067012"	3470
	355	"03051002"	3471
	356	"03051003"	3472
	357	"03051004"	3473
	358	"04067013"	3474
	359	"04067014"	3475
	360	"04038004"	3279
	361	"03015013"	3299
	362	"04045002"	3476
	363	"03015014"	3330
	364	"04067015"	3477
	365	"04028002"	3310
	366	"04028003"	3301
	367	"04067016"	3283
	368	"04067017"	3478
	369	"04067018"	3479
	370	"03045012"	3480
	371	"04067019"	3481
	372	"04016003"	3482
	373	"04053012"	3483
	374	"03058026"	3484
	375	"03058027"	3485
	376	"04051001"	3301
	377	"04051002"	3302
	378	"04051003"	3303
	379	"03051005"	3279
	380	"04067020"	3347
	381	"03023009"	3486
	382	"04007006"	3487
	383	"04007007"	3488
	384	"04007008"	3489
	385	"03006002"	3354
	386	"03011020"	3363
	387	"03023010"	3480
	388	"03023011"	3490
	389	"04067021"	3465
	390	"03021004"	3275
	391	"03021005"	3273
	392	"03021006"	3274
	393	"03073003"	3271
	394	"03073004"	3272
	395	"03030001"	3291
	396	"03030002"	3292
	397	"03030003"	3293
	398	"03030004"	3294
	399	"03030005"	3295
	400	"03030006"	3296
	401	"03030007"	3330
	402	"03030008"	3331
	403	"03030009"	3332
	404	"03074001"	3276
	405	"03074002"	3277
	406	"03074003"	3278
	407	"03073005"	3283
	408	"03073006"	3284
	409	"03073007"	3285
	410	"03070003"	3267
	411	"03038005"	3271
	412	"04053013"	3491
	413	"04053014"	3492
	414	"04053015"	3493
	415	"03023012"	3275
	416	"03004008"	3364
	417	"03058028"	3494
	418	"04017005"	3495
	419	"03004009"	3295
	420	"03004010"	3280
	421	"03046005"	3293
	422	"04053016"	3496
	423	"04067022"	3497
	424	"04067023"	3498
	425	"04051004"	3359
	426	"03037001"	3290
	427	"03037002"	3499
	428	"03037003"	3500
	429	"03037004"	3370
	430	"03037005"	3371
	431	"03037006"	3372
	432	"04023014"	3467
	433	"03006003"	3284
	434	"03025003"	3328
	435	"03038006"	3501
	436	"03032002"	3401
	437	"04038005"	3502
	438	"04069001"	3467
	439	"04069002"	3320
	440	"04038006"	3335
	441	"04038007"	3503
	442	"04069003"	3348
	443	"04069004"	3266
	444	"04069005"	3504
	445	"04007009"	3495
	446	"04040002"	3269
	447	"04040003"	3326
	448	"04040004"	3327
	449	"04040005"	3301
	450	"04040006"	3302
	451	"04040007"	3303
	452	"04040008"	3304
	453	"04040009"	3305
	454	"04040010"	3306
	455	"04040011"	3307
	456	"03023013"	3505
	457	"04040012"	3308
	458	"04040013"	3309
	459	"04040014"	3359
	460	"04040015"	3311
	461	"04040016"	3352
	462	"03040001"	3291
	463	"03008013"	3313
	464	"04008001"	3307
	465	"04008002"	3308
	466	"04008003"	3309
	467	"03028001"	3409
	468	"03008014"	3501
	469	"04008004"	3352
	470	"03008015"	3347
	471	"03008016"	3506
	472	"03008017"	3465
	473	"03064003"	3287
	474	"03064004"	3288
	475	"03064005"	3272
	476	"03064006"	3289
	477	"03008018"	3295
	478	"03008019"	3267
	479	"04039001"	3305
	480	"03008020"	3449
	481	"03008021"	3507
	482	"03008022"	3508
	483	"03008023"	3435
	484	"03008024"	3509
	485	"03008025"	3290
	486	"04007010"	3510
	487	"04029004"	3301
	488	"04029005"	3302
	489	"04029006"	3303
	490	"04029007"	3304
	491	"04029008"	3305
	492	"04029009"	3306
	493	"04028004"	3303
	494	"04028005"	3305
	495	"04028006"	3308
	496	"04065001"	3511
	497	"04003001"	3310
	498	"04008005"	3311
	499	"04007011"	3512
	500	"99063005"	3513
	501	"03074004"	3267
	502	"04041002"	3326
	503	"04053017"	3514
	504	"04053018"	3515
	505	"04053019"	3516
	506	"04016004"	3517
	507	"04007012"	3518
	508	"04023015"	3519
	509	"04023016"	3503
	510	"03023014"	3283
	511	"03060005"	3279
	512	"04023017"	3348
	513	"03036002"	3433
	514	"04036005"	3310
	515	"04007013"	3336
	516	"03058029"	3520
	517	"04007014"	3521
	518	"04016005"	3522
	519	"03040002"	3294
	520	"03023015"	3523
	521	"03023016"	3429
	522	"03058030"	3524
	523	"04007015"	3396
	524	"04007016"	3525
	525	"04007017"	3346
	526	"03004011"	3509
	527	"04065002"	3526
	528	"04065003"	3527
	529	"03036003"	3291
	530	"03036004"	3294
	531	"03036005"	3337
	532	"03046006"	3506
	533	"04002002"	3269
	534	"03056002"	3292
	535	"03056003"	3293
	536	"03056004"	3294
	537	"03056005"	3295
	538	"03056006"	3296
	539	"03056007"	3297
	540	"03020001"	3276
	541	"04002003"	3326
	542	"04056002"	3352
	543	"03060006"	3366
	544	"99055004"	3528
	545	"99055005"	3529
	546	"03023017"	3530
	547	"04053020"	3531
	548	"03060007"	3449
	549	"04056003"	3532
	550	"04056004"	3533
	551	"04056005"	3307
	552	"04060002"	3311
	553	"04060003"	3309
	554	"04060004"	3306
	555	"04060005"	3304
	556	"03060008"	3508
	557	"03060009"	3465
	558	"03014001"	3286
	559	"03014002"	3433
	560	"03014003"	3534
	561	"03014004"	3287
	562	"03014005"	3345
	563	"03014006"	3535
	564	"03014007"	3288
	565	"03014008"	3357
	566	"04015001"	3301
	567	"04015002"	3302
	568	"04015003"	3303
	569	"03021007"	3432
	570	"03023018"	3536
	571	"03011021"	3537
	572	"03023019"	3538
	573	"03011022"	3315
	574	"03023020"	3539
	575	"03023021"	3540
	576	"03001003"	3423
	577	"03006004"	3315
	578	"03052002"	3541
	579	"03011023"	3423
	580	"03024001"	3465
	581	"03038007"	3315
	582	"03036006"	3542
	583	"04011002"	3367
	584	"03031005"	3324
	585	"03046007"	3435
	586	"04031002"	3268
	587	"03026001"	3371
	588	"03026002"	3372
	589	"03047002"	3291
	590	"03023022"	3299
	591	"03041001"	3292
	592	"03041002"	3425
	593	"03004012"	3506
	594	"04065004"	3543
	595	"04065005"	3544
	596	"04036006"	3503
	597	"03041003"	3271
	598	"03001004"	3545
	599	"04014001"	3546
	600	"04014002"	3547
	601	"04014003"	3548
	602	"04001001"	3549
	603	"04019001"	3410
	604	"04016006"	3310
	605	"03014009"	3550
	606	"03014010"	3272
	607	"03014011"	3551
	608	"03014012"	3552
	609	"03014013"	3289
	610	"03014014"	3553
	611	"03014015"	3554
	612	"03019005"	3286
	613	"04016007"	3555
	614	"04016008"	3556
	615	"03019006"	3287
	616	"03019007"	3288
	617	"03019008"	3272
	618	"03019009"	3289
	619	"03019010"	3433
	620	"03001005"	3557
	621	"04028007"	3302
	622	"04072001"	3310
	623	"03072001"	3279
	624	"03072002"	3283
	625	"03072003"	3284
	626	"03072004"	3285
	627	"04074001"	3310
	628	"03072005"	3275
	629	"04029010"	3308
	630	"04029011"	3309
	631	"04029012"	3311
	632	"03029001"	3279
	633	"03029002"	3283
	634	"03029003"	3284
	635	"03029004"	3285
	636	"03029005"	3275
	637	"03029006"	3273
	638	"04049002"	3495
	639	"03029007"	3274
	640	"03029008"	3271
	641	"03029009"	3286
	642	"03029010"	3287
	643	"04031003"	3400
	644	"04041003"	3327
	645	"04041004"	3268
	646	"04041005"	3301
	647	"04041006"	3302
	648	"04041007"	3303
	649	"04041008"	3304
	650	"04041009"	3305
	651	"04041010"	3306
	652	"04041011"	3307
	653	"04041012"	3308
	654	"04041013"	3309
	655	"04041014"	3310
	656	"04041015"	3311
	657	"04041016"	3352
	658	"03041004"	3270
	659	"03041005"	3283
	660	"03041006"	3284
	661	"03029011"	3288
	662	"03021008"	3558
	663	"03021009"	3293
	664	"03021010"	3294
	665	"03021011"	3295
	666	"03021012"	3289
	667	"03001006"	3436
	668	"04067024"	3356
	669	"04067025"	3436
	670	"03001007"	3559
	671	"03021013"	3291
	672	"03021014"	3292
	673	"03021015"	3283
	674	"03021016"	3284
	675	"03021017"	3285
	676	"03011024"	3290
	677	"03029012"	3272
	678	"04023018"	3335
	679	"03019011"	3534
	680	"03019012"	3345
	681	"03019013"	3535
	682	"03019014"	3357
	683	"03019015"	3551
	684	"03019016"	3553
	685	"03033007"	3283
	686	"03033008"	3284
	687	"03033009"	3285
	688	"03019017"	3550
	689	"03019018"	3552
	690	"03017028"	3264
	691	"99055006"	3560
	692	"03017029"	3501
	693	"03042002"	3343
	694	"03042003"	3264
	695	"03042004"	3501
	696	"03017030"	3343
	697	"04003002"	3303
	698	"03060010"	3365
	699	"03060011"	3425
	700	"04045003"	3561
	701	"03031006"	3339
	702	"03023023"	3558
	703	"99055007"	3562
	704	"99055008"	3563
	705	"03017031"	3401
	706	"03023024"	3365
	707	"03036007"	3370
	708	"03023025"	3432
	709	"03025004"	3347
	710	"03025005"	3270
	711	"03025006"	3291
	712	"03025007"	3292
	713	"03025008"	3293
	714	"03025009"	3432
	715	"03025010"	3558
	716	"03025011"	3297
	717	"03025012"	3298
	718	"03025013"	3299
	719	"03025014"	3330
	720	"03025015"	3331
	721	"03025016"	3332
	722	"03025017"	3370
	723	"03025018"	3371
	724	"03025019"	3372
	725	"03025020"	3465
	726	"03025021"	3508
	727	"03025022"	3449
	728	"03025023"	3509
	729	"03010007"	3270
	730	"03010008"	3271
	731	"03010009"	3272
	732	"03010010"	3294
	733	"03010011"	3295
	734	"03010012"	3296
	735	"03010013"	3297
	736	"03010014"	3298
	737	"03010015"	3299
	738	"03010016"	3283
	739	"03010017"	3284
	740	"03010018"	3285
	741	"03010019"	3291
	742	"03010020"	3292
	743	"03010021"	3293
	744	"99055009"	3564
	745	"99055010"	3565
	746	"99055011"	3566
	747	"04023019"	3495
	748	"04001002"	3348
	749	"03023026"	3328
	750	"03018001"	3567
	751	"03018002"	3568
	752	"03018003"	3569
	753	"03018004"	3370
	754	"03026003"	3570
	755	"03026004"	3571
	756	"03026005"	3572
	757	"03026006"	3370
	758	"03061001"	3315
	759	"04004003"	3326
	760	"03004013"	3432
	761	"03004014"	3449
	762	"04067026"	3573
	763	"03046008"	3295
	764	"04007018"	3574
	765	"04017006"	3503
	766	"04017007"	3575
	767	"04017008"	3428
	768	"04017009"	3576
	769	"04017010"	3451
	770	"04067027"	3577
	771	"04067028"	3578
	772	"04017011"	3361
	773	"04017012"	3410
	774	"03023027"	3332
	775	"03042005"	3271
	776	"04001003"	3320
	777	"03042006"	3283
	778	"03042007"	3284
	779	"03042008"	3285
	780	"03042009"	3275
	781	"03042010"	3273
	782	"04051005"	3265
	783	"03029013"	3289
	784	"03029014"	3290
	785	"03029015"	3291
	786	"03029016"	3292
	787	"03019019"	3554
	788	"03022006"	3286
	789	"03058031"	3579
	790	"04067029"	3310
	791	"03031007"	3580
	792	"03008026"	3270
	793	"04008006"	3326
	794	"04053021"	3581
	795	"04067030"	3582
	796	"03023028"	3300
	797	"04045004"	3310
	798	"03049001"	3337
	799	"04051006"	3310
	800	"04007019"	3583
	801	"03042011"	3274
	802	"03015015"	3331
	803	"04053022"	3584
	804	"04053023"	3585
	805	"04053024"	3586
	806	"03028002"	3279
	807	"03028003"	3508
	808	"04011003"	3400
	809	"03070004"	3286
	810	"03031008"	3275
	811	"03031009"	3273
	812	"03031010"	3274
	813	"03031011"	3330
	814	"03031012"	3331
	815	"03031013"	3332
	816	"03060012"	3509
	817	"03022007"	3287
	818	"03022008"	3288
	819	"03031014"	3291
	820	"03031015"	3292
	821	"03031016"	3293
	822	"03031017"	3283
	823	"03031018"	3284
	824	"03031019"	3285
	825	"03031020"	3294
	826	"04031004"	3310
	827	"03023029"	3290
	828	"04007020"	3348
	829	"03041007"	3294
	830	"03023030"	3425
	831	"04007021"	3587
	832	"04007022"	3588
	833	"04067031"	3588
	834	"04056006"	3589
	835	"04036007"	3361
	836	"03041008"	3295
	837	"03051006"	3590
	838	"03036008"	3299
	839	"04036008"	3575
	840	"04046005"	3304
	841	"04007023"	3591
	842	"04067032"	3592
	843	"04007024"	3593
	844	"04007025"	3303
	845	"04007026"	3308
	846	"04007027"	3301
	847	"04007028"	3305
	848	"04007029"	3302
	849	"04007030"	3306
	850	"04007031"	3304
	851	"04007032"	3309
	852	"03051007"	3594
	853	"03058032"	3595
	854	"03004015"	3293
	855	"04051007"	3308
	856	"03004016"	3507
	857	"03058033"	3596
	858	"03004017"	3347
	859	"04067033"	3597
	860	"03041009"	3296
	861	"04067034"	3348
	862	"04051008"	3598
	863	"03010022"	3425
	864	"04007033"	3599
	865	"04056007"	3600
	866	"04014004"	3601
	867	"04014005"	3367
	868	"04016009"	3602
	869	"04015004"	3304
	870	"03056008"	3283
	871	"04002004"	3603
	872	"03023031"	3433
	873	"03042012"	3330
	874	"04038008"	3451
	875	"03056009"	3284
	876	"04028008"	3306
	877	"04065006"	3604
	878	"04010003"	3301
	879	"04007034"	3605
	880	"04060006"	3301
	881	"03022009"	3272
	882	"03022010"	3289
	883	"04016010"	3606
	884	"04023020"	3367
	885	"03058034"	3607
	886	"03029017"	3293
	887	"04025001"	3301
	888	"03069001"	3286
	889	"04030002"	3301
	890	"03031021"	3295
	891	"04067035"	3290
	892	"04067036"	3301
	893	"04065007"	3608
	894	"04037003"	3301
	895	"03004018"	3435
	896	"03042013"	3331
	897	"03038008"	3345
	898	"04045005"	3301
	899	"04070001"	3310
	900	"04033003"	3310
	901	"03010023"	3429
	902	"03008027"	3294
	903	"04007035"	3310
	904	"04015005"	3310
	905	"03056010"	3285
	906	"04065008"	3609
	907	"04036009"	3504
	908	"04010004"	3305
	909	"04021001"	3305
	910	"04060007"	3305
	911	"04016011"	3301
	912	"03069002"	3287
	913	"03015016"	3332
	914	"03060013"	3409
	915	"04051009"	3305
	916	"03029018"	3294
	917	"04025002"	3305
	918	"03069003"	3288
	919	"04030003"	3305
	920	"03031022"	3296
	921	"04011004"	3335
	922	"04067037"	3367
	923	"04036010"	3610
	924	"04037004"	3305
	925	"03046009"	3292
	926	"03042014"	3332
	927	"03069004"	3272
	928	"04045006"	3305
	929	"04045007"	3303
	930	"04023021"	3611
	931	"03042015"	3322
	932	"03004019"	3296
	933	"04037005"	3303
	934	"04065009"	3612
	935	"04067038"	3303
	936	"03036009"	3613
	937	"03031023"	3297
	938	"04030004"	3303
	939	"03069005"	3289
	940	"04025003"	3303
	941	"03029019"	3295
	942	"03058035"	3614
	943	"03060014"	3408
	944	"04047001"	3310
	945	"03069006"	3433
	946	"04016012"	3302
	947	"04060008"	3303
	948	"04014006"	3346
	949	"04010005"	3303
	950	"04065010"	3615
	951	"04065011"	3616
	952	"03020002"	3277
	953	"03020003"	3278
	954	"03070005"	3272
	955	"03036010"	3286
	956	"04010006"	3308
	957	"03031024"	3433
	958	"04060009"	3308
	959	"04016013"	3303
	960	"03069007"	3345
	961	"03058036"	3617
	962	"04023022"	3502
	963	"03038009"	3363
	964	"03029020"	3296
	965	"04025004"	3308
	966	"03069008"	3357
	967	"04074002"	3308
	968	"03031025"	3298
	969	"03074005"	3344
	970	"04067039"	3618
	971	"03036011"	3287
	972	"04037006"	3308
	973	"03023032"	3322
	974	"03042016"	3323
	975	"03070006"	3357
	976	"04045008"	3308
	977	"04045009"	3302
	978	"03028004"	3347
	979	"03042017"	3324
	980	"03004020"	3292
	981	"04037007"	3302
	982	"04065012"	3619
	983	"04067040"	3302
	984	"03028005"	3506
	985	"03031026"	3299
	986	"04030005"	3302
	987	"03069009"	3551
	988	"04025005"	3302
	989	"03029021"	3297
	990	"03058037"	3620
	991	"03060015"	3506
	992	"03060016"	3347
	993	"03069010"	3553
	994	"04016014"	3304
	995	"04060010"	3302
	996	"04007036"	3621
	997	"04010007"	3302
	998	"04065013"	3622
	999	"04028009"	3309
	1000	"03020004"	3432
	1001	"03020005"	3313
	1002	"03020006"	3558
	1003	"04065014"	3623
	1004	"04002005"	3624
	1005	"04010008"	3306
	1006	"04010009"	3304
	1007	"04065015"	3625
	1008	"04011005"	3358
	1009	"04015006"	3626
	1010	"03021018"	3288
	1011	"03001008"	3291
	1012	"03017032"	3286
	1013	"04015007"	3305
	1014	"03060017"	3291
	1015	"03029022"	3298
	1016	"03051008"	3627
	1017	"04025006"	3306
	1018	"03017033"	3287
	1019	"04074003"	3306
	1020	"03031027"	3290
	1021	"03033010"	3271
	1022	"04051010"	3306
	1023	"04036011"	3348
	1024	"04037008"	3306
	1025	"03023033"	3345
	1026	"03042018"	3613
	1027	"03070007"	3551
	1028	"04045010"	3306
	1029	"03036012"	3270
	1030	"03060018"	3290
	1031	"03060019"	3292
	1032	"03017034"	3433
	1033	"03074006"	3270
	1034	"04036012"	3266
	1035	"03037007"	3279
	1036	"03069011"	3337
	1037	"04045011"	3304
	1038	"03070008"	3553
	1039	"03042019"	3628
	1040	"03004021"	3365
	1041	"04037009"	3304
	1042	"04065016"	3629
	1043	"04051011"	3304
	1044	"03036013"	3628
	1045	"03060020"	3293
	1046	"04030006"	3304
	1047	"03017035"	3345
	1048	"04025007"	3304
	1049	"03029023"	3299
	1050	"03051009"	3630
	1051	"03060021"	3294
	1052	"03060022"	3295
	1053	"03004022"	3313
	1054	"04016015"	3305
	1055	"04036013"	3631
	1056	"03036014"	3573
	1057	"03031028"	3365
	1058	"03011025"	3340
	1059	"03011026"	3339
	1060	"03021019"	3297
	1061	"03011027"	3283
	1062	"03011028"	3284
	1063	"03011029"	3285
	1064	"03017036"	3330
	1065	"04003003"	3308
	1066	"03021020"	3272
	1067	"03031029"	3628
	1068	"04031005"	3632
	1069	"04031006"	3633
	1070	"03011030"	3429
	1071	"03011031"	3523
	1072	"03011032"	3337
	1073	"03011033"	3300
	1074	"03031030"	3558
	1075	"03031031"	3328
	1076	"03031032"	3545
	1077	"03031033"	3634
	1078	"04053025"	3635
	1079	"04053026"	3636
	1080	"04053027"	3637
	1081	"04053028"	3638
	1082	"04053029"	3639
	1083	"04053030"	3640
	1084	"04053031"	3641
	1085	"04053032"	3642
	1086	"04053033"	3643
	1087	"04053034"	3644
	1088	"04053035"	3645
	1089	"04053036"	3646
	1090	"04053037"	3647
	1091	"04053038"	3648
	1092	"04053039"	3649
	1093	"04053040"	3650
	1094	"04053041"	3651
	1095	"04053042"	3652
	1096	"03060023"	3296
	1097	"04053043"	3653
	1098	"04053044"	3654
	1099	"04053045"	3655
	1100	"04053046"	3656
	1101	"04053047"	3657
	1102	"04053048"	3658
	1103	"04053049"	3659
	1104	"04053050"	3660
	1105	"04053051"	3661
	1106	"04053052"	3662
	1107	"04053053"	3663
	1108	"04004004"	3664
	1109	"04053054"	3279
	1110	"04053055"	3665
	1111	"03060024"	3297
	1112	"03041010"	3285
	1113	"03022011"	3290
	1114	"03022012"	3291
	1115	"03058038"	3666
	1116	"04030007"	3513
	1117	"04067041"	3667
	1118	"03042020"	3542
	1119	"03001009"	3580
	1120	"03022013"	3432
	1121	"03022014"	3313
	1122	"03042021"	3290
	1123	"03042022"	3300
	1124	"04067042"	3668
	1125	"04067043"	3669
	1126	"04030008"	3452
	1127	"04030009"	3451
	1128	"03051010"	3670
	1129	"04067044"	3671
	1130	"04067045"	3451
	1131	"04067046"	3672
	1132	"04067047"	3513
	1133	"04053056"	3673
	1134	"04053057"	3674
	1135	"04053058"	3675
	1136	"04015008"	3306
	1137	"03001010"	3292
	1138	"04053059"	3676
	1139	"03038010"	3453
	1140	"03029024"	3373
	1141	"04025008"	3309
	1142	"04074004"	3309
	1143	"03060025"	3298
	1144	"03031034"	3345
	1145	"04051012"	3309
	1146	"04037010"	3309
	1147	"04042001"	3305
	1148	"04036014"	3268
	1149	"04045012"	3309
	1150	"03036015"	3338
	1151	"03020007"	3365
	1152	"03070009"	3287
	1153	"04010010"	3309
	1154	"03031035"	3551
	1155	"04006001"	3348
	1156	"03060026"	3299
	1157	"03017037"	3272
	1158	"03036016"	3272
	1159	"03023034"	3323
	1160	"03060027"	3330
	1161	"03060028"	3331
	1162	"03060029"	3332
	1163	"04067048"	3312
	1164	"04067049"	3677
	1165	"04067050"	3363
	1166	"04067051"	3318
	1167	"03060030"	3300
	1168	"03060031"	3401
	1169	"03021021"	3425
	1170	"03036017"	3288
	1171	"04046006"	3359
	1172	"04046007"	3311
	1173	"04046008"	3348
	1174	"04015009"	3308
	1175	"03011034"	3299
	1176	"99055012"	3305
	1177	"03028006"	3678
	1178	"03058039"	3679
	1179	"03058040"	3680
	1180	"04058003"	3681
	1181	"03020008"	3280
	1182	"03020009"	3425
	1183	"04002006"	3327
	1184	"04002007"	3268
	1185	"04016016"	3306
	1186	"04075001"	3682
	1187	"04011006"	3396
	1188	"03025024"	3573
	1189	"03017038"	3331
	1190	"03011035"	3288
	1191	"03023035"	3340
	1192	"04075002"	3683
	1193	"03058041"	3684
	1194	"03058042"	3685
	1195	"04053060"	3686
	1196	"03058043"	3687
	1197	"03072006"	3273
	1198	"03040003"	3297
	1199	"03040004"	3295
	1200	"03072007"	3274
	1201	"03046010"	3291
	1202	"03023036"	3298
	1203	"04049003"	3327
	1204	"03023037"	3273
	1205	"04014007"	3688
	1206	"03011036"	3287
	1207	"03073008"	3288
	1208	"03011037"	3286
	1209	"03017039"	3332
	1210	"03033011"	3286
	1211	"03021022"	3365
	1212	"03041011"	3409
	1213	"03022015"	3292
	1214	"03006005"	3356
	1215	"99055013"	3347
	1216	"99055014"	3465
	1217	"03015017"	3290
	1218	"03017040"	3289
	1219	"03006006"	3436
	1220	"04014008"	3689
	1221	"03040005"	3292
	1222	"03040006"	3293
	1223	"03006007"	3312
	1224	"04014009"	3358
	1225	"04014010"	3325
	1226	"04014011"	3690
	1227	"04014012"	3396
	1228	"03006008"	3559
	1229	"04014013"	3397
	1230	"04046009"	3269
	1231	"04014014"	3691
	1232	"04046010"	3326
	1233	"03023038"	3692
	1234	"04007037"	3693
	1235	"03006009"	3677
	1236	"03038011"	3300
	1237	"03038012"	3401
	1238	"03038013"	3559
	1239	"03038014"	3280
	1240	"03013001"	3347
	1241	"03013002"	3465
	1242	"03049002"	3272
	1243	"03057001"	3347
	1244	"03057002"	3465
	1245	"03038015"	3694
	1246	"04022001"	3310
	1247	"03031036"	3425
	1248	"03031037"	3429
	1249	"04002008"	3358
	1250	"03017041"	3322
	1251	"03017042"	3323
	1252	"03017043"	3324
	1253	"03017044"	3357
	1254	"03017045"	3551
	1255	"03020010"	3695
	1256	"03038016"	3287
	1257	"03038017"	3270
	1258	"03049003"	3271
	1259	"03038018"	3267
	1260	"03049004"	3274
	1261	"03038019"	3272
	1262	"03038020"	3339
	1263	"03038021"	3340
	1264	"03038022"	3432
	1265	"04027002"	3397
	1266	"03015018"	3291
	1267	"04053061"	3696
	1268	"04053062"	3697
	1269	"04053063"	3698
	1270	"04053064"	3699
	1271	"04053065"	3700
	1272	"04038009"	3302
	1273	"04038010"	3309
	1274	"04023023"	3701
	1275	"04038011"	3306
	1276	"04044001"	3702
	1277	"04038012"	3308
	1278	"03023039"	3330
	1279	"03023040"	3331
	1280	"04067052"	3337
	1281	"04067053"	3703
	1282	"04067054"	3704
	1283	"03023041"	3705
	1284	"03023042"	3706
	1285	"03023043"	3707
	1286	"04067055"	3708
	1287	"04067056"	3709
	1288	"04067057"	3710
	1289	"04038013"	3711
	1290	"04038014"	3712
	1291	"04038015"	3713
	1292	"03031038"	3343
	1293	"04007038"	3714
	1294	"03031039"	3557
	1295	"03031040"	3264
	1296	"04002009"	3325
	1297	"03051011"	3715
	1298	"04053066"	3716
	1299	"04067058"	3674
	1300	"03022016"	3297
	1301	"03022017"	3299
	1302	"03022018"	3283
	1303	"03022019"	3284
	1304	"03022020"	3285
	1305	"03072008"	3271
	1306	"03072009"	3286
	1307	"03072010"	3287
	1308	"03072011"	3288
	1309	"03072012"	3272
	1310	"03072013"	3289
	1311	"03072014"	3291
	1312	"03072015"	3292
	1313	"03072016"	3293
	1314	"04014015"	3400
	1315	"03038023"	3558
	1316	"04042002"	3301
	1317	"03017046"	3553
	1318	"03009002"	3287
	1319	"03009003"	3288
	1320	"03009004"	3272
	1321	"04015010"	3309
	1322	"04065017"	3717
	1323	"03022021"	3293
	1324	"03022022"	3718
	1325	"03028007"	3449
	1326	"03022023"	3719
	1327	"03022024"	3720
	1328	"04053067"	3721
	1329	"04053068"	3722
	1330	"03015019"	3292
	1331	"04053069"	3723
	1332	"04053070"	3724
	1333	"03015020"	3293
	1334	"04053071"	3725
	1335	"03015021"	3294
	1336	"04053072"	3726
	1337	"04031007"	3326
	1338	"03038024"	3341
	1339	"03038025"	3357
	1340	"03038026"	3551
	1341	"03038027"	3553
	1342	"03038028"	3291
	1343	"03038029"	3292
	1344	"03038030"	3293
	1345	"03038031"	3294
	1346	"03038032"	3295
	1347	"03015022"	3295
	1348	"03009005"	3289
	1349	"04065018"	3727
	1350	"03033012"	3292
	1351	"03038033"	3296
	1352	"03038034"	3297
	1353	"03038035"	3298
	1354	"04031008"	3327
	1355	"04016017"	3269
	1356	"03042023"	3287
	1357	"03038036"	3299
	1358	"03038037"	3330
	1359	"03038038"	3331
	1360	"04016018"	3326
	1361	"04016019"	3327
	1362	"04016020"	3268
	1363	"04035001"	3301
	1364	"04035002"	3302
	1365	"04035003"	3303
	1366	"04035004"	3304
	1367	"04035005"	3305
	1368	"04035006"	3306
	1369	"04035007"	3307
	1370	"04035008"	3308
	1371	"04035009"	3309
	1372	"04035010"	3310
	1373	"04035011"	3311
	1374	"03035001"	3279
	1375	"04035012"	3352
	1376	"03038039"	3332
	1377	"03042024"	3288
	1378	"03015023"	3296
	1379	"03031041"	3300
	1380	"03015024"	3283
	1381	"03042025"	3272
	1382	"04011007"	3310
	1383	"03043006"	3273
	1384	"04031009"	3631
	1385	"04004005"	3269
	1386	"99063006"	3310
	1387	"03049005"	3289
	1388	"03036018"	3314
	1389	"03038040"	3338
	1390	"04035013"	3359
	1391	"04042003"	3302
	1392	"03028008"	3509
	1393	"04010011"	3310
	1394	"03031042"	3322
	1395	"04028010"	3311
	1396	"04006002"	3310
	1397	"04007039"	3728
	1398	"04019002"	3428
	1399	"03058044"	3729
	1400	"04067059"	3284
	1401	"04067060"	3285
	1402	"04007040"	3730
	1403	"04007041"	3731
	1404	"04007042"	3732
	1405	"03036019"	3283
	1406	"03042026"	3289
	1407	"03016003"	3433
	1408	"03016004"	3345
	1409	"03016005"	3357
	1410	"03016006"	3551
	1411	"03016007"	3553
	1412	"04007043"	3733
	1413	"03069012"	3314
	1414	"03069013"	3334
	1415	"04067061"	3734
	1416	"04067062"	3735
	1417	"04067063"	3736
	1418	"04020006"	3305
	1419	"03023044"	3553
	1420	"03031043"	3313
	1421	"04002010"	3396
	1422	"03041012"	3291
	1423	"03041013"	3293
	1424	"03041014"	3297
	1425	"03041015"	3429
	1426	"03036020"	3290
	1427	"03036021"	3293
	1428	"03036022"	3296
	1429	"04049004"	3649
	1430	"04046011"	3302
	1431	"04049005"	3304
	1432	"03058045"	3737
	1433	"03023045"	3324
	1434	"04067064"	3738
	1435	"04045013"	3739
	1436	"03024002"	3355
	1437	"04036015"	3601
	1438	"03036023"	3284
	1439	"04011008"	3397
	1440	"04045014"	3424
	1441	"03012025"	3315
	1442	"04014016"	3611
	1443	"03058046"	3740
	1444	"03036024"	3371
	1445	"03036025"	3285
	1446	"03021023"	3280
	1447	"04045015"	3355
	1448	"04067065"	3355
	1449	"04014017"	3741
	1450	"04067066"	3742
	1451	"04036016"	3367
	1452	"03006010"	3289
	1453	"03058047"	3743
	1454	"03010024"	3288
	1455	"04042004"	3303
	1456	"04031010"	3358
	1457	"03015025"	3284
	1458	"04020007"	3306
	1459	"03036026"	3275
	1460	"03021024"	3286
	1461	"03023046"	3291
	1462	"03010025"	3286
	1463	"04042005"	3304
	1464	"04031011"	3396
	1465	"99055015"	3744
	1466	"04007044"	3745
	1467	"04027003"	3428
	1468	"04007045"	3746
	1469	"04002011"	3747
	1470	"04020008"	3308
	1471	"04035014"	3348
	1472	"03015026"	3285
	1473	"03009006"	3286
	1474	"04007046"	3748
	1475	"04053073"	3749
	1476	"03058048"	3750
	1477	"04060011"	3310
	1478	"04067067"	3751
	1479	"03038041"	3433
	1480	"03025025"	3435
	1481	"03025026"	3366
	1482	"03047003"	3508
	1483	"04020009"	3309
	1484	"03058049"	3752
	1485	"03020011"	3279
	1486	"04002012"	3397
	1487	"03020012"	3283
	1488	"03038042"	3273
	1489	"03049006"	3287
	1490	"04031012"	3525
	1491	"04067068"	3753
	1492	"03049007"	3288
	1493	"04031013"	3601
	1494	"04031014"	3495
	1495	"03070010"	3288
	1496	"04031015"	3519
	1497	"03072017"	3294
	1498	"03036027"	3297
	1499	"04040017"	3754
	1500	"04064002"	3305
	1501	"03069014"	3755
	1502	"03020013"	3284
	1503	"03023047"	3271
	1504	"03023048"	3287
	1505	"03069015"	3756
	1506	"99055016"	3757
	1507	"03031044"	3613
	1508	"03031045"	3542
	1509	"04031016"	3427
	1510	"04068002"	3758
	1511	"03020014"	3285
	1512	"03020015"	3275
	1513	"03020016"	3273
	1514	"03040007"	3558
	1515	"03020017"	3274
	1516	"03020018"	3271
	1517	"03020019"	3286
	1518	"03020020"	3287
	1519	"03020021"	3288
	1520	"03020022"	3272
	1521	"03033013"	3291
	1522	"03020023"	3289
	1523	"03020024"	3290
	1524	"04067069"	3401
	1525	"03006011"	3285
	1526	"03006012"	3275
	1527	"03006013"	3273
	1528	"03006014"	3274
	1529	"03006015"	3271
	1530	"04004006"	3308
	1531	"04004007"	3309
	1532	"04004008"	3420
	1533	"04067070"	3759
	1534	"04067071"	3760
	1535	"04067072"	3761
	1536	"03006016"	3272
	1537	"03006017"	3270
	1538	"04006003"	3301
	1539	"04006004"	3306
	1540	"04006005"	3308
	1541	"04006006"	3309
	1542	"03006018"	3286
	1543	"04006007"	3302
	1544	"04053074"	3762
	1545	"04053075"	3763
	1546	"04053076"	3292
	1547	"04006008"	3303
	1548	"04068003"	3764
	1549	"04006009"	3304
	1550	"04006010"	3305
	1551	"03006019"	3288
	1552	"03046011"	3366
	1553	"03020025"	3291
	1554	"03006020"	3290
	1555	"03006021"	3294
	1556	"03006022"	3295
	1557	"03006023"	3296
	1558	"03006024"	3297
	1559	"03006025"	3298
	1560	"03006026"	3299
	1561	"03006027"	3330
	1562	"03006028"	3331
	1563	"03006029"	3332
	1564	"03006030"	3322
	1565	"03006031"	3323
	1566	"03006032"	3324
	1567	"04006011"	3311
	1568	"03006033"	3300
	1569	"03020026"	3292
	1570	"04006012"	3765
	1571	"04006013"	3359
	1572	"04053077"	3766
	1573	"03001011"	3432
	1574	"03020027"	3293
	1575	"03001012"	3313
	1576	"03001013"	3558
	1577	"03001014"	3328
	1578	"03001015"	3634
	1579	"03001016"	3767
	1580	"03001017"	3365
	1581	"03020028"	3294
	1582	"04001004"	3310
	1583	"03017047"	3318
	1584	"03020029"	3295
	1585	"04021002"	3352
	1586	"04021003"	3307
	1587	"03001018"	3270
	1588	"04002013"	3400
	1589	"03020030"	3296
	1590	"04002014"	3611
	1591	"04042006"	3306
	1592	"03020031"	3297
	1593	"04042007"	3307
	1594	"04065019"	3768
	1595	"03020032"	3298
	1596	"03070011"	3289
	1597	"03041016"	3287
	1598	"03020033"	3299
	1599	"03036028"	3274
	1600	"04007047"	3769
	1601	"04007048"	3770
	1602	"04007049"	3771
	1603	"04067073"	3772
	1604	"04067074"	3773
	1605	"04007050"	3774
	1606	"04067075"	3504
	1607	"04067076"	3775
	1608	"04067077"	3776
	1609	"03041017"	3286
	1610	"04020010"	3311
	1611	"04030010"	3307
	1612	"04039002"	3352
	1613	"04020011"	3352
	1614	"04039003"	3307
	1615	"04070002"	3777
	1616	"04020012"	3307
	1617	"04007051"	3400
	1618	"04015011"	3352
	1619	"03040008"	3296
	1620	"04015012"	3307
	1621	"03043007"	3274
	1622	"03040009"	3298
	1623	"03043008"	3271
	1624	"03043009"	3286
	1625	"04051013"	3778
	1626	"04038016"	3631
	1627	"04053078"	3779
	1628	"04002015"	3519
	1629	"04030011"	3780
	1630	"03036029"	3298
	1631	"04038017"	3781
	1632	"04053079"	3782
	1633	"03043010"	3287
	1634	"04010012"	3352
	1635	"04053080"	3783
	1636	"03040010"	3299
	1637	"04010013"	3307
	1638	"03024003"	3290
	1639	"03024004"	3784
	1640	"04029013"	3352
	1641	"04029014"	3307
	1642	"04035015"	3269
	1643	"04035016"	3326
	1644	"04035017"	3327
	1645	"04007052"	3785
	1646	"04025009"	3348
	1647	"04060012"	3352
	1648	"04035018"	3268
	1649	"04060013"	3307
	1650	"04025010"	3310
	1651	"04068004"	3786
	1652	"04030012"	3310
	1653	"03056011"	3298
	1654	"03056012"	3299
	1655	"03056013"	3270
	1656	"04002016"	3502
	1657	"03001019"	3267
	1658	"03001020"	3283
	1659	"03001021"	3284
	1660	"03001022"	3285
	1661	"03001023"	3275
	1662	"03001024"	3273
	1663	"03001025"	3274
	1664	"04026001"	3310
	1665	"04067078"	3276
	1666	"04067079"	3277
	1667	"04067080"	3278
	1668	"03056014"	3275
	1669	"04017013"	3269
	1670	"03001026"	3280
	1671	"03023049"	3293
	1672	"04022002"	3787
	1673	"03023050"	3456
	1674	"03001027"	3315
	1675	"04016021"	3788
	1676	"03033014"	3287
	1677	"04017014"	3326
	1678	"04017015"	3327
	1679	"04017016"	3268
	1680	"04017017"	3427
	1681	"04057001"	3310
	1682	"04048003"	3789
	1683	"03040011"	3270
	1684	"03001028"	3271
	1685	"03001029"	3286
	1686	"03001030"	3287
	1687	"03023051"	3294
	1688	"04008007"	3306
	1689	"04017018"	3632
	1690	"04003004"	3309
	1691	"04016022"	3307
	1692	"04016023"	3308
	1693	"04016024"	3309
	1694	"03058050"	3790
	1695	"04028011"	3304
	1696	"04023024"	3575
	1697	"03058051"	3791
	1698	"04038018"	3326
	1699	"03023052"	3337
	1700	"04023025"	3618
	1701	"04006014"	3352
	1702	"03041018"	3432
	1703	"03023053"	3314
	1704	"04006015"	3307
	1705	"04022003"	3352
	1706	"03041019"	3313
	1707	"03058052"	3792
	1708	"03022025"	3275
	1709	"03022026"	3273
	1710	"03022027"	3274
	1711	"03022028"	3300
	1712	"04042008"	3308
	1713	"04022004"	3307
	1714	"03023054"	3334
	1715	"03023055"	3338
	1716	"03058053"	3793
	1717	"03030010"	3313
	1718	"04048004"	3794
	1719	"04048005"	3795
	1720	"03022029"	3270
	1721	"04067081"	3307
	1722	"03072018"	3295
	1723	"03030011"	3280
	1724	"03072019"	3296
	1725	"03041020"	3558
	1726	"03041021"	3328
	1727	"04008008"	3310
	1728	"03031046"	3323
	1729	"03005004"	3290
	1730	"03074007"	3695
	1731	"04025011"	3352
	1732	"04029015"	3269
	1733	"04025012"	3307
	1734	"03031047"	3796
	1735	"04029016"	3326
	1736	"03074008"	3797
	1737	"03028009"	3329
	1738	"04029017"	3327
	1739	"04044002"	3798
	1740	"03028010"	3573
	1741	"04015013"	3269
	1742	"04044003"	3799
	1743	"04053081"	3800
	1744	"04053082"	3801
	1745	"04015014"	3326
	1746	"04044004"	3802
	1747	"03046012"	3509
	1748	"04015015"	3327
	1749	"03028011"	3408
	1750	"04053083"	3786
	1751	"04028012"	3352
	1752	"04044005"	3803
	1753	"04015016"	3268
	1754	"03043011"	3288
	1755	"03043012"	3272
	1756	"03043013"	3289
	1757	"03043014"	3290
	1758	"04010014"	3269
	1759	"04010015"	3326
	1760	"04010016"	3327
	1761	"04010017"	3268
	1762	"04067082"	3282
	1763	"04014018"	3269
	1764	"04014019"	3326
	1765	"04014020"	3327
	1766	"04014021"	3268
	1767	"04014022"	3427
	1768	"04014023"	3632
	1769	"04014024"	3633
	1770	"04014025"	3804
	1771	"04014026"	3805
	1772	"04001005"	3269
	1773	"04001006"	3326
	1774	"04053084"	3806
	1775	"04053085"	3807
	1776	"04038019"	3513
	1777	"04023026"	3266
	1778	"04001007"	3327
	1779	"04023027"	3504
	1780	"04067083"	3631
	1781	"04001008"	3268
	1782	"04067084"	3610
	1783	"03031048"	3523
	1784	"04007053"	3808
	1785	"04001009"	3427
	1786	"03036030"	3678
	1787	"04033004"	3352
	1788	"04001010"	3632
	1789	"04007054"	3809
	1790	"04027004"	3503
	1791	"04060014"	3269
	1792	"03031049"	3340
	1793	"04007055"	3810
	1794	"04074005"	3352
	1795	"04060015"	3326
	1796	"04074006"	3307
	1797	"03031050"	3287
	1798	"04060016"	3327
	1799	"04031017"	3367
	1800	"04067085"	3811
	1801	"04067086"	3812
	1802	"04067087"	3813
	1803	"03001031"	3288
	1804	"04017019"	3358
	1805	"04017020"	3325
	1806	"03023056"	3339
	1807	"04037011"	3811
	1808	"04067088"	3814
	1809	"03051012"	3815
	1810	"03036031"	3345
	1811	"03040012"	3365
	1812	"04060017"	3268
	1813	"03036032"	3271
	1814	"03058054"	3816
	1815	"04019003"	3269
	1816	"03023057"	3292
	1817	"04027005"	3525
	1818	"04019004"	3326
	1819	"04027006"	3519
	1820	"04027007"	3618
	1821	"04019005"	3327
	1822	"04027008"	3601
	1823	"03003003"	3296
	1824	"04019006"	3268
	1825	"03039003"	3677
	1826	"03003004"	3297
	1827	"04019007"	3427
	1828	"04039004"	3269
	1829	"04038020"	3304
	1830	"04019008"	3632
	1831	"03046013"	3294
	1832	"03040013"	3283
	1833	"04019009"	3633
	1834	"03040014"	3284
	1835	"04019010"	3804
	1836	"03038043"	3817
	1837	"04019011"	3805
	1838	"03038044"	3365
	1839	"04042009"	3309
	1840	"03003005"	3313
	1841	"04042010"	3310
	1842	"04053086"	3818
	1843	"03003006"	3280
	1844	"03003007"	3373
	1845	"04003005"	3326
	1846	"03036033"	3357
	1847	"04045016"	3811
	1848	"04009001"	3269
	1849	"04045017"	3307
	1850	"03058055"	3819
	1851	"04009002"	3326
	1852	"04004009"	3307
	1853	"04009003"	3327
	1854	"03011038"	3275
	1855	"03011039"	3273
	1856	"04018001"	3310
	1857	"04009004"	3268
	1858	"04064003"	3308
	1859	"04064004"	3306
	1860	"03001032"	3272
	1861	"03002002"	3453
	1862	"03017048"	3288
	1863	"03001033"	3289
	1864	"04030013"	3352
	1865	"04067089"	3300
	1866	"03049008"	3286
	1867	"03038045"	3286
	1868	"04053087"	3820
	1869	"04053088"	3821
	1870	"04067090"	3822
	1871	"03038046"	3314
	1872	"04067091"	3823
	1873	"04014027"	3519
	1874	"03031051"	3432
	1875	"04022005"	3311
	1876	"03073009"	3315
	1877	"04014028"	3502
	1878	"04014029"	3489
	1879	"04011009"	3467
	1880	"04011010"	3320
	1881	"04006016"	3326
	1882	"04006017"	3327
	1883	"03038047"	3824
	1884	"04033005"	3311
	1885	"04053089"	3825
	1886	"03051013"	3826
	1887	"03051014"	3827
	1888	"03051015"	3828
	1889	"04067092"	3678
	1890	"03031052"	3401
	1891	"04006018"	3268
	1892	"03004023"	3298
	1893	"03058056"	3829
	1894	"04014030"	3495
	1895	"04014031"	3575
	1896	"04014032"	3830
	1897	"04014033"	3525
	1898	"04014034"	3618
	1899	"04014035"	3831
	1900	"04037012"	3310
	1901	"04006019"	3427
	1902	"04022006"	3269
	1903	"04014036"	3503
	1904	"04014037"	3335
	1905	"03036034"	3551
	1906	"04014038"	3714
	1907	"03014016"	3270
	1908	"03014017"	3267
	1909	"03014018"	3832
	1910	"04014039"	3310
	1911	"03014019"	3283
	1912	"03014020"	3284
	1913	"03014021"	3285
	1914	"03014022"	3275
	1915	"03014023"	3273
	1916	"03014024"	3274
	1917	"03014025"	3271
	1918	"04022007"	3326
	1919	"03014026"	3312
	1920	"03014027"	3677
	1921	"03014028"	3300
	1922	"03014029"	3291
	1923	"03014030"	3292
	1924	"03014031"	3293
	1925	"03014032"	3294
	1926	"03014033"	3295
	1927	"03014034"	3296
	1928	"03014035"	3297
	1929	"03014036"	3298
	1930	"03014037"	3299
	1931	"03014038"	3290
	1932	"03014039"	3337
	1933	"03014040"	3314
	1934	"03014041"	3334
	1935	"04002017"	3601
	1936	"03001034"	3290
	1937	"04004010"	3302
	1938	"03003008"	3833
	1939	"04004011"	3303
	1940	"03041022"	3288
	1941	"03014042"	3338
	1942	"03061002"	3695
	1943	"03033015"	3272
	1944	"03023058"	3313
	1945	"03033016"	3432
	1946	"03043015"	3695
	1947	"03028012"	3834
	1948	"03028013"	3835
	1949	"03028014"	3836
	1950	"03028015"	3837
	1951	"03025027"	3678
	1952	"04027009"	3310
	1953	"04027010"	3326
	1954	"04067093"	3838
	1955	"04027011"	3335
	1956	"03033017"	3270
	1957	"03033018"	3290
	1958	"03033019"	3295
	1959	"03033020"	3294
	1960	"03033021"	3558
	1961	"03028016"	3839
	1962	"03028017"	3840
	1963	"03043016"	3344
	1964	"03056015"	3300
	1965	"04053090"	3758
	1966	"04053091"	3841
	1967	"04053092"	3842
	1968	"04053093"	3843
	1969	"04053094"	3844
	1970	"03014043"	3339
	1971	"03014044"	3340
	1972	"03014045"	3341
	1973	"04022008"	3327
	1974	"03014046"	3363
	1975	"03014047"	3318
	1976	"04053095"	3845
	1977	"04053096"	3846
	1978	"04053097"	3847
	1979	"04053098"	3848
	1980	"04053099"	3849
	1981	"04053100"	3850
	1982	"04053101"	3851
	1983	"04053102"	3852
	1984	"04053103"	3853
	1985	"04053104"	3854
	1986	"03058057"	3855
	1987	"04053105"	3856
	1988	"04053106"	3857
	1989	"04053107"	3858
	1990	"04053108"	3859
	1991	"04053109"	3860
	1992	"03014048"	3401
	1993	"04053110"	3861
	1994	"04053111"	3862
	1995	"04053112"	3863
	1996	"04053113"	3864
	1997	"04053114"	3865
	1998	"04053115"	3866
	1999	"04053116"	3867
	2000	"04053117"	3868
	2001	"04053118"	3869
	2002	"04053119"	3870
	2003	"04053120"	3871
	2004	"04053121"	3872
	2005	"04053122"	3873
	2006	"04053123"	3874
	2007	"04053124"	3875
	2008	"04053125"	3876
	2009	"04053126"	3877
	2010	"04053127"	3878
	2011	"04053128"	3879
	2012	"04053129"	3880
	2013	"04053130"	3881
	2014	"03014049"	3330
	2015	"03014050"	3331
	2016	"03014051"	3332
	2017	"03014052"	3322
	2018	"03014053"	3323
	2019	"03014054"	3324
	2020	"03014055"	3613
	2021	"04053131"	3882
	2022	"04053132"	3883
	2023	"04053133"	3884
	2024	"04053134"	3885
	2025	"04053135"	3886
	2026	"04053136"	3887
	2027	"04053137"	3888
	2028	"04053138"	3889
	2029	"04053139"	3890
	2030	"04053140"	3891
	2031	"04053141"	3892
	2032	"04053142"	3893
	2033	"04053143"	3894
	2034	"04053144"	3895
	2035	"04053145"	3896
	2036	"04053146"	3897
	2037	"04053147"	3898
	2038	"04053148"	3899
	2039	"04053149"	3900
	2040	"04053150"	3901
	2041	"04053151"	3902
	2042	"04053152"	3903
	2043	"03014056"	3628
	2044	"03014057"	3542
	2045	"03014058"	3904
	2046	"03014059"	3703
	2047	"04048006"	3764
	2048	"03014060"	3704
	2049	"03014061"	3454
	2050	"03010026"	3330
	2051	"03010027"	3331
	2052	"03010028"	3332
	2053	"03014062"	3905
	2054	"03014063"	3906
	2055	"03014064"	3907
	2056	"03058058"	3908
	2057	"03014065"	3909
	2058	"04053153"	3359
	2059	"04053154"	3910
	2060	"04053155"	3598
	2061	"03014066"	3911
	2062	"03014067"	3912
	2063	"04053156"	3913
	2064	"04053157"	3688
	2065	"03014068"	3914
	2066	"03014069"	3915
	2067	"03014070"	3580
	2068	"03028018"	3290
	2069	"03038048"	3337
	2070	"03038049"	3283
	2071	"03014071"	3916
	2072	"04048007"	3917
	2073	"03014072"	3918
	2074	"04053158"	3919
	2075	"03038050"	3334
	2076	"03038051"	3289
	2077	"03038052"	3284
	2078	"03014073"	3920
	2079	"03014074"	3921
	2080	"04038021"	3301
	2081	"04038022"	3303
	2082	"03046014"	3298
	2083	"03046015"	3365
	2084	"03046016"	3297
	2085	"03046017"	3558
	2086	"03046018"	3299
	2087	"03046019"	3280
	2088	"04067094"	3922
	2089	"04067095"	3923
	2090	"04067096"	3924
	2091	"04067097"	3925
	2092	"04067098"	3926
	2093	"04067099"	3927
	2094	"03046020"	3296
	2095	"04067100"	3928
	2096	"03046021"	3432
	2097	"04067101"	3929
	2098	"03046022"	3313
	2099	"04067102"	3930
	2100	"04042011"	3311
	2101	"04042012"	3352
	2102	"03058059"	3931
	2103	"03072020"	3297
	2104	"03001035"	3293
	2105	"03001036"	3294
	2106	"04016025"	3932
	2107	"03001037"	3295
	2108	"03001038"	3296
	2109	"03001039"	3297
	2110	"03001040"	3298
	2111	"03001041"	3299
	2112	"03001042"	3300
	2113	"03001043"	3337
	2114	"03001044"	3314
	2115	"03001045"	3334
	2116	"03001046"	3338
	2117	"03001047"	3339
	2118	"03001048"	3340
	2119	"03001049"	3341
	2120	"03001050"	3433
	2121	"03001051"	3345
	2122	"03001052"	3357
	2123	"03001053"	3551
	2124	"03001054"	3553
	2125	"03001055"	3401
	2126	"03072021"	3298
	2127	"03072022"	3299
	2128	"04020013"	3269
	2129	"04020014"	3326
	2130	"03014075"	3933
	2131	"03014076"	3934
	2132	"04014040"	3348
	2133	"03043017"	3291
	2134	"03043018"	3292
	2135	"03043019"	3293
	2136	"04014041"	3266
	2137	"04014042"	3631
	2138	"04014043"	3935
	2139	"04014044"	3504
	2140	"99055017"	3936
	2141	"04020015"	3327
	2142	"04025013"	3269
	2143	"03025028"	3365
	2144	"03043020"	3294
	2145	"03043021"	3295
	2146	"03043022"	3296
	2147	"03043023"	3330
	2148	"03043024"	3331
	2149	"03043025"	3332
	2150	"03043026"	3283
	2151	"03043027"	3284
	2152	"03043028"	3285
	2153	"03043029"	3432
	2154	"03043030"	3313
	2155	"03043031"	3328
	2156	"03043032"	3365
	2157	"03043033"	3280
	2158	"03043034"	3429
	2159	"03032003"	3425
	2160	"04032001"	3304
	2161	"04032002"	3305
	2162	"04032003"	3306
	2163	"04031018"	3361
	2164	"04049006"	3601
	2165	"04036017"	3632
	2166	"04032004"	3301
	2167	"03030012"	3678
	2168	"03030013"	3573
	2169	"04032005"	3311
	2170	"04032006"	3352
	2171	"04014045"	3610
	2172	"04014046"	3776
	2173	"04014047"	3361
	2174	"04014048"	3349
	2175	"03001056"	3330
	2176	"03001057"	3331
	2177	"03001058"	3332
	2178	"03001059"	3322
	2179	"03073010"	3937
	2180	"04036018"	3525
	2181	"03036035"	3289
	2182	"03036036"	3292
	2183	"03036037"	3295
	2184	"03041023"	3273
	2185	"03041024"	3274
	2186	"03073011"	3938
	2187	"03073012"	3939
	2188	"03030014"	3432
	2189	"04061001"	3269
	2190	"03030015"	3328
	2191	"03030016"	3365
	2192	"03030017"	3429
	2193	"03041025"	3298
	2194	"03041026"	3299
	2195	"03041027"	3330
	2196	"03041028"	3331
	2197	"03041029"	3332
	2198	"03041030"	3300
	2199	"03001060"	3323
	2200	"03001061"	3324
	2201	"03001062"	3613
	2202	"03001063"	3628
	2203	"04027012"	3358
	2204	"03001064"	3542
	2205	"04025014"	3327
	2206	"03046023"	3425
	2207	"03033022"	3288
	2208	"04007056"	3940
	2209	"04027013"	3502
	2210	"03001065"	3363
	2211	"04025015"	3268
	2212	"04032007"	3268
	2213	"03031053"	3341
	2214	"04007057"	3742
	2215	"03011040"	3453
	2216	"03041031"	3315
	2217	"03069016"	3941
	2218	"03028019"	3507
	2219	"03001066"	3318
	2220	"03028020"	3942
	2221	"03028021"	3943
	2222	"03028022"	3944
	2223	"04001011"	3358
	2224	"04001012"	3325
	2225	"04001013"	3396
	2226	"04012014"	3269
	2227	"04012015"	3326
	2228	"04012016"	3327
	2229	"03051016"	3290
	2230	"03051017"	3945
	2231	"03051018"	3946
	2232	"04067103"	3947
	2233	"04067104"	3948
	2234	"04042013"	3268
	2235	"03002003"	3824
	2236	"04042014"	3427
	2237	"04042015"	3632
	2238	"03011041"	3824
	2239	"03038053"	3423
	2240	"03052003"	3949
	2241	"04016026"	3311
	2242	"04051014"	3348
	2243	"04001014"	3397
	2244	"04001015"	3400
	2245	"04001016"	3611
	2246	"04001017"	3519
	2247	"04001018"	3502
	2248	"04001019"	3601
	2249	"04030014"	3269
	2250	"04036019"	3502
	2251	"03030018"	3364
	2252	"03011042"	3313
	2253	"03011043"	3558
	2254	"04001020"	3367
	2255	"04005001"	3310
	2256	"04040018"	3588
	2257	"04033006"	3269
	2258	"04019012"	3310
	2259	"03036038"	3334
	2260	"03019020"	3905
	2261	"03019021"	3906
	2262	"04019013"	3525
	2263	"04019014"	3618
	2264	"03019022"	3300
	2265	"03019023"	3291
	2266	"03019024"	3292
	2267	"03019025"	3293
	2268	"03019026"	3294
	2269	"03019027"	3295
	2270	"03019028"	3296
	2271	"03019029"	3297
	2272	"04067105"	3950
	2273	"04067106"	3951
	2274	"04067107"	3952
	2275	"03072023"	3330
	2276	"03072024"	3331
	2277	"03058060"	3953
	2278	"03023059"	3401
	2279	"03039004"	3365
	2280	"03039005"	3332
	2281	"03039006"	3373
	2282	"03002004"	3537
	2283	"03036039"	3553
	2284	"03036040"	3401
	2285	"03036041"	3330
	2286	"03036042"	3331
	2287	"04002018"	3367
	2288	"03011044"	3289
	2289	"03058061"	3954
	2290	"03019030"	3298
	2291	"03002005"	3363
	2292	"03002006"	3318
	2293	"03014077"	3955
	2294	"03014078"	3956
	2295	"04067108"	3957
	2296	"04067109"	3958
	2297	"03039007"	3299
	2298	"03019031"	3299
	2299	"03019032"	3330
	2300	"03019033"	3331
	2301	"03019034"	3332
	2302	"03019035"	3322
	2303	"03019036"	3323
	2304	"03019037"	3324
	2305	"03015027"	3797
	2306	"03019038"	3613
	2307	"03019039"	3628
	2308	"03019040"	3542
	2309	"03019041"	3914
	2310	"03019042"	3915
	2311	"03019043"	3580
	2312	"03019044"	3916
	2313	"03019045"	3918
	2314	"03019046"	3920
	2315	"03019047"	3921
	2316	"03019048"	3933
	2317	"04067110"	3959
	2318	"03019049"	3934
	2319	"04019015"	3831
	2320	"03019050"	3270
	2321	"03019051"	3267
	2322	"03019052"	3832
	2323	"03019053"	3271
	2324	"03033023"	3296
	2325	"03019054"	3341
	2326	"04019016"	3601
	2327	"04019017"	3367
	2328	"04019018"	3689
	2329	"04030015"	3326
	2330	"03019055"	3907
	2331	"04030016"	3268
	2332	"03019056"	3283
	2333	"03019057"	3284
	2334	"03019058"	3285
	2335	"03036043"	3332
	2336	"03019059"	3334
	2337	"03019060"	3337
	2338	"03019061"	3314
	2339	"03019062"	3904
	2340	"03019063"	3703
	2341	"03019064"	3704
	2342	"03019065"	3275
	2343	"03019066"	3273
	2344	"03028023"	3960
	2345	"03019067"	3274
	2346	"03038054"	3285
	2347	"03031054"	3338
	2348	"03019068"	3312
	2349	"03019069"	3677
	2350	"03019070"	3401
	2351	"04031019"	3269
	2352	"03019071"	3290
	2353	"03019072"	3338
	2354	"04065020"	3301
	2355	"04001021"	3495
	2356	"04025016"	3311
	2357	"03019073"	3339
	2358	"03019074"	3340
	2359	"03019075"	3363
	2360	"03019076"	3318
	2361	"04019019"	3358
	2362	"04019020"	3325
	2363	"04019021"	3400
	2364	"04019022"	3611
	2365	"04019023"	3396
	2366	"04067111"	3961
	2367	"04019024"	3397
	2368	"04019025"	3495
	2369	"04019026"	3575
	2370	"04019027"	3503
	2371	"04019028"	3335
	2372	"04019029"	3519
	2373	"04019030"	3502
	2374	"04019031"	3348
	2375	"04019032"	3349
	2376	"04019033"	3361
	2377	"04065021"	3308
	2378	"04065022"	3303
	2379	"04065023"	3302
	2380	"04065024"	3306
	2381	"04065025"	3304
	2382	"04065026"	3309
	2383	"04001022"	3575
	2384	"03031055"	3915
	2385	"04001023"	3361
	2386	"04001024"	3525
	2387	"04001025"	3618
	2388	"04001026"	3349
	2389	"04001027"	3503
	2390	"04001028"	3335
	2391	"04001029"	3467
	2392	"04001030"	3504
	2393	"04007058"	3962
	2394	"04001031"	3610
	2395	"04065027"	3348
	2396	"04065028"	3305
	2397	"04001032"	3266
	2398	"04001033"	3631
	2399	"04016027"	3427
	2400	"04016028"	3352
	2401	"03028024"	3364
	2402	"03036044"	3322
	2403	"03072025"	3332
	2404	"03036045"	3339
	2405	"04010018"	3311
	2406	"03036046"	3341
	2407	"04045018"	3963
	2408	"04016029"	3632
	2409	"04016030"	3633
	2410	"04032008"	3303
	2411	"04032009"	3310
	2412	"03051019"	3964
	2413	"03051020"	3965
	2414	"03051021"	3966
	2415	"04038023"	3467
	2416	"04038024"	3320
	2417	"04016031"	3804
	2418	"03016008"	3824
	2419	"03016009"	3317
	2420	"03016010"	3537
	2421	"04030017"	3311
	2422	"04067112"	3967
	2423	"03058062"	3968
	2424	"03028025"	3969
	2425	"03001067"	3425
	2426	"03004024"	3279
	2427	"04021004"	3311
	2428	"04007059"	3830
	2429	"04074007"	3311
	2430	"04067113"	3970
	2431	"04053159"	3970
	2432	"04067114"	3971
	2433	"04053160"	3971
	2434	"03001068"	3354
	2435	"03040015"	3285
	2436	"03040016"	3275
	2437	"03058063"	3972
	2438	"04049007"	3268
	2439	"03004025"	3558
	2440	"04011011"	3327
	2441	"04011012"	3326
	2442	"04011013"	3268
	2443	"03040017"	3273
	2444	"03040018"	3274
	2445	"03040019"	3271
	2446	"03040020"	3286
	2447	"03040021"	3287
	2448	"03040022"	3288
	2449	"03040023"	3272
	2450	"03040024"	3289
	2451	"03040025"	3290
	2452	"03040026"	3432
	2453	"04038025"	3611
	2454	"04053161"	3973
	2455	"04053162"	3974
	2456	"04053163"	3975
	2457	"04053164"	3976
	2458	"04053165"	3977
	2459	"04053166"	3978
	2460	"04053167"	3979
	2461	"04067115"	3980
	2462	"04035019"	3981
	2463	"04067116"	3982
	2464	"04019034"	3690
	2465	"04067117"	3329
	2466	"03008028"	3409
	2467	"03023060"	3274
	2468	"04019035"	3691
	2469	"04019036"	3741
	2470	"04019037"	3489
	2471	"04011014"	3427
	2472	"03019077"	3912
	2473	"04019038"	3830
	2474	"04019039"	3504
	2475	"04019040"	3610
	2476	"04019041"	3776
	2477	"03039008"	3270
	2478	"04019042"	3714
	2479	"03039009"	3275
	2480	"03039010"	3286
	2481	"04019043"	3320
	2482	"04019044"	3983
	2483	"04040019"	3265
	2484	"04067118"	3452
	2485	"03002007"	3423
	2486	"04073002"	3269
	2487	"04073003"	3326
	2488	"04073004"	3327
	2489	"04007060"	3984
	2490	"04007061"	3985
	2491	"04007062"	3986
	2492	"04014049"	3467
	2493	"04014050"	3320
	2494	"04014051"	3983
	2495	"03019078"	3911
	2496	"03019079"	3909
	2497	"04019045"	3266
	2498	"04019046"	3631
	2499	"04019047"	3935
	2500	"03039011"	3289
	2501	"04003006"	3306
	2502	"04008009"	3305
	2503	"04003007"	3305
	2504	"03023061"	3987
	2505	"03023062"	3988
	2506	"04008010"	3269
	2507	"04008011"	3302
	2508	"04008012"	3303
	2509	"04008013"	3304
	2510	"03003009"	3558
	2511	"03003010"	3328
	2512	"03003011"	3365
	2513	"03003012"	3425
	2514	"03003013"	3429
	2515	"04003008"	3269
	2516	"04003009"	3304
	2517	"03040027"	3313
	2518	"04003010"	3327
	2519	"04003011"	3352
	2520	"04003012"	3301
	2521	"04003013"	3311
	2522	"04003014"	3268
	2523	"04003015"	3307
	2524	"04003016"	3302
	2525	"03003014"	3290
	2526	"04008014"	3301
	2527	"04019048"	3467
	2528	"04013001"	3310
	2529	"04049008"	3611
	2530	"04049009"	3618
	2531	"04049010"	3397
	2532	"04049011"	3502
	2533	"04049012"	3575
	2534	"04049013"	3335
	2535	"04049014"	3349
	2536	"04049015"	3410
	2537	"04049016"	3361
	2538	"04049017"	3336
	2539	"04049018"	3325
	2540	"03056016"	3273
	2541	"04049019"	3266
	2542	"04049020"	3504
	2543	"04046012"	3303
	2544	"04049021"	3631
	2545	"04049022"	3610
	2546	"04049023"	3301
	2547	"04049024"	3303
	2548	"04049025"	3308
	2549	"04049026"	3302
	2550	"04049027"	3367
	2551	"04049028"	3306
	2552	"04004012"	3301
	2553	"03029025"	3833
	2554	"04049029"	3400
	2555	"04049030"	3525
	2556	"04049031"	3396
	2557	"03040028"	3280
	2558	"04049032"	3519
	2559	"04049033"	3503
	2560	"04007063"	3831
	2561	"04007064"	3691
	2562	"04067119"	3989
	2563	"03035002"	3432
	2564	"03009007"	3283
	2565	"03009008"	3284
	2566	"03009009"	3285
	2567	"03009010"	3275
	2568	"03009011"	3273
	2569	"03009012"	3274
	2570	"04053168"	3990
	2571	"03009013"	3271
	2572	"03040029"	3425
	2573	"03009014"	3991
	2574	"03009015"	3992
	2575	"03016011"	3338
	2576	"03009016"	3291
	2577	"03009017"	3292
	2578	"03009018"	3293
	2579	"03009019"	3294
	2580	"03009020"	3295
	2581	"03009021"	3296
	2582	"03009022"	3297
	2583	"03009023"	3298
	2584	"03009024"	3299
	2585	"03009025"	3330
	2586	"03009026"	3331
	2587	"03009027"	3332
	2588	"03009028"	3290
	2589	"03040030"	3300
	2590	"03001069"	3429
	2591	"03001070"	3523
	2592	"03001071"	3796
	2593	"04038026"	3269
	2594	"03038055"	3290
	2595	"04009005"	3310
	2596	"03036047"	3323
	2597	"03036048"	3324
	2598	"04009006"	3301
	2599	"04009007"	3302
	2600	"04009008"	3303
	2601	"04009009"	3304
	2602	"03036049"	3432
	2603	"04038027"	3452
	2604	"04009010"	3305
	2605	"04064005"	3269
	2606	"04009011"	3306
	2607	"04064006"	3326
	2608	"04009012"	3307
	2609	"04009013"	3308
	2610	"04009014"	3309
	2611	"04064007"	3327
	2612	"04009015"	3311
	2613	"04009016"	3352
	2614	"03009029"	3300
	2615	"03016012"	3339
	2616	"03016013"	3340
	2617	"03016014"	3341
	2618	"03058064"	3993
	2619	"03016015"	3291
	2620	"03016016"	3292
	2621	"03016017"	3293
	2622	"03016018"	3294
	2623	"03016019"	3295
	2624	"04007065"	3549
	2625	"03016020"	3296
	2626	"03016021"	3297
	2627	"03016022"	3298
	2628	"03016023"	3299
	2629	"03016024"	3330
	2630	"03016025"	3331
	2631	"03016026"	3332
	2632	"03016027"	3322
	2633	"03016028"	3323
	2634	"03016029"	3324
	2635	"03016030"	3613
	2636	"03016031"	3628
	2637	"03016032"	3542
	2638	"03016033"	3914
	2639	"03016034"	3915
	2640	"03016035"	3580
	2641	"03016036"	3916
	2642	"03016037"	3918
	2643	"03016038"	3920
	2644	"03016039"	3290
	2645	"03016040"	3363
	2646	"03016041"	3318
	2647	"03016042"	3401
	2648	"03016043"	3267
	2649	"03016044"	3337
	2650	"03016045"	3314
	2651	"03016046"	3334
	2652	"03017049"	3613
	2653	"03017050"	3628
	2654	"03058065"	3994
	2655	"04067120"	3286
	2656	"03023063"	3295
	2657	"04049034"	3467
	2658	"03017051"	3542
	2659	"03004026"	3299
	2660	"03046024"	3465
	2661	"03017052"	3270
	2662	"04017021"	3601
	2663	"03058066"	3995
	2664	"03058067"	3996
	2665	"04017022"	3367
	2666	"04017023"	3396
	2667	"04017024"	3397
	2668	"04017025"	3400
	2669	"04017026"	3611
	2670	"04017027"	3519
	2671	"04017028"	3502
	2672	"04069006"	3269
	2673	"04069007"	3326
	2674	"04069008"	3327
	2675	"04010019"	3420
	2676	"04069009"	3268
	2677	"04070003"	3279
	2678	"03023064"	3296
	2679	"04046013"	3301
	2680	"04017029"	3504
	2681	"04017030"	3610
	2682	"04017031"	3525
	2683	"04017032"	3618
	2684	"04069010"	3427
	2685	"04069011"	3632
	2686	"04016032"	3997
	2687	"04007066"	3998
	2688	"04007067"	3999
	2689	"04017033"	3310
	2690	"04017034"	3467
	2691	"04017035"	3320
	2692	"04017036"	3348
	2693	"03001072"	3915
	2694	"03001073"	3914
	2695	"04049035"	3310
	2696	"03041032"	3267
	2697	"04053169"	4000
	2698	"04053170"	4001
	2699	"04038028"	4002
	2700	"04038029"	4003
	2701	"04067121"	4004
	2702	"04067122"	4005
	2703	"03011045"	3425
	2704	"03011046"	3341
	2705	"03028026"	4006
	2706	"03004027"	3465
	2707	"04065029"	3428
	2708	"04067123"	4007
	2709	"04067124"	4008
	2710	"04067125"	4009
	2711	"04067126"	4010
	2712	"04067127"	4011
	2713	"04067128"	4012
	2714	"03070012"	3339
	2715	"04017037"	3266
	2716	"03058068"	4013
	2717	"03058069"	4014
	2718	"03004028"	3291
	2719	"04023028"	3601
	2720	"03058070"	4015
	2721	"03023065"	3284
	2722	"04017038"	3631
	2723	"04024001"	3310
	2724	"03002008"	3317
	2725	"03014079"	4016
	2726	"03003015"	3295
	2727	"03024005"	3347
	2728	"03072026"	3315
	2729	"04036020"	3495
	2730	"03041033"	3289
	2731	"03046025"	3364
	2732	"03058071"	4017
	2733	"03028027"	3435
	2734	"03038056"	3318
	2735	"04067129"	4018
	2736	"04023029"	3525
	2737	"04016033"	4019
	2738	"04016034"	4020
	2739	"04037013"	4021
	2740	"04069012"	3310
	2741	"03036050"	3313
	2742	"03036051"	3558
	2743	"03036052"	3328
	2744	"03069017"	3291
	2745	"03069018"	3292
	2746	"03070013"	3314
	2747	"03070014"	3334
	2748	"03070015"	3338
	2749	"03070016"	3341
	2750	"03036053"	3372
	2751	"04007068"	3349
	2752	"04036021"	3335
	2753	"04036022"	3618
	2754	"03041034"	3272
	2755	"03070017"	3401
	2756	"03041035"	3290
	2757	"03041036"	3365
	2758	"03069019"	3293
	2759	"03030019"	3370
	2760	"03030020"	3371
	2761	"03030021"	3372
	2762	"03069020"	3294
	2763	"03030022"	3290
	2764	"03030023"	3435
	2765	"03069021"	3295
	2766	"03069022"	3296
	2767	"03069023"	3297
	2768	"03030024"	3465
	2769	"03030025"	3366
	2770	"03041037"	3280
	2771	"03030026"	3508
	2772	"03030027"	3449
	2773	"03030028"	3509
	2774	"03036054"	3340
	2775	"03030029"	3409
	2776	"03030030"	3408
	2777	"03030031"	3506
	2778	"03030032"	3347
	2779	"03028028"	3465
	2780	"03069024"	3298
	2781	"04046014"	3310
	2782	"03069025"	3299
	2783	"03069026"	3290
	2784	"03014080"	4022
	2785	"04053171"	4023
	2786	"04072002"	4024
	2787	"04072003"	4025
	2788	"03069027"	3275
	2789	"03069028"	3273
	2790	"03069029"	3274
	2791	"03069030"	3271
	2792	"04004013"	3327
	2793	"03069031"	3330
	2794	"03069032"	3331
	2795	"03069033"	3332
	2796	"03069034"	3322
	2797	"03069035"	3323
	2798	"03007021"	4026
	2799	"03007022"	4027
	2800	"03007023"	4028
	2801	"03007024"	4029
	2802	"03038057"	3275
	2803	"04036023"	3427
	2804	"04036024"	3519
	2805	"04036025"	3325
	2806	"04036026"	3400
	2807	"04036027"	3358
	2808	"04036028"	3397
	2809	"04036029"	3396
	2810	"04036030"	3611
	2811	"04068005"	4030
	2812	"03069036"	3324
	2813	"03069037"	3613
	2814	"03069038"	3628
	2815	"03069039"	3542
	2816	"04072004"	4031
	2817	"04072005"	4032
	2818	"04072006"	4033
	2819	"03069040"	3338
	2820	"03069041"	3339
	2821	"03069042"	3340
	2822	"03069043"	3341
	2823	"04038030"	3327
	2824	"03069044"	3270
	2825	"03069045"	3267
	2826	"04038031"	3268
	2827	"03035003"	3508
	2828	"03035004"	3449
	2829	"03035005"	3509
	2830	"04067130"	3416
	2831	"03064007"	3270
	2832	"03064008"	3283
	2833	"03064009"	3284
	2834	"04053172"	4034
	2835	"04038032"	3310
	2836	"03064010"	3285
	2837	"03064011"	3271
	2838	"03064012"	3275
	2839	"03064013"	3273
	2840	"03064014"	3274
	2841	"03035006"	3409
	2842	"03035007"	3408
	2843	"03035008"	3506
	2844	"03035009"	3347
	2845	"03035010"	3366
	2846	"03035011"	3364
	2847	"03035012"	3435
	2848	"03035013"	3465
	2849	"03035014"	3507
	2850	"03035015"	3282
	2851	"03035016"	3992
	2852	"03035017"	3373
	2853	"03036055"	3634
	2854	"03036056"	3767
	2855	"03036057"	3365
	2856	"03035018"	3291
	2857	"04064008"	3309
	2858	"03035019"	3292
	2859	"03035020"	3293
	2860	"03035021"	3294
	2861	"03035022"	3295
	2862	"03035023"	3296
	2863	"03035024"	3297
	2864	"03035025"	3298
	2865	"03035026"	3299
	2866	"03035027"	3330
	2867	"03035028"	3331
	2868	"03035029"	3332
	2869	"03035030"	3290
	2870	"03038058"	3288
	2871	"03035031"	3313
	2872	"03035032"	3558
	2873	"03035033"	3328
	2874	"04035020"	3265
	2875	"04067131"	3981
	2876	"03035034"	3365
	2877	"03035035"	3280
	2878	"03035036"	3425
	2879	"03035037"	3429
	2880	"03056017"	3274
	2881	"03056018"	3271
	2882	"03039012"	3283
	2883	"03039013"	3284
	2884	"03039014"	3285
	2885	"03039015"	3273
	2886	"03039016"	3274
	2887	"03039017"	3271
	2888	"03056019"	3286
	2889	"03056020"	3287
	2890	"03056021"	3288
	2891	"03056022"	3272
	2892	"03056023"	3289
	2893	"03056024"	3290
	2894	"04056008"	3269
	2895	"03036058"	3280
	2896	"04064009"	3304
	2897	"03064015"	3300
	2898	"04056009"	3326
	2899	"04056010"	3327
	2900	"04056011"	3305
	2901	"04056012"	3311
	2902	"04056013"	3301
	2903	"04071001"	4035
	2904	"03064016"	3291
	2905	"03064017"	3292
	2906	"03064018"	3293
	2907	"03064019"	3294
	2908	"03064020"	3295
	2909	"03064021"	3296
	2910	"03064022"	3297
	2911	"03064023"	3298
	2912	"03064024"	3299
	2913	"03064025"	3290
	2914	"04067132"	4036
	2915	"04067133"	4037
	2916	"04067134"	4038
	2917	"04067135"	4039
	2918	"04056014"	3302
	2919	"04056015"	3303
	2920	"04019049"	3451
	2921	"04067136"	4040
	2922	"04019050"	3513
	2923	"04019051"	3416
	2924	"04056016"	3306
	2925	"04056017"	3308
	2926	"04056018"	3309
	2927	"04056019"	3310
	2928	"03056025"	3432
	2929	"03056026"	3313
	2930	"03056027"	3558
	2931	"03056028"	3365
	2932	"03056029"	3280
	2933	"03056030"	3425
	2934	"04002019"	3495
	2935	"04002020"	3575
	2936	"03069046"	3283
	2937	"03069047"	3284
	2938	"03069048"	3285
	2939	"04069013"	4041
	2940	"04069014"	3575
	2941	"04069015"	3361
	2942	"04069016"	3525
	2943	"04069017"	3618
	2944	"04069018"	3349
	2945	"04069019"	3358
	2946	"04069020"	3325
	2947	"04069021"	3601
	2948	"04069022"	3367
	2949	"04069023"	3400
	2950	"04069024"	3396
	2951	"04069025"	3397
	2952	"04069026"	3611
	2953	"04069027"	3495
	2954	"04069028"	3519
	2955	"04069029"	3502
	2956	"04069030"	3503
	2957	"04069031"	3335
	2958	"04002021"	3361
	2959	"04002022"	3504
	2960	"04002023"	3610
	2961	"03031056"	3337
	2962	"04069032"	3631
	2963	"04069033"	3610
	2964	"03069049"	4042
	2965	"03069050"	4043
	2966	"03069051"	4044
	2967	"03069052"	4045
	2968	"03069053"	4046
	2969	"04069034"	4047
	2970	"04069035"	4048
	2971	"04069036"	4049
	2972	"04002024"	3525
	2973	"04064010"	3352
	2974	"04002025"	3618
	2975	"04064011"	3307
	2976	"04064012"	3301
	2977	"04064013"	3303
	2978	"04064014"	3302
	2979	"04002026"	3349
	2980	"04002027"	3503
	2981	"04002028"	3335
	2982	"04064015"	3311
	2983	"04002029"	3310
	2984	"04002030"	3467
	2985	"03017053"	3432
	2986	"03017054"	3313
	2987	"03017055"	3558
	2988	"04002031"	3320
	2989	"04002032"	3266
	2990	"03017056"	3328
	2991	"04065030"	4050
	2992	"03022030"	3558
	2993	"03022031"	3365
	2994	"03022032"	3280
	2995	"03022033"	3425
	2996	"03012026"	3432
	2997	"03012027"	3313
	2998	"03012028"	3558
	2999	"03012029"	3365
	3000	"03012030"	3280
	3001	"04002033"	3631
	3002	"04002034"	3348
	3003	"03002009"	3283
	3004	"03002010"	3284
	3005	"03002011"	3285
	3006	"03002012"	3275
	3007	"03002013"	3273
	3008	"03002014"	3274
	3009	"03002015"	3271
	3010	"03002016"	3270
	3011	"03002017"	3267
	3012	"03002018"	3286
	3013	"03002019"	3287
	3014	"03002020"	3288
	3015	"03002021"	3272
	3016	"03002022"	3289
	3017	"03002023"	3290
	3018	"03002024"	3291
	3019	"03002025"	3292
	3020	"03002026"	3293
	3021	"03002027"	3294
	3022	"03002028"	3295
	3023	"03002029"	3296
	3024	"03002030"	3300
	3025	"03002031"	3337
	3026	"03002032"	3314
	3027	"03002033"	3334
	3028	"03002034"	3338
	3029	"03002035"	3339
	3030	"03002036"	3340
	3031	"03002037"	3341
	3032	"03002038"	3433
	3033	"03002039"	3345
	3034	"03002040"	3357
	3035	"03002041"	3551
	3036	"03002042"	3553
	3037	"03002043"	3297
	3038	"03002044"	3298
	3039	"03002045"	3299
	3040	"03002046"	3330
	3041	"03002047"	3331
	3042	"03002048"	3332
	3043	"03002049"	3401
	3044	"03002050"	3432
	3045	"03002051"	3313
	3046	"03002052"	3558
	3047	"03002053"	3328
	3048	"03002054"	3365
	3049	"03002055"	3280
	3050	"03002056"	3425
	3051	"03002057"	3429
	3052	"03023066"	3297
	3053	"04007069"	4051
	3054	"03069054"	3432
	3055	"03069055"	3313
	3056	"03069056"	3558
	3057	"03069057"	3328
	3058	"03069058"	3634
	3059	"03069059"	3767
	3060	"03069060"	3365
	3061	"03069061"	3280
	3062	"03069062"	3425
	3063	"03069063"	3429
	3064	"03069064"	3523
	3065	"03069065"	3796
	3066	"03016047"	3432
	3067	"03016048"	3313
	3068	"03016049"	3558
	3069	"03016050"	3328
	3070	"03016051"	3634
	3071	"03016052"	3767
	3072	"03016053"	3545
	3073	"03016054"	4052
	3074	"03036059"	3425
	3075	"03036060"	3429
	3076	"03036061"	3523
	3077	"03036062"	3796
	3078	"03041038"	4053
	3079	"03041039"	4054
	3080	"03041040"	4055
	3081	"03041041"	3991
	3082	"03019080"	3432
	3083	"03019081"	3313
	3084	"03019082"	3558
	3085	"03019083"	3328
	3086	"03019084"	3634
	3087	"03019085"	3767
	3088	"03019086"	3545
	3089	"03019087"	4052
	3090	"03019088"	4056
	3091	"03019089"	3365
	3092	"03019090"	3280
	3093	"03019091"	3425
	3094	"03019092"	3429
	3095	"03019093"	3523
	3096	"03019094"	3796
	3097	"03019095"	3557
	3098	"03019096"	4057
	3099	"03019097"	4058
	3100	"03015028"	3432
	3101	"03015029"	3313
	3102	"03015030"	3558
	3103	"03015031"	3328
	3104	"03015032"	3365
	3105	"03015033"	3280
	3106	"03015034"	3425
	3107	"03015035"	3429
	3108	"03012031"	3425
	3109	"03017057"	3634
	3110	"03017058"	3767
	3111	"03017059"	3365
	3112	"03017060"	3280
	3113	"03017061"	3425
	3114	"03017062"	3429
	3115	"03017063"	3523
	3116	"03017064"	3796
	3117	"03014081"	3432
	3118	"03014082"	3313
	3119	"03014083"	3558
	3120	"03014084"	3328
	3121	"03014085"	3634
	3122	"03014086"	3767
	3123	"03014087"	3545
	3124	"03014088"	4052
	3125	"03014089"	4056
	3126	"03014090"	3365
	3127	"03014091"	3280
	3128	"03014092"	3425
	3129	"03014093"	3429
	3130	"03014094"	3523
	3131	"03014095"	3796
	3132	"03014096"	3557
	3133	"03014097"	4057
	3134	"03014098"	4058
	3135	"03009030"	3432
	3136	"03009031"	3313
	3137	"03009032"	3558
	3138	"03009033"	3328
	3139	"03009034"	3365
	3140	"03009035"	3280
	3141	"03009036"	3425
	3142	"03009037"	3429
	3143	"03029026"	3432
	3144	"03029027"	3313
	3145	"03029028"	3558
	3146	"03029029"	3365
	3147	"03029030"	3280
	3148	"03029031"	3425
	3149	"03042027"	3328
	3150	"03042028"	3634
	3151	"03042029"	3767
	3152	"03042030"	3429
	3153	"03042031"	3523
	3154	"03042032"	3796
	3155	"03064026"	3432
	3156	"03064027"	3313
	3157	"03064028"	3558
	3158	"03064029"	3365
	3159	"03064030"	3280
	3160	"03064031"	3425
	3161	"04053173"	4059
	3162	"04053174"	4060
	3163	"04053175"	4061
	3164	"04053176"	4062
	3165	"04053177"	4063
	3166	"04053178"	4064
	3167	"04053179"	4065
	3168	"04043001"	3269
	3169	"04043002"	3326
	3170	"04043003"	3268
	3171	"04043004"	3301
	3172	"04043005"	3302
	3173	"04043006"	3303
	3174	"04043007"	3304
	3175	"04043008"	3305
	3176	"04043009"	3306
	3177	"04043010"	3307
	3178	"04043011"	3308
	3179	"04043012"	3309
	3180	"04043013"	3310
	3181	"04043014"	3311
	3182	"04043015"	3352
	3183	"03006034"	3313
	3184	"03006035"	3558
	3185	"03006036"	3328
	3186	"03006037"	3634
	3187	"03006038"	3280
	3188	"03006039"	3425
	3189	"03006040"	3429
	3190	"03006041"	3523
	3191	"03032004"	3283
	3192	"03032005"	3284
	3193	"03032006"	3275
	3194	"03032007"	3274
	3195	"03032008"	3286
	3196	"03032009"	3288
	3197	"03032010"	3272
	3198	"03032011"	3289
	3199	"03032012"	3294
	3200	"03032013"	3295
	3201	"03032014"	3297
	3202	"03032015"	3299
	3203	"03032016"	3330
	3204	"03032017"	3331
	3205	"03032018"	3300
	3206	"03032019"	3558
	3207	"03032020"	3328
	3208	"03032021"	3280
	3209	"03032022"	3429
	3210	"03049009"	3401
	3211	"03049010"	3824
	3212	"03049011"	3363
	3213	"03038059"	3537
	3214	"04031020"	3348
	3215	"04070004"	3348
	3216	"04039005"	3310
	3217	"03039018"	3343
	3218	"04032010"	3326
	3219	"03030033"	3329
	3220	"04032011"	3308
	3221	"04004014"	3352
	3222	"04032012"	3327
	3223	"03039019"	3264
	3224	"04032013"	3309
	3225	"03032023"	3270
	3226	"03040031"	3312
	3227	"03040032"	3677
	3228	"03072027"	3373
	3229	"03072028"	3290
	3230	"03072029"	3432
	3231	"03072030"	3313
	3232	"03072031"	3558
	3233	"03072032"	3328
	3234	"03072033"	3365
	3235	"03072034"	3280
	3236	"03072035"	3425
	3237	"03072036"	3429
	3238	"04072007"	3269
	3239	"04072008"	3326
	3240	"04072009"	3327
	3241	"04072010"	3268
	3242	"04072011"	3301
	3243	"04072012"	3302
	3244	"04072013"	3303
	3245	"04072014"	3304
	3246	"04072015"	3305
	3247	"04072016"	3306
	3248	"04072017"	3307
	3249	"04072018"	3308
	3250	"04072019"	3309
	3251	"04072020"	3311
	3252	"04072021"	3352
	3253	"04073005"	3268
	3254	"04073006"	3301
	3255	"04073007"	3302
	3256	"04073008"	3303
	3257	"04073009"	3304
	3258	"04073010"	3305
	3259	"04073011"	3306
	3260	"04073012"	3307
	3261	"04073013"	3308
	3262	"04073014"	3309
	3263	"04073015"	3311
	3264	"04073016"	3352
	3265	"03073013"	3270
	3266	"03073014"	3275
	3267	"03073015"	3273
	3268	"03073016"	3274
	3269	"03073017"	3287
	3270	"03073018"	3289
	3271	"03073019"	3330
	3272	"03073020"	3331
	3273	"03073021"	3332
	3274	"03073022"	3300
	3275	"04071002"	4066
	3276	"03073023"	3432
	3277	"03073024"	3313
	3278	"03073025"	3558
	3279	"03073026"	3328
	3280	"03073027"	3365
	3281	"03073028"	3280
	3282	"03073029"	3425
	3283	"03073030"	3429
	3284	"03074009"	3275
	3285	"03074010"	3273
	3286	"03074011"	3274
	3287	"03074012"	3271
	3288	"03074013"	3286
	3289	"03074014"	3287
	3290	"03074015"	3288
	3291	"03074016"	3272
	3292	"03074017"	3289
	3293	"03074018"	3290
	3294	"03074019"	3291
	3295	"03074020"	3292
	3296	"03074021"	3293
	3297	"03074022"	3294
	3298	"03074023"	3295
	3299	"03074024"	3296
	3300	"03074025"	3297
	3301	"03074026"	3298
	3302	"03074027"	3299
	3303	"03074028"	3283
	3304	"03074029"	3284
	3305	"03074030"	3285
	3306	"03074031"	3432
	3307	"03074032"	3313
	3308	"03074033"	3558
	3309	"03074034"	3365
	3310	"03074035"	3280
	3311	"03074036"	3425
	3312	"04074008"	3269
	3313	"04074009"	3326
	3314	"04074010"	3327
	3315	"04074011"	3301
	3316	"04074012"	3302
	3317	"04074013"	3303
	3318	"04074014"	3304
	3319	"03039020"	3287
	3320	"04074015"	3305
	3321	"03073031"	3291
	3322	"03073032"	3292
	3323	"03073033"	3293
	3324	"03073034"	3294
	3325	"03073035"	3295
	3326	"03073036"	3296
	3327	"03073037"	3297
	3328	"03073038"	3298
	3329	"03073039"	3299
	3330	"03073040"	4067
	3331	"03073041"	4068
	3332	"03073042"	4069
	3333	"03073043"	4070
	3334	"03073044"	4071
	3335	"03073045"	4072
	3336	"03073046"	4073
	3337	"03073047"	4074
	3338	"03073048"	4075
	3339	"03047004"	3449
	3340	"03030034"	3507
	3341	"04061002"	3306
	3342	"04061003"	3307
	3343	"04061004"	3308
	3344	"03061003"	3267
	3345	"03058072"	4076
	3346	"04007070"	4077
	3347	"03019098"	3559
	3348	"03007025"	4078
	3349	"03007026"	4079
	3350	"03007027"	4080
	3351	"03004029"	3833
	3352	"03023067"	3315
	3353	"03023068"	3423
	3354	"04023030"	3309
	3355	"03007028"	3912
	3356	"04061005"	3309
	3357	"04061006"	3310
	3358	"04061007"	3311
	3359	"04061008"	3352
	3360	"03061004"	3276
	3361	"03061005"	3277
	3362	"03061006"	3278
	3363	"03061007"	3275
	3364	"03061008"	3273
	3365	"03061009"	4081
	3366	"03061010"	3271
	3367	"03041042"	4082
	3368	"03061011"	3286
	3369	"03061012"	3287
	3370	"03061013"	3288
	3371	"03061014"	3272
	3372	"03061015"	3289
	3373	"03061016"	3291
	3374	"03061017"	3292
	3375	"03061018"	3293
	3376	"03061019"	3294
	3377	"03061020"	3295
	3378	"03061021"	3296
	3379	"03061022"	3297
	3380	"03061023"	3298
	3381	"03061024"	3299
	3382	"03061025"	3330
	3383	"03061026"	3331
	3384	"03061027"	3332
	3385	"03061028"	3290
	3386	"03061029"	3283
	3387	"03061030"	3284
	3388	"03061031"	3285
	3389	"03061032"	3432
	3390	"03061033"	3313
	3391	"03061034"	3558
	3392	"03061035"	3328
	3393	"03061036"	3365
	3394	"03061037"	3280
	3395	"03061038"	3425
	3396	"03061039"	3429
	3397	"04061009"	3326
	3398	"04061010"	3327
	3399	"04061011"	3268
	3400	"03070018"	3337
	3401	"03041043"	3992
	3402	"03070019"	3340
	3403	"04027014"	3266
	3404	"04038033"	4083
	3405	"03032024"	3296
	3406	"03032025"	3285
	3407	"03032026"	3271
	3408	"03032027"	3273
	3409	"03032028"	3287
	3410	"03032029"	3332
	3411	"03032030"	3298
	3412	"03032031"	3313
	3413	"04070005"	4084
	3414	"03061040"	3270
	3415	"04060018"	3320
	3416	"03025029"	3409
	3417	"03025030"	3408
	3418	"03025031"	3506
	3419	"03025032"	3364
	3420	"03025033"	3507
	3421	"03025034"	3425
	3422	"03025035"	3429
	3423	"04053180"	4085
	3424	"03038060"	4086
	3425	"03031057"	3289
	3426	"03008029"	3408
	3427	"03006042"	3287
	3428	"03018005"	3371
	3429	"03018006"	3372
	3430	"03018007"	3290
	3431	"03026007"	3290
	3432	"03016055"	3365
	3433	"03016056"	3280
	3434	"03016057"	3425
	3435	"03016058"	3429
	3436	"03016059"	3523
	3437	"03016060"	3796
	3438	"03016061"	3557
	3439	"03016062"	4057
	3440	"03015036"	3287
	3441	"03015037"	3288
	3442	"03015038"	3289
	3443	"03015039"	3286
	3444	"03027002"	3423
	3445	"04067137"	4087
	3446	"03036063"	3267
	3447	"03011047"	3401
	3448	"03011048"	3354
	3449	"03011049"	3356
	3450	"03011050"	3436
	3451	"03011051"	3312
	3452	"03011052"	3559
	3453	"03011053"	3677
	3454	"03011054"	3280
	3455	"03011055"	3274
	3456	"03033024"	3425
	3457	"03023069"	4088
	3458	"04021005"	3310
	3459	"03021025"	3279
	3460	"03021026"	3271
	3461	"04021006"	3302
	3462	"04021007"	3303
	3463	"04021008"	3304
	3464	"04021009"	3306
	3465	"04021010"	3308
	3466	"04021011"	3309
	3467	"03021027"	3298
	3468	"03021028"	3299
	3469	"03021029"	3330
	3470	"03021030"	3331
	3471	"03021031"	3332
	3472	"03021032"	3300
	3473	"03021033"	3328
	3474	"03021034"	3429
	3475	"04021012"	3269
	3476	"04021013"	3326
	3477	"04031021"	3503
	3478	"04021014"	3327
	3479	"03031058"	3286
	3480	"04021015"	3268
	3481	"03033025"	3275
	3482	"04037014"	4089
	3483	"03033026"	3273
	3484	"04007071"	4090
	3485	"03033027"	3267
	3486	"03031059"	3267
	3487	"04033007"	3307
	3488	"04070006"	3309
	3489	"04070007"	3308
	3490	"04031022"	3397
	3491	"04031023"	3611
	3492	"04031024"	3502
	3493	"04031025"	3575
	3494	"04031026"	3618
	3495	"04031027"	3335
	3496	"03061041"	3344
	3497	"03061042"	3797
	3498	"04027015"	3467
	3499	"04027016"	3320
	3500	"04027017"	3348
	3501	"03027003"	3270
	3502	"03027004"	3267
	3503	"03027005"	3283
	3504	"03027006"	3284
	3505	"03027007"	3285
	3506	"03027008"	3275
	3507	"03027009"	3273
	3508	"03027010"	3274
	3509	"03027011"	3271
	3510	"03027012"	3286
	3511	"03027013"	3287
	3512	"03027014"	3288
	3513	"03027015"	3272
	3514	"03027016"	3289
	3515	"03027017"	3290
	3516	"03027018"	3294
	3517	"03027019"	3295
	3518	"03027020"	3296
	3519	"03027021"	3297
	3520	"03027022"	3298
	3521	"03039021"	3288
	3522	"03039022"	3272
	3523	"03027023"	3299
	3524	"03027024"	3337
	3525	"03027025"	3314
	3526	"03027026"	3334
	3527	"03027027"	3338
	3528	"03027028"	3339
	3529	"03027029"	3340
	3530	"03027030"	3341
	3531	"03027031"	3433
	3532	"03027032"	3345
	3533	"03027033"	3357
	3534	"03027034"	3551
	3535	"03027035"	3553
	3536	"03027036"	3330
	3537	"03027037"	3331
	3538	"03027038"	3332
	3539	"03027039"	3322
	3540	"03027040"	3323
	3541	"03027041"	3324
	3542	"03027042"	3300
	3543	"03027043"	3401
	3544	"04014052"	3309
	3545	"03027044"	3313
	3546	"03027045"	3558
	3547	"03027046"	3328
	3548	"03027047"	3634
	3549	"03027048"	3280
	3550	"03027049"	3425
	3551	"03027050"	3429
	3552	"03027051"	3523
	3553	"04031028"	3467
	3554	"04031029"	3320
	3555	"04031030"	3349
	3556	"04027018"	4091
	3557	"03010029"	3267
	3558	"03010030"	3287
	3559	"03010031"	3289
	3560	"03025036"	3267
	3561	"03047005"	3509
	3562	"03047006"	3409
	3563	"03047007"	3408
	3564	"03047008"	3506
	3565	"03047009"	3347
	3566	"03047010"	3292
	3567	"03047011"	3293
	3568	"04051015"	4092
	3569	"04001034"	4093
	3570	"04001035"	4094
	3571	"04001036"	4095
	3572	"03032032"	3267
	3573	"04032014"	3307
	3574	"04032015"	3302
	3575	"03039023"	3501
	3576	"04039006"	3301
	3577	"04039007"	3303
	3578	"04039008"	3308
	3579	"04039009"	3302
	3580	"04039010"	3304
	3581	"04039011"	3309
	3582	"04039012"	3306
	3583	"03001074"	3677
	3584	"03003016"	3279
	3585	"99063007"	4096
	3586	"04038034"	3601
	3587	"03058073"	4097
	3588	"04023031"	3265
	3589	"04007072"	4098
	3590	"04007073"	4099
	3591	"04044006"	4100
	3592	"03042033"	3279
	3593	"04067138"	3343
	3594	"03023070"	3634
	3595	"03046026"	3347
	3596	"03004030"	3508
	3597	"04007074"	3519
	3598	"03023071"	3551
	3599	"04053181"	4101
	3600	"03058074"	4102
	3601	"04007075"	3503
	3602	"04023032"	3549
	3603	"03023072"	3341
	3604	"03058075"	4103
	3605	"03058076"	4104
	3606	"03058077"	4105
	3607	"03058078"	4106
	3608	"03058079"	4107
	3609	"03058080"	4108
	3610	"03058081"	4109
	3611	"04058004"	4100
	3612	"04058005"	3798
	3613	"04058006"	3803
	3614	"04058007"	3799
	3615	"04058008"	3802
	3616	"03058082"	4110
	3617	"03058083"	4111
	3618	"03058084"	4112
	3619	"03058085"	4113
	3620	"03058086"	4114
	3621	"03058087"	4115
	3622	"03058088"	4116
	3623	"03058089"	4117
	3624	"03058090"	4118
	3625	"03058091"	4119
	3626	"03058092"	4120
	3627	"03058093"	4121
	3628	"03058094"	4122
	3629	"03058095"	4123
	3630	"03058096"	4124
	3631	"03058097"	4125
	3632	"03058098"	4126
	3633	"03058099"	4127
	3634	"03058100"	4128
	3635	"03058101"	4129
	3636	"03058102"	4130
	3637	"03058103"	4131
	3638	"03058104"	4132
	3639	"03058105"	4133
	3640	"03058106"	4134
	3641	"03058107"	4135
	3642	"03058108"	4136
	3643	"03058109"	4137
	3644	"03058110"	4138
	3645	"03058111"	4139
	3646	"03058112"	4140
	3647	"03058113"	4141
	3648	"03058114"	3527
	3649	"03058115"	3622
	3650	"03058116"	3608
	3651	"03058117"	3625
	3652	"03058118"	3612
	3653	"03058119"	4142
	3654	"03058120"	3604
	3655	"03058121"	4143
	3656	"03058122"	4144
	3657	"03058123"	3629
	3658	"03058124"	3544
	3659	"03058125"	3615
	3660	"03058126"	3619
	3661	"03058127"	3543
	3662	"03058128"	3717
	3663	"03058129"	4145
	3664	"03058130"	4146
	3665	"03058131"	4147
	3666	"03058132"	4148
	3667	"03058133"	4149
	3668	"03058134"	4150
	3669	"03058135"	4151
	3670	"03058136"	4152
	3671	"04058009"	3265
	3672	"04058010"	4153
	3673	"04058011"	3702
	3674	"04058012"	4154
	3675	"03039024"	3267
	3676	"03062001"	4155
	3677	"03062002"	4156
	3678	"03062003"	4157
	3679	"03062004"	4158
	3680	"03062005"	4159
	3681	"03062006"	4160
	3682	"03049012"	3270
	3683	"03049013"	3267
	3684	"03049014"	3283
	3685	"03049015"	3284
	3686	"03049016"	3285
	3687	"03049017"	3275
	3688	"03049018"	3273
	3689	"03049019"	3314
	3690	"03049020"	3334
	3691	"03049021"	3338
	3692	"03049022"	3339
	3693	"03049023"	3340
	3694	"03049024"	3341
	3695	"03049025"	3433
	3696	"03049026"	3345
	3697	"03049027"	3357
	3698	"03049028"	3551
	3699	"03049029"	3553
	3700	"03049030"	3291
	3701	"03049031"	3292
	3702	"03049032"	3293
	3703	"03049033"	3294
	3704	"03049034"	3295
	3705	"03049035"	3296
	3706	"03049036"	3297
	3707	"03049037"	3298
	3708	"03049038"	3299
	3709	"03049039"	3330
	3710	"03049040"	3331
	3711	"03049041"	3332
	3712	"03049042"	3290
	3713	"03049043"	3300
	3714	"03049044"	3432
	3715	"03049045"	3313
	3716	"03049046"	3558
	3717	"03049047"	3328
	3718	"03049048"	3365
	3719	"03049049"	3280
	3720	"03049050"	3425
	3721	"03049051"	3429
	3722	"03022034"	3343
	3723	"04001037"	3633
	3724	"03051022"	4161
	3725	"03023073"	3267
	3726	"99055018"	4162
	3727	"99055019"	4163
	3728	"99055020"	13
	3729	"04067139"	3420
	3730	"03058137"	4164
	3731	"03058138"	4165
	3732	"04048008"	4166
	3733	"04048009"	4167
	3734	"04048010"	4168
	3735	"04048011"	4169
	3736	"04048012"	4170
	3737	"04048013"	4171
	3738	"04048014"	4172
	3739	"04048015"	4173
	3740	"04048016"	4174
	3741	"04048017"	4175
	3742	"04048018"	3786
	3743	"99055021"	4176
	3744	"99055022"	4177
	3745	"99055023"	4178
	3746	"03058139"	4179
	3747	"03058140"	4180
	3748	"03058141"	4181
	3749	"03058142"	4182
	3750	"04066001"	4183
	3751	"04023033"	4184
	3752	"04023034"	4185
	3753	"04023035"	4186
	3754	"04067140"	4187
	3755	"04066002"	4188
	3756	"04067141"	4189
	3757	"04066003"	4190
	3758	"04066004"	4191
	3759	"04066005"	4192
	3760	"04066006"	4193
	3761	"04066007"	4194
	3762	"04066008"	4195
	3763	"04066009"	4196
	3764	"04066010"	4197
	3765	"04066011"	4198
	3766	"04066012"	4199
	3767	"04066013"	4200
	3768	"04066014"	4201
	3769	"04066015"	4202
	3770	"04066016"	4203
	3771	"04066017"	4204
	3772	"04066018"	4205
	3773	"04066019"	4206
	3774	"04066020"	4207
	3775	"04066021"	4208
	3776	"04066022"	4209
	3777	"04066023"	4210
	3778	"04066024"	4211
	3779	"04066025"	4212
	3780	"04066026"	4213
	3781	"04066027"	4214
	3782	"04066028"	4215
	3783	"04066029"	4216
	3784	"04066030"	4217
	3785	"04066031"	4218
	3786	"04066032"	4219
	3787	"04066033"	4220
	3788	"04066034"	4221
	3789	"04066035"	4222
	3790	"04066036"	4223
	3791	"04066037"	4224
	3792	"04066038"	4225
	3793	"04066039"	4226
	3794	"04066040"	4227
	3795	"04066041"	4228
	3796	"04066042"	4229
	3797	"04066043"	4230
	3798	"04066044"	4231
	3799	"04066045"	3917
	3800	"04066046"	4232
	3801	"04066047"	4233
	3802	"04066048"	4234
	3803	"04066049"	3789
	3804	"04066050"	3794
	3805	"04066051"	3795
	3806	"03070020"	3271
	3807	"04023036"	4235
	3808	"04023037"	4236
	3809	"03070021"	3275
	3810	"03070022"	3273
	3811	"03070023"	3274
	3812	"03070024"	3283
	3813	"03070025"	3284
	3814	"03070026"	3285
	3815	"03021035"	3290
	3816	"04011015"	3495
	3817	"04011016"	3575
	3818	"04011017"	3361
	3819	"04011018"	3525
	3820	"04011019"	3618
	3821	"04011020"	3503
	3822	"03060032"	3432
	3823	"03060033"	3313
	3824	"03060034"	3558
	3825	"03060035"	3328
	3826	"04046015"	3307
	3827	"04046016"	3308
	3828	"04011021"	3611
	3829	"04011022"	3519
	3830	"04011023"	3502
	3831	"03070027"	3300
	3832	"03031060"	3914
	3833	"04053182"	4237
	3834	"03070028"	3270
	3835	"03033028"	3274
	3836	"04011024"	3325
	3837	"04070008"	3358
	3838	"04070009"	3601
	3839	"04070010"	3400
	3840	"04070011"	3525
	3841	"04070012"	3396
	3842	"04070013"	3495
	3843	"04070014"	3519
	3844	"04070015"	3503
	3845	"04038035"	3519
	3846	"03023074"	3272
	3847	"03010032"	3432
	3848	"03010033"	3313
	3849	"03010034"	3558
	3850	"03010035"	3328
	3851	"04049036"	3358
	3852	"03011056"	3433
	3853	"04027019"	3325
	3854	"03011057"	3553
	3855	"04027020"	3367
	3856	"03011058"	3357
	3857	"04027021"	3400
	3858	"04027022"	3268
	3859	"04027023"	3575
	3860	"03011059"	3270
	3861	"03011060"	3345
	3862	"04027024"	3396
	3863	"04027025"	3327
	3864	"04027026"	3495
	3865	"03038061"	3313
	3866	"04038036"	3495
	3867	"03011061"	3551
	3868	"04027027"	3611
	3869	"04027028"	3427
	3870	"04038037"	3575
	3871	"04038038"	3525
	3872	"04027029"	3361
	3873	"03011062"	3267
	3874	"03051023"	4238
	3875	"04067142"	4239
	3876	"04067143"	4240
	3877	"03047012"	3833
	3878	"04067144"	4241
	3879	"04067145"	4242
	3880	"04067146"	4243
	3881	"04067147"	4244
	3882	"03023075"	3832
	3883	"04067148"	4245
	3884	"04067149"	4246
	3885	"04067150"	4247
	3886	"04067151"	4248
	3887	"04067152"	4249
	3888	"04067153"	4250
	3889	"04067154"	4251
	3890	"04067155"	4252
	3891	"04067156"	4253
	3892	"04061012"	3301
	3893	"04061013"	3305
	3894	"04061014"	3303
	3895	"04030018"	3308
	3896	"04061015"	3302
	3897	"04030019"	3306
	3898	"04049037"	3320
	3899	"04070016"	3742
	3900	"04061016"	3304
	3901	"04030020"	3309
	3902	"04036031"	3467
	3903	"03058143"	4254
	3904	"04038039"	3396
	3905	"04038040"	3400
	3906	"04038041"	3397
	3907	"03038062"	3677
	3908	"04058013"	4255
	3909	"03044001"	3291
	3910	"04038042"	3325
	3911	"04038043"	3367
	3912	"04038044"	3549
	3913	"03038063"	4256
	3914	"04015017"	3311
	3915	"03058144"	4257
	3916	"04038045"	3348
	3917	"04038046"	3497
	3918	"03038064"	4258
	3919	"04004015"	3310
	3920	"04053183"	2065
	3921	"03046027"	3409
	3922	"03046028"	3329
	3923	"04045019"	4021
	3924	"04045020"	4089
	3925	"03058145"	4259
	3926	"03046029"	3507
	3927	"03058146"	4260
	3928	"03031061"	3767
	3929	"04049038"	4261
	3930	"03038065"	4262
	3931	"04049039"	3326
	3932	"03038066"	3425
	3933	"04049040"	3269
	3934	"03038067"	3328
	3935	"03001075"	3453
	3936	"03038068"	3429
	3937	"04038047"	3618
	3938	"03038069"	4263
	3939	"03058147"	4264
	3940	"03036064"	3273
	3941	"03046030"	3573
	3942	"03046031"	3678
	3943	"03046032"	3290
	3944	"03046033"	3408
	3945	"04014053"	3521
	3946	"03058148"	4265
	3947	"04007076"	3688
	3948	"03058149"	4266
	3949	"04014054"	3336
	3950	"04070017"	3325
	3951	"04070018"	3367
	3952	"04070019"	3611
	3953	"04070020"	3618
	3954	"04070021"	3397
	3955	"04070022"	3575
	3956	"04070023"	3502
	3957	"04070024"	3335
	3958	"03030035"	3279
	3959	"04051016"	4021
	3960	"04051017"	4089
	3961	"04033008"	3301
	3962	"04033009"	3305
	3963	"04033010"	3303
	3964	"04033011"	3308
	3965	"04033012"	3302
	3966	"04033013"	3306
	3967	"04033014"	3304
	3968	"04033015"	3309
	3969	"03011063"	3634
	3970	"03033029"	3797
	3971	"03033030"	3297
	3972	"03033031"	3280
	3973	"03033032"	3299
	3974	"03031062"	3501
	3975	"03033033"	3298
	3976	"03033034"	3695
	3977	"03033035"	3313
	3978	"03043035"	3797
	3979	"03046034"	3279
	3980	"04046017"	3327
	3981	"99063008"	3416
	3982	"03058150"	4267
	3983	"03069066"	3300
	3984	"04072022"	4268
	3985	"04072023"	4269
	3986	"03069067"	3401
	3987	"04072024"	4270
	3988	"04072025"	4271
	3989	"03037008"	4272
	3990	"04023038"	3310
	3991	"04023039"	3631
	3992	"04023040"	3610
	3993	"03001076"	3824
	3994	"04067157"	4273
	3995	"04023041"	3320
	3996	"04007077"	3741
	3997	"04007078"	4274
	3998	"04007079"	3689
	3999	"04067158"	4275
	4000	"03023076"	3289
	4001	"04067159"	4276
	4002	"03001077"	3356
	4003	"03046035"	3833
	4004	"03019099"	3315
	4005	"04022009"	3301
	4006	"04022010"	3302
	4007	"04022011"	3303
	4008	"04022012"	3304
	4009	"04022013"	3305
	4010	"04022014"	3306
	4011	"04022015"	3308
	4012	"04022016"	3309
	4013	"03019100"	3423
	4014	"04021016"	3301
	4015	"04007080"	4277
	4016	"04007081"	4278
	4017	"04007082"	4279
	4018	"04011025"	3601
	4019	"03019101"	4280
	4020	"03014099"	3315
	4021	"03031063"	3288
	4022	"03031064"	3271
	4023	"03031065"	3272
	4024	"03036065"	3329
	4025	"03020034"	3344
	4026	"03031066"	3357
	4027	"03014100"	3423
	4028	"03014101"	4280
	4029	"03058151"	4281
	4030	"03058152"	4282
	4031	"03058153"	4283
	4032	"03058154"	4284
	4033	"03058155"	4285
	4034	"03058156"	4286
	4035	"03058157"	4287
	4036	"03058158"	4288
	4037	"03058159"	4289
	4038	"03058160"	4290
	4039	"03058161"	4291
	4040	"03058162"	4292
	4041	"03058163"	4293
	4042	"03058164"	4294
	4043	"03058165"	4295
	4044	"03058166"	4296
	4045	"03058167"	4297
	4046	"03058168"	4298
	4047	"03058169"	4299
	4048	"03058170"	4300
	4049	"03058171"	4301
	4050	"03058172"	4302
	4051	"03058173"	4303
	4052	"03058174"	4304
	4053	"03058175"	4305
	4054	"04007083"	4306
	4055	"04007084"	4307
	4056	"03058176"	4308
	4057	"03058177"	4309
	4058	"03058178"	4310
	4059	"03058179"	4311
	4060	"03058180"	4312
	4061	"03058181"	4313
	4062	"03058182"	4314
	4063	"03058183"	4315
	4064	"03058184"	4316
	4065	"03058185"	4317
	4066	"03058186"	4318
	4067	"03058187"	4319
	4068	"03058188"	4320
	4069	"03058189"	4321
	4070	"03058190"	4322
	4071	"03058191"	4323
	4072	"03058192"	4324
	4073	"03058193"	4325
	4074	"03058194"	4326
	4075	"03058195"	4327
	4076	"03058196"	4328
	4077	"03058197"	4329
	4078	"03058198"	4330
	4079	"03058199"	4331
	4080	"03058200"	4332
	4081	"03058201"	4333
	4082	"03058202"	4334
	4083	"03058203"	4335
	4084	"03058204"	4336
	4085	"03058205"	4337
	4086	"03058206"	4338
	4087	"03058207"	4339
	4088	"03058208"	4340
	4089	"03058209"	4341
	4090	"03058210"	4342
	4091	"03058211"	4343
	4092	"03058212"	4344
	4093	"03058213"	4345
	4094	"03058214"	4346
	4095	"03058215"	4347
	4096	"04049041"	3348
	4097	"04049042"	3309
	4098	"04007085"	4348
	4099	"03058216"	4349
	4100	"03046036"	3508
	4101	"04007086"	4350
	4102	"03033036"	3293
	4103	"03001078"	3537
	4104	"03052004"	4351
	4105	"03052005"	4352
	4106	"03052006"	4353
	4107	"03052007"	3370
	4108	"03052008"	3371
	4109	"03052009"	3372
	4110	"03052010"	3290
	4111	"03058217"	4354
	4112	"03058218"	4355
	4113	"04037015"	4356
	4114	"03058219"	4357
	4115	"03058220"	4358
	4116	"03058221"	4359
	4117	"04070025"	3303
	4118	"03020035"	3797
	4119	"04070026"	3302
	4120	"04070027"	3306
	4121	"04070028"	3304
	4122	"03031067"	3553
	4123	"04070029"	3301
	4124	"03058222"	4360
	4125	"03058223"	4361
	4126	"03058224"	4362
	4127	"03058225"	4363
	4128	"03058226"	4364
	4129	"03058227"	4365
	4130	"03058228"	4366
	4131	"03058229"	4367
	4132	"03058230"	4368
	4133	"03058231"	4369
	4134	"03058232"	4370
	4135	"03058233"	4371
	4136	"03058234"	4372
	4137	"03058235"	4373
	4138	"03058236"	4374
	4139	"03058237"	4375
	4140	"03058238"	4376
	4141	"03058239"	4377
	4142	"03058240"	4378
	4143	"03058241"	4379
	4144	"03058242"	4380
	4145	"03058243"	4381
	4146	"03058244"	4382
	4147	"03058245"	4383
	4148	"03058246"	4384
	4149	"03058247"	4385
	4150	"03023077"	3466
	4151	"03022035"	3315
	4152	"04067160"	3423
	4153	"04023042"	3302
	4154	"04023043"	3303
	4155	"04023044"	3304
	4156	"03007029"	4386
	4157	"03007030"	4387
	4158	"03034001"	4388
	4159	"03034002"	4389
	4160	"03034003"	4390
	4161	"03034004"	4391
	4162	"03034005"	4392
	4163	"03034006"	4393
	4164	"03034007"	4394
	4165	"03034008"	4395
	4166	"03034009"	4396
	4167	"03034010"	4397
	4168	"03034011"	4398
	4169	"03034012"	4399
	4170	"03034013"	3291
	4171	"03034014"	3292
	4172	"03034015"	3293
	4173	"03034016"	3432
	4174	"03034017"	4400
	4175	"03034018"	3365
	4176	"03034019"	3294
	4177	"03034020"	3295
	4178	"03034021"	3296
	4179	"03034022"	3313
	4180	"03034023"	4401
	4181	"03034024"	3280
	4182	"03034025"	4402
	4183	"03034026"	4403
	4184	"03034027"	4404
	4185	"03034028"	4405
	4186	"03034029"	4406
	4187	"03034030"	4407
	4188	"03034031"	3508
	4189	"03034032"	3449
	4190	"03034033"	3509
	4191	"03034034"	3329
	4192	"03034035"	3573
	4193	"03034036"	3678
	4194	"03034037"	3290
	4195	"03050001"	4408
	4196	"03050002"	4409
	4197	"03050003"	4410
	4198	"03050004"	4411
	4199	"03050005"	4412
	4200	"03050006"	4413
	4201	"03050007"	4414
	4202	"03050008"	4415
	4203	"03050009"	4416
	4204	"03050010"	4417
	4205	"03050011"	4418
	4206	"03050012"	4419
	4207	"03050013"	3291
	4208	"03050014"	3292
	4209	"03050015"	3293
	4210	"03050016"	3432
	4211	"03050017"	4400
	4212	"03050018"	3365
	4213	"03050019"	3294
	4214	"03050020"	3295
	4215	"03050021"	3296
	4216	"03050022"	3313
	4217	"03050023"	4401
	4218	"03050024"	3280
	4219	"03050025"	3297
	4220	"03050026"	3298
	4221	"03050027"	3299
	4222	"03050028"	3558
	4223	"03050029"	4420
	4224	"03050030"	3425
	4225	"03050031"	4402
	4226	"03050032"	4403
	4227	"03050033"	4404
	4228	"03050034"	4405
	4229	"03050035"	4406
	4230	"03050036"	4407
	4231	"03050037"	3508
	4232	"03050038"	3449
	4233	"03050039"	3509
	4234	"03050040"	3329
	4235	"03050041"	3573
	4236	"03050042"	3678
	4237	"03050043"	3290
	4238	"04050001"	3348
	4239	"04050002"	3549
	4240	"04034001"	3549
	4241	"04034002"	3348
	4242	"03054001"	3508
	4243	"03054002"	3449
	4244	"03054003"	3509
	4245	"03054004"	3409
	4246	"03054005"	3408
	4247	"03054006"	3506
	4248	"03054007"	3347
	4249	"03054008"	3366
	4250	"03054009"	3364
	4251	"03054010"	3424
	4252	"03054011"	3465
	4253	"03054012"	3507
	4254	"03054013"	3833
	4255	"03054014"	4421
	4256	"03054015"	4422
	4257	"03054016"	4423
	4258	"03054017"	3290
	4259	"03054018"	4424
	4260	"03054019"	4425
	4261	"03054020"	3991
	4262	"03054021"	4082
	4263	"03054022"	3992
	4264	"03054023"	3373
	4265	"04034003"	4426
	4266	"04034004"	4427
	4267	"04050003"	4428
	4268	"04050004"	4429
	4269	"04065031"	4430
	4270	"04065032"	4431
	4271	"03021036"	3315
	4272	"03035038"	3833
	4273	"03060036"	3833
	4274	"03017065"	3315
	4275	"03017066"	3423
	4276	"03025037"	3833
	4277	"03010036"	3315
	4278	"03009038"	3315
	4279	"03008030"	3833
	4280	"03074037"	3315
	4281	"03042034"	3315
	4282	"03049052"	3315
	4283	"03049053"	3423
	4284	"03040033"	3315
	4285	"03031068"	3315
	4286	"03031069"	3423
	4287	"03056031"	3315
	4288	"03043036"	3315
	4289	"03020036"	3315
	4290	"03070029"	3290
	4291	"04027030"	4432
	4292	"04027031"	3265
	4293	"04047002"	3265
	4294	"04047003"	4433
	4295	"04053184"	4434
	4296	"04053185"	4435
	4297	"04053186"	4436
	4298	"04053187"	4437
	4299	"04053188"	4438
	4300	"04053189"	4439
	4301	"04053190"	4440
	4302	"04053191"	4441
	4303	"04053192"	4442
	4304	"04053193"	4443
	4305	"04053194"	4444
	4306	"04053195"	4445
	4307	"04053196"	4446
	4308	"04053197"	4447
	4309	"04053198"	4448
	4310	"04053199"	4449
	4311	"04053200"	4450
	4312	"04053201"	4451
	4313	"04053202"	4452
	4314	"04053203"	4453
	4315	"04053204"	4454
	4316	"04053205"	4455
	4317	"04053206"	4456
	4318	"04053207"	4457
	4319	"04053208"	4458
	4320	"04053209"	4459
	4321	"03049054"	3453
	4322	"03049055"	3318
	4323	"03049056"	3317
	4324	"03049057"	3537
	4325	"04072026"	4460
	4326	"04072027"	4461
	4327	"04072028"	4462
	4328	"04072029"	4463
	4329	"04072030"	4464
	4330	"04072031"	4465
	4331	"04072032"	4466
	4332	"03032033"	3337
	4333	"03032034"	3314
	4334	"03032035"	3334
	4335	"03032036"	3338
	4336	"03032037"	3339
	4337	"03032038"	3340
	4338	"03032039"	3357
	4339	"03032040"	3341
	4340	"03032041"	3551
	4341	"03032042"	3553
	4342	"03032043"	3433
	4343	"03032044"	3345
	4344	"03032045"	3423
	4345	"03032046"	3291
	4346	"03032047"	3292
	4347	"03032048"	3293
	4348	"03032049"	3432
	4349	"03032050"	3365
	4350	"99055024"	4467
	4351	"03003017"	3409
	4352	"03003018"	3506
	4353	"03003019"	3366
	4354	"03033037"	3315
	4355	"03003020"	3465
	4356	"03003021"	3291
	4357	"03003022"	3293
	4358	"03069068"	3423
	4359	"04011026"	3266
	4360	"04031031"	3266
	4361	"04004016"	3304
	4362	"03036066"	3315
	4363	"03028029"	3366
	4364	"03003023"	3299
	4365	"03023078"	3280
	4366	"03003024"	3509
	4367	"03003025"	3408
	4368	"03003026"	3347
	4369	"03003027"	3364
	4370	"03039025"	3313
	4371	"03069069"	3315
	4372	"03003028"	3330
	4373	"04027032"	3631
	4374	"03003029"	3435
	4375	"03003030"	3507
	4376	"03003031"	3292
	4377	"03003032"	3294
	4378	"03039026"	3558
	4379	"04011027"	3631
	4380	"03039027"	3291
	4381	"03039028"	3292
	4382	"03039029"	3293
	4383	"03039030"	3294
	4384	"03004031"	3297
	4385	"03039031"	3295
	4386	"03039032"	3297
	4387	"03039033"	3298
	4388	"03039034"	3290
	4389	"03039035"	3432
	4390	"03039036"	3280
	4391	"03039037"	3425
	4392	"03039038"	3429
	4393	"04039013"	3327
	4394	"04039014"	3268
	4395	"03060037"	3507
	4396	"04039015"	3311
	4397	"03003033"	3298
	4398	"03039039"	3559
	4399	"04039016"	3326
	4400	"03039040"	3330
	4401	"03039041"	3331
	4402	"03003034"	3508
	4403	"03003035"	3449
	4404	"03015040"	3695
	4405	"03015041"	3344
	4406	"03003036"	3991
	4407	"03010037"	3290
	4408	"03003037"	3992
	4409	"03003038"	3432
	4410	"03039042"	3296
0
*
	53	DEVICE_INSTANCE	0
*	Index	Name
	1	MTXTOT
	2	DRD
	3	35C109
	4	S8W219
	5	25YBSC
	6	FS
	7	4LR
	8	3LR
	9	35CP21
	10	2BF
	11	TX1HI
	12	35C111
	13	1
	14	1R
	15	1GT
	16	35C118
	17	1LR
	18	351SC1
	19	35C101
	20	BY3P12
	21	S8W151
	22	MET2CP
	23	MTXHS
	24	MTXAC
	25	POT
	26	35CP19
	27	LTCFLT
	28	BADPNT
	29	2032SC
	30	T2F1AC
	31	6144B
	32	2431R3
	33	3L11S
	34	6W55
	35	2
	36	2R
	37	2GT
	38	2LR
	39	3
	40	3R
	41	3GT
	42	35C106
	43	351SC2
	44	351SC3
	45	35C119
	46	35C120
	47	25SC1
	48	35C123
	49	6113S
	50	24T1SC
	51	TX1TOT
	52	TX1HS
	53	TX1LR
	54	TX1K1
	55	TX1K2
	56	TCA1
	57	TCM1
	58	GCTS1
	59	35C127
	60	25SC11
	61	LF
	62	MSB
	63	TC1
	64	6105S
	65	S6106
	66	LRS
	67	86T1
	68	387SC
	69	501SC
	70	21T1SC
	71	METSC1
	72	86TCM1
	73	4GT
	74	UPSBAT
	75	DOOR
	76	REGCSC
	77	1POT
	78	RM
	79	3POT
	80	T1PR
	81	TX1LO
	82	FL3121
	83	4BF
	84	25SC2
	85	21C1C7
	86	25CS2S
	87	21CP1
	88	21CP2
	89	AL301
	90	AL302
	91	AL303
	92	AL304
	93	AL305
	94	AL306
	95	AL307
	96	AL308
	97	AL309
	98	AL310
	99	AL311
	100	AL312
	101	35C103
	102	AL313
	103	AL314
	104	AL315
	105	FI6109
	106	AL316
	107	AL317
	108	2505-5
	109	AL318
	110	AL319
	111	AL320
	112	AL321
	113	AL322
	114	6LR
	115	S532
	116	S547
	117	5
	118	K672
	119	35T2SC
	120	387SC1
	121	5R
	122	TX2NHI
	123	T2PR
	124	5LR
	125	86X1
	126	3344SC
	127	351SC4
	128	351SC5
	129	35C222
	130	7LR
	131	F810
	132	TCPR1
	133	6W55LP
	134	6W55DC
	135	6W55DT
	136	6W55AC
	137	6W55SC
	138	6W55R
	139	6W55LR
	140	FI6110
	141	BW624
	142	RS6104
	143	300GSC
	144	RM1
	145	RM2
	146	SN3MC2
	147	AC3485
	148	AC3486
	149	AC3487
	150	G6DTRP
	151	AC3488
	152	79LO4
	153	FI332
	154	8G29
	155	BN3SV1
	156	REGA
	157	35C102
	158	T1FAN2
	159	1BF
	160	3BF
	161	TX2CLO
	162	THS
	163	35CP20
	164	3344BF
	165	TOT
	166	T1HIAL
	167	8W27
	168	8W24
	169	8W21
	170	6W54
	171	6W57
	172	6W51
	173	6W43
	174	BN3P11
	175	SSI
	176	BC
	177	TX1GA
	178	TX1SP
	179	TX2GA
	180	TX2SP
	181	TX2HS
	182	TX2LO
	183	TX2TOT
	184	K813
	185	BN3M11
	186	6GB40
	187	6GB41
	188	S640
	189	S640GA
	190	230LP
	191	115LP
	192	86B1
	193	86B2
	194	86T2
	195	86B1A
	196	86B2A
	197	8G30
	198	115RB
	199	BN3M12
	200	6W43LR
	201	6W51LR
	202	6W54LR
	203	6W57LR
	204	NMSLR
	205	SMSLR
	206	6W54R
	207	6W57R
	208	6W51R
	209	FA3766
	210	FA3765
	211	TCA2
	212	BN3M14
	213	BN3111
	214	BN3112
	215	BN3113
	216	OS
	217	MAS
	218	8W21R
	219	8W24R
	220	8W27R
	221	35T1SC
	222	BW646
	223	LY3767
	224	LC328
	225	BN3T21
	226	WO3127
	227	RCRMOD
	228	BY3410
	229	GL3122
	230	8W21LR
	231	T2F2AC
	232	LTCMT2
	233	BW2157
	234	25YBCP
	235	25BRK
	236	K31LG
	237	4
	238	K33LG
	239	RS6103
	240	480G3
	241	FA3780
	242	K612
	243	K1REGB
	244	BY3414
	245	94TCM1
	246	S2L11
	247	25SC10
	248	FR3496
	249	2POT
	250	BY3397
	251	TC1PWR
	252	TX1LOF
	253	K33LGO
	254	35CP1
	255	35CP18
	256	TC2
	257	79LO2
	258	6104GA
	259	6103GA
	260	OP635
	261	OP629
	262	WE627
	263	WE626
	264	BW623
	265	DOORAL
	266	DB619
	267	BN3121
	268	BN3122
	269	BN3123
	270	BN3T12
	271	BN3X12
	272	BADST2
	273	BADST3
	274	BADST4
	275	FI327
	276	DB308
	277	8
	278	9
	279	DB304
	280	DB305
	281	W655
	282	35C205
	283	W537
	284	W534
	285	VR
	286	86B
	287	LCLRS
	288	BLA
	289	S547LP
	290	TGA
	291	TSP
	292	W655R
	293	W537R
	294	4R
	295	GCTS2
	296	86T
	297	CMSQ57
	298	6197S
	299	6146S
	300	D1
	301	K33CRG
	302	S652
	303	W6144
	304	25MOSC
	305	311CPL
	306	3787LR
	307	TU35SC
	308	BLM512
	309	T1GMFG
	310	7BF
	311	L1GCAL
	312	T1GMCG
	313	W571R
	314	8BF
	315	9BF
	316	3561BF
	317	T79LO2
	318	35C126
	319	THST
	320	TU501
	321	TXALSW
	322	T1GCAL
	323	K544
	324	BATTDC
	325	DI3148
	326	BW2158
	327	T1FAN1
	328	LY3765
	329	FL3122
	330	CA3MC3
	331	W639
	332	W639R
	333	W639AL
	334	BATGND
	335	300G2S
	336	300G1S
	337	G1MXLT
	338	480G1
	339	32G1CP
	340	FL3P12
	341	FL3M11
	342	FL3M12
	343	RS3M21
	344	RS3M22
	345	RS3M24
	346	RS3M11
	347	RS3M12
	348	RS3M14
	349	RS3P11
	350	FL3123
	351	35C110
	352	RS3P21
	353	DI3152
	354	L1GMCG
	355	387SC2
	356	35C125
	357	L1GMFG
	358	CMSQ76
	359	BW2153
	360	S540
	361	HA2537
	362	1UF
	363	2UF
	364	35C107
	365	35C104
	366	4UF
	367	FPLREL
	368	HA2538
	369	HA2539
	370	CMSQ28
	371	CMSQ12
	372	CMSQ13
	373	CMSQ15
	374	T1NCLO
	375	5GT
	376	5BF
	377	TU487T
	378	MX3MC2
	379	T1GMSC
	380	T4212C
	381	FL2URG
	382	FM3447
	383	AL327
	384	AL328
	385	MET1SC
	386	UPSAC
	387	TX2K1
	388	21CP6
	389	REGALR
	390	BY3P22
	391	CMSQ62
	392	CMSQ60
	393	CMSQ58
	394	35C323
	395	TCP
	396	G6HCL
	397	4POT
	398	LTC1LO
	399	2431R2
	400	35C112
	401	35C113
	402	BW2154
	403	35CP28
	404	LTCPWR
	405	MTXSC
	406	G6ENG
	407	GL3513
	408	GL3132
	409	32CP4
	410	2505SC
	411	3UF
	412	35C218
	413	TX2LR
	414	TX2K2
	415	1001GT
	416	BL3436
	417	RCNTL
	418	CUA
	419	RW3133
	420	W30BF
	421	BW2155
	422	BW2156
	423	FA3764
	424	FA3767
	425	K716
	426	T1F1AC
	427	TX1NHI
	428	K515
	429	K2REGC
	430	REGC
	431	SA2111
	432	K580
	433	AL329
	434	BATPWR
	435	AL330
	436	AL331
	437	AL332
	438	FM3MC1
	439	501SC1
	440	25CP7
	441	W686
	442	W686R
	443	686LG
	444	W676
	445	W676R
	446	35CP2
	447	6
	448	6R
	449	6GT
	450	79LO1
	451	FR3402
	452	FI328
	453	FW3606
	454	FL2TS3
	455	K2REGB
	456	2100SC
	457	FI305
	458	FI306
	459	FI307
	460	6BF
	461	3560BF
	462	CMSQ61
	463	W30AT
	464	1001
	465	1000LR
	466	1001LR
	467	1001P
	468	35CP22
	469	24R2CP
	470	24R3CP
	471	351SC6
	472	FI326
	473	CMSQ02
	474	GC3P11
	475	TX1NLO
	476	24T2CP
	477	T1SP
	478	BCAC
	479	TU6203
	480	BW2172
	481	KH3M21
	482	DI3149
	483	DI3150
	484	DI3151
	485	LY3769
	486	DI3153
	487	T1CPWR
	488	DB303
	489	DI3154
	490	AC3243
	491	AC507
	492	79LO3
	493	K684
	494	35C201
	495	T2NCLO
	496	3343S
	497	TX2NLO
	498	3342S
	499	DI3155
	500	DI3156
	501	DI3157
	502	DI3158
	503	DI328
	504	DI329
	505	DI330
	506	DI331
	507	DI332
	508	DI333
	509	DI334
	510	DI335
	511	DI336
	512	DI337
	513	DI338
	514	DI339
	515	DI340
	516	DI3111
	517	DI3112
	518	DI3273
	519	DI344
	520	DI345
	521	DI346
	522	DI347
	523	DI348
	524	DI349
	525	NR558
	526	NR559
	527	NR560
	528	NR561
	529	NR562
	530	NR563
	531	NR564
	532	NR565
	533	NR566
	534	NR568
	535	NR569
	536	NR570
	537	NR572
	538	NR573
	539	PH2MC2
	540	NRGB27
	541	RD2396
	542	NRGB45
	543	35C228
	544	WE2132
	545	WE2133
	546	WE2134
	547	WE2135
	548	WE2136
	549	WE2137
	550	WE2138
	551	WE2139
	552	WE2140
	553	WE2141
	554	WE2142
	555	WE2143
	556	WE2144
	557	WE2145
	558	WE2146
	559	WE2147
	560	WE2148
	561	WE2445
	562	WE2446
	563	WE2447
	564	WE2448
	565	WE2449
	566	WE2450
	567	WE2452
	568	WE2453
	569	WE2455
	570	WE2456
	571	WE2459
	572	WE2460
	573	WE2461
	574	WE2462
	575	WE2463
	576	WE2464
	577	WE659
	578	WE668
	579	ME3113
	580	ME3123
	581	ME3133
	582	ME3143
	583	MN6182
	584	ME3M11
	585	ME3M12
	586	ME3M14
	587	ME3112
	588	ME3122
	589	ME3132
	590	ME3SV1
	591	ME3111
	592	ME3121
	593	ME3131
	594	ME3141
	595	MI350
	596	BC2L3
	597	BC2L4
	598	TCP1
	599	T2CPWR
	600	BC6G42
	601	BC6G44
	602	BC6G50
	603	BC6G52
	604	BC6G53
	605	BC6G55
	606	BC6G56
	607	BC6G58
	608	BC8G20
	609	BC8G22
	610	BC8G23
	611	BC8G25
	612	BC8G26
	613	BC8G28
	614	FI308
	615	3751S
	616	TX1LRS
	617	24T2SC
	618	35C121
	619	SA2112
	620	SA2113
	621	TX2LRS
	622	OP2P11
	623	TXCPWR
	624	TU301
	625	TU302
	626	TU303
	627	TU304
	628	TU305
	629	TU306
	630	TU307
	631	TU308
	632	TU309
	633	TU310
	634	TU311
	635	TU312
	636	TU313
	637	TU314
	638	TU315
	639	TU316
	640	LC318
	641	LC319
	642	LC320
	643	LC321
	644	K525
	645	3249S
	646	LC325
	647	MN614
	648	TU6204
	649	TU6206
	650	TU6207
	651	TU6209
	652	TU649
	653	TU650
	654	8J386
	655	TCPR
	656	MI351
	657	MI352
	658	G3LBI
	659	24G4SC
	660	G3ENG
	661	MI356
	662	MI360
	663	MI361
	664	MI362
	665	MI363
	666	MI364
	667	MI365
	668	MI366
	669	MI367
	670	MI368
	671	MI369
	672	MI613
	673	G3LO
	674	OP2100
	675	OP2101
	676	OP2102
	677	OP2103
	678	OP2104
	679	OP2105
	680	OP2106
	681	OP2107
	682	OP2108
	683	OP2109
	684	OP2110
	685	OP2111
	686	OP280
	687	OP281
	688	OP282
	689	OP283
	690	OP284
	691	OP285
	692	OP286
	693	OP287
	694	OP288
	695	OP289
	696	OP290
	697	OP291
	698	OP292
	699	OP293
	700	OP294
	701	OP295
	702	OP296
	703	OP297
	704	OP298
	705	OP299
	706	OP618
	707	RD2470
	708	RD2471
	709	RD2472
	710	RD2112
	711	RD2113
	712	RD2114
	713	RD2115
	714	PP691
	715	PP692
	716	PP693
	717	PP694
	718	PP695
	719	BATGRD
	720	RD2474
	721	RD2119
	722	RD2120
	723	RD2121
	724	RD2122
	725	RD2123
	726	RD2124
	727	RD3374
	728	RD3375
	729	RD3376
	730	RD3378
	731	RD3379
	732	RD3380
	733	RD3370
	734	RD3371
	735	RD3372
	736	RD3362
	737	RD3368
	738	DI1TS4
	739	AB5107
	740	AB5106
	741	AB5108
	742	K549
	743	W567
	744	W567R
	745	K617
	746	K616
	747	W571
	748	AS3TS1
	749	AS1URG
	750	AS2URG
	751	AS2TS1
	752	AS3URG
	753	AS3DLD
	754	AS3TS2
	755	AS2DL1
	756	AS2DL2
	757	M528
	758	G3PRC
	759	G3TRN
	760	G3TMP
	761	G3LOP
	762	G3OCF
	763	G3OSF
	764	G4OILP
	765	G3OFF
	766	G3CTMP
	767	G3LF
	768	G386T
	769	480G4
	770	G4LBI
	771	SA2M11
	772	SA2M12
	773	SA2M14
	774	6G600
	775	6G602
	776	6G702
	777	SA2SV1
	778	SA2121
	779	SA2122
	780	SA2123
	781	SA2131
	782	SA2132
	783	SA2133
	784	SA2P14
	785	SA663
	786	SN301
	787	SN302
	788	SN303
	789	SN304
	790	SN305
	791	SN306
	792	SN307
	793	SN308
	794	SN309
	795	SN310
	796	SN311
	797	SN312
	798	SN313
	799	35C219
	800	RV3T12
	801	RV3T21
	802	RV3P22
	803	FB602
	804	FB603
	805	FB685
	806	FB657
	807	HB658
	808	HB674
	809	HB675
	810	HB680
	811	PH2115
	812	PH2121
	813	PH2122
	814	PH2125
	815	PH2131
	816	PH2132
	817	PH2135
	818	PH2141
	819	PH2142
	820	PH2145
	821	TCP2
	822	PH2R11
	823	PH2R12
	824	PH2R14
	825	PH2SV1
	826	PH2111
	827	PH2112
	828	FPLSRT
	829	AC3224
	830	AC3227
	831	AC3228
	832	AC3229
	833	AC3230
	834	AC3231
	835	AC3232
	836	AC3233
	837	AC3234
	838	AC3235
	839	AC3236
	840	AC3238
	841	AC3237
	842	AC3239
	843	AC3240
	844	AC3241
	845	AC3242
	846	AC3143
	847	AC3222
	848	35CP29
	849	LY3268
	850	21MOCP
	851	DI641S
	852	BW2149
	853	BW2150
	854	BW2151
	855	BW2152
	856	BW2162
	857	BW2163
	858	BW2164
	859	BW2165
	860	BW2169
	861	BW2170
	862	BW2171
	863	BW677
	864	35CP23
	865	35CP26
	866	RV3X21
	867	25RCSC
	868	WA2357
	869	WA2360
	870	WA2361
	871	WA2362
	872	WA2363
	873	WA2364
	874	WA2365
	875	WA2366
	876	WA2367
	877	WA2368
	878	WA2369
	879	WA2370
	880	WA2371
	881	24G3SC
	882	BW625
	883	WO373
	884	WO374
	885	WO375
	886	G4ENG
	887	G4LO
	888	G4PRC
	889	WO379
	890	WO380
	891	WO381
	892	WO382
	893	WO383
	894	WO384
	895	WO385
	896	WO386
	897	WO387
	898	WO388
	899	WO389
	900	WO390
	901	WO391
	902	WO6169
	903	RV3P12
	904	RV3111
	905	RV3112
	906	W6239
	907	S3146
	908	RV3M14
	909	RV3P11
	910	RV3M12
	911	RV3SV1
	912	RV3X12
	913	RV3121
	914	RV3122
	915	RV3123
	916	RV2URG
	917	RV3131
	918	RV3132
	919	G4TRN
	920	G4TMP
	921	W3145S
	922	35C220
	923	W3145
	924	AS5104
	925	AS2131
	926	AS2132
	927	AS3CB1
	928	AS2R11
	929	AS2R12
	930	AS2R14
	931	AS2SV1
	932	AS2111
	933	AS2112
	934	AS2P11
	935	CA579
	936	CA3186
	937	CA3187
	938	CA3189
	939	CA3190
	940	CA3191
	941	CA3192
	942	CA3193
	943	CA3194
	944	CA3180
	945	CA3178
	946	CA3179
	947	CA3185
	948	CA3184
	949	35C128
	950	387TP1
	951	501TP1
	952	35C223
	953	TULRS
	954	T2SP
	955	501SC2
	956	21T2SC
	957	MET2SC
	958	86TCM2
	959	94TCM2
	960	W6234
	961	S3147
	962	FM3442
	963	FM3443
	964	FM3444
	965	FM3445
	966	FM3446
	967	FM3448
	968	FM3455
	969	FM3456
	970	FM3457
	971	FM3458
	972	FM3459
	973	FM3460
	974	LTC2LO
	975	35C202
	976	FW553
	977	FW554
	978	TX1DRD
	979	24R1CP
	980	35C203
	981	G4LOP
	982	G4OCF
	983	G4OSF
	984	G4OFF
	985	G4CTMP
	986	G4LF
	987	G486T
	988	G324CP
	989	G424CP
	990	G3MXLT
	991	G3SB
	992	G3STP
	993	G4MXLT
	994	MN637
	995	K6111
	996	S3286
	997	G4SB
	998	G4STP
	999	G3OILP
	1000	GC3MC2
	1001	GC3SV1
	1002	GC3273
	1003	GC3M11
	1004	GC3M14
	1005	GC3M12
	1006	GC3111
	1007	GC3112
	1008	GC3113
	1009	GC3121
	1010	GC6115
	1011	GL621
	1012	GL3R11
	1013	GL3R14
	1014	GL3R12
	1015	GL3M11
	1016	GL3M14
	1017	GL3M12
	1018	GL3P11
	1019	GL3SV1
	1020	GL3111
	1021	GL3121
	1022	GL3131
	1023	GL3112
	1024	GL3133
	1025	GT2260
	1026	GT2261
	1027	GT2262
	1028	GT2263
	1029	GT2264
	1030	GT2265
	1031	GT2266
	1032	GT2267
	1033	GT2268
	1034	GT2269
	1035	GT2273
	1036	GT2274
	1037	GT2275
	1038	GT698
	1039	HA2194
	1040	HA2195
	1041	HA2196
	1042	HA2197
	1043	HA2198
	1044	HA2199
	1045	HA2201
	1046	HA2202
	1047	HA2203
	1048	HA2204
	1049	HA2208
	1050	HA2209
	1051	HA2210
	1052	HA634
	1053	HW683
	1054	HW2566
	1055	HW2567
	1056	HW2562
	1057	HW2563
	1058	HW2564
	1059	HW2559
	1060	HW2560
	1061	HW2561
	1062	HW2555
	1063	HW2556
	1064	HW2557
	1065	HW2558
	1066	HW2568
	1067	HW2569
	1068	HW2570
	1069	HW2565
	1070	T1F2AC
	1071	FI309
	1072	FI310
	1073	FI312
	1074	FI311
	1075	FI330
	1076	FI331
	1077	FI329
	1078	FI316
	1079	FI315
	1080	M6138S
	1081	35C117
	1082	MSB2
	1083	643S
	1084	25SC7
	1085	642S
	1086	T2HIAL
	1087	35C129
	1088	W506
	1089	M529
	1090	S581
	1091	S582
	1092	K541
	1093	S557
	1094	S556
	1095	K551
	1096	W575
	1097	SS2234
	1098	SS2235
	1099	SS2236
	1100	BRMSB
	1101	RW120
	1102	RW121
	1103	RW122
	1104	RW123
	1105	RW124
	1106	RW125
	1107	RW1
	1108	RW2
	1109	RW3131
	1110	RW3132
	1111	6HL
	1112	SS2237
	1113	SS2238
	1114	SS2239
	1115	SS2240
	1116	SS2241
	1117	SS2242
	1118	SS2243
	1119	SS2244
	1120	SS2245
	1121	SS2246
	1122	SS656
	1123	FW3MC2
	1124	TU652
	1125	86X2
	1126	T1NBLO
	1127	35CP25
	1128	K1REGA
	1129	K2REGA
	1130	86D1
	1131	CMSQ00
	1132	FW3600
	1133	K1REGC
	1134	REGBA
	1135	K633
	1136	T3111C
	1137	CMSQ68
	1138	W543R
	1139	2431R1
	1140	FI314
	1141	HA2540
	1142	K33
	1143	K31LR
	1144	TXGA
	1145	TLO
	1146	FW3601
	1147	35CP3
	1148	35CP4
	1149	86BCM1
	1150	LTCLO
	1151	CMSQ03
	1152	TU322
	1153	CA3177
	1154	REGMD
	1155	LCSW
	1156	25SC01
	1157	K673
	1158	BR6188
	1159	BR3162
	1160	BR3163
	1161	BR3164
	1162	BR3165
	1163	BR3166
	1164	BR3167
	1165	BR3169
	1166	S6G300
	1167	S6G102
	1168	S8J138
	1169	BR3172
	1170	BR3175
	1171	BR3176
	1172	BR3173
	1173	BR3170
	1174	BR3171
	1175	BR3174
	1176	BR3177
	1177	CMSQ20
	1178	CMSQ17
	1179	S8G104
	1180	S8G115
	1181	S8G202
	1182	FM3DIS
	1183	6264S
	1184	86BCM2
	1185	HTHI
	1186	KH3SV1
	1187	KH3P12
	1188	KH3P11
	1189	KH3M14
	1190	KH3M11
	1191	KH3M12
	1192	KH3111
	1193	KH3112
	1194	KH3113
	1195	KH3121
	1196	S8G283
	1197	KH3T12
	1198	KH3T21
	1199	KH3X12
	1200	KH3231
	1201	KH3232
	1202	KH3233
	1203	KH3241
	1204	KH3242
	1205	KH3243
	1206	KH3122
	1207	KH3123
	1208	S8G136
	1209	CMSQ73
	1210	CMSQ75
	1211	CMSQ74
	1212	REGBLR
	1213	HTLO
	1214	S8G140
	1215	S6G145
	1216	D9
	1217	CMSQ18
	1218	TU323
	1219	S6G188
	1220	S6G230
	1221	CMSQ22
	1222	LC324
	1223	ACBP
	1224	WO371
	1225	WO376
	1226	WO3MC1
	1227	BN2TS3
	1228	643SLR
	1229	642SLR
	1230	642SDC
	1231	643SDC
	1232	S6G249
	1233	S6G273
	1234	S6G285
	1235	S8G258
	1236	SA2URG
	1237	SA3URG
	1238	SA2TS3
	1239	6G385
	1240	UPST
	1241	G5RUN
	1242	CMSQ42
	1243	CMSQ39
	1244	CMSQ38
	1245	DA
	1246	HA2205
	1247	D4
	1248	D52
	1249	D78
	1250	D80
	1251	D82
	1252	D97
	1253	D93
	1254	D88
	1255	D70
	1256	D68
	1257	D69
	1258	D24
	1259	D21
	1260	G28
	1261	G21
	1262	TU86TC
	1263	CMSQ40
	1264	CMSQ67
	1265	BATTAC
	1266	S636
	1267	S623
	1268	S624
	1269	S646
	1270	S625
	1271	ME1OH
	1272	S623BC
	1273	MOSWBC
	1274	S636BC
	1275	ME2OH
	1276	CMSQ46
	1277	CMSQ64
	1278	32CTX1
	1279	CA
	1280	T2NBLO
	1281	ST12
	1282	DB306
	1283	CMSQ52
	1284	GTRTU
	1285	BADPT
	1286	FI313
	1287	D89
	1288	CMSQ65
	1289	CONN2
	1290	T2FAN2
	1291	6105AL
	1292	6189S
	1293	6109LR
	1294	FA3768
	1295	FA3769
	1296	FA3770
	1297	GL3113
	1298	FA3771
	1299	CMSQ55
	1300	DLDRTU
	1301	GC3122
	1302	FA3772
	1303	FA3773
	1304	FA3774
	1305	FA3775
	1306	FA3776
	1307	FA3777
	1308	CMSQ66
	1309	KH1URG
	1310	KH2URG
	1311	FA3778
	1312	FA3779
	1313	W6181
	1314	24T3CP
	1315	S6173
	1316	6110DC
	1317	S6174
	1318	6110LR
	1319	6174AL
	1320	6173AL
	1321	LY3250
	1322	LY3251
	1323	LY3252
	1324	LY3253
	1325	LY3254
	1326	LY3255
	1327	LY3256
	1328	LY3257
	1329	LY3258
	1330	LY3259
	1331	LY3260
	1332	LY3261
	1333	LY3262
	1334	LY3263
	1335	LY3264
	1336	LY3265
	1337	LY3267
	1338	LY526
	1339	CMSQ06
	1340	CMSQ37
	1341	CMSQ50
	1342	CMSQ51
	1343	CMSQ14
	1344	CMSQ85
	1345	CMSQ84
	1346	CMSQ83
	1347	CMSQ23
	1348	CMSQ24
	1349	CMSQ25
	1350	CMSQ26
	1351	CMSQ63
	1352	CMSQ53
	1353	CMSQ49
	1354	CMSQ36
	1355	HA2206
	1356	NCA
	1357	CMSQ04
	1358	CMSQ30
	1359	CMSQ31
	1360	CMSQ32
	1361	CMSQ33
	1362	CMSQ34
	1363	FR3753
	1364	CMSQ79
	1365	480G11
	1366	STP
	1367	MXLT
	1368	LT
	1369	ISRT
	1370	CMSQ82
	1371	CMSQ80
	1372	CMSQ81
	1373	WE2001
	1374	WE2000
	1375	CMSQ77
	1376	CMSQ78
	1377	513S
	1378	W514
	1379	W514LP
	1380	CMSQ05
	1381	CMSQ08
	1382	CMSQ09
	1383	21CP4
	1384	2407SC
	1385	CMSQ10
	1386	CMSQ07
	1387	FR3733
	1388	FR3734
	1389	SN314
	1390	HL101
	1391	FR3754
	1392	FR3752
	1393	CMSQ35
	1394	FR3741
	1395	FR3742
	1396	FR3743
	1397	FR3744
	1398	FR3745
	1399	FR3746
	1400	FR3747
	1401	FR3748
	1402	FR3749
	1403	CA587
	1404	CMSQ54
	1405	ME3OH
	1406	ME4OH
	1407	GC3123
	1408	HA2207
	1409	REGB
	1410	REGAA
	1411	3L12S
	1412	GC3131
	1413	GC3132
	1414	GC3133
	1415	GC3212
	1416	GC3222
	1417	GC3232
	1418	FR3755
	1419	FR3582
	1420	FR3583
	1421	FR3584
	1422	AS2122
	1423	AS2M12
	1424	AS2M14
	1425	AS2121
	1426	DB307
	1427	S3546
	1428	K6187
	1429	3168S
	1430	DB309
	1431	DB310
	1432	TC
	1433	MSA
	1434	480G5
	1435	FR3577
	1436	FR3578
	1437	DB311
	1438	GENAL
	1439	FR3579
	1440	DB312
	1441	DB313
	1442	LBI
	1443	FI301
	1444	FI302
	1445	FI303
	1446	FI304
	1447	FI321
	1448	FI322
	1449	FI323
	1450	DB314
	1451	DB315
	1452	FI324
	1453	FI333
	1454	DB316
	1455	DB317
	1456	DB318
	1457	DB319
	1458	DB320
	1459	DB321
	1460	DB322
	1461	DB323
	1462	DB324
	1463	DB325
	1464	DB326
	1465	DB327
	1466	DB328
	1467	DB329
	1468	6109DC
	1469	DB331
	1470	DB332
	1471	DB334
	1472	DB335
	1473	DB336
	1474	DB337
	1475	DB338
	1476	DB339
	1477	25BKR
	1478	ISOBKR
	1479	BATT
	1480	6144LP
	1481	RESET
	1482	7
	1483	7POT
	1484	25SC8
	1485	K6132
	1486	DB333
	1487	21CP3
	1488	21TXC6
	1489	527S
	1490	2411SC
	1491	TXLR
	1492	K1
	1493	K2
	1494	TCA
	1495	TXNHI
	1496	METSC
	1497	86TCM
	1498	94TCM
	1499	LA6112
	1500	LA3365
	1501	LA3288
	1502	LA3289
	1503	LA3290
	1504	LA3291
	1505	LA3292
	1506	LA3293
	1507	LA3294
	1508	LA3295
	1509	LA3296
	1510	LA3297
	1511	LA3298
	1512	LA3299
	1513	LA3300
	1514	LA3301
	1515	WB6171
	1516	K6134
	1517	WB6172
	1518	K6136
	1519	K503
	1520	M539S
	1521	86T3
	1522	LA3319
	1523	LA3324
	1524	LA3318
	1525	LA3317
	1526	DI3308
	1527	DI3309
	1528	DI3310
	1529	DI3311
	1530	3142S
	1531	DI3313
	1532	DI3315
	1533	DI3113
	1534	32CP1
	1535	HW2575
	1536	HW2579
	1537	HW2574
	1538	HW2573
	1539	HW2578
	1540	HW2572
	1541	RE3128
	1542	6173DC
	1543	RV3143
	1544	32CP2
	1545	RV3133
	1546	RV3142
	1547	RV3URG
	1548	RV3141
	1549	AS3UR1
	1550	AS3CB2
	1551	AS3CB3
	1552	AS2P14
	1553	21SC1
	1554	32CTX2
	1555	BATFAN
	1556	SMOKE
	1557	S618
	1558	S619
	1559	MOSWAL
	1560	6133S
	1561	S3781
	1562	25SC5
	1563	25SC6
	1564	2505T1
	1565	2505MS
	1566	32SC1
	1567	HUMID
	1568	32CP3
	1569	FI317
	1570	PSTAT
	1571	RD2159
	1572	6174DC
	1573	RD3377
	1574	RD3381
	1575	CA3303
	1576	CA3304
	1577	CA3305
	1578	CA3306
	1579	CA3307
	1580	BR3333
	1581	BR3334
	1582	BR3335
	1583	BR3336
	1584	WO3328
	1585	WO3329
	1586	WO3330
	1587	WO3331
	1588	WO3332
	1589	OP2387
	1590	OP2388
	1591	OP2389
	1592	OP2390
	1593	OP2391
	1594	OP2392
	1595	OP2393
	1596	OP2394
	1597	21T1C6
	1598	WE2153
	1599	WE2154
	1600	WE2155
	1601	WE2156
	1602	WE2157
	1603	WE2158
	1604	25MOCP
	1605	21-2C8
	1606	FI318
	1607	21SC2
	1608	LTCAL2
	1609	FI319
	1610	FI320
	1611	FI325
	1612	LTCAL1
	1613	TX2HI
	1614	6135S
	1615	S3782
	1616	32SC2
	1617	351TB1
	1618	TU3364
	1619	K662
	1620	311LPL
	1621	MN302
	1622	W3784
	1623	BADST5
	1624	W3784L
	1625	32CP5
	1626	32CP6
	1627	32TB1C
	1628	32SC3
	1629	21CP5
	1630	21TB1C
	1631	21T2C6
	1632	21-2C7
	1633	387SC3
	1634	501SC3
	1635	21SC3
	1636	MET3SC
	1637	86TCM3
	1638	94TCM3
	1639	LTCAL3
	1640	24T3SC
	1641	TX3TOT
	1642	TX3HS
	1643	TX3LR
	1644	TX3K1
	1645	TX3K2
	1646	TCA3
	1647	LTC3AL
	1648	6137S
	1649	S3783
	1650	351SC7
	1651	351SC8
	1652	351SC9
	1653	351TB2
	1654	25SC3
	1655	7R
	1656	7GT
	1657	611S
	1658	TX1HAC
	1659	TX1FAC
	1660	RE3130
	1661	35C225
	1662	REGBSC
	1663	MI3345
	1664	MI3346
	1665	MI3347
	1666	MI3348
	1667	MI3349
	1668	MI3350
	1669	MI3351
	1670	MI3352
	1671	MI3353
	1672	MI3354
	1673	MI3355
	1674	MI696
	1675	RD2397
	1676	RD2398
	1677	RD2399
	1678	8R
	1679	8GT
	1680	AS2MC2
	1681	TU3365
	1682	TU3366
	1683	KH3URG
	1684	KH4URG
	1685	S3L11
	1686	KH3M22
	1687	KH3M24
	1688	KH3P21
	1689	KH3SV2
	1690	9R
	1691	8LR
	1692	9GT
	1693	9LR
	1694	W3785
	1695	S3L21
	1696	25T1CP
	1697	24T1CP
	1698	K689
	1699	3382S
	1700	BADDB3
	1701	32CP7
	1702	32CP8
	1703	32CP9
	1704	32TB2C
	1705	21CP7
	1706	21CP8
	1707	21CP9
	1708	DB301
	1709	DB302
	1710	SPTXLO
	1711	S654
	1712	S654AL
	1713	698S
	1714	BW2116
	1715	REGCA
	1716	GT2259
	1717	SA604
	1718	SECI7T
	1719	F811
	1720	K807AL
	1721	TC1FLT
	1722	TC2FLT
	1723	35C211
	1724	BY3403
	1725	BY3404
	1726	BY3405
	1727	BY3406
	1728	BY3407
	1729	BY3408
	1730	BY3409
	1731	BY3411
	1732	BY3412
	1733	BY3413
	1734	BY3384
	1735	BY3385
	1736	BY3386
	1737	BY3387
	1738	BY3388
	1739	BY3390
	1740	BY3391
	1741	BY3392
	1742	BY3393
	1743	BY3394
	1744	BY3395
	1745	BY3396
	1746	BY3398
	1747	BY3389
	1748	BY3402
	1749	BY3415
	1750	BY3400
	1751	7UF
	1752	K6119
	1753	32CP12
	1754	W3560
	1755	K647
	1756	G686T
	1757	G6MXLT
	1758	G7SB
	1759	G7MXLT
	1760	G6LF
	1761	32CP13
	1762	G8MXLT
	1763	G8STP
	1764	G8SB
	1765	G6LO
	1766	G9MXLT
	1767	G9STP
	1768	G9SB
	1769	G6PROC
	1770	G7STP
	1771	G6NCA
	1772	G6STP
	1773	BL3417
	1774	BL3418
	1775	BL3419
	1776	BL3420
	1777	BL3421
	1778	BL3422
	1779	BL3423
	1780	BL3424
	1781	BL3425
	1782	BL3426
	1783	BL3427
	1784	BL3428
	1785	BL3429
	1786	BL3430
	1787	BL3431
	1788	BL3432
	1789	BL3433
	1790	BL3434
	1791	BL3435
	1792	BL3437
	1793	W3399
	1794	K807
	1795	6100S
	1796	6101S
	1797	2454S
	1798	G1LRS
	1799	480G10
	1800	GL3123
	1801	RD645
	1802	RD644
	1803	6118S
	1804	S3545
	1805	K688
	1806	3401S
	1807	GC6108
	1808	25SC4
	1809	35C124
	1810	MSB123
	1811	6144LO
	1812	W3399S
	1813	311CSC
	1814	25CSCP
	1815	LTCAL
	1816	S3790
	1817	FL3M14
	1818	RV3M21
	1819	RV3M24
	1820	RV1TS7
	1821	RV3P21
	1822	FL3SV1
	1823	FL3131
	1824	FL3132
	1825	FL3133
	1826	FL3141
	1827	FL3142
	1828	FL3143
	1829	TX3NHI
	1830	TX3NLO
	1831	TCM2
	1832	W3481
	1833	TU3475
	1834	TU3476
	1835	TU3477
	1836	TU3478
	1837	TU3479
	1838	TU3480
	1839	TU3482
	1840	TU3483
	1841	3344LR
	1842	3787BF
	1843	35C206
	1844	REGCLR
	1845	FL4URG
	1846	FL2TS4
	1847	FL3URG
	1848	35T3SC
	1849	35C301
	1850	35C302
	1851	FR3497
	1852	K33LR
	1853	35C303
	1854	35C322
	1855	35C318
	1856	35C319
	1857	35C320
	1858	ST13
	1859	35C328
	1860	MSB1
	1861	TC3
	1862	K6139
	1863	RM3
	1864	K6117
	1865	6120S
	1866	6109S
	1867	6110S
	1868	6140S
	1869	W3785L
	1870	B6020
	1871	6020LR
	1872	BC6013
	1873	GPFR2U
	1874	GPRV5U
	1875	1000P
	1876	W30
	1877	REGASC
	1878	HSPLG
	1879	1000GT
	1880	LSPLG
	1881	GP3P12
	1882	GP2R11
	1883	MET1CP
	1884	GP2R12
	1885	GP2M11
	1886	GP2M12
	1887	GP2R14
	1888	W30LR
	1889	GP3P22
	1890	GP304
	1891	GP305
	1892	GP306
	1893	GP3SV1
	1894	GP303
	1895	GP302
	1896	GP301
	1897	S3183
	1898	FR3502
	1899	FR3503
	1900	K610
	1901	ME661
	1902	S3580
	1903	FI334
	1904	FI335
	1905	FI336
	1906	FI337
	1907	FI338
	1908	FI339
	1909	25T1SC
	1910	25T2SC
	1911	TX1PR
	1912	T1FAC
	1913	T1NTRO
	1914	T4211C
	1915	FI340
	1916	CMSQ56
	1917	T3111T
	1918	FI342
	1919	FI343
	1920	FI344
	1921	FI345
	1922	FI346
	1923	FI348
	1924	FI349
	1925	FI350
	1926	FI351
	1927	T2FAN1
	1928	W3561
	1929	S3562
	1930	35C221
	1931	W3560S
	1932	W3561S
	1933	21T3SC
	1934	32CP11
	1935	FANHYD
	1936	2W12SC
	1937	32TBCP
	1938	W6144R
	1939	K664
	1940	35C204
	1941	S629
	1942	S635
	1943	S629AL
	1944	S635AL
	1945	2L21
	1946	2M24
	1947	F8146
	1948	2W12LR
	1949	2W12BF
	1950	3HL
	1951	W32
	1952	K31
	1953	T2FAN
	1954	T1FAN
	1955	S2L21
	1956	TX2PR
	1957	T2FAC
	1958	T2NTRO
	1959	487SC2
	1960	TX2DRD
	1961	K31LGO
	1962	K31CRG
	1963	2032T1
	1964	25C1SC
	1965	KH8033
	1966	KH8034
	1967	KH8024
	1968	KH8022
	1969	KH8012
	1970	KH8011
	1971	KH8067
	1972	FR3498
	1973	FR3499
	1974	FR3500
	1975	FR3501
	1976	FR3504
	1977	FR3506
	1978	25C2SC
	1979	B6010
	1980	6010LR
	1981	6010LO
	1982	6010CA
	1983	6010NC
	1984	6010PF
	1985	BC6011
	1986	BC6012
	1987	DOA
	1988	CA3510
	1989	CA3511
	1990	CA3512
	1991	CA3513
	1992	CA3514
	1993	G1NCA
	1994	G1CA
	1995	G186T
	1996	G2MXLT
	1997	G1STP
	1998	G2LRS
	1999	6194S
	2000	DI3271
	2001	DI7URG
	2002	DI3272
	2003	TXTHS
	2004	AL3540
	2005	S6177
	2006	S6178
	2007	K6131
	2008	K6193
	2009	3416S
	2010	W543
	2011	MN303
	2012	AL3543
	2013	MN304
	2014	MN305
	2015	AL3571
	2016	K831
	2017	LRS-2
	2018	105S
	2019	TXPR
	2020	2505T2
	2021	32T2SC
	2022	311B2F
	2023	311B2L
	2024	830S
	2025	25H2SC
	2026	AL339
	2027	MN306
	2028	AL334
	2029	AL335
	2030	AL337
	2031	AL338
	2032	AL342
	2033	AL341
	2034	AL340
	2035	K583
	2036	584S
	2037	S3788
	2038	W3787S
	2039	6W56
	2040	6W56LP
	2041	6W56DC
	2042	6W56DT
	2043	6W56AC
	2044	6W56SC
	2045	6W56R
	2046	6W56LR
	2047	BC6G59
	2048	BC6G60
	2049	BC6G61
	2050	BC6G62
	2051	G2STP
	2052	480G2
	2053	G2NCA
	2054	G2CA
	2055	G286T
	2056	32G2CP
	2057	T3NBLO
	2058	G1LF
	2059	G2LF
	2060	G1HF
	2061	G2HF
	2062	G1SB
	2063	6176AL
	2064	2032T2
	2065	DOORS
	2066	25CS1S
	2067	311ATP
	2068	21C2C7
	2069	K585
	2070	S3789
	2071	W3787
	2072	W3787C
	2073	MN307
	2074	MN308
	2075	MN309
	2076	MN310
	2077	MN311
	2078	MN312
	2079	WB01
	2080	K665
	2081	W2457
	2082	G2SB
	2083	K667
	2084	TF2AC
	2085	S626
	2086	S627
	2087	S626AL
	2088	351SC
	2089	K608
	2090	609S
	2091	S3302
	2092	32C101
	2093	MN313
	2094	MN314
	2095	2451S
	2096	MN315
	2097	FW3602
	2098	FW3604
	2099	FW3605
	2100	FW3607
	2101	FW3608
	2102	FW3609
	2103	FW3610
	2104	FW3611
	2105	FW3612
	2106	K814
	2107	K815
	2108	8G39
	2109	6GB42
	2110	815LR
	2111	TX3SP
	2112	TX3AC
	2113	TX3PR
	2114	TX3TCP
	2115	TX3GA
	2116	TX3LO
	2117	BC2L5
	2118	MN3D50
	2119	MN3D53
	2120	MN3D56
	2121	MN1D53
	2122	3530SC
	2123	CMSQ11
	2124	311ASC
	2125	543LGB
	2126	311CTP
	2127	6175DC
	2128	1000
	2129	3548S
	2130	TANKLF
	2131	G6TRFA
	2132	K6167
	2133	S372
	2134	GC6260
	2135	SEC2TP
	2136	FW3613
	2137	FW3614
	2138	FW3615
	2139	FW3616
	2140	FW3617
	2141	KH3244
	2142	KHGURG
	2143	35C114
	2144	35C115
	2145	480G6
	2146	G6SB
	2147	G624SC
	2148	480G7
	2149	G7ENG
	2150	G7LF
	2151	G7LO
	2152	G7PROC
	2153	G7DTRP
	2154	G7TRFA
	2155	G7HCL
	2156	G7NCA
	2157	G724SC
	2158	G786T
	2159	480G8
	2160	G8ENG
	2161	G8LF
	2162	G8LO
	2163	G8PROC
	2164	G8DTRP
	2165	G8TRFA
	2166	G8HCL
	2167	G824SC
	2168	G8NCA
	2169	REXCNT
	2170	G886T
	2171	480G9
	2172	G9ENG
	2173	G9LF
	2174	G9LO
	2175	G9PROC
	2176	G9DTRP
	2177	G9TRFA
	2178	G9HCL
	2179	G924SC
	2180	G9NCA
	2181	G986T
	2182	3549S
	2183	LEXCNT
	2184	ACEXT
	2185	ACSDCL
	2186	CONHT
	2187	MOHT
	2188	MODE5
	2189	HTMOD
	2190	HTCTL
	2191	WHMOD
	2192	WHEXT
	2193	LLDCTL
	2194	WHMD1
	2195	WHMD2
	2196	WHMD3
	2197	FRBKR1
	2198	SEC1TP
	2199	K817
	2200	816S
	2201	102S
	2202	32T1SC
	2203	25B1SC
	2204	TX1THS
	2205	SEC2BK
	2206	311B1L
	2207	311B1F
	2208	HL5328
	2209	HL5327
	2210	HL5326
	2211	HL103
	2212	25B1CP
	2213	TC2PWR
	2214	AS2M11
	2215	SEC1BK
	2216	K681
	2217	6175AL
	2218	STNSVC
	2219	WS3M11
	2220	WS3M12
	2221	WS3M14
	2222	WS3SV1
	2223	WS3111
	2224	WS3112
	2225	WS3121
	2226	WS3113
	2227	WS3122
	2228	WS3123
	2229	WS3133
	2230	WS3131
	2231	WS3132
	2232	WS3141
	2233	WS3142
	2234	WS3143
	2235	MX3P11
	2236	MX1TS3
	2237	35CP11
	2238	MX3SV1
	2239	MX3R11
	2240	MX3R12
	2241	MX3R14
	2242	MX3131
	2243	MX3132
	2244	MX3133
	2245	MX3URG
	2246	MX3121
	2247	MX3122
	2248	MX3123
	2249	MX2URG
	2250	MX3111
	2251	MX3112
	2252	MX3113
	2253	MX1URG
	2254	TXFAN2
	2255	TXFAN1
	2256	TF1AC
	2257	K511
	2258	512S
	2259	TCPR2
	2260	TXHI
	2261	TPR
	2262	TCPWR
	2263	LTCMT
	2264	24CP11
	2265	CMSQ71
	2266	TXLO
	2267	86X
	2268	SG3635
	2269	SG3636
	2270	SG3637
	2271	SG3638
	2272	SG3639
	2273	SG3634
	2274	SG3640
	2275	SG3645
	2276	SG3644
	2277	SG3643
	2278	SG3642
	2279	SG3641
	2280	SG3646
	2281	MX1TS2
	2282	35C130
	2283	35C131
	2284	TNBLO
	2285	TXNLO
	2286	35C132
	2287	K812AL
	2288	TX2THS
	2289	RS3SV2
	2290	FM4DIS
	2291	F809
	2292	CMSQ72
	2293	F8246
	2294	2L11S
	2295	FM3TS4
	2296	F806
	2297	RS3251
	2298	RS3252
	2299	RS3253
	2300	RS3T21
	2301	RS3T12
	2302	RS3241
	2303	RS3242
	2304	RS3243
	2305	RS3131
	2306	RS3132
	2307	RS3133
	2308	RS3121
	2309	RS3122
	2310	RS3123
	2311	RS3SV1
	2312	VENTDC
	2313	387B1S
	2314	FRBKR2
	2315	GT2440
	2316	86D2
	2317	25T2CP
	2318	25H2CP
	2319	25B2CP
	2320	GT2441
	2321	ACFAIL
	2322	387L2S
	2323	HL107
	2324	HL108
	2325	387T2S
	2326	25HSC2
	2327	8W27LR
	2328	W6147
	2329	387B1
	2330	GC6262
	2331	6106DC
	2332	TU6205
	2333	6105DC
	2334	S3633
	2335	5UF
	2336	5POT
	2337	6POT
	2338	8POT
	2339	9POT
	2340	6UF
	2341	8UF
	2342	BL3439
	2343	CMSQ27
	2344	CMSQ59
	2345	CMSQ70
	2346	CMSQ29
	2347	CMSQ69
	2348	CMSQ16
	2349	CMSQ21
	2350	WB6199
	2351	CMSQ48
	2352	CMSQ01
	2353	CMSQ19
	2354	WB6198
	2355	CMSQ47
	2356	FM660
	2357	SS2230
	2358	SS2231
	2359	SS2232
	2360	SS2233
	2361	543LG
	2362	8W24LR
	2363	WO6168
	2364	MN301
	2365	WA6183
	2366	WA6185
	2367	PH2M11
	2368	PH2M14
	2369	PH2M12
	2370	PH2P11
	2371	FA717
	2372	BW2173
	2373	BW2174
	2374	FM3792
	2375	FM3793
	2376	FM3794
	2377	FM3795
	2378	DB346
	2379	DB347
	2380	DB348
	2381	DB343
	2382	DB344
	2383	DB345
	2384	DB340
	2385	DB341
	2386	DB342
	2387	GT2442
	2388	HIST
	2389	K697
	2390	LTC1MT
	2391	9UF
	2392	670S
	2393	S644
	2394	S645
	2395	K669
	2396	2468S
	2397	24CPR1
	2398	24CPR2
	2399	24CPR3
	2400	LTC2AL
	2401	K671
	2402	3373S
	2403	21TB2C
	2404	PH598
	2405	S3L12
	2406	GEN1
	2407	GEN2
	2408	GEN3
	2409	GEN4
	2410	GEN5
	2411	GEN6
	2412	GEN7
	2413	GEN8
	2414	GEN9
	2415	GEN10
	2416	GEN11
	2417	GEN13
	2418	LTCMT1
	2419	DB618
	2420	GC6107
	2421	BC640
	2422	686LGB
	2423	BW636
	2424	676LG
	2425	676LGB
	2426	WA2376
	2427	WA2377
	2428	WA2378
	2429	WA2379
	2430	WA2375
	2431	EVENT
	2432	POINT
	2433	RD3505
	2434	RD3506
	2435	W3344
	2436	T2CLO
	2437	387B2S
	2438	25B2SC
	2439	487SC1
	2440	W30POT
	2441	W32LR
	2442	TSTPLG
	2443	311CD2
	2444	311CD1
	2445	35CP27
	2446	W32POT
	2447	35CP32
	2448	35CP31
	2449	35CP30
	2450	W32AT
	2451	WH318
	2452	K508
	2453	509S
	2454	M518S
	2455	S3798
	2456	WH301
	2457	WH302
	2458	WH303
	2459	WH304
	2460	WH305
	2461	WH306
	2462	WH307
	2463	WH308
	2464	WH309
	2465	WH310
	2466	WH311
	2467	WH312
	2468	WH313
	2469	WH314
	2470	WH315
	2471	WH316
	2472	WH317
	2473	501TP2
	2474	387TP2
	2475	GC6269
	2476	GC6271
	2477	GC6265
	2478	GC6267
	2479	MX3M11
	2480	MX3M12
	2481	MX3M14
	2482	25Y1CP
	2483	25Y2CP
	2484	25Y1SC
	2485	25Y2SC
	2486	351TSC
	2487	3W12
	2488	REGA1
	2489	REGB1
	2490	RV3M22
	2491	RV3SV2
	2492	RV3251
	2493	8010AL
	2494	8010PF
	2495	8020AL
	2496	8020PF
	2497	8030AL
	2498	8030PF
	2499	8010BF
	2500	8020BF
	2501	8030BF
	2502	86LB1
	2503	86LB2
	2504	32SESC
	2505	LRSEMI
	2506	R8010
	2507	R8011
	2508	R8012
	2509	R8020
	2510	R8021
	2511	R8022
	2512	S8G195
	2513	R8030
	2514	R8031
	2515	R8032
	2516	R8146
	2517	R8246
	2518	R8911
	2519	R8921
	2520	21SESC
	2521	RCD
	2522	32CP15
	2523	421SGS
	2524	RV3113
	2525	451SC1
	2526	LPRO
	2527	451SC2
	2528	S8G177
	2529	421KH
	2530	311KH
	2531	451SC3
	2532	LNCRSC
	2533	387A1S
	2534	387A2S
	2535	RV1URG
	2536	RV3M11
	2537	S627AL
	2538	35CP24
	2539	RV3252
	2540	RV3253
	2541	RV5URG
	2542	RV3261
	2543	RV3262
	2544	RV3263
	2545	RV3TS5
	2546	RV3271
	2547	RV3272
	2548	RV3273
	2549	RV7URG
	2550	WS3P11
	2551	RV3MC1
	2552	6104S
	2553	6103S
	2554	6127S
	2555	6126S
	2556	K6130
	2557	3X12S
	2558	BATTAL
	2559	BR3178
	2560	BN3131
	2561	BN3132
	2562	BN3133
	2563	BN3141
	2564	BN3142
	2565	BN3143
	2566	BN1URG
	2567	BN2URG
	2568	BN3URG
	2569	BN1TS2
	2570	GC6259
	2571	3W12C
	2572	3W12SC
	2573	K6125
	2574	3L21S
	2575	R8010R
	2576	R8020R
	2577	R8030R
	2578	MOACDC
	2579	S641LR
	2580	ME3142
	2581	K6121
	2582	6122S
	2583	M638S
	2584	TX1CLO
	2585	T3PR
	2586	T3SP
	2587	TX3HI
	2588	LTC3LO
	2589	TC3PWR
	2590	TCP3
	2591	LTCMT3
	2592	TCPR3
	2593	86X3
	2594	T3FAN1
	2595	T3FAN2
	2596	35C311
	2597	W575R
	2598	578S
	2599	C579
	2600	S545
	2601	K517
	2602	S546
	2603	K601
	2604	K602
	2605	BLMSB
	2606	K6190
	2607	6191S
	2608	S6176
	2609	6176DC
	2610	S6175
	2611	25TXSC
	2612	25HSC
	2613	T3112C
	2614	T4212T
	2615	T4211T
	2616	C351SC
	2617	T6205R
	2618	TUTC22
	2619	TU501T
	2620	TUTC21
	2621	TU94TC
	2622	T6205F
	2623	TUPOT2
	2624	T1FCAC
	2625	KH3P22
	2626	ECCBD
	2627	SRT
	2628	GP2M14
	2629	35CP12
	2630	35CP33
	2631	GT2MC2
	2632	GP2P11
	2633	K8030
	2634	8030LR
	2635	K8030R
	2636	517UF
	2637	517POT
	2638	S3L22
	2639	A517SC
	2640	24GNSC
	2641	813
	2642	812
	2643	K8027
	2644	21CP10
	2645	21CP11
	2646	21CP12
	2647	21CP13
	2648	21CP14
	2649	21CP15
	2650	86TT2
	2651	K8010
	2652	8010LR
	2653	K8010R
	2654	K8020
	2655	8020LR
	2656	K8020R
	2657	35CP6
	2658	35CP7
	2659	35CP8
	2660	35CP10
	2661	4HL
	2662	A517LR
	2663	A517
	2664	A517R
	2665	A517GT
	2666	TC1PR
	2667	TX2FAC
	2668	TC2PR
	2669	480G13
	2670	3225S
	2671	G13ENG
	2672	G13LO
	2673	G13PRC
	2674	G13TRN
	2675	M548S
	2676	G13TMP
	2677	G13LOP
	2678	G13OCF
	2679	G13OSF
	2680	EMCPSC
	2681	G13OFF
	2682	G13NC
	2683	G13AL
	2684	G13LF
	2685	G1386T
	2686	G13MLT
	2687	G13SB
	2688	G13STP
	2689	6106AL
	2690	SA2P11
	2691	71ACDC
	2692	2HL
	2693	STEP01
	2694	STEP02
	2695	6W131
	2696	6W212
	2697	6W266
	2698	DIS641
	2699	641FL
	2700	EFSCAN
	2701	STEP 1
	2702	STEP 2
	2703	STEP 3
	2704	STEP 4
	2705	STEP 5
	2706	STEP 6
	2707	STEP 7
	2708	STEP 8
	2709	STEP 9
	2710	STEP10
	2711	ALLSYS
	2712	DEFSYS
	2713	FPLSYS
	2714	DSSYS
	2715	DEFGEN
	2716	FPLGEN
	2717	GVTB
	2718	GVTBT
	2719	GVTBLB
	2720	KHT1HI
	2721	GVTBAC
	2722	GVTSLB
	2723	OPSDOR
	2724	8W197
	2725	8W164
	2726	8W271
	2727	DSGEN
	2728	SYSALL
	2729	SYSDEF
	2730	SYSFPL
	2731	SYSDS
	2732	GENDEF
	2733	GENFPL
	2734	GENDS
	2735	3W12BF
	2736	GP2101
	2737	GP2102
	2738	GP2103
	2739	GP2111
	2740	GP2112
	2741	GP2113
	2742	GP2121
	2743	GP2122
	2744	GP2123
	2745	RV1TS3
	2746	RV1TS2
	2747	CA3MC2
	2748	SN6141
	2749	W32BF
	2750	1000BF
	2751	1001BF
	2752	S636GA
	2753	MET3CP
	2754	METCP
	2755	5HL
	2756	MTXGA
	2757	KH3MC2
	2758	ME3MC2
	2759	71FAIL
	2760	1HL
	2761	S644AL
	2762	S645AL
	2763	S645DC
	2764	S644DC
	2765	941TCM
	2766	632S
	2767	3732S
	2768	DI1URG
	2769	DI1R
	2770	BADPT2
	2771	BADPT3
	2772	K630
	2773	3740S
	2774	3735SC
	2775	W3735
	2776	3145BF
	2777	01ARC
	2778	DI2TS3
	2779	DI3TS2
	2780	R8042
	2781	R8240
	2782	8240AL
	2783	MTX86T
	2784	R8040
	2785	8040AL
	2786	8040BF
	2787	R8041
	2788	8240CF
	2789	3735BF
	2790	WO3549
	2791	WO3484
	2792	WO3548
	2793	RE3129
	2794	RE110
	2795	RE112
	2796	RE111
	2797	RE1
	2798	RE113
	2799	RE115
	2800	RE114
	2801	RW126
	2802	514LGB
	2803	LA3MC2
	2804	WE2003
	2805	WE2002
	2806	WE2004
	2807	FSCAN
	2808	DI3461
	2809	CMSQ86
	2810	CMSQ87
	2811	CMSQ88
	2812	S626DC
	2813	S627DC
	2814	79LO5
	2815	79LO6
	2816	79LO7
	2817	79LO8
	2818	35C209
	2819	35C210
	2820	79LO9
	2821	6177AL
	2822	6177DC
	2823	S546AL
	2824	S546DC
	2825	S635DC
	2826	R8241
	2827	S654DC
	2828	K690
	2829	AC3MC2
	2830	32CTX3
	2831	T3F1AC
	2832	T3F2AC
	2833	TX3LO2
	2834	25CP3
	2835	6181LG
	2836	311LSC
	2837	6181LP
	2838	HW2MC2
	2839	W6261
	2840	W543LO
	2841	W676LO
	2842	W686LO
	2843	25LSYB
	2844	25HSYB
	2845	DI3316
	2846	25TXCP
	2847	24TXCP
	2848	TXNBLO
	2849	REGBCP
	2850	W6184
	2851	W6184B
	2852	W6184L
	2853	6186S
	2854	25LSSC
	2855	25HYSC
	2856	501TP
	2857	387TP
	2858	WA3MC2
	2859	WA3SV1
	2860	WA3111
	2861	WA3112
	2862	WA3113
	2863	WA3123
	2864	WA3122
	2865	WA3121
	2866	WA3133
	2867	WA3132
	2868	WA3131
	2869	WA3P11
	2870	WA3M12
	2871	WA3M11
	2872	WA3M14
	2873	WA3R12
	2874	WA3R11
	2875	WA3R14
	2876	DRD1
	2877	6266LP
	2878	6266LG
	2879	3399BF
	2880	3399LR
	2881	7HL
	2882	8HL
	2883	9HL
	2884	S6171
	2885	DI3314
	2886	REGACP
	2887	REGCCP
	2888	W606
	2889	606LGB
	2890	W606LP
	2891	607S
	2892	M622S
	2893	GL1URG
	2894	GL2URG
	2895	GL3URG
	2896	GL1TS2
	2897	GL1TS3
	2898	FL3P11
	2899	ME6198
	2900	695S
	2901	GL620
	2902	METCP1
	2903	35T111
	2904	35T128
	2905	35P231
	2906	35P241
	2907	35P251
	2908	BATTPF
	2909	387TX1
	2910	501TX1
	2911	35SC2
	2912	682S
	2913	25HSSC
	2914	25L1SC
	2915	35CP5
	2916	35P182
	2917	35P192
	2918	35TBCP
	2919	35P202
	2920	35T211
	2921	35T228
	2922	35P232
	2923	35P242
	2924	METCP2
	2925	387TX2
	2926	501TX2
	2927	35SC1
	2928	25L2SC
	2929	DRD2
	2930	GL3MC2
	2931	L1GMSC
	2932	6147LG
	2933	6147LP
	2934	MOSWGA
	2935	GT6148
	2936	GT6149
	2937	HW2P11
	2938	HW2M11
	2939	HW2M12
	2940	HW2M14
	2941	S6172
	2942	72FAIL
	2943	72ACDC
	2944	487BSC
	2945	W6151
	2946	TCM11
	2947	TCM12
	2948	6151BF
	2949	487BTP
	2950	W6160
	2951	W6160R
	2952	TCM21
	2953	TCM22
	2954	6160BF
	2955	4211SC
	2956	3111SC
	2957	4211TP
	2958	3111TP
	2959	4212SC
	2960	3112SC
	2961	4212TP
	2962	3112TP
	2963	W6164
	2964	W6164R
	2965	TCM31
	2966	TCM32
	2967	6164BF
	2968	6153S
	2969	6151LG
	2970	6151LP
	2971	6156S
	2972	6162S
	2973	6160LG
	2974	6160LP
	2975	6166S
	2976	6164LG
	2977	6164LP
	2978	S6170
	2979	70FAIL
	2980	70ACDC
	2981	25HSCP
	2982	25LSCP
	2983	WB6143
	2984	WB6145
	2985	WB6195
	2986	WB6196
	2987	NR6161
	2988	NR6159
	2989	NR6165
	2990	NR6163
	2991	NR6158
	2992	NR6157
	2993	NR6155
	2994	NR6154
	2995	NR6152
	2996	NR6150
	2997	NR107
	2998	NR129
	2999	NR155
	3000	LTCPR1
	3001	T3112T
	3002	T205LG
	3003	T205LP
	3004	T25HSP
	3005	T252CP
	3006	TU487B
	3007	TUREL
	3008	TUSRT
	3009	TU25HS
	3010	TUW655
	3011	TUTC11
	3012	TUTC12
	3013	TU655F
	3014	TU651S
	3015	T655LG
	3016	T655LP
	3017	T25052
	3018	T208LG
	3019	T208LP
	3020	TU6208
	3021	T6208R
	3022	TUTC31
	3023	TUTC32
	3024	T6208F
	3025	TUPOT3
	3026	T79LO3
	3027	T35CP1
	3028	T35CP2
	3029	T35CP3
	3030	T35CP4
	3031	T35P18
	3032	T35P19
	3033	T35P20
	3034	T35P21
	3035	T35P23
	3036	TU86B
	3037	35C305
	3038	W34
	3039	W34GT
	3040	W34LR
	3041	W34BF
	3042	W34POT
	3043	W35
	3044	W35GT
	3045	W35BF
	3046	W35LR
	3047	W35POT
	3048	487CP6
	3049	487C25
	3050	T1CP23
	3051	T2CP24
	3052	TX1OT
	3053	TX1AC
	3054	TX1NGA
	3055	TX1FAN
	3056	TX2OT
	3057	TX2AC
	3058	TX2NGA
	3059	TX2FAN
	3060	487SC
	3061	S1L12
	3062	S1L22
	3063	3530CP
	3064	W36
	3065	W36GT
	3066	W36LR
	3067	W36BF
	3068	W36POT
	3069	W37
	3070	W37GT
	3071	W37LR
	3072	W37BF
	3073	W37POT
	3074	UC3SV1
	3075	UC3800
	3076	UC3799
	3077	UC3133
	3078	UC3132
	3079	UC3801
	3080	UC1M11
	3081	UC1M12
	3082	UC1M14
	3083	UC1R11
	3084	UC1R12
	3085	UC1R14
	3086	UC1131
	3087	UC1132
	3088	UC1133
	3089	UC1121
	3090	UC1122
	3091	UC1123
	3092	UC1111
	3093	UC1112
	3094	UC1113
	3095	FP3131
	3096	FP3SV1
	3097	FP3130
	3098	FP3129
	3099	FP3128
	3100	FP3802
	3101	FP1M11
	3102	FP1M12
	3103	FP1M14
	3104	FP1R11
	3105	FP1R12
	3106	FP1R14
	3107	FP1131
	3108	FP1132
	3109	FP1133
	3110	FP1121
	3111	FP1122
	3112	FP1123
	3113	FP1111
	3114	FP1112
	3115	FP1113
	3116	002
	3117	002LR
	3118	002BF
	3119	MCSLAC
	3120	TXBLO
	3121	TXSP
	3122	TXCO
	3123	LOF
	3124	LTCSC
	3125	LTCPR
	3126	LTCBRT
	3127	DGAGEN
	3128	TXTOT
	3129	TXHS
	3130	TXK1
	3131	TXK2
	3132	K002
	3133	MBHSDC
	3134	MBLSDC
	3135	LTCHI
	3136	TXFAN
	3137	SG3MC2
	3138	W714
	3139	714LG
	3140	714LP
	3141	35C116
	3142	35C216
	3143	21C161
	3144	21C162
	3145	32C161
	3146	32C162
	3147	712S
	3148	713S
	3149	715S
	3150	21CP16
	3151	35CP16
	3152	35C316
	3153	35C309
	3154	21CP00
	3155	32CP16
	3156	W6270
	3157	TX3DRD
	3158	35C161
	3159	35C162
	3160	35C163
	3161	TUDRD
	3162	21C163
	3163	32C163
	3164	2457LR
	3165	2457BF
	3166	T3HIAL
	3167	35C310
	3168	35C306
	3169	T1FLT
	3170	DI6201
	3171	6239LG
	3172	6239LP
	3173	6234LG
	3174	6234LP
	3175	35C224
	3176	6237S
	3177	6232S
	3178	W6200
	3179	6200LG
	3180	6200LP
	3181	6241S
	3182	6236S
	3183	W6230
	3184	6230LG
	3185	6230LP
	3186	DI6233
	3187	DI6235
	3188	DI6231
	3189	DI6229
	3190	DI6199
	3191	DI6238
	3192	DI6240
	3193	G1RUN
	3194	TB1FTT
	3195	WO4TS2
	3196	WO2TS4
	3197	M699S
	3198	6268S
	3199	W6266
	3200	M6263S
	3201	GC6272
	3202	6W616
	3203	6W727
	3204	ME4TS2
	3205	ME2TS4
	3206	6270LP
	3207	6270LG
	3208	6261LP
	3209	6261LG
	3210	25SC12
	3211	35G3CP
	3212	2457SC
	3213	OP2P22
	3214	2W12
	3215	OP2T12
	3216	OP2T21
	3217	2L11
	3218	K812
	3219	86BTCM
	3220	35C207
	3221	F813
	3222	OP2X12
	3223	OP2SV2
	3224	OP2M22
	3225	OP2M24
	3226	OP2M21
	3227	OP2P21
	3228	OP6279
	3229	OP6281
	3230	OP6283
	3231	OP2114
	3232	OP2124
	3233	OP2134
	3234	OP2144
	3235	OP2254
	3236	OP2264
	3237	OP2274
	3238	OP2284
	3239	OP6275
	3240	OP6277
	3241	OP2P12
	3242	OP2M11
	3243	OP2M14
	3244	OP2M12
	3245	OP2SV1
	3246	FL3P22
	3247	3P21
	3248	FL3M21
	3249	FL3M22
	3250	FL3M24
	3251	FL3111
	3252	FL3112
	3253	FL3113
	3254	FL3101
	3255	FL3102
	3256	FL3103
	3257	FL3T12
	3258	FL3T21
	3259	FL3X12
	3260	FL3P21
	3261	W543A
	3262	W543B
	3263	W543C
	3264	WNDSPD
	3265	RC
	3266	KV1AVG
	3267	P2
	3268	4TOT
	3269	1TOT
	3270	P1
	3271	TX1W
	3272	MV1
	3273	TX1B
	3274	TX1C
	3275	TX1A
	3276	AV1
	3277	BV1
	3278	CV1
	3279	P
	3280	2PF
	3281	I1
	3282	TXTMP
	3283	RAV1
	3284	RBV1
	3285	RCV1
	3286	PF1M
	3287	TX1FRQ
	3288	KVA1M
	3289	MV1-
	3290	DCV
	3291	1A
	3292	1B
	3293	1C
	3294	2A
	3295	2B
	3296	2C
	3297	3A
	3298	3B
	3299	3C
	3300	LTC1
	3301	CALI
	3302	CDY
	3303	CHR
	3304	CMT
	3305	MUL
	3306	PDY
	3307	PFAVG
	3308	PHR
	3309	PMT
	3310	SOEPT
	3311	STAGE
	3312	TX1TMP
	3313	2KW
	3314	RBV2
	3315	KWPHR1
	3316	6144W
	3317	T2HST2
	3318	TX2ABT
	3319	W6205B
	3320	STAGE2
	3321	RBTAP2
	3322	5A
	3323	5B
	3324	5C
	3325	CALI2
	3326	2TOT
	3327	3TOT
	3328	4KW
	3329	RATAP
	3330	4A
	3331	4B
	3332	4C
	3333	HRTBT4
	3334	RCV2
	3335	PMT2
	3336	CMTT
	3337	RAV2
	3338	TX2A
	3339	TX2B
	3340	TX2C
	3341	TX2W
	3342	SEMPK
	3343	T
	3344	RCTAP1
	3345	TX2FRQ
	3346	CHRT
	3347	W
	3348	WT
	3349	PHRT
	3350	6W55MV
	3351	PEAK
	3352	KVAAVG
	3353	MOBTXW
	3354	T1HST1
	3355	PF
	3356	T1HST2
	3357	KVA2M
	3358	CALI1
	3359	PT
	3360	14MUL
	3361	PDYT
	3362	DINS
	3363	TX2TMP
	3364	FREQ
	3365	1PF
	3366	PFM
	3367	MUL2
	3368	6W57AV
	3369	W6208C
	3370	AV
	3371	BV
	3372	CV
	3373	LTC
	3374	BT2MVA
	3375	BCT3MW
	3376	BCT3MV
	3377	126
	3378	127
	3379	125
	3380	132
	3381	96
	3382	101
	3383	6W57C
	3384	6W57W
	3385	6W57MV
	3386	6W54A
	3387	6W54B
	3388	6W54C
	3389	6W54W
	3390	6W54MV
	3391	6W51A
	3392	6W51B
	3393	6W51C
	3394	6W51W
	3395	6W51MV
	3396	CDY1
	3397	CDY2
	3398	6W57A
	3399	6W57B
	3400	CHR1
	3401	LTC2
	3402	115NBP
	3403	115SBP
	3404	BCT1MV
	3405	PERCTA
	3406	120
	3407	118
	3408	TXB
	3409	TXA
	3410	PMTT
	3411	TIMA
	3412	SYSTO3
	3413	SECIPW
	3414	PT-BC
	3415	GENTOT
	3416	POLERR
	3417	ALTEMP
	3418	GENTO1
	3419	FINS
	3420	REGAVG
	3421	BT3MVA
	3422	PINS
	3423	KWPHR2
	3424	KVA
	3425	3PF
	3426	6151CV
	3427	5TOT
	3428	CALIT
	3429	4PF
	3430	RTHRES
	3431	6208PF
	3432	1KW
	3433	PF2M
	3434	HRTBT8
	3435	KVAM
	3436	T1HST3
	3437	69
	3438	70
	3439	72
	3440	75
	3441	76
	3442	77
	3443	81
	3444	82
	3445	84
	3446	87
	3447	89
	3448	105
	3449	RBV
	3450	230WAT
	3451	PERCT
	3452	TIM
	3453	TC2TMP
	3454	TX3A
	3455	LCTX1W
	3456	W655C
	3457	W537A
	3458	W537B
	3459	W537C
	3460	W534A
	3461	W534B
	3462	W534C
	3463	HRTB12
	3464	HRTB13
	3465	MV
	3466	W655A
	3467	STAGE1
	3468	LCTX1A
	3469	LCTX1B
	3470	LCTX1C
	3471	6160MV
	3472	6160PF
	3473	6164W
	3474	LCTX2B
	3475	LCTX2C
	3476	TUTXWT
	3477	LCMV2
	3478	RBV12
	3479	RCV12
	3480	W655B
	3481	LCMV1
	3482	STPCON
	3483	ADD3
	3484	135
	3485	136
	3486	6205MV
	3487	6W56CW
	3488	6W57CW
	3489	CMT3
	3490	W655CV
	3491	SYAVG2
	3492	1ADD
	3493	2ADD
	3494	93
	3495	PDY1
	3496	HRAVG1
	3497	SECIPT
	3498	PT2
	3499	W639B
	3500	W639C
	3501	WNDDIR
	3502	CMT2
	3503	PMT1
	3504	PF1AVG
	3505	W655W
	3506	TXC
	3507	MV-
	3508	RAV
	3509	RCV
	3510	6W54AV
	3511	266C
	3512	T3WTOT
	3513	BCH
	3514	FPC115
	3515	3ADD
	3516	4ADD
	3517	CCMT
	3518	TX3ADD
	3519	CMT1
	3520	116
	3521	CDYT
	3522	SCALER
	3523	5PF
	3524	68
	3525	PHR1
	3526	DVW
	3527	SBMVT
	3528	GENMOD
	3529	NOTIFY
	3530	6205PF
	3531	TOTCH
	3532	WMAX
	3533	WMIN
	3534	PF3M
	3535	TX3FRQ
	3536	W655AV
	3537	T2HST3
	3538	W655BV
	3539	W6205C
	3540	W6205A
	3541	6144MV
	3542	6C
	3543	BYW
	3544	SB230
	3545	7KW
	3546	PF1A
	3547	PF2A
	3548	PF3A
	3549	KVAT
	3550	KVA3M
	3551	MV2
	3552	MV3
	3553	MV2-
	3554	MV3-
	3555	5AVA
	3556	5AVG
	3557	7PF
	3558	3KW
	3559	TC1TMP
	3560	NOTIF
	3561	PWF
	3562	CUSTOD
	3563	CUSTID
	3564	HOLD3
	3565	HOLD1
	3566	HOLD2
	3567	W686A
	3568	W686B
	3569	W686C
	3570	W676A
	3571	W676B
	3572	W676C
	3573	RBTAP
	3574	6W55AV
	3575	PDY2
	3576	P12T
	3577	BCH5
	3578	POLER
	3579	RVWBV
	3580	7C
	3581	72MUL
	3582	SOEPT2
	3583	115WAT
	3584	SYSWTO
	3585	SYSWT1
	3586	SYSWT2
	3587	BCPA
	3588	MAX
	3589	PFMAX
	3590	W6151B
	3591	BILLED
	3592	FR
	3593	FD
	3594	W6151C
	3595	131
	3596	102
	3597	WT3
	3598	SYSTOT
	3599	6W56AV
	3600	PFMIN
	3601	MUL1
	3602	CCALI
	3603	TXATOT
	3604	DVMV
	3605	SBUSW
	3606	CPDY
	3607	KHEBV
	3608	GCMV
	3609	131C
	3610	PF2AVG
	3611	CHR2
	3612	RSMV
	3613	6A
	3614	RVEBV
	3615	LAW
	3616	131A
	3617	100
	3618	PHR2
	3619	LAMV
	3620	KHWBV
	3621	NBUSWA
	3622	GCW
	3623	266A
	3624	TXBTOT
	3625	RSW
	3626	KV
	3627	6151AV
	3628	6B
	3629	SB115
	3630	W6151A
	3631	KV2AVG
	3632	6TOT
	3633	7TOT
	3634	5KW
	3635	115CAL
	3636	115CHR
	3637	115PHR
	3638	115CDY
	3639	115PDY
	3640	115CMT
	3641	115PMT
	3642	69CAL
	3643	69CHR
	3644	69PHR
	3645	69CDY
	3646	69PDY
	3647	69CMT
	3648	69PMT
	3649	ADD1
	3650	ADD2
	3651	ADDA
	3652	ADDB
	3653	TOTCHR
	3654	TOTPHR
	3655	TOTCDY
	3656	TOTPDY
	3657	TOTCMT
	3658	TOTPMT
	3659	ADA1
	3660	ADA2
	3661	ADA3
	3662	ADA4
	3663	ADA5
	3664	MUL6
	3665	CONST
	3666	BCSBV
	3667	BCH3
	3668	TIM3
	3669	PERCT3
	3670	6151BV
	3671	TIM1
	3672	TIM4
	3673	SYS
	3674	PER
	3675	SYSMAX
	3676	TOTCOI
	3677	TX1ABT
	3678	RCTAP
	3679	71
	3680	83
	3681	SBWTBU
	3682	DEADDB
	3683	PTRATE
	3684	109
	3685	123
	3686	WTDIV
	3687	92
	3688	PHRTOT
	3689	MUL3
	3690	CALI3
	3691	CDY3
	3692	6208MV
	3693	TX1ADD
	3694	G13PFM
	3695	RBTAP1
	3696	MONTH
	3697	HOUR
	3698	DAY
	3699	YEAR
	3700	DAYL
	3701	HRTBT2
	3702	TIMDLY
	3703	RBV3
	3704	RCV3
	3705	W655MV
	3706	W655PF
	3707	W6205W
	3708	LC5B
	3709	LC5C
	3710	XPERCT
	3711	XTMOUT
	3712	XBCH
	3713	XPOLL
	3714	PMT3
	3715	W6164B
	3716	VRT8
	3717	BYMV
	3718	1RAV
	3719	1RBV
	3720	1RCV
	3721	REQSH
	3722	ACTSH
	3723	THRES
	3724	ROC
	3725	DEADBD
	3726	FORCAS
	3727	131B
	3728	6W54CW
	3729	134
	3730	6W51AA
	3731	6W57AA
	3732	6W51CW
	3733	6W51AV
	3734	REGST
	3735	STRAT
	3736	REGAST
	3737	67
	3738	RBV6
	3739	MVPOS
	3740	BT1MVA
	3741	CHR3
	3742	PF2
	3743	112
	3744	TEST
	3745	MVT
	3746	KVA1
	3747	TXCTOT
	3748	PF1
	3749	230DSV
	3750	BCNBV
	3751	LCPF1
	3752	107
	3753	TB
	3754	HRTBT6
	3755	G1W
	3756	G1MV
	3757	DATE
	3758	TOTAVG
	3759	SE230A
	3760	SE230B
	3761	SE230C
	3762	BIL1
	3763	FPLINS
	3764	TOTI
	3765	WA
	3766	SINS
	3767	6KW
	3768	266B
	3769	W1AVG
	3770	W2AVG
	3771	W3AVG
	3772	MV1AVG
	3773	MV2AVG
	3774	MV3AVG
	3775	PF2AVI
	3776	PF3AVG
	3777	TX1AMP
	3778	HRTBT3
	3779	SYSWT3
	3780	HRTBT7
	3781	HRTBT1
	3782	SYSWT4
	3783	SYSWT5
	3784	LEDLAG
	3785	T1WTOT
	3786	TARGET
	3787	4U
	3788	CCDY
	3789	RRESTP
	3790	119
	3791	108
	3792	117
	3793	130
	3794	RACSTP
	3795	RSTRNM
	3796	6PF
	3797	RATAP1
	3798	TIMOUT
	3799	WRONG
	3800	DAY-1
	3801	DAYSUB
	3802	TOLPOL
	3803	SECERR
	3804	8TOT
	3805	9TOT
	3806	FPLIW
	3807	SEMTG
	3808	6W55AA
	3809	6W54AA
	3810	TOTWAT
	3811	WAVG
	3812	MVAVG2
	3813	PFAVG2
	3814	MVAVG
	3815	W6160A
	3816	114
	3817	G13MV
	3818	DELTIM
	3819	115
	3820	CL
	3821	CRTU
	3822	TX1333
	3823	RGSTG
	3824	T2HST1
	3825	VRTOT
	3826	W6160B
	3827	W6160C
	3828	6151W
	3829	104
	3830	PDY3
	3831	PHR3
	3832	P3
	3833	KWPHR
	3834	1000B
	3835	1000C
	3836	1001A
	3837	W32A
	3838	RCTAP2
	3839	W32B
	3840	W32C
	3841	TOTMAX
	3842	TOTMTM
	3843	HRAVG
	3844	HRMAX
	3845	BIL2
	3846	FPL115
	3847	BIL3
	3848	FPLCOI
	3849	FPC69
	3850	DS230
	3851	L115CH
	3852	L115PH
	3853	L115CD
	3854	L115PD
	3855	BCT2MW
	3856	L115CM
	3857	L115PM
	3858	SYSWT6
	3859	SYSWT7
	3860	SYSWT8
	3861	SYSWT9
	3862	SINSNW
	3863	DEFINS
	3864	DSCH
	3865	DSPH
	3866	DSCD
	3867	DSPD
	3868	DSCM
	3869	DSPM
	3870	C115CH
	3871	C115PH
	3872	C115CD
	3873	C115PD
	3874	C115CM
	3875	C115PM
	3876	C69CH
	3877	C69PH
	3878	C69CM
	3879	C69PM
	3880	C69CD
	3881	C69PD
	3882	FPLTOT
	3883	FPCTOT
	3884	LTOTCH
	3885	LTOTPH
	3886	LTOTCD
	3887	LTOTPD
	3888	LTOTCM
	3889	LTOTPM
	3890	CTOTCH
	3891	CTOTPH
	3892	CTOTCD
	3893	CTOTPD
	3894	CTOTCM
	3895	CTOTPM
	3896	FPCCOI
	3897	TOTAL
	3898	TOLCH
	3899	TOLPH
	3900	TOLCD
	3901	TOLPD
	3902	TOLCM
	3903	TOLPM
	3904	RAV3
	3905	TX3B
	3906	TX3C
	3907	TX3W
	3908	BCT2MV
	3909	TX3TMP
	3910	M48
	3911	TX3ABT
	3912	LTC3
	3913	SYSAVG
	3914	7A
	3915	7B
	3916	8A
	3917	FORC
	3918	8B
	3919	SYSTO2
	3920	8C
	3921	9A
	3922	SCH
	3923	SPH
	3924	SCD
	3925	SPD
	3926	SCM
	3927	SPM
	3928	SAVG
	3929	SMAX
	3930	SMTM
	3931	124
	3932	CPMT
	3933	9B
	3934	9C
	3935	KV3AVG
	3936	LCPLMT
	3937	G6W
	3938	G6MV
	3939	G6PFM
	3940	KVA2
	3941	G1PF
	3942	W30C
	3943	1000A
	3944	1001B
	3945	6160W
	3946	6164MV
	3947	LC4TOT
	3948	LC5TOT
	3949	6144PF
	3950	LCTX2W
	3951	LCTX2A
	3952	LC2KVA
	3953	128
	3954	110
	3955	T3HST3
	3956	TC3TMP
	3957	T1HST8
	3958	T4HST2
	3959	T5HST3
	3960	W30A
	3961	TC8TMP
	3962	LCPLDT
	3963	KVA-LC
	3964	6151MV
	3965	6151PF
	3966	W6164A
	3967	DSVCHR
	3968	113
	3969	W30B
	3970	DSVPHR
	3971	DSVINT
	3972	121
	3973	230CAL
	3974	230CHR
	3975	230PHR
	3976	230CDY
	3977	230PDY
	3978	230CMT
	3979	230PMT
	3980	PERCT2
	3981	HRTBT5
	3982	0
	3983	STAGE3
	3984	CHRTOT
	3985	TX1PMT
	3986	TX2PMT
	3987	W6208A
	3988	W6208B
	3989	CHR32
	3990	DSPK
	3991	TXTEMP
	3992	TXABT
	3993	74
	3994	111
	3995	80
	3996	86
	3997	CP
	3998	7ADD
	3999	8ADD
	4000	RTUTIM
	4001	RTUTRI
	4002	C07TIM
	4003	C07TRI
	4004	C39TIM
	4005	C39TRI
	4006	1001C
	4007	SEMCHR
	4008	SEMPHR
	4009	SEMCDY
	4010	SEMPDY
	4011	SEMCMT
	4012	SEMPMT
	4013	94
	4014	103
	4015	95
	4016	T3HST1
	4017	122
	4018	LCPF2
	4019	CPHR
	4020	CCHR
	4021	PREHRT
	4022	T3HST2
	4023	GENTNW
	4024	PTEST
	4025	PTST
	4026	6W56MV
	4027	6W56A
	4028	6W56B
	4029	6W56C
	4030	WHSTDS
	4031	CALITS
	4032	CALTST
	4033	CHRTST
	4034	FPLAVG
	4035	WBRTRY
	4036	BCH4
	4037	PERCT4
	4038	TIM5
	4039	POLER1
	4040	TIM2
	4041	DY1
	4042	G1DCV
	4043	G2W
	4044	G2MV
	4045	G2PF
	4046	G2DCV
	4047	G1KVA
	4048	G2KVA
	4049	GENWT
	4050	WTOT
	4051	6W56AA
	4052	8KW
	4053	THST1
	4054	THST2
	4055	THST3
	4056	9KW
	4057	8PF
	4058	9PF
	4059	SINSAV
	4060	SINSLH
	4061	SINSCH
	4062	SINSCD
	4063	SINSPD
	4064	SINSCM
	4065	SINSPM
	4066	AVCINT
	4067	G7W
	4068	G7MV
	4069	G7PFM
	4070	G8W
	4071	G8MV
	4072	G8PFM
	4073	G9W
	4074	G9MV
	4075	G9PFM
	4076	106
	4077	TX2-3W
	4078	6W55A
	4079	6W55B
	4080	6W55C
	4081	TXC1
	4082	TCTEMP
	4083	WNDSMP
	4084	TX2AMP
	4085	SYST
	4086	G13W
	4087	CV2
	4088	W6208W
	4089	PREDYT
	4090	BUSTOT
	4091	TXMVT
	4092	WCALC
	4093	ATAMP
	4094	BTAMP
	4095	CTAMP
	4096	T1
	4097	88
	4098	KVA3
	4099	PF3
	4100	PERCOM
	4101	SECIMW
	4102	78
	4103	SEMINS
	4104	SEMAVG
	4105	SEMLH
	4106	SBWT
	4107	03
	4108	04
	4109	05
	4110	02
	4111	06
	4112	07
	4113	08
	4114	09
	4115	10
	4116	11
	4117	12
	4118	13
	4119	14
	4120	15
	4121	16
	4122	17
	4123	18
	4124	19
	4125	20
	4126	21
	4127	22
	4128	23
	4129	24
	4130	25
	4131	26
	4132	27
	4133	28
	4134	29
	4135	30
	4136	31
	4137	58
	4138	59
	4139	60
	4140	61
	4141	62
	4142	DVM
	4143	SEMIW
	4144	SEMIMV
	4145	SBPHW
	4146	SBPHW-
	4147	LAPHW
	4148	LAPHW-
	4149	BYPHW
	4150	BYPHW-
	4151	SBTXW
	4152	01
	4153	ACCFRZ
	4154	WRNGRY
	4155	G3W
	4156	G3MV
	4157	G3PFM
	4158	G4W
	4159	G4MV
	4160	G4PFM
	4161	W6164C
	4162	PT60
	4163	PT120
	4164	79
	4165	BCT1MW
	4166	RQSHED
	4167	RQSLEV
	4168	RDEADB
	4169	RINSTP
	4170	RINTRV
	4171	RON1
	4172	RON2
	4173	ROF1
	4174	ROF2
	4175	RFRDMD
	4176	LMNTFY
	4177	LMWIN
	4178	LMSUM
	4179	73
	4180	66
	4181	64
	4182	85
	4183	ACREQ
	4184	1KWC
	4185	2KWC
	4186	3KWC
	4187	LC4KW
	4188	ACSHED
	4189	LC5KW
	4190	ACSTRT
	4191	ACTHRS
	4192	ACQSHD
	4193	ACQSL
	4194	ACDEAD
	4195	ACINTS
	4196	ACINT
	4197	ACONT1
	4198	ACONFT
	4199	ACOFT2
	4200	ACFOR
	4201	CONPER
	4202	MOPER
	4203	50HT
	4204	HTREST
	4205	HTASTP
	4206	HTSTR
	4207	LTHRES
	4208	LQSHED
	4209	LQSLEV
	4210	LDEADB
	4211	LINSTP
	4212	LINTRV
	4213	HTONT1
	4214	HTONT2
	4215	HTOFT1
	4216	HTOFT2
	4217	LFRDMD
	4218	HTRSTP
	4219	WHRSTP
	4220	WHASTP
	4221	WHSTR
	4222	WHTHR
	4223	WHSHED
	4224	WHSLEV
	4225	WHDED
	4226	WHINI
	4227	WHINT
	4228	WHOTM1
	4229	WHOTM2
	4230	WHOFM1
	4231	WHOF2
	4232	WHP1
	4233	WHP2
	4234	WHP3
	4235	RG1AVG
	4236	RG2AVG
	4237	COIN
	4238	6164PF
	4239	LCMUL1
	4240	LCCHR1
	4241	LCCDY1
	4242	LCPDY1
	4243	LCCMT1
	4244	LCPMT1
	4245	LCCAL2
	4246	LCMUL2
	4247	LCCHR2
	4248	LCPHR2
	4249	LCCDY2
	4250	LCPDY2
	4251	LCCMT2
	4252	LCPMT2
	4253	LCP2
	4254	63
	4255	ALLDAT
	4256	517KW
	4257	91
	4258	A517A
	4259	90
	4260	98
	4261	ADD12
	4262	A517B
	4263	A517C
	4264	129
	4265	97
	4266	99
	4267	133
	4268	PHRTST
	4269	CDYTST
	4270	PDYTST
	4271	CMTTST
	4272	W639A
	4273	TX2AT
	4274	CHR5
	4275	CHR33
	4276	MTXW
	4277	NBUSW
	4278	SBUSWA
	4279	6W55CW
	4280	KWPHR3
	4281	137
	4282	138
	4283	139
	4284	140
	4285	141
	4286	142
	4287	143
	4288	144
	4289	145
	4290	146
	4291	147
	4292	148
	4293	149
	4294	150
	4295	151
	4296	152
	4297	153
	4298	154
	4299	155
	4300	156
	4301	157
	4302	158
	4303	159
	4304	160
	4305	161
	4306	TX1PHT
	4307	TX1PDT
	4308	162
	4309	163
	4310	164
	4311	165
	4312	166
	4313	167
	4314	168
	4315	169
	4316	170
	4317	171
	4318	172
	4319	173
	4320	174
	4321	175
	4322	176
	4323	177
	4324	178
	4325	179
	4326	180
	4327	181
	4328	182
	4329	183
	4330	184
	4331	185
	4332	186
	4333	187
	4334	188
	4335	189
	4336	190
	4337	191
	4338	192
	4339	193
	4340	194
	4341	195
	4342	196
	4343	197
	4344	198
	4345	199
	4346	200
	4347	201
	4348	TX2PHT
	4349	65
	4350	TX2PDT
	4351	W6144A
	4352	W6144B
	4353	W6144C
	4354	202
	4355	203
	4356	BUPMT
	4357	204
	4358	205
	4359	206
	4360	207
	4361	208
	4362	209
	4363	210
	4364	211
	4365	212
	4366	213
	4367	214
	4368	215
	4369	216
	4370	217
	4371	218
	4372	219
	4373	220
	4374	221
	4375	222
	4376	223
	4377	224
	4378	225
	4379	226
	4380	227
	4381	228
	4382	229
	4383	230
	4384	231
	4385	232
	4386	6W55W
	4387	6W56W
	4388	W34A
	4389	W34B
	4390	W34C
	4391	W34KW
	4392	W34VAR
	4393	W34PF
	4394	W35A
	4395	W35B
	4396	W35C
	4397	W35KW
	4398	W35VAR
	4399	W35PF
	4400	1KVAR
	4401	2KVAR
	4402	HSAV
	4403	HSBV
	4404	HSCV
	4405	RAKV
	4406	RBKV
	4407	RCKV
	4408	W36A
	4409	W36B
	4410	W36C
	4411	W36KW
	4412	W36VAR
	4413	W36PF
	4414	W37A
	4415	W37B
	4416	W37C
	4417	W37KW
	4418	W37VAR
	4419	W37PF
	4420	3KVAR
	4421	002A
	4422	002B
	4423	002C
	4424	TXHTSP
	4425	TXOLVL
	4426	W34KVA
	4427	W35KVA
	4428	W36KVA
	4429	W37KVA
	4430	6W131W
	4431	6W266W
	4432	HRTB11
	4433	HRTB10
	4434	DSINS
	4435	DEFIN1
	4436	DEFIN2
	4437	DGENWT
	4438	FGENWT
	4439	PGENWT
	4440	INSFPL
	4441	FPLIN1
	4442	FPLIN2
	4443	SYSW10
	4444	SYSW11
	4445	PTNEW
	4446	DSPT
	4447	DSPT1
	4448	DSPT2
	4449	DSPT3
	4450	DSPT4
	4451	DSPT5
	4452	FPLPT
	4453	DEFPT
	4454	FPLPT1
	4455	FPLPT2
	4456	FPLPT3
	4457	DEFPT1
	4458	DEFPT2
	4459	PTOTNW
	4460	PMTTST
	4461	CHRTS
	4462	PHRTS
	4463	CDYTS
	4464	PDYTS
	4465	CMTTS
	4466	PMTTS
	4467	P69CHT
0
*
	10	UNIT	0
*	#	Name
	1	AMPS  
	2	MPH  
	3	WATTS  
	4	VARS  
	5	VOLTS  
	6	PF  
	7	KW  
	8	DEG C  
	9	HZ  
	10	KVA  
	11	TAP  
	12	STAGE  
	13	DEGREE  
	14	DEG F  
	15	MWATT  
	16	THRESH  
	17	MWATTS  
	18	PERIOD  
	19	KVOLTS  
	20	TIME  
	21	HOUR  
	22	DAYS  
	23	YEAR  
	24	STEP  
	25	KWH  
	26	NUMBER  
	27	CL  
	28	DEMAND  
	29	MW  
	30	MWH  
	31	PERCEN  
	32	SHED  
	33	VALUE  
	34	%  
	35	ACCUM  
0
0