10 SCADA.DB
*
*
5469	5469	2	"01031058"	"RV BKR 5 RECL"	031	6	205	0.0	1	""	""	""	120
5470	5470	2	"01031059"	"BKR 5 GRND TRIP BLOCK"	031	6	222	0.0	1	""	""	""	375
5471	5471	1	"01031060"	"BKR 5 LOC/REM SW"	031	6	214	0.0	1	""	""	""	123
5472	5472	2	"01031061"	"RV BKR 6"	031	6	202	0.0	1	""	""	""	454
5473	5473	2	"01031062"	"RV BKR 6 RECL"	031	6	205	0.0	1	""	""	""	455
5474	5474	2	"01031063"	"BKR 6 GRND TRIP BLOCK"	031	6	222	0.0	1	""	""	""	456
5475	5475	1	"01031064"	"BKR 6 LOC/REM SW"	031	6	214	0.0	1	""	""	""	113
5476	5476	2	"01031065"	"RV BKR 7 NOTIFY LINE SUP"	031	6	202	0.0	1	""	""	""	1501
5477	5477	2	"01031066"	"RV BKR 7 RECL"	031	6	205	0.0	1	""	""	""	1656
5478	5478	2	"01031067"	"BKR 7 GRND TRIP BLOCK"	031	6	222	0.0	1	""	""	""	1657
5479	5479	1	"01031068"	"BKR 7 LOC/REM SW"	031	6	214	0.0	1	""	""	""	129
5480	5480	1	"01031069"	"BKR 1 2100 CPORT 1"	031	6	227	0.0	1	""	""	""	16
5481	5481	1	"01031070"	"BKR 2 2100 CPORT 2"	031	6	227	0.0	1	""	""	""	44
5482	5482	1	"01031071"	"BKR 3 2100 CPORT 3"	031	6	227	0.0	1	""	""	""	45
5483	5483	1	"01031072"	"BKR 4 2100 CPORT 4"	031	6	227	0.0	1	""	""	""	417
5484	5484	1	"01031073"	"BKR 5 2100 CPORT 5"	031	6	227	0.0	1	""	""	""	453
5485	5485	1	"01031074"	"BKR 6 2100 CPORT 6"	031	6	227	0.0	1	""	""	""	394
5486	5486	1	"01031075"	"BKR 7 2100 CPORT 7"	031	6	227	0.0	1	""	""	""	880
5487	5487	1	"01031076"	"W3797 TIE-BK 2100 CPORT8"	031	6	227	0.0	1	""	""	""	1147
5488	5488	1	"01031077"	"TX2 25-2 2100 CP 13"	031	6	227	0.0	1	""	""	""	973
5489	5489	1	"01031078"	"TX2 2411-2 2100 CPORT 11"	031	6	227	0.0	1	""	""	""	483
5490	5490	1	"01031079"	"YARD BOX 25-3 2100 CP 14"	031	6	227	0.0	1	""	""	""	2482
5491	5491	1	"01031080"	"YARD BOX 25-4 2100 CP 15"	031	6	227	0.0	1	""	""	""	2483
5492	5492	1	"01031081"	"YARD BOX 25-3 2100 SC"	031	6	227	0.0	1	""	""	""	2484
5493	5493	1	"01031082"	"YARD BOX 25-4 2100 SC"	031	6	227	0.0	1	""	""	""	2485
5494	5494	1	"01031083"	"BKR 7 351 SELF CHECK"	031	6	227	0.0	1	""	""	""	1651
5495	5495	1	"01031084"	"CEC 2032 SELF CHECK"	031	6	227	0.0	1	""	""	""	29
5496	5496	1	"01031085"	"TX2 2505-2 SELF CHECK"	031	6	227	0.0	1	""	""	""	1794
5497	5497	1	"01031086"	"W3797 TIE-BKR 351 SLF CK"	031	6	227	0.0	1	""	""	""	2486
5498	5498	1	"01031087"	"BKR 1 LOSS OF POT FOR UF"	031	6	227	0.0	1	""	""	""	79
5499	5499	1	"01031088"	"BKR 2 LOSS OF POT FOR UF"	031	6	227	0.0	1	""	""	""	251
5500	5500	1	"01031089"	"BKR 4 LOSS OF POT FOR UF"	031	6	227	0.0	1	""	""	""	403
5501	5501	1	"01031090"	"BKR 5 LOSS OF POT FOR UF"	031	6	227	0.0	1	""	""	""	372
5502	5502	1	"01031091"	"BKR 6 LOSS OF POT FOR UF"	031	6	227	0.0	1	""	""	""	2337
5503	5503	1	"01031092"	"BKR 7 LOSS OF POT FOR UF"	031	6	227	0.0	1	""	""	""	1502
5504	5504	1	"01031093"	"BKR 4 UNDER FREQ TRIP"	031	6	202	0.0	1	""	""	""	374
5505	5505	1	"01031094"	"BKR 5 UNDER FREQ TRIP"	031	6	202	0.0	1	""	""	""	1931
5506	5506	1	"01031095"	"BKR 6 UNDER FREQ TRIP"	031	6	202	0.0	1	""	""	""	2340
5507	5507	1	"01031096"	"BKR 7 UNDER FREQ TRIP"	031	6	202	0.0	1	""	""	""	1752
5508	5508	1	"01031097"	"TX2 2411-2 SELF CHECK"	031	6	227	0.0	1	""	""	""	628
5509	5509	1	"01031098"	"TX2 HOT SPOT"	031	6	209	0.0	1	""	""	""	182
5510	5510	1	"01039039"	"BN TX HOT SPOT"	039	3	209	0.0	1	""	""	""	51
5511	5511	2	"01031099"	"RV TX2 VOLT CONTROL K1"	031	6	218	0.0	1	""	""	""	393
5512	5512	2	"01031100"	"RV TX2 VOLT CONTROL K2"	031	6	218	0.0	1	""	""	""	420
5513	5513	6	"41031003"	"RV TX2 LOAD TAP CHANGER"	031	6	208	1.0	1	""	238	25	260
5514	5514	3	"41031004"	"RV TX2 LTC AUTO/MAN"	031	6	221	0.0	1	""	""	""	214
5515	5515	1	"01031101"	"LTC2 FILTER"	031	6	227	0.0	1	""	""	""	1722
5516	5516	1	"01031102"	"CEC 2100 SELF CHECK"	031	6	227	0.0	1	""	""	""	70
5517	5517	1	"01031103"	"TX1 734 METER SELF CHECK"	031	6	227	0.0	1	""	""	""	920
5518	5518	1	"01031104"	"TX2 734 METER SELF CHECK"	031	6	227	0.0	1	""	""	""	978
5519	5519	1	"01031105"	"BKR 1 2032 CPORT 1"	031	6	227	0.0	1	""	""	""	19
5520	5520	1	"01031106"	"BKR 2 2032 CPORT 2"	031	6	227	0.0	1	""	""	""	226
5521	5521	1	"01031107"	"BKR 3 2032 CPORT 3"	031	6	227	0.0	1	""	""	""	100
5522	5522	1	"01031108"	"BKR 4 2032 CPORT 4"	031	6	227	0.0	1	""	""	""	373
5523	5523	1	"01031109"	"BKR 5 2032 CPORT 5"	031	6	227	0.0	1	""	""	""	371
5524	5524	1	"01031110"	"BKR 6 2032 CPORT 6"	031	6	227	0.0	1	""	""	""	629
5525	5525	1	"01031111"	"BKR 7 2032 CPORT 7"	031	6	227	0.0	1	""	""	""	1703
5526	5526	1	"01031112"	"TIE-BKR 2032 CPORT 8"	031	6	227	0.0	1	""	""	""	1704
5527	5527	1	"01031113"	"TX2 2411-2 2032 CP 11"	031	6	227	0.0	1	""	""	""	1562
5528	5528	1	"01031114"	"TX2 STG 1&2 FANS LOSS AC"	031	6	205	0.0	1	""	""	""	1964
5529	5529	1	"01031115"	"TX2 TANK NITRO HIGH PRES"	031	6	211	0.0	1	""	""	""	121
5530	5530	1	"01031116"	"TX2 TANK NITRO LOW PRESS"	031	6	210	0.0	1	""	""	""	503
5531	5531	1	"01031117"	"TX2 NITRO BOTTLE LOW PRS"	031	6	210	0.0	1	""	""	""	500
5532	5532	1	"01031118"	"TX2 TANK PRESSURE RELIEF"	031	6	211	0.0	1	""	""	""	122
5533	5533	1	"01031119"	"TX2 TANK SUDDEN PRESSURE"	031	6	211	0.0	1	""	""	""	975
5534	5534	1	"01031120"	"TX2 TANK LOW OIL"	031	6	210	0.0	1	""	""	""	183
5535	5535	1	"01031121"	"TX2 LTC TANK LOW OIL"	031	6	210	0.0	1	""	""	""	995
5536	5536	1	"01031122"	"TX2 LTC LOSS OF POWER"	031	6	205	0.0	1	""	""	""	2224
5537	5537	1	"01031123"	"TX2 TAP CHNGR OFF TAP"	031	6	223	0.0	1	""	""	""	835
5538	5538	1	"01031124"	"LTC2 PRESSURE RELIEF"	031	6	211	0.0	1	""	""	""	2267
5539	5539	2	"01031125"	"RV TX2 STAGE1 FANS"	031	6	218	0.0	1	""	""	""	1925
5540	5540	2	"01031126"	"RV TX2 STAGE2 FANS"	031	6	218	0.0	1	""	""	""	1308
5541	5541	2	"01031127"	"RV 3W12 TIE BKR"	031	6	202	1.0	1	""	""	""	2487
5542	5542	3	"41043001"	"GT REG A AUTO/MAN"	043	7	221	0.0	1	""	""	""	1430
5543	5543	6	"41043002"	"GT REG A VOLT CONTROL"	043	7	208	0.0	1	""	238	25	155
5544	5544	1	"01043072"	"REG B LOC/REM"	043	7	214	0.0	1	""	""	""	1230
5545	5545	3	"41043003"	"GT REG B AUTO/MAN"	043	7	221	0.0	1	""	""	""	1153
5546	5546	6	"41043004"	"GT REG B VOLT CONTROL"	043	7	208	0.0	1	""	238	25	1429
5547	5547	1	"01043073"	"REG C LOC/REM"	043	7	214	0.0	1	""	""	""	1846
5548	5548	3	"41043005"	"GT REG C AUTO/MAN"	043	7	221	0.0	1	""	""	""	1714
5549	5549	6	"41043006"	"GT REG C VOLT CONTROL"	043	7	208	0.0	1	""	238	25	437
5550	5550	1	"01056066"	"REG A LOC/REM"	056	6	214	0.0	1	""	""	""	395
5551	5551	3	"41056001"	"SA REG A AUTO/MAN"	056	6	221	0.0	1	""	""	""	1430
5552	5552	6	"41056002"	"SA REG A VOLT CONTROL"	056	6	208	0.0	1	""	238	25	155
5553	5553	1	"01056067"	"REG B LOC/REM"	056	6	214	0.0	1	""	""	""	1230
5554	5554	3	"41056003"	"SA REG B AUTO/MAN"	056	6	221	0.0	1	""	""	""	1153
5555	5555	6	"41056004"	"SA REG B VOLT CONTROL"	056	6	208	0.0	1	""	238	25	1429
5556	5556	1	"01056068"	"REG C LOC/REM"	056	6	214	0.0	1	""	""	""	1846
5557	5557	3	"41056005"	"SA REG C AUTO/MAN"	056	6	221	0.0	1	""	""	""	1714
5558	5558	6	"41056006"	"SA REG C VOLT CONTROL"	056	6	208	0.0	1	""	238	25	437
5559	5559	8	"12031025"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2488
5560	5560	1	"01060070"	"REG B LOC/REM"	060	6	214	0.0	1	""	""	""	1230
5561	5561	3	"41060002"	"HW REG B AUTO/MAN"	060	6	221	0.0	1	""	""	""	1153
5562	5562	6	"41060003"	"HW REG B VOLT CONTROL"	060	6	208	0.0	1	""	238	25	1429
5563	5563	1	"01039040"	"BN TX LOCAL REMOTE SW"	039	3	214	0.0	1	""	""	""	1428
5564	5564	8	"12031026"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2489
5565	5565	8	"12031027"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2490
5566	5566	1	"01031128"	"SECI R8010 SUMMARY"	031	6	227	0.0	1	""	""	""	2491
5567	5567	1	"01031129"	"SECI R8010 POWER FAIL"	031	6	227	0.0	1	""	""	""	2492
5568	5568	1	"01031130"	"SECI R8020 SUMMARY"	031	6	227	0.0	1	""	""	""	2493
5569	5569	1	"01031131"	"SECI R8020 POWER FAIL"	031	6	227	0.0	1	""	""	""	2494
5570	5570	1	"01031132"	"SECI R8030 SUMMARY"	031	6	227	0.0	1	""	""	""	2495
5571	5571	1	"01031133"	"SECI R8030 POWER FAIL"	031	6	227	0.0	1	""	""	""	2496
5572	5572	1	"01031134"	"SECI R8010 MID BKR FAIL"	031	6	227	0.0	1	""	""	""	2497
5573	5573	1	"01031135"	"SECI R8020 BKR FAIL"	031	6	227	0.0	1	""	""	""	2498
5574	5574	1	"01031136"	"SECI R8030 BKR FAIL"	031	6	227	0.0	1	""	""	""	2499
5575	5575	1	"01031137"	"SECI TX1 H/S BUS LOCKOUT"	031	6	215	0.0	1	""	""	""	193
5576	5576	1	"01031138"	"SECI TX2 H/S BUS LOCKOUT"	031	6	215	0.0	1	""	""	""	194
5577	5577	1	"01031139"	"SECI TX1 LOCKOUT RELAY"	031	6	215	0.0	1	""	""	""	196
5578	5578	1	"01031140"	"SECI TX2 LOCKOUT RELAY"	031	6	215	0.0	1	""	""	""	195
5579	5579	1	"01031141"	"SECI TX1 L/S BUS LOCKOUT"	031	6	215	0.0	1	""	""	""	2500
5580	5580	1	"01031142"	"SECI TX2 L/S BUS LOCKOUT"	031	6	215	0.0	1	""	""	""	2501
5581	5581	1	"01031143"	"RV SECI 2032 SELF CHECK"	031	6	227	0.0	1	""	""	""	2502
5582	5582	1	"01031144"	"SECI BKR LOC/REM SW"	031	6	214	0.0	1	""	""	""	2503
5583	5583	1	"01031145"	"SECI R8010 MID BKR"	031	6	202	0.0	1	""	""	""	2504
5584	5584	1	"01031146"	"SECI R8011 W DISC SW"	031	6	216	0.0	1	""	""	""	2505
5585	5585	1	"01031147"	"SECI R8012 E DISC SW"	031	6	216	0.0	1	""	""	""	2506
5586	5586	1	"01031148"	"SECI R8020 W TX2 BKR"	031	6	202	0.0	1	""	""	""	2507
5587	5587	1	"01031149"	"SECI R8021 L/S DISC SW"	031	6	216	0.0	1	""	""	""	2508
5588	5588	1	"01031150"	"SECI R8022 H/S DISC SW"	031	6	216	0.0	1	""	""	""	2509
5589	5589	5	"02055133"	"SB PSEUDO SWITCH"	055	1	216	0.0	1	""	""	""	2510
5590	5590	1	"01031151"	"SECI R8030 E TX1 BKR"	031	6	202	0.0	1	""	""	""	2511
5591	5591	1	"01031152"	"SECI R8031 L/S DISC SW"	031	6	216	0.0	1	""	""	""	2512
5592	5592	1	"01031153"	"SECI R8032 H/S DISC SW"	031	6	202	0.0	1	""	""	""	2513
5593	5593	1	"01031154"	"SECI 230SW R8146 TO SGS"	031	6	216	0.0	1	""	""	""	2514
5594	5594	1	"01031155"	"SECI 230SW R8246 TO FL"	031	6	216	0.0	1	""	""	""	2515
5595	5595	1	"01031156"	"SECI TX2 H/S DISC SW"	031	6	216	0.0	1	""	""	""	2516
5596	5596	1	"01031157"	"SECI TX1 H/S DISC SW"	031	6	216	0.0	1	""	""	""	2517
5597	5597	1	"01031158"	"SECI 2100 SELF CHECK"	031	6	227	0.0	1	""	""	""	2518
5598	5598	1	"01021099"	"RADIO 2505-4 2100 CP 15"	021	5	227	0.0	1	""	""	""	1106
5599	5599	1	"01021100"	"RADIO CABINET DOOR"	021	5	216	0.0	1	""	""	""	2519
5600	5600	1	"01031159"	"SECI 2032 TO CEC 2032 CP"	031	6	227	0.0	1	""	""	""	2520
5601	5601	1	"01031160"	"SECI 421 TO SGS SELF CK"	031	6	227	0.0	1	""	""	""	2521
5602	5602	8	"12031028"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2522
5603	5603	1	"01031161"	"SECI R8030 451 SC"	031	6	227	0.0	1	""	""	""	2523
5604	5604	1	"01031162"	"SECI L-PRO 421 BU SC"	031	6	227	0.0	1	""	""	""	2524
5605	5605	1	"01031163"	"SECI R8010 451 SC"	031	6	227	0.0	1	""	""	""	2525
5606	5606	5	"02055134"	"SB PSEUDO SWITCH"	055	1	216	0.0	1	""	""	""	2526
5607	5607	1	"01031164"	"SECI 421 TO KH SELF CK"	031	6	227	0.0	1	""	""	""	2527
5608	5608	1	"01031165"	"SECI KH LINE 311A BU"	031	6	227	0.0	1	""	""	""	2528
5609	5609	1	"01031166"	"SECI R8020 451 SC"	031	6	227	0.0	1	""	""	""	2529
5610	5610	1	"01031167"	"SECI LINE CARRIER SC"	031	6	227	0.0	1	""	""	""	2530
5611	5611	1	"01031168"	"UPS BATT"	031	6	227	0.0	1	""	""	""	75
5612	5612	1	"01031169"	"UPS LOSS OF AC"	031	6	227	0.0	1	""	""	""	392
5613	5613	1	"01031170"	"MOBIL TX LOSS OF AC"	031	6	227	0.0	1	""	""	""	24
5614	5614	1	"01031171"	"MOBIL TX HOT OIL TEMP"	031	6	209	0.0	1	""	""	""	1
5615	5615	1	"01031172"	"MOBIL TX SELF CK"	031	6	227	0.0	1	""	""	""	412
5616	5616	1	"01031173"	"SECI TX1 387 DIFF SLF CK"	031	6	227	0.0	1	""	""	""	2531
5617	5617	1	"01031174"	"SECI TX2 387 DIFF SLF CK"	031	6	227	0.0	1	""	""	""	2532
5618	5618	1	"01031175"	"SECI TX1 LS BUS 387-1 SC"	031	6	227	0.0	1	""	""	""	119
5619	5619	1	"01031176"	"SECI TX2 LS BUS 387-2 SC"	031	6	227	0.0	1	""	""	""	362
5620	5620	1	"01031177"	"SECI TX1 501 TANK GND SC"	031	6	227	0.0	1	""	""	""	728
5621	5621	1	"01031178"	"SECI TX2 501 TANK GND SC"	031	6	227	0.0	1	""	""	""	976
5622	5622	1	"01035071"	"AC DIFF RELAY DISABLE"	035	7	206	0.0	1	""	""	""	2
5623	5623	1	"01035072"	"TX TANK NITRO LOW PRES"	035	5	210	0.0	1	""	""	""	598
5624	5624	1	"01035073"	"TX NITRO BOTTLE LOW PRS"	035	5	210	0.0	1	""	""	""	382
5625	5625	5	"02031005"	"705875D50,51,52"	031	10	216	0.0	1	""	""	""	2533
5626	5626	8	"12031029"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2534
5627	5627	1	"01067111"	"WE S627 LRS/SYSTEM FAIL"	067	4	227	0.0	1	""	""	""	2535
5628	5628	1	"01008062"	"TX 2505-1 CPORT23 (MBIT)"	008	7	227	0.0	1	""	""	""	1229
5629	5629	1	"01008063"	"LTC FILTER"	008	7	227	0.0	1	""	""	""	27
5630	5630	1	"01008064"	"HOUSE 2505-2 CP24 (MIB)"	008	7	227	0.0	1	""	""	""	2536
5631	5631	1	"01025064"	"REG A LOC/REM"	025	5	214	0.0	1	""	""	""	395
5632	5632	3	"41025001"	"PH REG A AUTO/MAN"	025	5	221	0.0	1	""	""	""	1430
5633	5633	6	"41025002"	"PH REG A VOLT CONTROL"	025	5	208	0.0	1	""	238	25	155
5634	5634	1	"01025065"	"REG B LOC/REM"	025	5	214	0.0	1	""	""	""	1230
5635	5635	3	"41025003"	"PH REG B AUTO/MAN"	025	5	221	0.0	1	""	""	""	1153
5636	5636	6	"41025004"	"PH REG B VOLT CONTROL"	025	5	208	0.0	1	""	238	25	1429
5637	5637	1	"01025066"	"REG C LOC/REM"	025	5	214	0.0	1	""	""	""	1846
5638	5638	3	"41025005"	"PH REG C AUTO/MAN"	025	5	221	0.0	1	""	""	""	1714
5639	5639	6	"41025006"	"PH REG C VOLT CONTROL"	025	5	208	0.0	1	""	238	25	437
5640	5640	1	"01020058"	"MOBIL TX LOSS OF AC"	020	7	227	0.0	1	""	""	""	24
5641	5641	1	"01020059"	"MOBIL TX HOT OIL TEMP"	020	7	227	0.0	1	""	""	""	1
5642	5642	1	"01020060"	"MOBIL TX SELF CK"	020	7	227	0.0	1	""	""	""	412
5643	5643	6	"41030006"	"SS REG A VOLT CONTROL"	030	7	208	0.0	1	""	238	25	155
5644	5644	6	"41060004"	"HW REG C VOLT CONTROL"	060	6	208	0.0	1	""	238	25	437
5645	5645	1	"01060071"	"REG C LOC/REM"	060	6	214	0.0	1	""	""	""	1846
5646	5646	1	"01060072"	"REG A LOC/REM"	060	6	214	0.0	1	""	""	""	395
5647	5647	3	"41060005"	"HW REG A AUTO/MAN"	060	6	221	0.0	1	""	""	""	1430
5648	5648	6	"41060006"	"HW REG A VOLT CONTROL"	060	6	208	0.0	1	""	238	25	155
5649	5649	8	"12031030"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2537
5650	5650	8	"12031031"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2538
5651	5651	5	"02031006"	"705865D53,54,55"	031	10	216	0.0	1	""	""	""	2539
5652	5652	8	"12031032"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2540
5653	5653	8	"12031033"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2541
5654	5654	8	"12031034"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2542
5655	5655	5	"02031007"	"705865D50,51,52"	031	10	216	0.0	1	""	""	""	2543
5656	5656	8	"12031035"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2544
5657	5657	8	"12031036"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2545
5658	5658	8	"12031037"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2546
5659	5659	5	"02031008"	"705875D53,54,55"	031	10	216	0.0	1	""	""	""	2547
5660	5660	1	"01029078"	"MOBIL TX LOSS OF AC"	029	5	227	0.0	1	""	""	""	24
5661	5661	1	"01029079"	"MOBIL TX HOT OIL TEMP"	029	5	209	0.0	1	""	""	""	1
5662	5662	1	"01029080"	"MOBIL TX SELF CK"	029	5	227	0.0	1	""	""	""	412
5663	5663	5	"02027001"	"RS FAST SCAN"	027	4	226	0.0	1	""	""	""	6
5664	5664	2	"01027010"	"RS BKR 2"	027	4	202	0.0	1	""	""	""	35
5665	5665	2	"01027011"	"RS BKR 2 RECL REL"	027	4	205	0.0	1	""	""	""	36
5666	5666	2	"01027012"	"RS BKR 2 GRND TRIP BLOCK"	027	4	222	0.0	1	""	""	""	37
5667	5667	1	"01027013"	"RS BKR 2 LOCAL REMOTE SW"	027	4	214	0.0	1	""	""	""	38
5668	5668	2	"01027014"	"RS BKR 3"	027	4	202	0.0	1	""	""	""	39
5669	5669	2	"01027015"	"RS BKR 3 RECL REL"	027	4	205	0.0	1	""	""	""	40
5670	5670	2	"01027016"	"RS BKR 3 GRND TRIP BLOCK"	027	4	222	0.0	1	""	""	""	41
5671	5671	1	"01027017"	"RS BKR 3 LOCAL REMOTE SW"	027	4	214	0.0	1	""	""	""	8
5672	5672	2	"01027018"	"RS BKR 4"	027	4	202	0.0	1	""	""	""	239
5673	5673	2	"01027019"	"RS BKR 4 RECL REL"	027	4	205	0.0	1	""	""	""	299
5674	5674	2	"01027020"	"RS BKR 4 GRND TRIP BLOCK"	027	4	222	0.0	1	""	""	""	74
5675	5675	1	"01027021"	"RS BKR 4 LOCAL REMOTE SW"	027	4	214	0.0	1	""	""	""	7
5676	5676	2	"01027022"	"RS BKR 5"	027	4	202	0.0	1	""	""	""	116
5677	5677	2	"01027023"	"RS BKR 5 RECL REL"	027	4	205	0.0	1	""	""	""	120
5678	5678	2	"01027024"	"RS BKR 5 GRND TRIP BLOCK"	027	4	222	0.0	1	""	""	""	375
5679	5679	1	"01027025"	"RS BKR 5 LOCAL REMOTE SW"	027	4	214	0.0	1	""	""	""	123
5680	5680	8	"12003017"	"PSEUDO SWITCH"	003	10	216	0.0	1	""	""	""	2548
5681	5681	8	"12031038"	"PSEUDO SWITCH"	031	10	216	0.0	1	""	""	""	2549
5682	5682	1	"01027026"	"TX1 2032-1 SELF CHECK"	027	4	227	0.0	1	""	""	""	224
5683	5683	1	"01027027"	"BKR 2 351-2 SELF CHECK"	027	4	227	0.0	1	""	""	""	42
5684	5684	1	"01027028"	"BKR 3 351-3 SELF CHECK"	027	4	227	0.0	1	""	""	""	43
5685	5685	1	"01027029"	"TX1 2505-1 2100-1 CPORT6"	027	4	227	0.0	1	""	""	""	865
5686	5686	1	"01027030"	"TX1 2505-1 SELF CHECK"	027	4	227	0.0	1	""	""	""	969
5687	5687	1	"01027031"	"BKR 2 2100-1 CPORT2"	027	4	227	0.0	1	""	""	""	44
5688	5688	1	"01027032"	"BKR 3 2100-1 CPORT3"	027	4	227	0.0	1	""	""	""	45
5689	5689	1	"01027033"	"TX1 2411-1 CPORT FUTURE"	027	4	227	0.0	1	""	""	""	970
5690	5690	1	"01027034"	"TX1 2411-1 SELF CHECK"	027	4	227	0.0	1	""	""	""	624
5691	5691	1	"01027035"	"RS TX1 HOT OIL TEMP"	027	4	209	0.0	1	""	""	""	179
5692	5692	1	"01027036"	"RS TX1 HOT SPOT"	027	4	209	0.0	1	""	""	""	177
5693	5693	1	"01027037"	"TX1 LOCAL REMOTE SW"	027	4	214	0.0	1	""	""	""	501
5694	5694	2	"01027038"	"RS TX1 VOLT CONTROL K1"	027	4	218	0.0	1	""	""	""	626
5695	5695	2	"01027039"	"RS TX1 VOLT CONTROL K2"	027	4	218	0.0	1	""	""	""	627
5696	5696	3	"41027001"	"RS TX1 LTC AUTO/MAN SW"	027	4	221	0.0	1	""	""	""	213
5697	5697	6	"41027002"	"RS TX1 LOAD TAP CHANGER"	027	4	208	0.0	1	""	238	25	259
5698	5698	1	"01027040"	"BKR 2 UNDER FREQ TRIP"	027	4	202	0.0	1	""	""	""	370
5699	5699	1	"01027041"	"BKR 3 UNDER FREQ TRIP"	027	4	202	0.0	1	""	""	""	416
5700	5700	1	"01027042"	"BKR 2 LOSS OF POT FOR UF"	027	4	227	0.0	1	""	""	""	251
5701	5701	1	"01027043"	"BKR 3 LOSS OF POT FOR UF"	027	4	227	0.0	1	""	""	""	81
5702	5702	1	"01027044"	"MOSW 2505-3 2100-1 CP7"	027	4	227	0.0	1	""	""	""	59
5703	5703	1	"01027045"	"MOSW 2505-3 SELF CHECK"	027	4	227	0.0	1	""	""	""	60
5704	5704	2	"01027046"	"RS MOSW BLOCKING REL"	027	4	204	0.0	1	""	""	""	62
5705	5705	2	"01027047"	"RS WEST MOSW S6104"	027	4	203	0.0	1	""	""	""	2550
5706	5706	2	"01027048"	"RS WEST MOSW S6103"	027	4	203	0.0	1	""	""	""	2551
5707	5707	1	"01027049"	"RTU LOC/REM SW"	027	4	214	0.0	1	""	""	""	66
5708	5708	1	"01027050"	"RS TX1 LKOUT RELAY"	027	4	215	0.0	1	""	""	""	196
5709	5709	1	"01027051"	"TX1 CIR SW BYPASS WEST"	027	4	216	0.0	1	""	""	""	2552
5710	5710	1	"01027052"	"TX2 CIR SW BYPASS EAST"	027	4	216	0.0	1	""	""	""	2553
5711	5711	1	"01027053"	"TX1 387-1 DIFF SELF CK"	027	4	227	0.0	1	""	""	""	119
5712	5712	1	"01027054"	"TX1 501-1 SELF CHECK"	027	4	227	0.0	1	""	""	""	728
5713	5713	1	"01027055"	"TX1 2100-1 SELF CHECK"	027	4	227	0.0	1	""	""	""	899
5714	5714	1	"01027056"	"TX1 735 METER SELF CHECK"	027	4	227	0.0	1	""	""	""	920
5715	5715	1	"01027057"	"TX1 86T-1 TRIP-COIL MON"	027	4	227	0.0	1	""	""	""	435
5716	5716	1	"01027058"	"TX1 94T-1 TRIP-COIL MON"	027	4	227	0.0	1	""	""	""	247
5717	5717	2	"01027059"	"RS TX1 WEST CIR SW"	027	4	202	0.0	1	""	""	""	2554
5718	5718	1	"01027060"	"RS TX1 LBI"	027	4	216	0.0	1	""	""	""	33
5719	5719	1	"01027061"	"RS XFER BUS LBI"	027	4	216	1.0	1	""	""	""	2555
5720	5720	1	"01027062"	"RS BATT DC GENERAL"	027	4	227	0.0	1	""	""	""	2556
5721	5721	8	"12029021"	"PSEUDO SWITCH"	029	10	216	0.0	1	""	""	""	2557
5722	5722	8	"12039015"	"PSEUDO SWITCH"	039	10	216	0.0	1	""	""	""	2558
5723	5723	8	"12039016"	"PSEUDO SWITCH"	039	10	216	0.0	1	""	""	""	2559
5724	5724	8	"12039017"	"PSEUDO SWITCH"	039	10	216	0.0	1	""	""	""	2560
5725	5725	8	"12039018"	"PSEUDO SWITCH"	039	10	216	0.0	1	""	""	""	2561
5726	5726	8	"12039019"	"PSEUDO SWITCH"	039	10	216	0.0	1	""	""	""	2562
5727	5727	8	"12039020"	"PSEUDO SWITCH"	039	10	216	0.0	1	""	""	""	2563
5728	5728	5	"02039004"	"367116 D50,51,52"	039	10	216	0.0	1	""	""	""	2564
5729	5729	5	"02039005"	"367116 D53,54,55"	039	10	216	0.0	1	""	""	""	2565
5730	5730	5	"02039006"	"367126D53,54,55"	039	10	216	0.0	1	""	""	""	2566
5731	5731	1	"01049035"	"TX1 734 MTR SELF CHK"	049	6	227	0.0	1	""	""	""	920
5732	5732	5	"02039007"	"367116 D01,02,03"	039	10	216	0.0	1	""	""	""	2567
5733	5733	1	"01027063"	"BATT CHARGER PWR FAIL"	027	4	227	0.0	1	""	""	""	1863
5734	5734	1	"01027064"	"FUTURE"	027	4	205	0.0	1	""	""	""	220
5735	5735	1	"01027065"	"BKR 2 2032-1 CPORT1"	027	4	227	0.0	1	""	""	""	226
5736	5736	1	"01027066"	"BKR 3 2032-1 CPORT2"	027	4	227	0.0	1	""	""	""	100
5737	5737	1	"01027067"	"TX1 TANK NITRO HIGH PRES"	027	4	211	0.0	1	""	""	""	1092
5738	5738	1	"01027068"	"TX1 TANK NITRO LOW PRES"	027	4	210	0.0	1	""	""	""	482
5739	5739	1	"01027069"	"TX1 NITRO BOTTLE LOW PRS"	027	4	210	0.0	1	""	""	""	1146
5740	5740	1	"01027070"	"TX1 TANK PRESSURE RELIEF"	027	4	211	0.0	1	""	""	""	438
5741	5741	1	"01027071"	"TX1 TANK SUDDEN PRESSURE"	027	4	211	0.0	1	""	""	""	1093
5742	5742	1	"01027072"	"TX1 TANK LOW OIL"	027	4	210	0.0	1	""	""	""	178
5743	5743	1	"01027073"	"TX1 TANK HIGH OIL"	027	4	211	0.0	1	""	""	""	2313
5744	5744	1	"01027074"	"TX1 LTC TANK LOW OIL"	027	4	210	0.0	1	""	""	""	505
5745	5745	1	"01027075"	"TX1 LTC LOSS OF POWER"	027	4	205	0.0	1	""	""	""	409
5746	5746	1	"01027076"	"TX1 TAP CHNGR OFF TAP"	027	4	223	0.0	1	""	""	""	606
5747	5747	1	"01027077"	"TX1 STAGE1 FANS LOSS AC"	027	4	205	0.0	1	""	""	""	1090
5748	5748	1	"01027078"	"TX1 STAGE2 FANS LOSS AC"	027	4	205	0.0	1	""	""	""	1091
5749	5749	1	"01071119"	"SPARE TX LOW OIL"	071	3	210	0.0	1	""	""	""	183
5750	5750	2	"01027079"	"TX1 STAGE1 FANS"	027	4	218	0.0	1	""	""	""	333
5751	5751	2	"01027080"	"TX1 STAGE2 FANS"	027	4	218	0.0	1	""	""	""	1089
5752	5752	1	"01027081"	"TX1 2411-1 CPORT 11"	027	4	227	0.0	1	""	""	""	1088
5753	5753	1	"01027082"	"TX2 2032-2 SELF CHECK"	027	4	227	0.0	1	""	""	""	118
5754	5754	1	"01027083"	"BKR 4 351-4 SELF CHECK"	027	4	227	0.0	1	""	""	""	126
5755	5755	1	"01027084"	"BKR 5 351-5 SELF CHECK"	027	4	227	0.0	1	""	""	""	127
5756	5756	1	"01027085"	"TX2 2505-2 2100-2 CPORT6"	027	4	227	0.0	1	""	""	""	973
5757	5757	1	"01027086"	"TX2 2505-2 SELF CHECK"	027	4	227	0.0	1	""	""	""	1794
5758	5758	1	"01027087"	"BKR 4 2100-2 CPORT1"	027	4	227	0.0	1	""	""	""	417
5759	5759	1	"01027088"	"BKR 5 2100-2 CPORT2"	027	4	227	0.0	1	""	""	""	453
5760	5760	1	"01027089"	"TX2 2411-2 CPORT 11"	027	4	227	0.0	1	""	""	""	483
5761	5761	1	"01027090"	"TX2 2411-2 SELF CHECK"	027	4	227	0.0	1	""	""	""	628
5762	5762	1	"01027091"	"3W12 TIE BKR CPORT 7"	027	4	227	0.0	1	""	""	""	2568
5763	5763	1	"01027092"	"RS TX2 HOT OIL TEMP"	027	4	209	0.0	1	""	""	""	184
5764	5764	1	"01027093"	"RS TX2 HOT SPOT"	027	4	209	0.0	1	""	""	""	182
5765	5765	1	"01027094"	"TX2 LOCAL REMOTE SW"	027	4	214	0.0	1	""	""	""	418
5766	5766	2	"01027095"	"RS TX2 VOLT CONTROL K1"	027	4	218	0.0	1	""	""	""	393
5767	5767	2	"01027096"	"RS TX2 VOLT CONTROL K2"	027	4	218	0.0	1	""	""	""	420
5768	5768	3	"41027003"	"RS TX2 LTC AUTO/MAN SW"	027	4	221	0.0	1	""	""	""	214
5769	5769	6	"41027004"	"RS TX2 LOAD TAP CHANGER"	027	4	208	0.0	1	""	238	25	260
5770	5770	2	"01027097"	"RS 3W12 TIE BKR"	027	4	202	1.0	1	""	""	""	2487
5771	5771	1	"01027098"	"3W12 TIE BKR SELF CHECK"	027	4	227	0.0	1	""	""	""	2569
5772	5772	1	"01027099"	"BKR 4 UNDER FREQ TRIP"	027	4	202	0.0	1	""	""	""	374
5773	5773	1	"01027100"	"BKR 5 UNDER FREQ TRIP"	027	4	202	0.0	1	""	""	""	1931
5774	5774	1	"01027101"	"BKR 4 LOSS OF POT FOR UF"	027	4	227	0.0	1	""	""	""	403
5775	5775	1	"01027102"	"BKR 5 LOSS OF POT FOR UF"	027	4	227	0.0	1	""	""	""	372
5776	5776	1	"01027103"	"RS TX2 LKOUT RELAY"	027	4	215	0.0	1	""	""	""	195
5777	5777	1	"01027104"	"TX2 387-2 DIFF SELF CK"	027	4	227	0.0	1	""	""	""	362
5778	5778	1	"01027105"	"TX2 501-2 SELF CHECK"	027	4	227	0.0	1	""	""	""	976
5779	5779	1	"01027106"	"TX2 2100-2 SELF CHECK"	027	4	227	0.0	1	""	""	""	977
5780	5780	1	"01027107"	"TX2 735 METER SELF CHECK"	027	4	227	0.0	1	""	""	""	978
5781	5781	1	"01027108"	"TX2 86T-2 TRIP-COIL MON"	027	4	227	0.0	1	""	""	""	979
5782	5782	1	"01027109"	"TX2 94T-2 TRIP-COIL MON"	027	4	227	0.0	1	""	""	""	980
5783	5783	2	"01027110"	"RS TX2 EAST CIR SW"	027	4	202	0.0	1	""	""	""	2570
5784	5784	1	"01027111"	"RS TX2 LBI"	027	4	216	0.0	1	""	""	""	2571
5785	5785	1	"01027112"	"BKR 4 2032-2 CPORT1"	027	4	227	0.0	1	""	""	""	373
5786	5786	1	"01027113"	"BKR 5 2032-2 CPORT2"	027	4	227	0.0	1	""	""	""	371
5787	5787	1	"01027114"	"TIE BKR 2032 CPORT4"	027	4	227	0.0	1	""	""	""	309
5788	5788	1	"01027115"	"TX2 2411-2 CPORT 11"	027	4	227	0.0	1	""	""	""	1562
5789	5789	1	"01027116"	"TX2 TANK NITRO HIGH PRES"	027	4	211	0.0	1	""	""	""	121
5790	5790	1	"01027117"	"TX2 TANK NITRO LOW PRES"	027	4	210	0.0	1	""	""	""	503
5791	5791	1	"01027118"	"TX2 NITRO BOTTLE LOW PR"	027	4	210	0.0	1	""	""	""	500
5792	5792	1	"01027119"	"TX2 TANK PRESSURE RELIEF"	027	4	211	0.0	1	""	""	""	122
5793	5793	1	"01027120"	"TX2 TANK SUDDEN PRESSURE"	027	4	211	0.0	1	""	""	""	975
5794	5794	1	"01027121"	"TX2 TANK LOW OIL"	027	4	210	0.0	1	""	""	""	183
5795	5795	1	"01027122"	"TX2 TANK HIGH OIL"	027	4	211	0.0	1	""	""	""	1618
5796	5796	1	"01027123"	"TX2 LTC TANK LOW OIL"	027	4	210	0.0	1	""	""	""	995
5797	5797	1	"01027124"	"TX2 LTC LOSS OF POWER"	027	4	205	0.0	1	""	""	""	2224
5798	5798	1	"01027125"	"TX2 TAP CHNGR OFF TAP"	027	4	223	0.0	1	""	""	""	835
5799	5799	1	"01027126"	"TX2 STAGE1 FANS LOSS AC"	027	4	205	0.0	1	""	""	""	30
5800	5800	1	"01027127"	"TX2 STAGE2 FANS LOSS AC"	027	4	205	0.0	1	""	""	""	329
5801	5801	1	"01016111"	"SPARE REG & TX LOW OIL"	016	4	210	0.0	1	""	""	""	2572
5802	5802	2	"01027128"	"TX2 STAGE1 FANS"	027	4	218	0.0	1	""	""	""	1925
5803	5803	2	"01027129"	"TX2 STAGE2 FANS"	027	4	218	0.0	1	""	""	""	1308
5804	5804	5	"02027002"	"REGULATOR CONTROL MODE"	027	10	204	0.0	1	""	""	""	143
5805	5805	5	"02027003"	"REGULATOR CONTROL MODE"	027	10	204	0.0	1	""	""	""	144
5806	5806	1	"01031179"	"SECI 230 MID BKR RECL"	031	6	205	0.0	1	""	""	""	2573
5807	5807	1	"01031180"	"SECI 230 WEST BKR RECL"	031	6	205	0.0	1	""	""	""	2574
5808	5808	1	"01031181"	"SECI 230 EAST BKR RECL"	031	6	205	0.0	1	""	""	""	2575
5809	5809	5	"02031009"	"REGULATOR CONTROL MODE"	031	10	204	0.0	1	""	""	""	143
5810	5810	5	"02031010"	"REGULATOR CONTROL MODE"	031	10	204	0.0	1	""	""	""	144
5811	5811	1	"01001118"	"S641 LOSS OF AC & DC"	001	3	227	0.0	1	""	""	""	1293
5812	5812	1	"01001119"	"S641 SYS FAIL HI MOT AMP"	001	3	227	0.0	1	""	""	""	2576
5813	5813	1	"01006083"	"MOBIL TX SELF CK"	006	5	227	0.0	1	""	""	""	412
5814	5814	8	"12041016"	"PSEUDO SWITCH"	041	10	216	0.0	1	""	""	""	2577
5815	5815	1	"01008065"	"TX TANK NITRO HIGH PRES"	008	7	211	0.0	1	""	""	""	433
5816	5816	2	"01039041"	"BN VOLT CONTROL RELAY 2"	039	3	218	0.0	1	""	""	""	54
5817	5817	3	"41039001"	"BN LTC AUTO/MAN"	039	3	221	0.0	1	""	""	""	55
5818	5818	6	"41039002"	"BN LOAD TAP CHANGER"	039	3	208	1.0	1	""	238	25	63
5819	5819	1	"01039042"	"BKR 1 UNDER FREQ TRIP"	039	3	202	0.0	1	""	""	""	369
5820	5820	1	"01039043"	"BKR 2 UNDER FREQ TRIP"	039	3	202	0.0	1	""	""	""	370
5821	5821	1	"01039044"	"BKR 3 UNDER FREQ TRIP"	039	3	202	0.0	1	""	""	""	416
5822	5822	1	"01039045"	"BKR 4 UNDER FREQ TRIP"	039	3	202	0.0	1	""	""	""	374
5823	5823	1	"01039046"	"BKR 1 LOSS OF POT FOR UF"	039	3	227	0.0	1	""	""	""	79
5824	5824	1	"01039047"	"BKR 2 LOSS OF POT FOR UF"	039	3	227	0.0	1	""	""	""	251
5825	5825	1	"01039048"	"BKR 3 LOSS OF POT FOR UF"	039	3	227	0.0	1	""	""	""	81
5826	5826	1	"01039049"	"BKR 4 LOSS OF POT FOR UF"	039	3	227	0.0	1	""	""	""	403
5827	5827	1	"01039050"	"BN SUB LOC/REMOTE SW"	039	3	214	0.0	1	""	""	""	66
5828	5828	1	"01039051"	"BRANFORD TX LKOUT REL"	039	3	215	0.0	1	""	""	""	67
5829	5829	1	"01039052"	"TX 387 DIFF SELF CK"	039	3	227	0.0	1	""	""	""	68
5830	5830	1	"01039053"	"TX 501 SELF CHECK"	039	3	227	0.0	1	""	""	""	69
5831	5831	1	"01039054"	"2100 SELF CHECK"	039	1	227	0.0	1	""	""	""	70
5832	5832	1	"01039055"	"TX 734 METER SELF CK"	039	3	227	0.0	1	""	""	""	71
5833	5833	1	"01039056"	"TX 86T-1 TRIP-COIL MON"	039	3	227	0.0	1	""	""	""	72
5834	5834	1	"01039057"	"TX 94T-1 TRIP-COIL MON"	039	3	227	0.0	1	""	""	""	653
5835	5835	1	"01039058"	"BATT POWER FAIL"	039	3	227	0.0	1	""	""	""	442
5836	5836	1	"01039059"	"2407 GPS CLOCK SELF CHEC"	039	3	205	0.0	1	""	""	""	1403
5837	5837	1	"01041088"	"BKR 2 BREAKER FAIL"	041	1	220	0.0	1	""	""	""	10
5838	5838	1	"01039060"	"TX 2411 2032 CPORT11"	039	3	227	0.0	1	""	""	""	12
5839	5839	1	"01039061"	"BKR 1 2032 CPORT1"	039	3	227	0.0	1	""	""	""	19
5840	5840	1	"01039062"	"BKR 2 2032 CPORT2"	039	3	227	0.0	1	""	""	""	226
5841	5841	1	"01039063"	"BKR 3 2032 CPORT3"	039	3	227	0.0	1	""	""	""	100
5842	5842	1	"01039064"	"BKR 4 2032 CPORT4"	039	3	227	0.0	1	""	""	""	373
5843	5843	1	"01019180"	"TX2 LTC PRESSURE RELIEF"	019	4	211	0.0	1	""	""	""	2267
5844	5844	1	"01019181"	"LTC2 LOCKOUT BLK'S LTC"	019	4	215	0.0	1	""	""	""	2268
5845	5845	1	"01039065"	"TX TANK NITRO HIGH PRES"	039	3	211	0.0	1	""	""	""	433
5846	5846	1	"01039066"	"TX TANK NITRO LOW"	039	3	210	0.0	1	""	""	""	598
5847	5847	1	"01039067"	"TX NITRO BOTTLE LOW PR"	039	3	210	0.0	1	""	""	""	382
5848	5848	1	"01039068"	"TX PRESSURE RELIEF"	039	3	211	0.0	1	""	""	""	82
5849	5849	1	"01039069"	"TX SUDDEN PRESSURE"	039	3	211	0.0	1	""	""	""	296
5850	5850	1	"01039070"	"TX TANK LOW OIL"	039	3	210	0.0	1	""	""	""	633
5851	5851	1	"01039071"	"TX TANK HIGH OIL"	039	3	211	0.0	1	""	""	""	11
5852	5852	1	"01039072"	"LTC TANK LOW OIL"	039	3	210	0.0	1	""	""	""	636
5853	5853	1	"01039073"	"LTC LOSS OF POWER"	039	3	227	0.0	1	""	""	""	254
5854	5854	1	"01039074"	"LTC TAP CHG.OFF TAP"	039	3	223	0.0	1	""	""	""	401
5855	5855	1	"01039075"	"LTC MOTOR HIGH TEMP"	039	3	209	0.0	1	""	""	""	2269
5856	5856	1	"01039076"	"LTC PRESSURE RELIEF"	039	3	211	0.0	1	""	""	""	131
5857	5857	1	"01039077"	"LTC LOCKOUT, BLK'S LTC"	039	3	222	0.0	1	""	""	""	2138
5858	5858	2	"01039078"	"BN K6121 CIRC SW"	039	3	202	0.0	1	""	""	""	2578
5859	5859	1	"01039079"	"6122S H/S BYPASS SW"	039	3	216	0.0	1	""	""	""	2579
5860	5860	1	"01039080"	"M638S MOBILE TX H/S SW"	039	3	216	0.0	1	""	""	""	2580
5861	5861	1	"01052018"	"3530 SELF CHECK"	052	1	227	0.0	1	""	""	""	1718
5862	5862	1	"01039081"	"MOBILE TX HOT OIL TEMP"	039	3	227	0.0	1	""	""	""	1
5863	5863	1	"01039082"	"MOBILE TX 387 SELF CHECK"	039	3	227	0.0	1	""	""	""	412
5864	5864	2	"01039083"	"BN S3L11 LBI"	039	3	216	0.0	1	""	""	""	1689
5865	5865	2	"01039084"	"BN TX STAGE1 FANS"	039	3	218	0.0	1	""	""	""	1143
5866	5866	2	"01039085"	"BN TX STAGE2 FANS"	039	3	218	0.0	1	""	""	""	158
5867	5867	1	"01059068"	"TX 734 METER SELF CK"	059	5	227	0.0	1	""	""	""	71
5868	5868	1	"01014175"	"TX1 TANK NITRO HIGH PRES"	014	3	211	0.0	1	""	""	""	1092
5869	5869	1	"01014176"	"TX1 TANK NITRO LOW PRESS"	014	3	210	0.0	1	""	""	""	482
5870	5870	1	"01014177"	"TX1 NITRO BOTTLE LOW PRS"	014	3	210	0.0	1	""	""	""	1146
5871	5871	1	"01014178"	"TX1 TANK PRESSURE RELIEF"	014	3	211	0.0	1	""	""	""	438
5872	5872	1	"01014179"	"TX1 LTC PRESSURE RELIEF"	014	3	211	0.0	1	""	""	""	727
5873	5873	1	"01014180"	"TX1 TANK SUDDEN PRESSURE"	014	3	211	0.0	1	""	""	""	1093
5874	5874	1	"01014181"	"TX1 TANK LOW OIL"	014	3	210	0.0	1	""	""	""	178
5875	5875	1	"01014182"	"TX1 TANK HIGH OIL"	014	3	211	0.0	1	""	""	""	2313
5876	5876	1	"01014183"	"TX1 LTC TANK LOW OIL"	014	3	210	0.0	1	""	""	""	505
5877	5877	1	"01014184"	"TX1 LTC LOSS OF POWER"	014	3	205	0.0	1	""	""	""	409
5878	5878	1	"01014185"	"TX1 TAP CHNGR OFF TAP"	014	3	223	0.0	1	""	""	""	606
5879	5879	1	"01014186"	"TX1 LTC MOTOR HIGH TEMP"	014	3	209	0.0	1	""	""	""	2418
5880	5880	1	"01014187"	"LTC1 LOCKOUT BLK'S LTC"	014	3	222	0.0	1	""	""	""	124
5881	5881	2	"01014188"	"TX1 STAGE1 FANS"	014	3	218	0.0	1	""	""	""	333
5882	5882	2	"01014189"	"TX1 STAGE2 FANS"	014	3	218	0.0	1	""	""	""	1089
5883	5883	1	"01014190"	"TX1 2411-1 CPORT 11"	014	3	227	0.0	1	""	""	""	1088
5884	5884	1	"01067112"	"WE BKR 2 UNDER FREQ TRIP"	067	4	202	0.0	1	""	""	""	370
5885	5885	1	"01067113"	"WE BKR 4 UNDER FREQ TRIP"	067	4	202	0.0	1	""	""	""	374
5886	5886	1	"01067114"	"WE BKR 6 UNDER FREQ TRIP"	067	4	202	0.0	1	""	""	""	2340
5887	5887	1	"01014191"	"TX2 TANK NITRO HIGH PRES"	014	3	211	0.0	1	""	""	""	121
5888	5888	1	"01014192"	"TX2 TANK NITRO LOW PRESS"	014	3	210	0.0	1	""	""	""	503
5889	5889	1	"01014193"	"TX2 NITRO BOTTLE LOW PRS"	014	3	210	0.0	1	""	""	""	500
5890	5890	1	"01014194"	"TX2 TANK PRESSURE RELIEF"	014	3	211	0.0	1	""	""	""	122
5891	5891	1	"01014195"	"TX2 LTC PRESSURE RELIEF"	014	3	211	0.0	1	""	""	""	2267
5892	5892	1	"01014196"	"TX2 TANK SUDDEN PRESSURE"	014	3	211	0.0	1	""	""	""	975
5893	5893	1	"01014197"	"TX2 TANK LOW OIL"	014	3	210	0.0	1	""	""	""	183
5894	5894	1	"01014198"	"TX2 TANK HIGH OIL"	014	3	211	0.0	1	""	""	""	1618
5895	5895	1	"01014199"	"TX2 LTC TANK LOW OIL"	014	3	210	0.0	1	""	""	""	995
5896	5896	1	"01014200"	"TX2 LTC LOSS OF POWER"	014	3	205	0.0	1	""	""	""	2224
5897	5897	1	"01014201"	"TX2 TAP CHNGR OFF TAP"	014	3	223	0.0	1	""	""	""	835
5898	5898	1	"01014202"	"TX2 LTC MOTOR HIGH TEMP"	014	3	209	0.0	1	""	""	""	504
5899	5899	1	"01014203"	"LTC2 LOCKOUT BLK'S LTC"	014	3	222	0.0	1	""	""	""	2268
5900	5900	2	"01014204"	"TX2 STAGE1 FANS"	014	3	218	0.0	1	""	""	""	1925
5901	5901	2	"01014205"	"TX2 STAGE2 FANS"	014	3	218	0.0	1	""	""	""	1308
5902	5902	1	"01014206"	"TX2 2411-2 CPORT 11"	014	3	227	0.0	1	""	""	""	1562
5903	5903	1	"01014207"	"TX1 2411-1 CPORT11"	014	3	227	0.0	1	""	""	""	970
5904	5904	1	"01014208"	"TX2 2411-2 CPORT11"	014	3	227	0.0	1	""	""	""	483
5905	5905	1	"01002122"	"BY TX1 2411 2100-1 CP11"	002	4	227	0.0	1	""	""	""	863
5906	5906	1	"01002123"	"TX2 2411 2100-2 CPORT 11"	002	4	227	0.0	1	""	""	""	483
5907	5907	1	"01068094"	"TX2 TAP CHNGR OFF TAP"	068	5	223	0.0	1	""	""	""	835
5908	5908	1	"01068095"	"TX2 LTC PRESSURE RELIEF"	068	5	211	0.0	1	""	""	""	2267
5909	5909	1	"01068096"	"TX2 LTC LOSS OF POWER"	068	5	205	0.0	1	""	""	""	2224
5910	5910	1	"01001120"	"TX1 2411-1 CPORT 11"	001	3	227	0.0	1	""	""	""	970
5911	5911	1	"01001121"	"TX2 2411-2 CPORT 11"	001	3	227	0.0	1	""	""	""	483
5912	5912	1	"01001122"	"TX1 TANK NITRO HIGH PRES"	001	3	211	0.0	1	""	""	""	1092
5913	5913	1	"01001123"	"TX1 TANK NITRO LOW PRES"	001	3	210	0.0	1	""	""	""	482
5914	5914	1	"01001124"	"TX1 NITRO BOTTLE LOW PRS"	001	3	210	0.0	1	""	""	""	1146
5915	5915	1	"01001125"	"TX1 TANK PRESSURE RELIEF"	001	3	211	0.0	1	""	""	""	438
5916	5916	1	"01001126"	"TX1 TANK SUDDEN PRESSURE"	001	3	211	0.0	1	""	""	""	1093
5917	5917	1	"01001127"	"TX1 TANK LOW OIL"	001	3	210	0.0	1	""	""	""	178
5918	5918	1	"01001128"	"TX1 TANK OIL CRITT LO"	001	3	211	0.0	1	""	""	""	1954
5919	5919	1	"01001129"	"LTC1 TANK LOW OIL"	001	3	210	0.0	1	""	""	""	505
5920	5920	1	"01001130"	"LTC1 LOSS OF POWER"	001	3	205	0.0	1	""	""	""	409
5921	5921	1	"01001131"	"TX1 TAP CHNGR OFF TAP"	001	3	223	0.0	1	""	""	""	606
5922	5922	1	"01001132"	"LTC1 MOTOR HIGH TEMP"	001	3	227	0.0	1	""	""	""	2418
5923	5923	1	"01001133"	"TX1 LTC PRESSURE RELIEF"	001	3	211	0.0	1	""	""	""	727
5924	5924	1	"01001134"	"LTC1 LOCKOUT BLK'S LTC"	001	3	215	0.0	1	""	""	""	124
5925	5925	2	"01001135"	"TX1 STAGE1 FANS"	001	3	218	0.0	1	""	""	""	333
5926	5926	2	"01001136"	"TX1 STAGE2 FANS"	001	3	218	0.0	1	""	""	""	1089
5927	5927	1	"01001137"	"TX1 2411-1 CPORT 11"	001	3	227	0.0	1	""	""	""	1088
5928	5928	1	"01001138"	"TX2 TANK NITRO HIGH PRES"	001	3	211	0.0	1	""	""	""	121
5929	5929	1	"01001139"	"TX2 TANK NITRO LOW PRES"	001	3	210	0.0	1	""	""	""	503
5930	5930	1	"01001140"	"TX2 NITRO BOTTLE LOW PRS"	001	3	210	0.0	1	""	""	""	500
5931	5931	1	"01001141"	"TX2 TANK PRESSURE RELIEF"	001	3	211	0.0	1	""	""	""	122
5932	5932	1	"01001142"	"TX2 TANK SUDDEN PRESSURE"	001	3	211	0.0	1	""	""	""	975
5933	5933	1	"01001143"	"TX2 TANK LOW OIL"	001	3	210	0.0	1	""	""	""	183
5934	5934	1	"01001144"	"TX2 TANK OIL CRITT LO"	001	3	210	0.0	1	""	""	""	2581
5935	5935	1	"01001145"	"LTC2 TANK LOW OIL"	001	3	210	0.0	1	""	""	""	995
5936	5936	1	"01001146"	"LTC2 LOSS OF POWER"	001	3	205	0.0	1	""	""	""	2224
5937	5937	1	"01001147"	"TX2 TAP CHNGR OFF TAP"	001	3	223	0.0	1	""	""	""	835
5938	5938	1	"01001148"	"LTC2 MOTOR HIGH TEMP"	001	3	209	0.0	1	""	""	""	504
5939	5939	1	"01001149"	"TX2 LTC PRESSURE RELIEF"	001	3	211	0.0	1	""	""	""	2267
5940	5940	1	"01001150"	"LTC2 LOCKOUT BLK'S LTC"	001	3	215	0.0	1	""	""	""	2268
5941	5941	2	"01001151"	"TX2 STAGE1 FANS"	001	3	218	0.0	1	""	""	""	1925
5942	5942	2	"01001152"	"TX2 STAGE2 FANS"	001	3	218	0.0	1	""	""	""	1308
5943	5943	1	"01001153"	"TX2 2411-2 CPORT 11"	001	3	227	0.0	1	""	""	""	1562
5944	5944	1	"01019182"	"TX1 TANK NITRO HIGH PRES"	019	4	211	0.0	1	""	""	""	1092
5945	5945	1	"01019183"	"TX1 TANK NITRO LOW PRES"	019	4	210	0.0	1	""	""	""	482
5946	5946	1	"01019184"	"TX1 NITRO BOTTLE LOW PRS"	019	4	210	0.0	1	""	""	""	1146
5947	5947	1	"01019185"	"TX1 TANK PRESSURE RELIEF"	019	4	211	0.0	1	""	""	""	438
5948	5948	1	"01019186"	"TX1 TANK SUDDEN PRESSURE"	019	4	211	0.0	1	""	""	""	1093
5949	5949	1	"01019187"	"TX1 TANK LOW OIL"	019	4	210	0.0	1	""	""	""	178
5950	5950	1	"01019188"	"TX1 TANK OIL CRITIC LOW"	019	4	211	0.0	1	""	""	""	2582
5951	5951	1	"01019189"	"LTC1 TANK LOW OIL"	019	4	210	0.0	1	""	""	""	505
5952	5952	1	"01019190"	"LTC1 LOSS OF POWER"	019	4	205	0.0	1	""	""	""	409
5953	5953	1	"01019191"	"TX1 TAP CHNGR OFF TAP"	019	4	223	0.0	1	""	""	""	606
5954	5954	1	"01019192"	"LTC1 MOTOR HIGH TEMP"	019	4	227	0.0	1	""	""	""	2418
5955	5955	1	"01019193"	"TX1 LTC PRESSURE RELIEF"	019	4	211	0.0	1	""	""	""	727
5956	5956	1	"01019194"	"LTC1 LOCKOUT BLK'S LTC"	019	4	215	0.0	1	""	""	""	124
5957	5957	2	"01019195"	"TX1 STAGE1 FANS"	019	4	218	0.0	1	""	""	""	333
5958	5958	2	"01019196"	"TX1 STAGE2 FANS"	019	4	218	0.0	1	""	""	""	1089
5959	5959	1	"01019197"	"TX1 2411-1 CPORT 11"	019	4	227	0.0	1	""	""	""	1088
5960	5960	1	"01019198"	"TX2 TANK NITRO HIGH PRES"	019	4	211	0.0	1	""	""	""	121
5961	5961	1	"01019199"	"TX2 TANK NITRO LOW PRES"	019	4	210	0.0	1	""	""	""	503
5962	5962	1	"01019200"	"TX2 NITRO BOTTLE LOW PRS"	019	4	210	0.0	1	""	""	""	500
5963	5963	1	"01019201"	"TX2 TANK PRESSURE RELIEF"	019	4	211	0.0	1	""	""	""	122
5964	5964	1	"01019202"	"TX3 TANK PRESSURE RELIEF"	019	4	211	0.0	1	""	""	""	2583
5965	5965	1	"01019203"	"TX3 TANK SUDDEN PRESSURE"	019	4	211	0.0	1	""	""	""	2584
5966	5966	1	"01019204"	"TX3 TANK LOW OIL"	019	4	210	0.0	1	""	""	""	2129
5967	5967	1	"01019205"	"TX3 TANK HIGH OIL"	019	4	211	0.0	1	""	""	""	2585
5968	5968	1	"01019206"	"LTC3 TANK LOW OIL"	019	4	210	0.0	1	""	""	""	2586
5969	5969	1	"01019207"	"LTC3 LOSS OF POWER"	019	4	205	0.0	1	""	""	""	2587
5970	5970	1	"01019208"	"TX3 TAP CHNGR OFF TAP"	019	4	223	0.0	1	""	""	""	2588
5971	5971	1	"01019209"	"LTC3 MOTOR HIGH TEMP"	019	4	227	0.0	1	""	""	""	2589
5972	5972	1	"01019210"	"TX3 LTC PRESSURE RELIEF"	019	4	211	0.0	1	""	""	""	2590
5973	5973	1	"01019211"	"LTC3 LOCKOUT BLK'S LTC"	019	4	215	0.0	1	""	""	""	2591
5974	5974	2	"01019212"	"TX3 STAGE1 FANS"	019	4	218	0.0	1	""	""	""	2592
5975	5975	2	"01019213"	"TX3 STAGE2 FANS"	019	4	218	0.0	1	""	""	""	2593
5976	5976	1	"01019214"	"TX3 2411-3 CPORT 11"	019	4	227	0.0	1	""	""	""	2594
5977	5977	5	"02055135"	"TT PSEUDO SWITCH"	055	10	205	0.0	1	""	""	""	2595
5978	5978	5	"02055136"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2596
5979	5979	5	"02055137"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2597
5980	5980	5	"02055138"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2598
5981	5981	5	"02055139"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2599
5982	5982	5	"02055140"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2600
5983	5983	5	"02055141"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	288
5984	5984	5	"02055142"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	298
5985	5985	5	"02055143"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	115
5986	5986	5	"02055144"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	289
5987	5987	5	"02055145"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	114
5988	5988	5	"02055146"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	306
5989	5989	5	"02055147"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2601
5990	5990	5	"02055148"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2602
5991	5991	5	"02055149"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	286
5992	5992	5	"02055150"	"TT PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	297
5993	5993	5	"02070003"	"NT PSEUDO SWITCH"	070	10	204	0.0	1	""	""	""	2603
5994	5994	1	"01003025"	"WS TX 86T TRIP-COIL MON"	003	5	227	0.0	1	""	""	""	72
5995	5995	1	"01003026"	"WS TX 94T TRIP-COIL MON"	003	5	227	0.0	1	""	""	""	653
5996	5996	2	"01003027"	"WORTHINGTON K6190 CIR SW"	003	5	202	0.0	1	""	""	""	2604
5997	5997	1	"01003028"	"WS 552S C/S BYPASS SW"	003	5	216	0.0	1	""	""	""	2605
5998	5998	1	"01003029"	"WS BATT CHRG LOSS OF AC"	003	5	205	0.0	1	""	""	""	1863
5999	5999	1	"01003030"	"WS BATT CHRG DC VOLTS"	003	5	205	0.0	1	""	""	""	328
6000	6000	1	"01003031"	"WS BATT GROUND"	003	5	227	0.0	1	""	""	""	341
6001	6001	1	"01003032"	"WS BRK 1 3530 CPORT"	003	5	227	0.0	1	""	""	""	257
6002	6002	1	"01003033"	"WS BRK 2 3530 CPORT"	003	5	227	0.0	1	""	""	""	157
6003	6003	1	"01003034"	"WS BRK 3 3530 CPORT"	003	5	227	0.0	1	""	""	""	156
6004	6004	1	"01003035"	"WS BRK 4 3530 CPORT"	003	5	227	0.0	1	""	""	""	2146
6005	6005	1	"01003036"	"WS TX 2411 SELF CHECK"	003	5	227	0.0	1	""	""	""	49
6006	6006	1	"01003037"	"WS TX OIL TEMP"	003	5	209	0.0	1	""	""	""	50
6007	6007	1	"01003038"	"WS TX HOT SPOT"	003	5	209	0.0	1	""	""	""	51
6008	6008	1	"01003039"	"WS TX LOCAL REMOTE SW"	003	5	214	0.0	1	""	""	""	52
6009	6009	2	"01003040"	"WS VOLT CONTROL 1"	003	5	218	0.0	1	""	""	""	53
6010	6010	2	"01003041"	"WS VOLT CONTROL 2"	003	5	218	0.0	1	""	""	""	54
6011	6011	6	"41003001"	"WS TX LOAD TAP CHANGER"	003	5	208	1.0	1	""	238	25	63
6012	6012	3	"41003002"	"WS LTC AUTO/MAN"	003	5	221	0.0	1	""	""	""	55
6013	6013	1	"01003042"	"WS BKR 1 UNDER FREQ TRIP"	003	5	202	0.0	1	""	""	""	369
6014	6014	1	"01003043"	"WS BKR 2 UNDER FREQ TRIP"	003	5	202	0.0	1	""	""	""	370
6015	6015	1	"01003044"	"WS BKR 3 UNDER FREQ TRIP"	003	5	202	0.0	1	""	""	""	416
6016	6016	1	"01003045"	"WS BKR 4 UNDER FREQ TRIP"	003	5	202	0.0	1	""	""	""	374
6017	6017	1	"01003046"	"BRK1 LOSS OF POT FOR UF"	003	5	227	0.0	1	""	""	""	79
6018	6018	1	"01003047"	"BRK2 LOSS OF POT FOR UF"	003	5	227	0.0	1	""	""	""	251
6019	6019	1	"01003048"	"BRK3 LOSS OF POT FOR UF"	003	5	227	0.0	1	""	""	""	81
6020	6020	1	"01003049"	"BRK4 LOSS OF POT FOR UF"	003	5	227	0.0	1	""	""	""	403
6021	6021	1	"01003050"	"TX STAGE1 FANS LOSS AC"	003	5	205	0.0	1	""	""	""	432
6022	6022	1	"01003051"	"TX STAGE2 FANS LOSS AC"	003	5	205	0.0	1	""	""	""	255
6023	6023	1	"01003052"	"TX TANK NITRO HIGH PRES"	003	5	211	0.0	1	""	""	""	433
6024	6024	1	"01003053"	"TX TANK NITRO LOW PRES"	003	5	210	0.0	1	""	""	""	598
6025	6025	1	"01003054"	"TX NITRO BOTTLE LOW PRES"	003	5	210	0.0	1	""	""	""	382
6026	6026	1	"01003055"	"WS TX PRESSURE RELIEF"	003	5	211	0.0	1	""	""	""	82
6027	6027	1	"01003056"	"TX TANK LOW OIL"	003	5	210	0.0	1	""	""	""	633
6028	6028	1	"01003057"	"LTC TANK LOW OIL"	003	5	210	0.0	1	""	""	""	636
6029	6029	1	"01003058"	"TX COOLING CONTROL AC"	003	5	205	0.0	1	""	""	""	635
6030	6030	1	"01003059"	"LTC LOSS OF POWER"	003	5	227	0.0	1	""	""	""	254
6031	6031	1	"01003060"	"LTC TAP CHG.OFF TAP"	003	5	223	0.0	1	""	""	""	401
6032	6032	2	"01003061"	"TX STAGE1 FANS"	003	5	218	0.0	1	""	""	""	1143
6033	6033	2	"01003062"	"TX STAGE2 FANS"	003	5	218	0.0	1	""	""	""	158
6034	6034	1	"01003063"	"WS TX 2411 CPORT11"	003	5	227	0.0	1	""	""	""	2248
6035	6035	1	"01003064"	"WS 2411 CPORT28 MBIT"	003	5	227	0.0	1	""	""	""	410
6036	6036	2	"01003065"	"WS MOSW S6176 BL"	003	5	203	0.0	1	""	""	""	2606
6037	6037	1	"01003066"	"S6176 LOSS OF AC & DC"	003	5	227	0.0	1	""	""	""	2607
6038	6038	2	"01003067"	"WS MOSW S6175 BR"	003	5	203	0.0	1	""	""	""	2608
6039	6039	1	"01003068"	"BRK 1 351-1 SELF CHECK"	003	5	227	0.0	1	""	""	""	18
6040	6040	1	"01003069"	"BRK 2 351-2 SELF CHECK"	003	5	227	0.0	1	""	""	""	42
6041	6041	1	"01003070"	"BRK 3 351-3 SELF CHECK"	003	5	227	0.0	1	""	""	""	43
6042	6042	1	"01003071"	"BRK 4 351-4 SELF CHECK"	003	5	227	0.0	1	""	""	""	126
6043	6043	1	"01003072"	"TX 2505-1 SELF CHECK"	003	5	227	0.0	1	""	""	""	78
6044	6044	1	"01003073"	"MOSW 2505-2 SELF CHECK"	003	5	227	0.0	1	""	""	""	60
6045	6045	1	"01003074"	"HOUSE 2505-3 SELF CHECK"	003	5	227	0.0	1	""	""	""	2609
6046	6046	1	"01062066"	"TANK DGA FAULT GAS"	062	10	227	0.0	1	""	""	""	313
6047	6047	1	"01003075"	"BKR 1 3530 CPORT18 MBIT"	003	5	227	0.0	1	""	""	""	258
6048	6048	1	"01003076"	"BKR 2 3530 CPORT19 MBIT"	003	5	227	0.0	1	""	""	""	26
6049	6049	1	"01003077"	"BKR 3 3530 CPORT20 MBIT"	003	5	227	0.0	1	""	""	""	162
6050	6050	1	"01003078"	"BKR 4 3530 CPORT21 MBIT"	003	5	227	0.0	1	""	""	""	9
6051	6051	1	"01003079"	"TX 2505-1 CPORT23 MBIT"	003	5	227	0.0	1	""	""	""	1229
6052	6052	1	"01003080"	"MOSW'S 2505-2 CPORT24 MB"	003	5	227	0.0	1	""	""	""	2536
6053	6053	1	"01003081"	"HOUSE 2505-3 CPORT25 MB"	003	5	227	0.0	1	""	""	""	1236
6054	6054	1	"01010063"	"TANK DGA CALIBRATION GAS"	010	10	227	0.0	1	""	""	""	325
6055	6055	5	"02065029"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	1115
6056	6056	5	"02065030"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	2595
6057	6057	1	"01023012"	"TU 311C-2 SC BACKUP"	023	3	227	0.0	1	""	""	""	2610
6058	6058	1	"01023013"	"TU 421-2 TEST PLUG"	023	3	234	0.0	1	""	""	""	2611
6059	6059	1	"01023014"	"TU 421-1 TEST PLUG"	023	3	234	0.0	1	""	""	""	2612
6060	6060	5	"02065031"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	2613
6061	6061	1	"01003082"	"WS MAS AC LOSS"	003	5	205	0.0	1	""	""	""	220
6062	6062	2	"01023015"	"TU OCB W6205 RECLOSE REL"	023	3	205	0.0	1	""	""	""	2614
6063	6063	1	"01023016"	"TU W6205 BKR TRP-COIL M2"	023	3	227	0.0	1	""	""	""	2615
6064	6064	1	"01023017"	"TU  501 TEST PLUG"	023	3	234	0.0	1	""	""	""	2616
6065	6065	1	"01023018"	"TU W6205 BKR TRP-COIL M1"	023	3	227	0.0	1	""	""	""	2617
6066	6066	1	"01023019"	"TU 94T TRIP-COIL MON"	023	3	227	0.0	1	""	""	""	2618
6067	6067	1	"01035074"	"TX TAP CHNGR OFF TAP"	035	5	223	0.0	1	""	""	""	401
6068	6068	1	"01023020"	"TU W6205 BKR FAIL"	023	3	220	0.0	1	""	""	""	2619
6069	6069	1	"01023021"	"TU W6205 LOSS POT FOR UF"	023	3	227	0.0	1	""	""	""	2620
6070	6070	1	"01010064"	"TANK DGA CARRIER GAS"	010	10	227	0.0	1	""	""	""	315
6071	6071	2	"01003083"	"WS MOSW BLOCKING REL"	003	5	204	0.0	1	""	""	""	62
6072	6072	1	"01003084"	"MOBIL TX LOSS OF AC"	003	5	227	0.0	1	""	""	""	24
6073	6073	1	"01003085"	"MOBIL TX HOT OIL TEMP"	003	5	209	0.0	1	""	""	""	1
6074	6074	1	"01003086"	"MOBIL TX SELF CK"	003	5	227	0.0	1	""	""	""	412
6075	6075	5	"02003002"	"REGULATOR CONTROL MODE"	003	10	204	0.0	1	""	""	""	80
6076	6076	1	"01003087"	"735 METER SELF CK"	003	5	227	0.0	1	""	""	""	71
6077	6077	1	"01003088"	"3530 SELF CHECK"	003	5	227	0.0	1	""	""	""	1718
6078	6078	1	"01003089"	"CLOCK SELF CHECK"	003	5	227	0.0	1	""	""	""	1403
6079	6079	1	"01003090"	"WS LBI 3L12S"	003	5	216	0.0	1	""	""	""	2621
6080	6080	1	"01026019"	"311C TEST PLUG-PRIMARY"	026	6	227	0.0	1	""	""	""	2139
6081	6081	1	"01026020"	"311A TEST PLUG-BACKUP"	026	6	227	0.0	1	""	""	""	2072
6082	6082	1	"01062067"	"SN TX 2411 2100-1 CP 11"	062	3	227	0.0	1	""	""	""	863
6083	6083	1	"01062068"	"TX STAGE1 FANS LOSS AC"	062	3	205	0.0	1	""	""	""	432
6084	6084	1	"01062069"	"TX STAGE 2 FANS LOSS AC"	062	3	205	0.0	1	""	""	""	255
6085	6085	1	"01062070"	"TX TANK NITRO HIGH PR"	062	1	211	0.0	1	""	""	""	433
6086	6086	1	"01062071"	"TX TANK NITRO LOW PR"	062	1	210	0.0	1	""	""	""	598
6087	6087	1	"01062072"	"TX BOTTLE NITRO LOW PR"	062	1	210	0.0	1	""	""	""	2622
6088	6088	1	"01062073"	"SN TX PRESSURE RELIEF"	062	3	211	0.0	1	""	""	""	82
6089	6089	1	"01062074"	"SN LTC LOSS OF POWER"	062	3	205	0.0	1	""	""	""	254
6090	6090	1	"01062075"	"TX TANK LOW OIL"	062	3	210	0.0	1	""	""	""	633
6091	6091	1	"01062076"	"LTC TANK LOW OIL"	062	3	210	0.0	1	""	""	""	636
6092	6092	1	"01062077"	"TX COOLING CONTROL AC"	062	3	205	0.0	1	""	""	""	635
6093	6093	1	"01062078"	"SN LTC TAP CHG.OFF TAP"	062	3	223	0.0	1	""	""	""	401
6094	6094	2	"01062079"	"SN TX STAGE1 FANS"	062	3	218	0.0	1	""	""	""	1143
6095	6095	2	"01062080"	"SN TX STAGE 2 FANS"	062	3	218	0.0	1	""	""	""	158
6096	6096	1	"01062081"	"SN TX 2411 2032 CP 11"	062	3	227	0.0	1	""	""	""	12
6097	6097	1	"01062082"	"2407-1 GPS CLOCK SELF CK"	062	3	227	0.0	1	""	""	""	1403
6098	6098	8	"12038035"	"PSEUDO SWITCH"	038	10	216	0.0	1	""	""	""	2623
6099	6099	1	"01008066"	"MOBIL TX HOT OIL TEMP"	008	7	227	0.0	1	""	""	""	1
6100	6100	1	"01008067"	"MOBIL TX SELF CK"	008	7	227	0.0	1	""	""	""	412
6101	6101	1	"01008068"	"3530 SELF CHECK"	008	7	227	0.0	1	""	""	""	1718
6102	6102	1	"01040055"	"MN TX 2411 CPORT11"	040	6	227	0.0	1	""	""	""	863
6103	6103	1	"01040056"	"TX TANK NITRO HIGH PR"	040	6	211	0.0	1	""	""	""	433
6104	6104	1	"01040057"	"TX TANK NITRO LOW PR"	040	6	210	0.0	1	""	""	""	598
6105	6105	1	"01040058"	"TX NITRO BOTTLE LOW PR"	040	6	210	0.0	1	""	""	""	1952
6106	6106	1	"01040059"	"TX TANK PRESSURE RELIEF"	040	6	211	0.0	1	""	""	""	82
6107	6107	1	"01040060"	"TX TANK SUDDEN PRESSURE"	040	6	211	0.0	1	""	""	""	296
6108	6108	1	"01040061"	"TX TANK LOW OIL"	040	6	210	0.0	1	""	""	""	633
6109	6109	1	"01040062"	"TX TANK HIGH OIL"	040	6	211	0.0	1	""	""	""	11
6110	6110	1	"01040063"	"LTC TANK LOW OIL"	040	6	210	0.0	1	""	""	""	636
6111	6111	1	"01040064"	"LTC LOSS OF POWER"	040	6	227	0.0	1	""	""	""	254
6112	6112	1	"01040065"	"LTC TAP CHG.OFF TAP"	040	6	223	0.0	1	""	""	""	401
6113	6113	1	"01040066"	"LTC MOTOR HIGH TEMP"	040	6	209	0.0	1	""	""	""	2269
6114	6114	1	"01040067"	"LTC PRESSURE RELIEF"	040	6	211	0.0	1	""	""	""	131
6115	6115	1	"01040068"	"LTC LOCKOUT, BLK'S LTC"	040	6	222	0.0	1	""	""	""	2138
6116	6116	2	"01040069"	"MN TX STAGE1 FANS"	040	6	218	0.0	1	""	""	""	1143
6117	6117	2	"01040070"	"MN TX STAGE2 FANS"	040	6	218	0.0	1	""	""	""	158
6118	6118	1	"01040071"	"MN TX 2411 2032 CP 11"	040	6	227	0.0	1	""	""	""	12
6119	6119	1	"01040072"	"MOBILE TX LOSS OF AC"	040	6	227	0.0	1	""	""	""	24
6120	6120	1	"01040073"	"MOBILE TX HOT OIL TEMP"	040	6	209	0.0	1	""	""	""	1
6121	6121	1	"01040074"	"MOBILE TX SELF CK"	040	6	227	0.0	1	""	""	""	412
6122	6122	1	"01061018"	"ECC COMP ROOM BACK DOOR"	061	12	216	0.0	1	""	""	""	2624
6123	6123	1	"01028117"	"TX1 OIL TEMP"	028	6	209	0.0	1	""	""	""	179
6124	6124	2	"01035075"	"TX STAGE1 FANS"	035	5	218	0.0	1	""	""	""	1143
6125	6125	2	"01035076"	"TX STAGE2 FANS"	035	5	218	0.0	1	""	""	""	158
6126	6126	1	"01061019"	"SERVER ROOM TEMP ALARM"	061	12	209	0.0	1	""	""	""	2625
6127	6127	1	"01070071"	"TX 2411-1 2100 CPORT11"	070	5	227	0.0	1	""	""	""	1198
6128	6128	1	"01070072"	"DIFF RELAY DISABLE"	070	5	227	0.0	1	""	""	""	2
6129	6129	8	"12028015"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2626
6130	6130	1	"01070073"	"TX TANK LOW OIL"	070	5	210	0.0	1	""	""	""	633
6131	6131	1	"01070074"	"TX COOLING CONTROL AC"	070	5	205	0.0	1	""	""	""	635
6132	6132	1	"01070075"	"LTC TANK LOW OIL"	070	5	210	0.0	1	""	""	""	636
6133	6133	1	"01070076"	"LTC LOSS OF POWER"	070	5	227	0.0	1	""	""	""	254
6134	6134	1	"01070077"	"LTC TAP CHG.OFF TAP"	070	5	223	0.0	1	""	""	""	401
6135	6135	2	"01070078"	"TX STAGE1 FANS"	070	5	218	0.0	1	""	""	""	1143
6136	6136	2	"01070079"	"TX STAGE2 FANS"	070	5	218	0.0	1	""	""	""	158
6137	6137	1	"01070080"	"TX 2411-1 2032 CPORT11"	070	5	227	0.0	1	""	""	""	12
6138	6138	1	"01070081"	"MOBIL TX LOSS OF AC"	070	5	227	0.0	1	""	""	""	24
6139	6139	1	"01070082"	"MOBIL TX HOT OIL TEMP"	070	5	209	0.0	1	""	""	""	1
6140	6140	1	"01070083"	"MOBIL TX SELF CK"	070	5	227	0.0	1	""	""	""	412
6141	6141	1	"01056069"	"DIFF RELAY DISABLE"	056	5	227	0.0	1	""	""	""	2
6142	6142	1	"01059069"	"TX1 TANK NITRO HIGH PRES"	059	5	211	0.0	1	""	""	""	1092
6143	6143	1	"01059070"	"TX1 TANK NITRO LOW PRES"	059	5	210	0.0	1	""	""	""	482
6144	6144	1	"01059071"	"TX1 NITRO BOTTLE LOW PRE"	059	5	210	0.0	1	""	""	""	1146
6145	6145	1	"01059072"	"TX1 TANK PRESSURE RELIEF"	059	5	211	0.0	1	""	""	""	438
6146	6146	1	"01059073"	"TX1 TANK SUDDEN PRESSURE"	059	5	211	0.0	1	""	""	""	1093
6147	6147	1	"01059074"	"TX1 TANK LOW OIL"	059	5	210	0.0	1	""	""	""	178
6148	6148	1	"01059075"	"TX1 TANK HIGH OIL"	059	5	211	0.0	1	""	""	""	2313
6149	6149	1	"01059076"	"LTC1 TANK LOW OIL"	059	5	210	0.0	1	""	""	""	505
6150	6150	1	"01059077"	"LTC1 LOSS OF POWER"	059	5	227	0.0	1	""	""	""	409
6151	6151	1	"01059078"	"LTC1 TAP CHG.OFF TAP"	059	5	223	0.0	1	""	""	""	606
6152	6152	1	"01059079"	"LTC1 MOTOR HIGH TEMP"	059	5	209	0.0	1	""	""	""	2418
6153	6153	1	"01059080"	"LTC1 PRESSURE RELIEF"	059	5	211	0.0	1	""	""	""	727
6154	6154	1	"01059081"	"LTC1 LOCKOUT, BLK'S LTC"	059	5	222	0.0	1	""	""	""	124
6155	6155	2	"01059082"	"FA TX1 STAGE1 FANS"	059	5	218	0.0	1	""	""	""	333
6156	6156	2	"01059083"	"FA TX1 STAGE2 FANS"	059	5	218	0.0	1	""	""	""	1089
6157	6157	1	"01059084"	"TX1 2411 2032 CPORT11"	059	5	227	0.0	1	""	""	""	12
6158	6158	1	"01059085"	"TX2 TANK NITRO HIGH PRES"	059	5	211	0.0	1	""	""	""	121
6159	6159	1	"01059086"	"TX2 TANK NITRO LOW PRES"	059	5	210	0.0	1	""	""	""	503
6160	6160	1	"01059087"	"TX2 NITRO BOTTLE LOW PRE"	059	5	210	0.0	1	""	""	""	500
6161	6161	1	"01059088"	"TX2 TANK PRESSURE RELIEF"	059	5	211	0.0	1	""	""	""	122
6162	6162	1	"01059089"	"TX2 TANK SUDDEN PRESSURE"	059	5	211	0.0	1	""	""	""	975
6163	6163	1	"01059090"	"TX2 TANK LOW OIL"	059	5	210	0.0	1	""	""	""	183
6164	6164	1	"01059091"	"TX2 TANK HIGH OIL"	059	5	211	0.0	1	""	""	""	1618
6165	6165	1	"01059092"	"LTC2 TANK LOW OIL"	059	5	210	0.0	1	""	""	""	995
6166	6166	1	"01059093"	"LTC2 LOSS OF POWER"	059	5	227	0.0	1	""	""	""	2224
6167	6167	1	"01059094"	"LTC2 TAP CHG.OFF TAP"	059	5	223	0.0	1	""	""	""	835
6168	6168	1	"01059095"	"LTC2 MOTOR HIGH TEMP"	059	5	209	0.0	1	""	""	""	504
6169	6169	1	"01059096"	"LTC2 PRESSURE RELIEF"	059	5	211	0.0	1	""	""	""	2267
6170	6170	1	"01059097"	"LTC2 LOCKOUT, BLK'S LTC"	059	5	222	0.0	1	""	""	""	2268
6171	6171	2	"01059098"	"FA TX2 STAGE1 FANS"	059	5	218	0.0	1	""	""	""	1925
6172	6172	2	"01059099"	"FA TX2 STAGE2 FANS"	059	5	218	0.0	1	""	""	""	1308
6173	6173	1	"01059100"	"TX2 2411-2 2032 CPORT12"	059	5	227	0.0	1	""	""	""	405
6174	6174	2	"01042068"	"TX STAGE1 FANS"	042	7	218	0.0	1	""	""	""	1143
6175	6175	1	"01028118"	"TX2 CPORT28 MB"	028	6	227	0.0	1	""	""	""	410
6176	6176	1	"01039086"	"BN BKR 4 BKR FAIL"	039	3	220	0.0	1	""	""	""	85
6177	6177	1	"01028119"	"BATT TEMP 2505-7 CP33 MB"	028	6	227	0.0	1	""	""	""	2627
6178	6178	1	"01071120"	"DIFF RELAY DISABLE"	071	3	227	0.0	1	""	""	""	2
6179	6179	1	"01042069"	"LTC MOTOR HIGH TEMP"	042	7	209	0.0	1	""	""	""	2269
6180	6180	1	"01020061"	"DIFF RELAY DISABLE"	020	7	206	0.0	1	""	""	""	2
6181	6181	8	"12043019"	"PSEUDO SWITCH"	043	10	216	0.0	1	""	""	""	2628
6182	6182	1	"01009069"	"TX TANK LOW OIL"	009	7	210	0.0	1	""	""	""	633
6183	6183	1	"01009070"	"TX TANK HIGH OIL"	009	7	211	0.0	1	""	""	""	11
6184	6184	1	"01009071"	"LTC TANK LOW OIL"	009	7	210	0.0	1	""	""	""	636
6185	6185	1	"01009072"	"LTC LOSS OF POWER"	009	7	205	0.0	1	""	""	""	254
6186	6186	1	"01009073"	"TX TAP CHNGR OFF TAP"	009	7	223	0.0	1	""	""	""	401
6187	6187	1	"01009074"	"LTC MOTOR HIGH TEMP"	009	7	209	0.0	1	""	""	""	2269
6188	6188	1	"01009075"	"LTC PRESSURE RELIEF"	009	7	211	0.0	1	""	""	""	131
6189	6189	1	"01009076"	"LTC LOCKOUT, BLKS LTC"	009	7	222	0.0	1	""	""	""	2138
6190	6190	2	"01009077"	"TX STAGE1 FANS"	009	7	218	0.0	1	""	""	""	1143
6191	6191	2	"01009078"	"TX STAGE2 FANS"	009	7	218	0.0	1	""	""	""	158
6192	6192	1	"01009079"	"TX 2411 2032 CPORT 11"	009	7	227	0.0	1	""	""	""	12
6193	6193	1	"01009080"	"MOBIL TX LOSS OF AC"	009	7	227	0.0	1	""	""	""	24
6194	6194	1	"01009081"	"MOBIL TX HOT OIL TEMP"	009	7	209	0.0	1	""	""	""	1
6195	6195	1	"01009082"	"MOBIL TX SELF CK"	009	7	227	0.0	1	""	""	""	412
6196	6196	1	"01038015"	"BKR 1 LOCAL REMOTE SW"	038	1	214	0.0	1	""	""	""	17
6197	6197	2	"01038016"	"KH BKR 2"	038	1	202	0.0	1	""	""	""	35
6198	6198	2	"01038017"	"KH BKR 2 RCL"	038	1	205	0.0	1	""	""	""	36
6199	6199	2	"01038018"	"BKR 2 GRND TRIP BLK"	038	1	222	0.0	1	""	""	""	37
6200	6200	1	"01038019"	"BKR 2 LOCAL REMOTE SW"	038	1	214	0.0	1	""	""	""	38
6201	6201	2	"01038020"	"KH BKR 3"	038	1	202	0.0	1	""	""	""	39
6202	6202	2	"01038021"	"KH BKR 3 RCL"	038	1	205	0.0	1	""	""	""	40
6203	6203	2	"01038022"	"BKR 3 GRND TRIP BLK"	038	1	222	0.0	1	""	""	""	41
6204	6204	1	"01038023"	"BKR 3 LOCAL REMOTE SW"	038	1	214	0.0	1	""	""	""	8
6205	6205	2	"01038024"	"KH BKR 4"	038	1	202	0.0	1	""	""	""	239
6206	6206	2	"01038025"	"KH BKR 4 RCL"	038	1	205	0.0	1	""	""	""	299
6207	6207	2	"01038026"	"BKR 4 GRND TRIP BLK"	038	1	222	0.0	1	""	""	""	74
6208	6208	1	"01038027"	"BKR 4 LOCAL REMOTE SW"	038	1	214	0.0	1	""	""	""	7
6209	6209	1	"01038028"	"TX1 2411-1 SELF CHECK"	038	1	227	0.0	1	""	""	""	624
6210	6210	1	"01038029"	"TX1 OIL TEMP"	038	1	209	0.0	1	""	""	""	179
6211	6211	1	"01038030"	"TX1 HOT SPOT"	038	1	209	0.0	1	""	""	""	177
6212	6212	1	"01038031"	"TX1 LOC/REM SW"	038	1	214	0.0	1	""	""	""	501
6213	6213	2	"01038032"	"TX1 VOLT CONT REL 1"	038	1	218	0.0	1	""	""	""	626
6214	6214	2	"01038033"	"TX1 VOLT CONT REL 2"	038	1	218	0.0	1	""	""	""	627
6215	6215	3	"41038001"	"TX1 LTC AUTO/MAN"	038	1	221	0.0	1	""	""	""	213
6216	6216	6	"41038002"	"TX1 LOAD TAP CHANGER"	038	1	208	1.0	1	""	238	25	259
6217	6217	1	"01038034"	"TX2 2411-2 SELF CHECK"	038	1	227	0.0	1	""	""	""	628
6218	6218	1	"01038035"	"TX2 OIL TEMP"	038	1	209	0.0	1	""	""	""	184
6219	6219	1	"01038036"	"TX2 HOT SPOT"	038	1	209	0.0	1	""	""	""	182
6220	6220	8	"12028016"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2629
6221	6221	2	"01038037"	"TX2 VOLT CONT REL 1"	038	1	218	0.0	1	""	""	""	393
6222	6222	2	"01038038"	"TX2 VOLT CONT REL 2"	038	1	218	0.0	1	""	""	""	420
6223	6223	3	"41038003"	"TX2 LTC AUTO/MAN"	038	1	221	0.0	1	""	""	""	214
6224	6224	6	"41038004"	"TX2 LOAD TAP CHANGER"	038	1	208	1.0	1	""	238	25	260
6225	6225	1	"01038039"	"LTC2 FILTER"	038	1	227	0.0	1	""	""	""	1722
6226	6226	2	"01038040"	"KH 3W12 L/S TIE BKR"	038	1	202	1.0	1	""	""	""	2487
6227	6227	1	"01038041"	"3530 RTAC SELF CHECK"	038	1	227	0.0	1	""	""	""	1718
6228	6228	1	"01038042"	"SECI 230 SOUTH BKR"	038	1	202	0.0	1	""	""	""	2630
6229	6229	1	"01038043"	"SECI K8030 LOC/REMOTE SW"	038	1	214	0.0	1	""	""	""	2631
6230	6230	1	"01038044"	"SECI K8030 RECL"	038	1	205	0.0	1	""	""	""	2632
6231	6231	1	"01062083"	"DIFF RELAY DISABLE"	062	3	206	0.0	1	""	""	""	2
6232	6232	1	"01038045"	"SECI K8030 SUMMARY"	038	1	227	0.0	1	""	""	""	2495
6233	6233	1	"01038046"	"SECI K8030 POWER FAIL"	038	1	227	0.0	1	""	""	""	2496
6234	6234	1	"01038047"	"KH BKR 1 UNDER FREQ TRIP"	038	1	202	0.0	1	""	""	""	369
6235	6235	1	"01038048"	"KH BKR 2 UNDER FREQ TRIP"	038	1	202	0.0	1	""	""	""	370
6236	6236	1	"01038049"	"KH BKR 3 UNDER FREQ TRIP"	038	1	202	0.0	1	""	""	""	416
6237	6237	1	"01038050"	"A517 UNDER FREQ TRIP"	038	1	202	0.0	1	""	""	""	2633
6238	6238	1	"01038051"	"BKR 1 LOSS OF POT FOR UF"	038	1	227	0.0	1	""	""	""	79
6239	6239	1	"01038052"	"BKR 2 LOSS OF POT FOR UF"	038	1	227	0.0	1	""	""	""	251
6240	6240	1	"01038053"	"BKR 3 LOSS OF POT FOR UF"	038	1	227	0.0	1	""	""	""	81
6241	6241	1	"01038054"	"A517 LOSS OF POT FOR UF"	038	1	227	0.0	1	""	""	""	2634
6242	6242	2	"01038055"	"TX1 LBI S3L12"	038	1	216	0.0	1	""	""	""	2405
6243	6243	2	"01038056"	"TX2 LBI S3L22"	038	1	216	0.0	1	""	""	""	2635
6244	6244	1	"01038057"	"BKR 1 351 SELF CHECK"	038	1	227	0.0	1	""	""	""	18
6245	6245	1	"01038058"	"BKR 2 351 SELF CHECK"	038	1	227	0.0	1	""	""	""	42
6246	6246	1	"01038059"	"BKR 3 351 SELF CHECK"	038	1	227	0.0	1	""	""	""	43
6247	6247	1	"01038060"	"BKR 4 351 SELF CHECK"	038	1	227	0.0	1	""	""	""	126
6248	6248	1	"01038061"	"W3210 TIE-BKR 351 SELF C"	038	1	227	0.0	1	""	""	""	2486
6249	6249	1	"01038062"	"TX1 2505-1 SELF CHECK"	038	1	227	0.0	1	""	""	""	969
6250	6250	1	"01038063"	"TX2 2505-2 SELF CHECK"	038	1	227	0.0	1	""	""	""	1794
6251	6251	1	"01038064"	"BKR A517 SELF CHECK"	038	1	227	0.0	1	""	""	""	2636
6252	6252	1	"01038065"	"G13 2411-3 SELF CHECK"	038	1	227	0.0	1	""	""	""	2637
6253	6253	1	"01038066"	"813 SECI TX1 230KV DISC"	038	1	216	0.0	1	""	""	""	2638
6254	6254	1	"01038067"	"812 SECI TX2 230KV DISC"	038	1	216	0.0	1	""	""	""	2639
6255	6255	1	"01038068"	"K8027 HIGH SIDE TIE SW"	038	1	216	0.0	1	""	""	""	2640
6256	6256	1	"01038069"	"KH BATT CHGR (SECI)"	038	1	205	0.0	1	""	""	""	174
6257	6257	1	"01038070"	"MAS LOSS OF AC"	038	1	205	0.0	1	""	""	""	220
6258	6258	1	"01038071"	"BKR 1 2100 CPORT"	038	1	227	0.0	1	""	""	""	16
6259	6259	1	"01038072"	"BKR 2 2100 CPORT"	038	1	227	0.0	1	""	""	""	44
6260	6260	1	"01038073"	"BKR 3 2100 CPORT"	038	1	227	0.0	1	""	""	""	45
6261	6261	1	"01038074"	"BKR 4 2100 CPORT"	038	1	227	0.0	1	""	""	""	417
6262	6262	1	"01038075"	"BKR A517 351-S CPORT6"	038	1	227	0.0	1	""	""	""	394
6263	6263	1	"01038076"	"G13 2411-3 CPORT7"	038	1	227	0.0	1	""	""	""	880
6264	6264	1	"01038077"	"W3210 TIE-BKR CPORT8"	038	1	227	0.0	1	""	""	""	1147
6265	6265	1	"01038078"	"TX1 2411-1 2100 CPORT10"	038	1	227	0.0	1	""	""	""	2641
6266	6266	1	"01038079"	"TX2 2411-2 2100 CPORT11"	038	1	227	0.0	1	""	""	""	863
6267	6267	1	"01038080"	"TX1 2505-1 2100 CPORT12"	038	1	227	0.0	1	""	""	""	862
6268	6268	1	"01038081"	"TX2 2505-2 2100 CPORT13"	038	1	227	0.0	1	""	""	""	3
6269	6269	1	"01038082"	"2505-3 YB 2100 CPORT14"	038	1	227	0.0	1	""	""	""	2642
6270	6270	1	"01042070"	"DIFF RELAY DISABLE"	042	7	206	0.0	1	""	""	""	2
6271	6271	1	"01012078"	"DIFF RELAY DISABLE"	012	4	206	0.0	1	""	""	""	2
6272	6272	1	"01038083"	"2505-4 MAS/BC CPORT15"	038	1	227	0.0	1	""	""	""	1106
6273	6273	1	"01038084"	"KH LOC/REM SW"	038	1	214	0.0	1	""	""	""	66
6274	6274	1	"01038085"	"CEC 2100 SELF CHECK"	038	1	227	0.0	1	""	""	""	70
6275	6275	1	"01038086"	"KH TX1 DIFF LOCKOUT"	038	1	215	0.0	1	""	""	""	196
6276	6276	1	"01038087"	"SECI TX1 H/S BUS LOCKOUT"	038	1	215	0.0	1	""	""	""	193
6277	6277	1	"01038088"	"SECI TX1 L/S BUS LOCKOUT"	038	1	215	0.0	1	""	""	""	2500
6278	6278	1	"01038089"	"KH TX2 DIFF LOCKOUT"	038	1	215	0.0	1	""	""	""	195
6279	6279	1	"01038090"	"SECI TX2 H/S BUS LOCKOUT"	038	1	215	0.0	1	""	""	""	194
6280	6280	1	"01038091"	"SECI TX2 L/S BUS LOCKOUT"	038	1	215	0.0	1	""	""	""	2501
6281	6281	1	"01038092"	"SECI XFER TRIP FROM RV"	038	1	215	0.0	1	""	""	""	2643
6282	6282	1	"01038093"	"TX1 735 METER SELF CHECK"	038	1	227	0.0	1	""	""	""	920
6283	6283	1	"01038094"	"TX2 735 METER SELF CHECK"	038	1	227	0.0	1	""	""	""	978
6284	6284	1	"01038095"	"CLOCK SELF CHECK"	038	1	227	0.0	1	""	""	""	1403
6285	6285	1	"01038096"	"YARD BOX 2505-3 SELF CK"	038	1	227	0.0	1	""	""	""	5
6286	6286	1	"01038097"	"2505-4 MAS/BC SELF CHECK"	038	1	227	0.0	1	""	""	""	2609
6287	6287	1	"01038098"	"SECI 230 NORTH BKR"	038	1	202	0.0	1	""	""	""	2644
6288	6288	1	"01038099"	"SECI K8010 LOC/REMOTE SW"	038	1	214	0.0	1	""	""	""	2645
6289	6289	1	"01038100"	"SECI K8010 RECL"	038	1	205	0.0	1	""	""	""	2646
6290	6290	1	"01038101"	"SECI K8010 SUMMARY"	038	1	227	0.0	1	""	""	""	2491
6291	6291	1	"01038102"	"SECI K8010 POWER FAIL"	038	1	227	0.0	1	""	""	""	2492
6292	6292	1	"01038103"	"SECI 230 MID BKR"	038	1	202	0.0	1	""	""	""	2647
6293	6293	1	"01038104"	"SECI K8020 LOC/REMOTE SW"	038	1	214	0.0	1	""	""	""	2648
6294	6294	1	"01038105"	"SECI K8020 RECL"	038	1	205	0.0	1	""	""	""	2649
6295	6295	1	"01038106"	"SECI K8020 SUMMARY"	038	1	227	0.0	1	""	""	""	2493
6296	6296	1	"01038107"	"SECI K8020 POWER FAIL"	038	1	227	0.0	1	""	""	""	2494
6297	6297	1	"01038108"	"BKR 1 3530 CPORT"	038	1	227	0.0	1	""	""	""	257
6298	6298	1	"01006084"	"DIFF RELAY DISABLE"	006	5	206	0.0	1	""	""	""	2
6299	6299	1	"01012079"	"LA 1 BKR FAIL"	012	4	220	0.0	1	""	""	""	159
6300	6300	1	"01042071"	"LY BKR 5 UNDER FREQ TRIP"	042	7	202	0.0	1	""	""	""	1931
6301	6301	1	"01039087"	"BN BKR 3 BKR FAIL"	039	3	220	0.0	1	""	""	""	160
6302	6302	1	"01038109"	"BKR 2 3530 CPORT"	038	1	227	0.0	1	""	""	""	157
6303	6303	1	"01038110"	"BKR 3 3530 CPORT"	038	1	227	0.0	1	""	""	""	156
6304	6304	1	"01038111"	"BKR 4 3530 CPORT"	038	1	227	0.0	1	""	""	""	2146
6305	6305	1	"01038112"	"A517 3530 CPORT6"	038	1	227	0.0	1	""	""	""	2650
6306	6306	1	"01038113"	"G13 2411-3 3530 CPORT7"	038	1	227	0.0	1	""	""	""	2651
6307	6307	1	"01038114"	"TIE-BKR 3530 CPORT8"	038	1	227	0.0	1	""	""	""	2652
6308	6308	1	"01038115"	"TX1 2411-1 3530 CPORT10"	038	1	227	0.0	1	""	""	""	2653
6309	6309	1	"01038116"	"TX2 2411-2 3530 CPORT11"	038	1	227	0.0	1	""	""	""	2248
6310	6310	2	"01038117"	"BKR 4 ARC FLASH NON-RECL"	038	1	204	0.0	1	""	""	""	2654
6311	6311	1	"01038118"	"BKR A517 LOCAL REMOTE SW"	038	1	214	0.0	1	""	""	""	2655
6312	6312	2	"01038119"	"LINE BKR A517"	038	1	202	0.0	1	""	""	""	2656
6313	6313	2	"01038120"	"LINE BKR A517 RECL REL"	038	1	205	0.0	1	""	""	""	2657
6314	6314	2	"01038121"	"BKR A517 GND TRIP BLK"	038	1	222	0.0	1	""	""	""	2658
6315	6315	1	"01038122"	"TX1 STAGE1 FANS LOSS AC"	038	1	205	0.0	1	""	""	""	1090
6316	6316	1	"01038123"	"TX1 STAGE2 FANS LOSS AC"	038	1	205	0.0	1	""	""	""	1091
6317	6317	1	"01038124"	"TX1 TANK NITRO HIGH PRES"	038	1	211	0.0	1	""	""	""	1092
6318	6318	1	"01038125"	"TX1 TANK NITRO LOW PRES"	038	1	210	0.0	1	""	""	""	482
6319	6319	1	"01038126"	"TX1 NITRO BOTTLE LOW PRS"	038	1	210	0.0	1	""	""	""	1146
6320	6320	1	"01038127"	"TX1 TANK PRESSURE RELIEF"	038	1	211	0.0	1	""	""	""	1909
6321	6321	1	"01038128"	"TX1 SUDDEN PRESSURE"	038	1	211	0.0	1	""	""	""	176
6322	6322	1	"01038129"	"TX1 TANK LOW OIL"	038	1	210	0.0	1	""	""	""	178
6323	6323	1	"01038130"	"TX1 TANK HIGH OIL"	038	1	211	0.0	1	""	""	""	2313
6324	6324	1	"01038131"	"TX1 LTC TANK LOW OIL"	038	1	210	0.0	1	""	""	""	505
6325	6325	1	"01038132"	"TX1 LTC LOSS OF POWER"	038	1	227	0.0	1	""	""	""	409
6326	6326	1	"01038133"	"LTC1 TAP CHG.OFF TAP"	038	1	223	0.0	1	""	""	""	606
6327	6327	1	"01038134"	"LTC1 MOTOR HIGH TEMP"	038	1	209	0.0	1	""	""	""	2418
6328	6328	1	"01038135"	"LTC1 PRESSURE RELIEF"	038	1	211	0.0	1	""	""	""	2659
6329	6329	1	"01038136"	"LTC1 LOCKOUT, BLK'S LTC"	038	1	222	0.0	1	""	""	""	124
6330	6330	1	"01038137"	"TX2 STAGE1&2 FAN LOSS AC"	038	1	205	0.0	1	""	""	""	2660
6331	6331	1	"01038138"	"TX2 TANK NITRO HIGH PRES"	038	1	211	0.0	1	""	""	""	121
6332	6332	1	"01038139"	"TX2 TANK NITRO LOW PRES"	038	1	210	0.0	1	""	""	""	503
6333	6333	1	"01038140"	"TX2 NITRO BOTTLE LOW PRS"	038	1	210	0.0	1	""	""	""	500
6334	6334	1	"01038141"	"TX2 TANK PRESSURE RELIEF"	038	1	211	0.0	1	""	""	""	122
6335	6335	1	"01038142"	"TX2 SUDDEN PRESSURE"	038	1	211	0.0	1	""	""	""	181
6336	6336	1	"01038143"	"TX2 TANK LOW OIL"	038	1	210	0.0	1	""	""	""	183
6337	6337	1	"01038144"	"TX2 LTC TANK LOW OIL"	038	1	210	0.0	1	""	""	""	995
6338	6338	1	"01038145"	"TX2 LTC LOSS OF POWER"	038	1	227	0.0	1	""	""	""	2224
6339	6339	1	"01038146"	"LTC2 TAP CHG.OFF TAP"	038	1	223	0.0	1	""	""	""	835
6340	6340	1	"01038147"	"LTC2 PRESSURE RELIEF"	038	1	211	0.0	1	""	""	""	2661
6341	6341	2	"01038148"	"TX2 STAGE1 FANS"	038	1	218	0.0	1	""	""	""	1925
6342	6342	2	"01038149"	"TX2 STAGE2 FANS"	038	1	218	0.0	1	""	""	""	1308
6343	6343	2	"01038150"	"TX1 STAGE1 FANS"	038	1	218	0.0	1	""	""	""	333
6344	6344	2	"01038151"	"TX1 STAGE2 FANS"	038	1	218	0.0	1	""	""	""	1089
6345	6345	1	"01038152"	"KH GEN 13 480V BKR"	038	1	202	0.0	1	""	""	""	2662
6346	6346	1	"01038153"	"3225S GEN 13 LBI"	038	1	216	0.0	1	""	""	""	2663
6347	6347	1	"01038154"	"GEN 13 ENG FAIL TRIP"	038	1	227	0.0	1	""	""	""	2664
6348	6348	1	"01038155"	"GEN 13 LO OIL"	038	1	210	0.0	1	""	""	""	2665
6349	6349	1	"01038156"	"GEN 13 PROCESSOR FAILED"	038	1	227	0.0	1	""	""	""	2666
6350	6350	1	"01038157"	"GEN 13 FAILED TO TRNSFER"	038	1	227	0.0	1	""	""	""	2667
6351	6351	1	"01071121"	"TX1 2411-5 2100 CPORT15"	071	3	227	0.0	1	""	""	""	1106
6352	6352	1	"01071122"	"STAGE 1&2 FANS LOSS AC"	071	3	205	0.0	1	""	""	""	2294
6353	6353	1	"01071123"	"TX TANK NITRO HIGH PR"	071	3	211	0.0	1	""	""	""	433
6354	6354	1	"01072065"	"MOBILE TX HIGH SIDE SW"	072	7	216	0.0	1	""	""	""	2668
6355	6355	1	"01042072"	"TX NITRO BOTTLE LOW PRS"	042	7	210	0.0	1	""	""	""	382
6356	6356	1	"01071124"	"TX TANK PRESSURE RELIEF"	071	3	211	0.0	1	""	""	""	82
6357	6357	1	"01042073"	"TX TANK PRESSURE RELIEF"	042	7	211	0.0	1	""	""	""	82
6358	6358	1	"01071125"	"TX NITRO BOTTLE LOW PRES"	071	3	210	0.0	1	""	""	""	382
6359	6359	1	"01071126"	"TX TANK LOW OIL"	071	3	210	0.0	1	""	""	""	633
6360	6360	1	"01071127"	"LTC TANK LOW OIL"	071	3	210	0.0	1	""	""	""	636
6361	6361	1	"01042074"	"TX TANK SUDDEN PRESSURE"	042	7	211	0.0	1	""	""	""	296
6362	6362	1	"01071128"	"LTC TAP CHG. OFF TAP"	071	3	223	0.0	1	""	""	""	401
6363	6363	2	"01071129"	"TX STAGE1 FANS"	071	3	218	0.0	1	""	""	""	1143
6364	6364	2	"01071130"	"TX STAGE2 FANS"	071	3	218	0.0	1	""	""	""	158
6365	6365	1	"01071131"	"TX 2411 2032 CPORT 15"	071	3	227	0.0	1	""	""	""	2520
6366	6366	1	"01038158"	"GEN 13 COOLANT TEMP"	038	1	209	0.0	1	""	""	""	2669
6367	6367	1	"01038159"	"GEN 13 LO OIL PRESSURE"	038	1	210	0.0	1	""	""	""	2670
6368	6368	1	"01038160"	"GEN 13 OVER CRANK FAULT"	038	1	227	0.0	1	""	""	""	2671
6369	6369	1	"01038161"	"GEN 13 OVER SPEED FAULT"	038	1	227	0.0	1	""	""	""	2672
6370	6370	1	"01038162"	"GEN EMCP DIANOSTIC SC"	038	1	227	0.0	1	""	""	""	2673
6371	6371	1	"01038163"	"GEN 13 NOT IN AUTO"	038	1	221	0.0	1	""	""	""	2674
6372	6372	1	"01038164"	"GEN 13 NON-CRIT"	038	1	227	0.0	1	""	""	""	2675
6373	6373	1	"01038165"	"GEN 13 SUMMARY NON-CRIT"	038	1	227	0.0	1	""	""	""	2676
6374	6374	1	"01038166"	"GEN13 MAIN TANK LOW FUEL"	038	1	210	0.0	1	""	""	""	2677
6375	6375	1	"01038167"	"GEN 13 86T LOCKOUT"	038	1	215	0.0	1	""	""	""	2678
6376	6376	1	"01068097"	"TX2 734 METER SELF CHECK"	068	5	227	0.0	1	""	""	""	978
6377	6377	5	"02038010"	"GEN 13 MAX LOAD TRACK"	038	1	205	0.0	1	""	""	""	2679
6378	6378	5	"02038011"	"GEN 13 STANDBY START"	038	1	205	0.0	1	""	""	""	2680
6379	6379	5	"02038012"	"GEN 13 STOP"	038	1	205	0.0	1	""	""	""	2681
6380	6380	1	"01012080"	"LA MOSW S6106 SYS/LOCREM"	012	4	227	0.0	1	""	""	""	2682
6381	6381	2	"01001154"	"DI BKR 7 GRND TRIP"	001	3	222	0.0	1	""	""	""	1657
6382	6382	1	"01042075"	"TX 2411 2100 CPORT11"	042	7	227	0.0	1	""	""	""	863
6383	6383	1	"01042076"	"TX TAP CHNGR OFF TAP"	042	7	223	0.0	1	""	""	""	401
6384	6384	1	"01071132"	"MOBIL TX LOSS OF AC"	071	10	227	0.0	1	""	""	""	24
6385	6385	1	"01071133"	"MOBIL TX HOT OIL TEMP"	071	10	227	0.0	1	""	""	""	1
6386	6386	1	"01071134"	"MOBIL TX SELF CK"	071	10	227	0.0	1	""	""	""	412
6387	6387	1	"01028120"	"REG B NO CONTROL K1"	028	6	218	0.0	1	""	""	""	245
6388	6388	8	"12056020"	"PSEUDO SWITCH"	056	10	216	0.0	1	""	""	""	2683
6389	6389	1	"01071135"	"WO TX HOT OIL TEMP"	071	3	227	0.0	1	""	""	""	50
6390	6390	1	"01028121"	"3539 SELF CHECK"	028	6	227	0.0	1	""	""	""	1718
6391	6391	1	"01052019"	"S6171 LOSS OF AC & DC"	052	4	227	0.0	1	""	""	""	2684
6392	6392	2	"01022096"	"BKR 2 ARC FLASH NON-RECL"	022	4	204	0.0	1	""	""	""	2685
6393	6393	2	"01033079"	"BKR 2 ARC FLASH NON-RECL"	033	3	204	0.0	1	""	""	""	2685
6394	6394	2	"01033080"	"MX LBI S3L11"	033	1	216	0.0	1	""	""	""	1689
6395	6395	2	"01067115"	"BKR 6 ARC FLASH NON-RECL"	067	4	204	0.0	1	""	""	""	1130
6396	6396	2	"01016112"	"BKR 4 ARC FLASH NON-RECL"	016	4	204	0.0	1	""	""	""	2654
6397	6397	1	"01072066"	"DIFF RELAY DISABLE"	072	7	227	0.0	1	""	""	""	2
6398	6398	2	"01058021"	"STEP 1 LOAD MAN RESP"	058	2	219	0.0	1	""	""	""	2686
6399	6399	2	"01058022"	"STEP 2 LOAD MAN RESP"	058	2	219	0.0	1	""	""	""	2687
6400	6400	1	"01058023"	"SB 6W131 BRK TO GC"	058	2	202	0.0	1	""	""	""	2688
6401	6401	1	"01058024"	"SB 6W212 MID BRK"	058	2	202	0.0	1	""	""	""	2689
6402	6402	1	"01058025"	"SB 6W266 BKR TO RS"	058	2	202	0.0	1	""	""	""	2690
6403	6403	2	"01058026"	"DI MOSW S641"	058	2	203	0.0	1	""	""	""	2691
6404	6404	2	"01058027"	"DI MOSW FLAG"	058	2	201	0.0	1	""	""	""	2692
6405	6405	5	"02058001"	"FAST SCAN"	058	10	226	0.0	1	""	""	""	2693
6406	6406	1	"01058028"	"STEP 1 LOAD MAN"	058	12	218	0.0	1	""	""	""	2694
6407	6407	1	"01058029"	"STEP 2 LOAD MAN"	058	2	218	0.0	1	""	""	""	2695
6408	6408	1	"01058030"	"STEP 3 LOAD MAN"	058	2	218	0.0	1	""	""	""	2696
6409	6409	1	"01058031"	"STEP 4 LOAD MAN"	058	2	218	0.0	1	""	""	""	2697
6410	6410	1	"01058032"	"STEP 5 LOAD MAN"	058	2	218	0.0	1	""	""	""	2698
6411	6411	1	"01058033"	"STEP 6 LOAD MAN"	058	2	218	0.0	1	""	""	""	2699
6412	6412	1	"01058034"	"STEP 7 LOAD MAN"	058	2	218	0.0	1	""	""	""	2700
6413	6413	1	"01058035"	"STEP 8 LOAD MAN"	058	2	218	0.0	1	""	""	""	2701
6414	6414	1	"01058036"	"STEP 9 LOAD MAN"	058	2	218	0.0	1	""	""	""	2702
6415	6415	1	"01058037"	"STEP 10 LOAD MAN"	058	2	218	0.0	1	""	""	""	2703
6416	6416	1	"01058038"	"REQ LD MGT ALL SYS"	058	2	218	0.0	1	""	""	""	2704
6417	6417	1	"01058039"	"REQ LD MGT DEF SYS"	058	2	218	0.0	1	""	""	""	2705
6418	6418	1	"01058040"	"REQ LD MGT FPL SYS"	058	2	218	0.0	1	""	""	""	2706
6419	6419	1	"01058041"	"REQ LD MGT DS SYS"	058	2	218	0.0	1	""	""	""	2707
6420	6420	1	"01058042"	"REQ RUN DEF GENERATORS"	058	2	218	0.0	1	""	""	""	2708
6421	6421	1	"01058043"	"REQ RUN FPL GENERATORS"	058	2	218	0.0	1	""	""	""	2709
6422	6422	2	"01058044"	"BC TX1 115KV MOSW 6GB40"	058	2	202	0.0	1	""	""	""	187
6423	6423	2	"01058045"	"BC TX2 115KV MOSW 6GB41"	058	2	202	0.0	1	""	""	""	188
6424	6424	2	"01058046"	"BC TX3 115KV MOSW 6GB42"	058	2	202	0.0	1	""	""	""	2122
6425	6425	2	"01058047"	"BC MIDDLEBURG 115KV BKR"	058	2	202	0.0	1	""	""	""	170
6426	6426	2	"01058048"	"BC 6W43 115KV TIE BKR"	058	2	202	0.0	1	""	""	""	171
6427	6427	2	"01058049"	"BC LK ASBURY 115KV BKR"	058	2	202	0.0	1	""	""	""	168
6428	6428	2	"01058050"	"BC RIDGEWOOD 115KV BKR"	058	2	202	0.0	1	""	""	""	34
6429	6429	2	"01058051"	"BC DRS INLET 115KV BKR"	058	2	202	0.0	1	""	""	""	2045
6430	6430	2	"01058052"	"BC DBL BRANCH 115KV BKR"	058	2	202	0.0	1	""	""	""	169
6431	6431	2	"01058053"	"BLACK CREEK DOOR"	058	2	203	0.0	1	""	""	""	76
6432	6432	1	"01061020"	"GV TOWER BEAM"	061	12	227	0.0	1	""	""	""	2710
6433	6433	1	"01061021"	"GV TOWER BEAM TAMPER"	061	12	227	0.0	1	""	""	""	2711
6434	6434	1	"01061022"	"GV TOWER BEAM LOW BATT"	061	12	210	0.0	1	""	""	""	2712
6435	6435	2	"01058054"	"KH TX1 TANK HIGH OIL"	058	2	211	0.0	1	""	""	""	2713
6436	6436	1	"01061023"	"GV TOWER BEAM LOSS A/C"	061	12	227	0.0	1	""	""	""	2714
6437	6437	1	"01061024"	"GV TOWER BEAM SYS BATT"	061	12	210	0.0	1	""	""	""	2715
6438	6438	2	"01061025"	"OPS/ENG ALL DOOR LK/UNLK"	061	12	216	1.0	1	""	""	""	2716
6439	6439	1	"01058055"	"SB 230 BKR TO DUVAL"	058	2	202	0.0	1	""	""	""	2717
6440	6440	1	"01058056"	"SB 230 BKR TO SECI PLANT"	058	2	202	0.0	1	""	""	""	2718
6441	6441	1	"01058057"	"SB 230 MID BKR"	058	2	202	0.0	1	""	""	""	2719
6442	6442	1	"01058058"	"REQ RUN DS GENERATORS"	058	2	218	0.0	1	""	""	""	2720
6443	6443	2	"01058059"	"LD MGT ALL SYS SHED"	058	2	219	0.0	1	""	""	""	2721
6444	6444	2	"01058060"	"LD MGT DEF SYS SHED"	058	2	219	0.0	1	""	""	""	2722
6445	6445	2	"01058061"	"LD MGT FPL SYS SHED"	058	2	219	0.0	1	""	""	""	2723
6446	6446	2	"01058062"	"LD MGT DS SYS SHED"	058	2	219	0.0	1	""	""	""	2724
6447	6447	2	"01058063"	"DEF GENERATORS SHED"	058	2	219	0.0	1	""	""	""	2725
6448	6448	2	"01058064"	"FPL GENERATORS SHED"	058	2	219	0.0	1	""	""	""	2726
6449	6449	2	"01058065"	"DS GENERATORS SHED"	058	2	219	0.0	1	""	""	""	2727
6450	6450	1	"01038168"	"BKR 3 BREAKER FAIL"	038	1	220	0.0	1	""	""	""	160
6451	6451	1	"01038169"	"BKR 4 BREAKER FAIL"	038	1	220	0.0	1	""	""	""	85
6452	6452	1	"01038170"	"3W12 TIE BREAKER FAIL"	038	1	220	0.0	1	""	""	""	2728
6453	6453	1	"01031182"	"BKR 5 BREAKER FAIL"	031	1	220	0.0	1	""	""	""	383
6454	6454	1	"01031183"	"BKR 6 BREAKER FAIL"	031	1	220	0.0	1	""	""	""	466
6455	6455	1	"01031184"	"BKR 7 BREAKER FAIL"	031	1	220	0.0	1	""	""	""	314
6456	6456	1	"01031185"	"TIE 3W12 BKR FAIL"	031	1	220	0.0	1	""	""	""	2728
6457	6457	1	"01059101"	"FA DIFF RELAY DISABLE"	059	7	206	0.0	1	""	""	""	2
6458	6458	1	"01060073"	"DIFF RELAY DISABLE"	060	6	206	0.0	1	""	""	""	2
6459	6459	5	"02028004"	"REGULATOR CONTROL MODE"	028	10	204	0.0	1	""	""	""	80
6460	6460	8	"12028017"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2729
6461	6461	8	"12028018"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2730
6462	6462	8	"12028019"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2731
6463	6463	8	"12028020"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2732
6464	6464	8	"12028021"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2733
6465	6465	8	"12028022"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2734
6466	6466	8	"12028023"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2735
6467	6467	8	"12028024"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2736
6468	6468	8	"12028025"	"PSEUDO SWITCH"	028	10	216	0.0	1	""	""	""	2737
6469	6469	5	"02031011"	"705875D04,05,06"	031	10	216	0.0	1	""	""	""	2738
6470	6470	5	"02031012"	"705875D01,02,03"	031	10	216	0.0	1	""	""	""	2739
6471	6471	8	"12010028"	"PSEUDO SWITCH"	010	10	216	0.0	1	""	""	""	2740
6472	6472	8	"12062016"	"PSEUDO SWITCH"	062	10	216	0.0	1	""	""	""	2741
6473	6473	1	"01028122"	"W32 BKR FAIL"	028	6	201	0.0	1	""	""	""	2742
6474	6474	1	"01028123"	"BKR 1000 BKR FAIL"	028	6	201	0.0	1	""	""	""	2743
6475	6475	1	"01028124"	"BKR 1001 BKR FAIL"	028	6	201	0.0	1	""	""	""	2744
6476	6476	1	"01015086"	"MOSW S636 GENERAL"	015	4	227	0.0	1	""	""	""	2745
6477	6477	1	"01019215"	"FI TX1 735 MET CPORT8"	019	4	227	0.0	1	""	""	""	1885
6478	6478	1	"01019216"	"FI TX2 735 MET CPORT8"	019	4	227	0.0	1	""	""	""	22
6479	6479	1	"01019217"	"FI TX3 735 MET CPORT8"	019	4	227	0.0	1	""	""	""	2746
6480	6480	1	"01067116"	"WE TX1 735 MET CPORT8"	067	4	227	0.0	1	""	""	""	1885
6481	6481	1	"01067117"	"WE TX2 735 MET CPORT8"	067	4	227	0.0	1	""	""	""	22
6482	6482	1	"01016113"	"TX 734 METER CPORT13"	016	4	227	0.0	1	""	""	""	2747
6483	6483	1	"01036118"	"RD TX1 735 MET CPORT8"	036	4	227	0.0	1	""	""	""	1885
6484	6484	1	"01036119"	"RD TX2 735 MET CPORT8"	036	4	227	0.0	1	""	""	""	22
6485	6485	1	"01040075"	"TX 734 METER CPORT13"	040	6	227	0.0	1	""	""	""	2747
6486	6486	1	"01030065"	"TX 734 METER CPORT8"	030	7	227	0.0	1	""	""	""	2747
6487	6487	1	"01042077"	"TX 734 METER CPORT8"	042	7	227	0.0	1	""	""	""	2747
6488	6488	1	"01009083"	"TX 734 METER CPORT8"	009	7	227	0.0	1	""	""	""	2747
6489	6489	1	"01060074"	"TX 734 METER CPORT8"	060	6	227	0.0	1	""	""	""	2747
6490	6490	1	"01062084"	"TX 734 METER CPORT8"	062	3	227	0.0	1	""	""	""	2747
6491	6491	1	"01033081"	"TX 735 METER CPORT8"	033	3	227	0.0	1	""	""	""	2747
6492	6492	1	"01011129"	"MI TX1 734 MET CPORT8"	011	3	227	0.0	1	""	""	""	1885
6493	6493	1	"01011130"	"MI TX2 735 MET CPORT8"	011	3	227	0.0	1	""	""	""	22
6494	6494	1	"01012081"	"TX 735 METER CPORT8"	012	4	227	0.0	1	""	""	""	2747
6495	6495	1	"01001155"	"DI TX1 734 MET CPORT8"	001	3	227	0.0	1	""	""	""	1885
6496	6496	1	"01001156"	"DI TX2 734 MET CPORT8"	001	3	227	0.0	1	""	""	""	22
6497	6497	1	"01014209"	"DB TX1 734 MET CPORT8"	014	3	227	0.0	1	""	""	""	1885
6498	6498	1	"01014210"	"DB TX2 734 MET CPORT8"	014	3	227	0.0	1	""	""	""	22
6499	6499	1	"01014211"	"DB TX3 734 MET CPORT8"	014	3	227	0.0	1	""	""	""	2746
6500	6500	1	"01029081"	"TX 734 METER CPORT8"	029	5	227	0.0	1	""	""	""	2747
6501	6501	1	"01003091"	"TX 735 METER CPORT8"	003	5	227	0.0	1	""	""	""	2747
6502	6502	1	"01070084"	"TX 735 METER CPORT8"	070	5	227	0.0	1	""	""	""	2747
6503	6503	1	"01006085"	"TX 734 METER CPORT8"	006	5	227	0.0	1	""	""	""	2747
6504	6504	1	"01039088"	"TX 734 METER CPORT8"	039	3	227	0.0	1	""	""	""	2747
6505	6505	1	"01025067"	"TX 734 METER CPORT8"	025	5	227	0.0	1	""	""	""	2747
6506	6506	1	"01021101"	"TX 734 METER CPORT8"	021	5	227	0.0	1	""	""	""	2747
6507	6507	1	"01035077"	"TX 734 METER CPORT8"	035	5	227	0.0	1	""	""	""	2747
6508	6508	1	"01059102"	"TX 734 METER CPORT8"	059	5	227	0.0	1	""	""	""	2747
6509	6509	1	"01068098"	"HL TX1 734 MET CPORT8"	068	5	227	0.0	1	""	""	""	1885
6510	6510	1	"01068099"	"HL TX2 734 MET CPORT8"	068	5	227	0.0	1	""	""	""	22
6511	6511	1	"01017135"	"AL TX1 734 MET CPORT8"	017	5	227	0.0	1	""	""	""	1885
6512	6512	1	"01017136"	"AL TX2 734 MET CPORT8"	017	5	227	0.0	1	""	""	""	22
6513	6513	1	"01071136"	"TX 734 METER CPORT8"	071	3	227	0.0	1	""	""	""	2747
6514	6514	1	"01072067"	"TX 734 METER CPORT8"	072	7	227	0.0	1	""	""	""	2747
6515	6515	1	"01008069"	"TX 734 METER CPORT8"	008	7	227	0.0	1	""	""	""	2747
6516	6516	1	"01020062"	"TX 734 METER CPORT8"	020	7	227	0.0	1	""	""	""	2747
6517	6517	1	"01043074"	"TX 734 METER CPORT8"	043	7	227	0.0	1	""	""	""	2747
6518	6518	1	"01056070"	"TX 734 METER CPORT8"	056	7	227	0.0	1	""	""	""	2747
6519	6519	1	"01022097"	"TX 735 METER 2100 CP8"	022	4	227	0.0	1	""	""	""	2747
6520	6520	1	"01031186"	"RV TX1 734 MET CPORT12"	031	6	227	0.0	1	""	""	""	1885
6521	6521	1	"01031187"	"RV TX2 734 MET CPORT13"	031	6	227	0.0	1	""	""	""	22
6522	6522	1	"01028125"	"TX 734 METER CPORT10"	028	6	227	0.0	1	""	""	""	2747
6523	6523	1	"01032075"	"TX 735 METER CPORT12"	032	6	227	0.0	1	""	""	""	2747
6524	6524	1	"01041089"	"TX 734 METER CPORT8"	041	6	227	0.0	1	""	""	""	2747
6525	6525	1	"01038171"	"KH TX1 735 MET CPORT12"	038	1	227	0.0	1	""	""	""	1885
6526	6526	1	"01038172"	"KH TX2 735 MET CPORT13"	038	1	227	0.0	1	""	""	""	22
6527	6527	2	"01016114"	"BKR 5 ARC FLASH NON-RECL"	016	4	204	0.0	1	""	""	""	2748
6528	6528	2	"01016115"	"BKR 6 ARC FLASH NON-RECL"	016	4	204	0.0	1	""	""	""	1130
6529	6529	2	"01003092"	"BKR 2 ARC FLASH NON-RECL"	003	5	204	0.0	1	""	""	""	2685
6530	6530	1	"01017137"	"TX1 2411-11 CPORT"	017	5	227	0.0	1	""	""	""	970
6531	6531	1	"01017138"	"TX2 2411-11 CPORT"	017	5	227	0.0	1	""	""	""	483
6532	6532	1	"01038173"	"MOBILE TX GENERAL"	038	1	227	0.0	1	""	""	""	2749
6533	6533	8	"12038036"	"PSEUDO SWITCH"	038	10	216	0.0	1	""	""	""	2750
6534	6534	8	"12041017"	"PSEUDO SWITCH"	041	10	216	0.0	1	""	""	""	2751
6535	6535	1	"01052020"	"S6171 SY FAIL HI MOT AMP"	052	4	209	0.0	1	""	""	""	2752
6536	6536	2	"01017139"	"BKR 1 ARC FLASH NON-RECL"	017	5	204	0.0	1	""	""	""	2753
6537	6537	1	"01036120"	"RD S644 LRS/SYS FAIL"	036	4	227	0.0	1	""	""	""	2754
6538	6538	1	"01036121"	"RD S645 LRS/SYS FAIL"	036	4	227	0.0	1	""	""	""	2755
6539	6539	1	"01036122"	"RD MOSW S645 LOSS DC"	036	4	227	0.0	1	""	""	""	2756
6540	6540	1	"01036123"	"RD MOSW S644 LOSS DC"	036	4	227	0.0	1	""	""	""	2757
6541	6541	1	"01049036"	"BKR 2 351-2 SLF CHK"	049	6	227	0.0	1	""	""	""	42
6542	6542	1	"01049037"	"TX1 94T-1 TRIP-COIL MON"	049	6	227	0.0	1	""	""	""	2758
6543	6543	1	"01049038"	"632S HS BYPASS"	049	6	216	0.0	1	""	""	""	2759
6544	6544	1	"01049039"	"TX1 LBI OPEN"	049	6	216	0.0	1	""	""	""	2760
6545	6545	2	"01049040"	"FR VOLT CONTROL 1"	049	6	218	0.0	1	""	""	""	626
6546	6546	2	"01049041"	"FR VOLT CONTROL 2"	049	6	218	0.0	1	""	""	""	627
6547	6547	3	"41049001"	"FR LTC AUTO/MAN"	049	6	221	0.0	1	""	""	""	55
6548	6548	1	"01049042"	"FR BKR 1 UNDER FREQ TRIP"	049	6	202	0.0	1	""	""	""	369
6549	6549	1	"01049043"	"FR BKR 2 UNDER FREQ TRIP"	049	6	202	0.0	1	""	""	""	370
6550	6550	1	"01049044"	"FR BKR 3 UNDER FREQ TRIP"	049	6	202	0.0	1	""	""	""	416
6551	6551	1	"01049045"	"FR BKR 4 UNDER FREQ TRIP"	049	6	202	0.0	1	""	""	""	374
6552	6552	1	"01049046"	"BKR 1 LOSS OF POT FOR UF"	049	6	227	0.0	1	""	""	""	79
6553	6553	1	"01049047"	"BKR 2 LOSS OF POT FOR UF"	049	6	227	0.0	1	""	""	""	251
6554	6554	1	"01049048"	"BKR 3 LOSS OF POT FOR UF"	049	6	227	0.0	1	""	""	""	81
6555	6555	1	"01049049"	"BKR 4 LOSS OF POT FOR UF"	049	6	227	0.0	1	""	""	""	403
6556	6556	1	"01049050"	"TX STAGE1 FANS LOSS AC"	049	6	205	0.0	1	""	""	""	432
6557	6557	1	"01049051"	"TX STAGE2 FANS LOSS AC"	049	6	205	0.0	1	""	""	""	255
6558	6558	1	"01049052"	"TX1 TANK NITRO HIGH PRES"	049	6	211	0.0	1	""	""	""	433
6559	6559	1	"01049053"	"TX1 TANK NITRO LOW PRES"	049	6	210	0.0	1	""	""	""	598
6560	6560	8	"12001044"	"PSEUDO SWITCH"	001	10	216	0.0	1	""	""	""	2761
6561	6561	8	"12001045"	"PSEUDO SWITCH"	001	10	205	0.0	1	""	""	""	2762
6562	6562	1	"01001157"	"BKR 1 FAIL"	001	3	220	0.0	1	""	""	""	159
6563	6563	1	"01049054"	"TX NITRO BOTTLE LOW PRES"	049	6	210	0.0	1	""	""	""	382
6564	6564	1	"01049055"	"FR TX1 PRESSURE RELIEF"	049	6	211	0.0	1	""	""	""	82
6565	6565	1	"01049056"	"TX TANK LOW OIL"	049	6	210	0.0	1	""	""	""	633
6566	6566	1	"01049057"	"TX COOLING CONTROL AC"	049	6	205	0.0	1	""	""	""	493
6567	6567	1	"01049058"	"LTC TANK LOW OIL"	049	6	210	0.0	1	""	""	""	636
6568	6568	1	"01049059"	"LTC LOSS OF POWER"	049	6	227	0.0	1	""	""	""	254
6569	6569	1	"01049060"	"LTC TAP CHG.OFF TAP"	049	6	223	0.0	1	""	""	""	401
6570	6570	2	"01049061"	"TX STAGE1 FANS"	049	6	218	0.0	1	""	""	""	1143
6571	6571	2	"01049062"	"TX STAGE2 FANS"	049	6	218	0.0	1	""	""	""	158
6572	6572	1	"01049063"	"FR 2411 CPORT11"	049	6	227	0.0	1	""	""	""	2248
6573	6573	1	"01049064"	"FR 2411 CPORT28 MBIT"	049	6	227	0.0	1	""	""	""	410
6574	6574	1	"01049065"	"TX1 734 MTR  CPORT8"	049	6	227	0.0	1	""	""	""	2763
6575	6575	1	"01049066"	"FR BKR 1 3530 CPORT1"	049	6	227	0.0	1	""	""	""	257
6576	6576	1	"01049067"	"FR BKR 2 CPORT 19 MBIT"	049	6	227	0.0	1	""	""	""	2764
6577	6577	1	"01049068"	"TX1 2505-1 CP23 MBIT"	049	6	227	0.0	1	""	""	""	2765
6578	6578	5	"02065032"	"FR 35CP3"	065	10	218	0.0	1	""	""	""	2766
6579	6579	5	"02065033"	"FR 35CP4"	065	10	218	0.0	1	""	""	""	2767
6580	6580	1	"01049069"	"BKR 3 CP18 MBIT 3530-2"	049	6	227	0.0	1	""	""	""	2768
6581	6581	1	"01049070"	"BKR 4 CP19 MBIT 3530-2"	049	6	227	0.0	1	""	""	""	2769
6582	6582	1	"01049071"	"TX2 2505-2 CP23 MBIT"	049	6	227	0.0	1	""	""	""	2770
6583	6583	1	"01049072"	"TB CP21 MBIT 3530-2"	049	6	227	0.0	1	""	""	""	2771
6584	6584	1	"01049073"	"REG A 2431 CPORT 11"	049	6	227	0.0	1	""	""	""	2772
6585	6585	1	"01049074"	"REG B 2431 CPORT 12"	049	6	227	0.0	1	""	""	""	2773
6586	6586	1	"01049075"	"REG C 2431 CPORT 13"	049	6	227	0.0	1	""	""	""	2774
6587	6587	1	"01049076"	"TX2 86T LOCK-OUT RELAY"	049	6	215	0.0	1	""	""	""	195
6588	6588	1	"01049077"	"TX2 387-2 DIFF SELF CHK"	049	6	227	0.0	1	""	""	""	2775
6589	6589	1	"01049078"	"TX2 501-2 SELF CHK"	049	6	227	0.0	1	""	""	""	2776
6590	6590	1	"01049079"	"TX2 734-2 MTR SELF CHK"	049	6	227	0.0	1	""	""	""	978
6591	6591	1	"01049080"	"BKR 3 351-3 SLF CHK"	049	6	227	0.0	1	""	""	""	43
6592	6592	1	"01049081"	"BKR 4 351-4 SLF CHK"	049	6	227	0.0	1	""	""	""	126
6593	6593	1	"01049082"	"TX2 86T-2 TRIP-COIL MON"	049	6	215	0.0	1	""	""	""	2777
6594	6594	1	"01049083"	"TX2 94T-2 TRIP-COIL MON"	049	6	227	0.0	1	""	""	""	2778
6595	6595	2	"01049084"	"FR TX2 C/S DONT P/U LOAD"	049	6	202	0.0	1	""	""	""	2779
6596	6596	1	"01049085"	"TX2 PRESSURE RELIEF"	049	6	211	0.0	1	""	""	""	1963
6597	6597	1	"01049086"	"TX2 LOW OIL"	049	6	210	0.0	1	""	""	""	183
6598	6598	1	"01049087"	"TX2 HOT SPOT"	049	6	209	0.0	1	""	""	""	182
6599	6599	1	"01049088"	"2505-2 REGS YARD BOX SC"	049	6	227	0.0	1	""	""	""	1845
6600	6600	1	"01049089"	"TX2 LBI OPEN"	049	6	216	0.0	1	""	""	""	2780
6601	6601	1	"01049090"	"TIE BKR SELF CHECK"	049	6	227	0.0	1	""	""	""	941
6602	6602	2	"01049091"	"REG A VOLT CONTROL K1"	049	6	218	0.0	1	""	""	""	1148
6603	6603	2	"01049092"	"REG A VOLT CONTROL K2"	049	6	218	0.0	1	""	""	""	1149
6604	6604	1	"01049093"	"REG B VR NO CONTROL K1"	049	6	218	0.0	1	""	""	""	245
6605	6605	1	"01049094"	"REG B VR NO CONTROL K2"	049	6	218	0.0	1	""	""	""	462
6606	6606	1	"01049095"	"REG C VR NO CONTROL K1"	049	6	218	0.0	1	""	""	""	883
6607	6607	1	"01049096"	"REG C VR NO CONTROL K2"	049	6	218	0.0	1	""	""	""	436
6608	6608	1	"01049097"	"REG A LOC/REM SW"	049	6	214	0.0	1	""	""	""	395
6609	6609	3	"41049002"	"REG A AUTO/MANUAL"	049	6	221	0.0	1	""	""	""	1430
6610	6610	1	"01049098"	"REG B LOC/REM SW"	049	6	214	0.0	1	""	""	""	1230
6611	6611	3	"41049003"	"REG B AUTO/MANUAL"	049	6	221	0.0	1	""	""	""	1153
6612	6612	1	"01049099"	"REG C LOC/REM SW"	049	6	214	0.0	1	""	""	""	1846
6613	6613	3	"41049004"	"REG C AUTO/MANUAL"	049	6	221	0.0	1	""	""	""	1714
6614	6614	1	"01049100"	"REG A 2431-1 SLF CHK"	049	6	227	0.0	1	""	""	""	1158
6615	6615	1	"01049101"	"REG B 2431-2 SLF CHK"	049	6	227	0.0	1	""	""	""	404
6616	6616	1	"01049102"	"REG C 2431-3 SLF CHK"	049	6	227	0.0	1	""	""	""	32
6617	6617	2	"01049103"	"BUS TIE BREAKER"	049	6	202	0.0	1	""	""	""	2781
6618	6618	1	"01049104"	"BKR 1 FAIL"	049	6	220	0.0	1	""	""	""	159
6619	6619	1	"01049105"	"BKR 2 FAIL"	049	6	220	0.0	1	""	""	""	10
6620	6620	1	"01049106"	"BKR 3 FAIL"	049	6	220	0.0	1	""	""	""	160
6621	6621	1	"01049107"	"BKR 4 FAIL"	049	6	220	0.0	1	""	""	""	85
6622	6622	6	"41049005"	"TX1 LOAD TAP CHANGER"	049	6	208	1.0	1	""	238	25	63
6623	6623	1	"01001158"	"TIE BKR FAIL"	001	3	220	0.0	1	""	""	""	2782
6624	6624	1	"01001159"	"TIE BKR CPORT5"	001	3	227	0.0	1	""	""	""	309
6625	6625	6	"41049006"	"FR REG A VOLT CONTROL"	049	6	208	0.0	1	""	238	25	155
6626	6626	6	"41049007"	"FR REG B VOLT CONTROL"	049	6	208	0.0	1	""	238	25	1429
6627	6627	6	"41049008"	"FR REG C VOLT CONTROL"	049	6	208	0.0	1	""	238	25	437
6628	6628	1	"01015087"	"BW TX 501 SELF CHECK"	015	4	227	0.0	1	""	""	""	69
6629	6629	1	"01001160"	"BKR 2 FAIL"	001	3	201	0.0	1	""	""	""	10
6630	6630	1	"01001161"	"BKR 3 FAIL"	001	3	201	0.0	1	""	""	""	160
6631	6631	1	"01001162"	"BKR 4 FAIL"	001	3	201	0.0	1	""	""	""	85
6632	6632	1	"01001163"	"BKR 5 FAIL"	001	3	201	0.0	1	""	""	""	383
6633	6633	1	"01001164"	"BKR 6 FAIL"	001	3	201	0.0	1	""	""	""	466
6634	6634	1	"01022098"	"GC 735 METER SELF CHECK"	022	4	227	0.0	1	""	""	""	71
6635	6635	1	"01049108"	"FRANCIS TX1 LKOUT RELAY"	049	6	215	0.0	1	""	""	""	196
6636	6636	1	"01028126"	"GP 1001 ARC FLASH TRIP"	028	6	202	0.0	1	""	""	""	2783
6637	6637	8	"12001046"	"PSEUDO SWITCH"	001	10	216	0.0	1	""	""	""	2784
6638	6638	8	"12001047"	"PSEUDO SWITCH"	001	10	216	0.0	1	""	""	""	2785
6639	6639	1	"01068100"	"TX1 387E-1 SELF CHECK"	068	5	227	0.0	1	""	""	""	119
6640	6640	1	"01031188"	"SECI 230 EAST DISC SW"	031	6	216	0.0	1	""	""	""	2786
6641	6641	1	"01031189"	"RV MOBILE C/S"	031	6	216	0.0	1	""	""	""	2787
6642	6642	1	"01031190"	"SECI R8240 SUMMARY"	031	6	227	0.0	1	""	""	""	2788
6643	6643	1	"01031191"	"SECI TX1 HS BUS DIFF SC"	031	6	227	0.0	1	""	""	""	2439
6644	6644	1	"01031192"	"SECI TX2 HS BUS DIFF SC"	031	6	227	0.0	1	""	""	""	1634
6645	6645	1	"01031193"	"SECI MOBILE TX 86T L/O"	031	6	215	0.0	1	""	""	""	2789
6646	6646	1	"01031194"	"SECI R8040 MID BKR"	031	6	202	0.0	1	""	""	""	2790
6647	6647	1	"01031195"	"SECI R8040 SUMMARY"	031	6	227	0.0	1	""	""	""	2791
6648	6648	1	"01031196"	"SECI R8040 BKR FAIL"	031	6	227	0.0	1	""	""	""	2792
6649	6649	1	"01031197"	"SECI 230 WEST DISC SW"	031	6	216	0.0	1	""	""	""	2793
6650	6650	1	"01031198"	"SECI C/S R8240 FAIL"	031	6	227	0.0	1	""	""	""	2794
6651	6651	1	"01031199"	"RV BKR 1 LOCKOUT"	031	6	215	0.0	1	""	""	""	457
6652	6652	1	"01049109"	"TIE BKR W3735 FAIL"	049	6	220	0.0	1	""	""	""	2795
6653	6653	1	"01049110"	"MOBILE TX LOSS OF AC"	049	6	227	0.0	1	""	""	""	24
6654	6654	1	"01049111"	"MOBILE TX HOT OIL TEMP"	049	6	209	0.0	1	""	""	""	1
6655	6655	1	"01049112"	"MOBILE TX SELF CK"	049	6	227	0.0	1	""	""	""	412
6656	6656	1	"01049113"	"TX1 3530-1 SELF CHECK"	049	6	227	0.0	1	""	""	""	2796
6657	6657	8	"12071028"	"PSEUDO SWITCH"	071	10	216	0.0	1	""	""	""	2797
6658	6658	8	"12071029"	"PSEUDO SWITCH"	071	10	216	0.0	1	""	""	""	2798
6659	6659	8	"12071030"	"PSEUDO SWITCH"	071	10	216	0.0	1	""	""	""	2799
6660	6660	8	"12055025"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2800
6661	6661	8	"12055026"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2801
6662	6662	8	"12055027"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2802
6663	6663	8	"12055028"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2803
6664	6664	8	"12055029"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2804
6665	6665	8	"12055030"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2805
6666	6666	8	"12055031"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2806
6667	6667	8	"12055032"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2807
6668	6668	8	"12055033"	"PSEUDO SWITCH"	055	10	216	0.0	1	""	""	""	2808
6669	6669	1	"01006086"	"W514 LOW GAS TRIP BLK'D"	006	5	210	0.0	1	""	""	""	2809
6670	6670	8	"12012021"	"PSEUDO SWITCH"	012	10	216	0.0	1	""	""	""	2810
6671	6671	1	"01012082"	"MOBILE TX LOSS OF AC"	012	4	205	0.0	1	""	""	""	24
6672	6672	1	"01012083"	"MOBILE TX OIL TEMP"	012	4	209	0.0	1	""	""	""	1
6673	6673	1	"01012084"	"MOBIL TX SELF CK"	012	4	227	0.0	1	""	""	""	412
6674	6674	8	"12067044"	"PSEUDO SWITCH"	067	10	216	0.0	1	""	""	""	2811
6675	6675	8	"12067045"	"PSEUDO SWITCH"	067	10	216	0.0	1	""	""	""	2812
6676	6676	8	"12067046"	"PSEUDO SWITCH"	067	10	216	0.0	1	""	""	""	2813
6677	6677	1	"01049114"	"TX2 734 MTR CPORT8"	049	6	227	0.0	1	""	""	""	2814
6678	6678	5	"02049003"	"REGULATOR CONTROL MODE"	049	10	204	0.0	1	""	""	""	144
6679	6679	1	"01056071"	"RADIO CABINET DOOR"	056	6	216	0.0	1	""	""	""	2519
6680	6680	5	"02044001"	"FAST SCAN"	044	10	226	0.0	1	""	""	""	2815
6681	6681	2	"01044001"	"SEL TEST BRK 1"	044	2	202	0.0	1	""	""	""	13
6682	6682	5	"02055151"	"DEF CAP AL, BN & FW"	055	10	231	0.0	1	""	""	""	2816
6683	6683	5	"02055152"	"BC N CAP VR LOWER"	055	10	231	0.0	1	""	""	""	2817
6684	6684	5	"02055153"	"DEF CAP RM TO LOWER OFF"	055	10	231	0.0	1	""	""	""	2818
6685	6685	1	"01067118"	"WE S626 LOSS OF DC"	067	4	227	0.0	1	""	""	""	2819
6686	6686	1	"01067119"	"WE S627 LOSS OF DC"	067	4	227	0.0	1	""	""	""	2820
6687	6687	1	"01067120"	"WESCONNETT BKR1 LOCKOUT"	067	4	215	0.0	1	""	""	""	457
6688	6688	1	"01067121"	"WESCONNETT BKR2 LOCKOUT"	067	4	215	0.0	1	""	""	""	261
6689	6689	1	"01067122"	"WESCONNETT BKR3 LOCKOUT"	067	4	215	0.0	1	""	""	""	498
6690	6690	1	"01067123"	"WESCONNETT BKR4 LOCKOUT"	067	4	215	0.0	1	""	""	""	151
6691	6691	1	"01067124"	"WESCONNETT BKR5 LOCKOUT"	067	4	215	0.0	1	""	""	""	2821
6692	6692	1	"01067125"	"WESCONNETT BKR6 LOCKOUT"	067	4	215	0.0	1	""	""	""	2822
6693	6693	1	"01016116"	"ORANGE PARK BKR1 LOCKOUT"	016	4	215	0.0	1	""	""	""	457
6694	6694	1	"01016117"	"ORANGE PARK BKR2 LOCKOUT"	016	4	215	0.0	1	""	""	""	261
6695	6695	1	"01016118"	"ORANGE PARK BKR3 LOCKOUT"	016	4	215	0.0	1	""	""	""	498
6696	6696	1	"01016119"	"ORANGE PARK BKR4 LOCKOUT"	016	4	215	0.0	1	""	""	""	151
6697	6697	1	"01016120"	"ORANGE PARK BKR5 LOCKOUT"	016	4	215	0.0	1	""	""	""	2821
6698	6698	1	"01016121"	"ORANGE PARK BKR6 LOCKOUT"	016	4	215	0.0	1	""	""	""	2822
6699	6699	1	"01016122"	"ORANGE PARK BKR7 LOCKOUT"	016	4	215	0.0	1	""	""	""	2823
6700	6700	1	"01016123"	"ORANGE PARK BKR8 LOCKOUT"	016	4	215	0.0	1	""	""	""	2824
6701	6701	1	"01036124"	"RIDGEWOOD BKR1 LOCKOUT"	036	4	215	0.0	1	""	""	""	457
6702	6702	1	"01036125"	"RIDGEWOOD BKR2 LOCKOUT"	036	4	215	0.0	1	""	""	""	261
6703	6703	1	"01036126"	"RIDGEWOOD BKR3 LOCKOUT"	036	4	215	0.0	1	""	""	""	498
6704	6704	1	"01036127"	"RIDGEWOOD BKR4 LOCKOUT"	036	4	215	0.0	1	""	""	""	151
6705	6705	1	"01036128"	"RIDGEWOOD BKR5 LOCKOUT"	036	4	215	0.0	1	""	""	""	2821
6706	6706	1	"01036129"	"RIDGEWOOD BKR6 LOCKOUT"	036	4	215	0.0	1	""	""	""	2822
6707	6707	1	"01072068"	"ASTOR BKR 1 LOCKOUT"	072	7	215	0.0	1	""	""	""	457
6708	6708	1	"01072069"	"ASTOR BKR 2 LOCKOUT"	072	7	215	0.0	1	""	""	""	261
6709	6709	1	"01072070"	"ASTOR BKR 3 LOCKOUT"	072	7	215	0.0	1	""	""	""	498
6710	6710	1	"01072071"	"AS UPS BATT"	072	7	227	0.0	1	""	""	""	75
6711	6711	1	"01072072"	"2505-2 2100 CPORT 15"	072	7	227	0.0	1	""	""	""	1106
6712	6712	1	"01072073"	"RADIO CABINET DOOR"	072	7	216	0.0	1	""	""	""	2519
6713	6713	1	"01072074"	"AS UPS LOSS OF AC"	072	7	227	0.0	1	""	""	""	392
6714	6714	1	"01020063"	"HA BKR 1 LOCKOUT"	020	7	215	0.0	1	""	""	""	457
6715	6715	1	"01020064"	"HA BKR 2 LOCKOUT"	020	7	215	0.0	1	""	""	""	261
6716	6716	1	"01020065"	"HA BKR 3 LOCKOUT"	020	7	215	0.0	1	""	""	""	498
6717	6717	1	"01020066"	"RADIO CABINET DOOR"	020	7	216	0.0	1	""	""	""	2519
6718	6718	1	"01020067"	"HAMMOND UPS AC LOSS"	020	7	205	0.0	1	""	""	""	392
6719	6719	1	"01020068"	"2505-2 2100 CPORT 15"	020	7	227	0.0	1	""	""	""	1106
6720	6720	1	"01020069"	"HA UPS BATT RADIO CAB"	020	7	227	0.0	1	""	""	""	75
6721	6721	1	"01049115"	"FR BKR 1 LOCKOUT"	049	6	215	0.0	1	""	""	""	457
6722	6722	1	"01049116"	"FR BKR 2 LOCKOUT"	049	6	215	0.0	1	""	""	""	261
6723	6723	1	"01049117"	"FR BKR 3 LOCKOUT"	049	6	215	0.0	1	""	""	""	498
6724	6724	1	"01049118"	"FR BKR 4 LOCKOUT"	049	6	215	0.0	1	""	""	""	151
6725	6725	1	"01027130"	"RS BKR 5 LOCKOUT"	027	4	215	0.0	1	""	""	""	2821
6726	6726	1	"01049119"	"RADIO CABINET DOOR"	049	6	216	0.0	1	""	""	""	2519
6727	6727	1	"01049120"	"FR UPS AC LOSS"	049	6	205	0.0	1	""	""	""	392
6728	6728	1	"01049121"	"FR UPS BATT RADIO CAB"	049	6	227	0.0	1	""	""	""	75
6729	6729	1	"01049122"	"2505-3 RADIO CAB CP32 MB"	049	6	227	0.0	1	""	""	""	2825
6730	6730	1	"01002124"	"BY BKR 1 LOCKOUT"	002	4	215	0.0	1	""	""	""	457
6731	6731	1	"01002125"	"BY BKR 2 LOCKOUT"	002	4	215	0.0	1	""	""	""	261
6732	6732	1	"01002126"	"BY BKR 3 LOCKOUT"	002	4	215	0.0	1	""	""	""	498
6733	6733	1	"01002127"	"BY BKR 4 LOCKOUT"	002	4	215	0.0	1	""	""	""	151
6734	6734	1	"01015088"	"BW BKR 1 LOCKOUT"	015	4	215	0.0	1	""	""	""	457
6735	6735	1	"01015089"	"BW BKR 2 LOCKOUT"	015	4	215	0.0	1	""	""	""	261
6736	6736	1	"01015090"	"BW BKR 3 LOCKOUT"	015	4	215	0.0	1	""	""	""	498
6737	6737	1	"01015091"	"BW BKR 4 LOCKOUT"	015	4	215	0.0	1	""	""	""	151
6738	6738	1	"01012085"	"LA BKR 1 LOCKOUT"	012	4	215	0.0	1	""	""	""	457
6739	6739	1	"01012086"	"LA BKR 2 LOCKOUT"	012	4	215	0.0	1	""	""	""	261
6740	6740	1	"01012087"	"LA BKR 3 LOCKOUT"	012	4	215	0.0	1	""	""	""	498
6741	6741	1	"01019218"	"FI BKR 1 LOCKOUT"	019	4	215	0.0	1	""	""	""	457
6742	6742	1	"01019219"	"FI BKR 2 LOCKOUT"	019	4	215	0.0	1	""	""	""	261
6743	6743	1	"01019220"	"FI BKR 3 LOCKOUT"	019	4	215	0.0	1	""	""	""	498
6744	6744	1	"01019221"	"FI BKR 4 LOCKOUT"	019	4	215	0.0	1	""	""	""	151
6745	6745	1	"01019222"	"FI BKR 5 LOCKOUT"	019	4	215	0.0	1	""	""	""	2821
6746	6746	1	"01019223"	"FI BKR 6 LOCKOUT"	019	4	215	0.0	1	""	""	""	2822
6747	6747	1	"01019224"	"FI BKR 7 LOCKOUT"	019	4	215	0.0	1	""	""	""	2823
6748	6748	1	"01019225"	"FI BKR 8 LOCKOUT"	019	4	215	0.0	1	""	""	""	2824
6749	6749	1	"01019226"	"FI BKR 9 LOCKOUT"	019	4	215	0.0	1	""	""	""	2826
6750	6750	1	"01022099"	"GC BKR 1 LOCKOUT"	022	4	215	0.0	1	""	""	""	457
6751	6751	1	"01022100"	"GC BKR 2 LOCKOUT"	022	4	215	0.0	1	""	""	""	261
6752	6752	1	"01022101"	"GC BKR 3 LOCKOUT"	022	4	215	0.0	1	""	""	""	498
6753	6753	1	"01011131"	"MI BKR 2 LOCKOUT"	011	4	215	0.0	1	""	""	""	261
6754	6754	1	"01011132"	"MI BKR 3 LOCKOUT"	011	4	215	0.0	1	""	""	""	498
6755	6755	1	"01011133"	"MI BKR 4 LOCKOUT"	011	4	215	0.0	1	""	""	""	151
6756	6756	1	"01011134"	"MI BKR 5 LOCKOUT"	011	4	215	0.0	1	""	""	""	2821
6757	6757	1	"01014212"	"DB BKR 1 LOCKOUT"	014	3	215	0.0	1	""	""	""	457
6758	6758	1	"01014213"	"DB BKR 2 LOCKOUT"	014	3	215	0.0	1	""	""	""	261
6759	6759	1	"01014214"	"DB BKR 3 LOCKOUT"	014	3	215	0.0	1	""	""	""	498
6760	6760	1	"01014215"	"DB BKR 4 LOCKOUT"	014	3	215	0.0	1	""	""	""	151
6761	6761	1	"01014216"	"DB BKR 5 LOCKOUT"	014	3	215	0.0	1	""	""	""	2821
6762	6762	1	"01014217"	"DB BKR 6 LOCKOUT"	014	3	215	0.0	1	""	""	""	2822
6763	6763	1	"01014218"	"DB BKR 7 LOCKOUT"	014	3	215	0.0	1	""	""	""	2823
6764	6764	1	"01014219"	"DB BKR 8 LOCKOUT"	014	3	215	0.0	1	""	""	""	2824
6765	6765	1	"01014220"	"DB BKR 9 LOCKOUT"	014	3	215	0.0	1	""	""	""	2826
6766	6766	1	"01070085"	"BL BKR 1 LOCKOUT"	070	5	215	0.0	1	""	""	""	457
6767	6767	1	"01001165"	"DI BKR 2 LOCKOUT"	001	3	215	0.0	1	""	""	""	261
6768	6768	1	"01001166"	"DI BKR 3 LOCKOUT"	001	3	215	0.0	1	""	""	""	498
6769	6769	1	"01001167"	"DI BKR 4 LOCKOUT"	001	3	215	0.0	1	""	""	""	151
6770	6770	1	"01001168"	"DI BKR 5 LOCKOUT"	001	3	215	0.0	1	""	""	""	2821
6771	6771	1	"01001169"	"DI BKR 6 LOCKOUT"	001	3	215	0.0	1	""	""	""	2822
6772	6772	1	"01001170"	"DI BKR 7 LOCKOUT"	001	3	215	0.0	1	""	""	""	2823
6773	6773	1	"01070086"	"BL BKR 2 LOCKOUT"	070	5	215	0.0	1	""	""	""	261
6774	6774	1	"01070087"	"BL BKR 3 LOCKOUT"	070	5	215	0.0	1	""	""	""	498
6775	6775	1	"01070088"	"BL BKR 4 LOCKOUT"	070	5	215	0.0	1	""	""	""	151
6776	6776	1	"01070089"	"BL S6177 LRS/SYST FAIL"	070	5	227	0.0	1	""	""	""	2827
6777	6777	1	"01070090"	"BL S6177 LOSS OF DC"	070	5	227	0.0	1	""	""	""	2828
6778	6778	1	"01070091"	"BL S546 LRS/SYSTEM FAIL"	070	5	227	0.0	1	""	""	""	2829
6779	6779	1	"01070092"	"BL S546 LOSS OF DC"	070	5	227	0.0	1	""	""	""	2830
6780	6780	1	"01062085"	"SN BKR 2 LOCKOUT"	062	3	215	0.0	1	""	""	""	261
6781	6781	1	"01062086"	"SN BKR 3 LOCKOUT"	062	3	215	0.0	1	""	""	""	498
6782	6782	1	"01033082"	"MX BKR 1 LOCKOUT"	033	3	215	0.0	1	""	""	""	457
6783	6783	1	"01033083"	"MX BKR 2 LOCKOUT"	033	3	215	0.0	1	""	""	""	261
6784	6784	1	"01033084"	"MX BKR 3 LOCKOUT"	033	3	215	0.0	1	""	""	""	498
6785	6785	1	"01032076"	"FL BKR 2 LOCKOUT"	032	1	215	0.0	1	""	""	""	261
6786	6786	1	"01032077"	"FL BKR 3 LOCKOUT"	032	1	215	0.0	1	""	""	""	498
6787	6787	1	"01032078"	"FL BKR 4 LOCKOUT"	032	1	215	0.0	1	""	""	""	151
6788	6788	1	"01040076"	"MN BKR 1 LOCKOUT"	040	6	215	0.0	1	""	""	""	457
6789	6789	1	"01040077"	"MN BKR 2 LOCKOUT"	040	6	215	0.0	1	""	""	""	261
6790	6790	1	"01040078"	"MN BKR 3 LOCKOUT"	040	6	215	0.0	1	""	""	""	498
6791	6791	1	"01008070"	"SG BKR 1 LOCKOUT"	008	7	215	0.0	1	""	""	""	457
6792	6792	1	"01008071"	"SG BKR 2 LOCKOUT"	008	7	215	0.0	1	""	""	""	261
6793	6793	1	"01030066"	"SS BKR 1 LOCKOUT"	030	7	215	0.0	1	""	""	""	457
6794	6794	1	"01030067"	"SS BKR 2 LOCKOUT"	030	7	215	0.0	1	""	""	""	261
6795	6795	1	"01030068"	"SS BKR 4 LOCKOUT"	030	7	215	0.0	1	""	""	""	151
6796	6796	1	"01042078"	"LY BKR 4 LOCKOUT"	042	7	215	0.0	1	""	""	""	151
6797	6797	1	"01042079"	"LY BKR 5 LOCKOUT"	042	7	215	0.0	1	""	""	""	2821
6798	6798	1	"01042080"	"LY BKR 6 LOCKOUT"	042	7	215	0.0	1	""	""	""	2822
6799	6799	1	"01006087"	"FW BKR 2 LOCKOUT"	006	5	215	0.0	1	""	""	""	261
6800	6800	1	"01016124"	"OP S635 LOSS OF DC"	016	4	227	0.0	1	""	""	""	2831
6801	6801	1	"01006088"	"FW BKR 3 LOCKOUT"	006	5	215	0.0	1	""	""	""	498
6802	6802	1	"01006089"	"FW BKR 4 LOCKOUT"	006	5	215	0.0	1	""	""	""	151
6803	6803	1	"01006090"	"FW BKR 5 LOCKOUT"	006	5	215	0.0	1	""	""	""	2821
6804	6804	1	"01003093"	"WS BKR 1 LOCKOUT"	003	5	215	0.0	1	""	""	""	457
6805	6805	1	"01003094"	"WS BKR 2 LOCKOUT"	003	5	215	0.0	1	""	""	""	261
6806	6806	1	"01003095"	"WS BKR 3 LOCKOUT"	003	5	215	0.0	1	""	""	""	498
6807	6807	1	"01003096"	"WS BKR 4 LOCKOUT"	003	5	215	0.0	1	""	""	""	151
6808	6808	1	"01029082"	"BR BKR 1 LOCKOUT"	029	5	215	0.0	1	""	""	""	457
6809	6809	1	"01029083"	"BR BKR 2 LOCKOUT"	029	5	215	0.0	1	""	""	""	261
6810	6810	1	"01029084"	"BR BKR 3 LOCKOUT"	029	5	215	0.0	1	""	""	""	498
6811	6811	1	"01041090"	"ME BKR 1 LOCKOUT"	041	1	215	0.0	1	""	""	""	457
6812	6812	1	"01041091"	"ME BKR 2 LOCKOUT"	041	1	215	0.0	1	""	""	""	261
6813	6813	1	"01041092"	"ME BKR 3 LOCKOUT"	041	1	215	0.0	1	""	""	""	498
6814	6814	1	"01041093"	"ME BKR 4 LOCKOUT"	041	1	215	0.0	1	""	""	""	151
6815	6815	1	"01071137"	"WO BKR 1 LOCKOUT"	071	3	215	0.0	1	""	""	""	457
6816	6816	1	"01071138"	"WO BKR 2 LOCKOUT"	071	3	215	0.0	1	""	""	""	261
6817	6817	1	"01071139"	"WO BKR 3 LOCKOUT"	071	3	215	0.0	1	""	""	""	498
6818	6818	1	"01071140"	"WO BKR 4 LOCKOUT"	071	3	215	0.0	1	""	""	""	151
6819	6819	1	"01021102"	"WH BKR 1 LOCKOUT"	021	5	215	0.0	1	""	""	""	457
6820	6820	1	"01021103"	"WH BKR 2 LOCKOUT"	021	5	215	0.0	1	""	""	""	261
6821	6821	1	"01021104"	"WH BKR 3 LOCKOUT"	021	5	215	0.0	1	""	""	""	498
6822	6822	1	"01021105"	"WH BKR 4 LOCKOUT"	021	5	215	0.0	1	""	""	""	151
6823	6823	1	"01017140"	"AL BKR 1 LOCKOUT"	017	5	215	0.0	1	""	""	""	457
6824	6824	1	"01017141"	"AL BKR 2 LOCKOUT"	017	5	215	0.0	1	""	""	""	261
6825	6825	1	"01017142"	"AL BKR 3 LOCKOUT"	017	5	215	0.0	1	""	""	""	498
6826	6826	1	"01017143"	"AL BKR 4 LOCKOUT"	017	5	215	0.0	1	""	""	""	151
6827	6827	1	"01017144"	"AL BKR 5 LOCKOUT"	017	5	215	0.0	1	""	""	""	2821
6828	6828	1	"01017145"	"AL BKR 6 LOCKOUT"	017	5	215	0.0	1	""	""	""	2822
6829	6829	1	"01035078"	"AC BKR 1 LOCKOUT"	035	5	215	0.0	1	""	""	""	457
6830	6830	1	"01035079"	"AC BKR 2 LOCKOUT"	035	5	215	0.0	1	""	""	""	261
6831	6831	1	"01035080"	"AC BKR 3 LOCKOUT"	035	5	215	0.0	1	""	""	""	498
6832	6832	1	"01035081"	"AC BKR 4 LOCKOUT"	035	5	215	0.0	1	""	""	""	151
6833	6833	1	"01035082"	"MOBIL TX LOSS OF AC"	035	5	227	0.0	1	""	""	""	24
6834	6834	1	"01035083"	"MOBIL TX HOT OIL TEMP"	035	5	227	0.0	1	""	""	""	1
6835	6835	1	"01035084"	"MOBIL TX SELF CK"	035	5	227	0.0	1	""	""	""	412
6836	6836	1	"01025068"	"PH BKR 1 LOCKOUT"	025	5	215	0.0	1	""	""	""	457
6837	6837	1	"01031200"	"SECI MOB C/S DISC R8241"	031	6	216	0.0	1	""	""	""	2832
6838	6838	1	"01009084"	"FM BKR 1 LOCKOUT"	009	7	215	0.0	1	""	""	""	457
6839	6839	1	"01025069"	"PH BKR 3 LOCKOUT"	025	5	215	0.0	1	""	""	""	498
6840	6840	1	"01025070"	"PH BKR 4 LOCKOUT"	025	5	215	0.0	1	""	""	""	151
6841	6841	1	"01010065"	"CA BKR 1 LOCKOUT"	010	5	215	0.0	1	""	""	""	457
6842	6842	1	"01010066"	"CA BKR 2 LOCKOUT"	010	5	215	0.0	1	""	""	""	261
6843	6843	1	"01010067"	"CA BKR 3 LOCKOUT"	010	5	215	0.0	1	""	""	""	498
6844	6844	1	"01010068"	"CA BKR 4 LOCKOUT"	010	5	215	0.0	1	""	""	""	151
6845	6845	1	"01031201"	"RV BKR 2 LOCKOUT"	031	6	215	0.0	1	""	""	""	261
6846	6846	1	"01031202"	"RV BKR 3 LOCKOUT"	031	6	215	0.0	1	""	""	""	498
6847	6847	1	"01031203"	"RV BKR 4 LOCKOUT"	031	6	215	0.0	1	""	""	""	151
6848	6848	1	"01031204"	"RV BKR 5 LOCKOUT"	031	6	215	0.0	1	""	""	""	2821
6849	6849	1	"01031205"	"RV BKR 6 LOCKOUT"	031	6	215	0.0	1	""	""	""	2822
6850	6850	1	"01031206"	"RV BKR 7 LOCKOUT"	031	6	215	0.0	1	""	""	""	2823
6851	6851	1	"01059103"	"FA BKR 1 LOCKOUT"	059	5	215	0.0	1	""	""	""	457
6852	6852	1	"01059104"	"FA BKR 2 LOCKOUT"	059	5	215	0.0	1	""	""	""	261
6853	6853	1	"01059105"	"FA BKR 3 LOCKOUT"	059	5	215	0.0	1	""	""	""	498
6854	6854	1	"01059106"	"FA BKR 4 LOCKOUT"	059	5	215	0.0	1	""	""	""	151
6855	6855	1	"01060075"	"HW BKR 1 LOCKOUT"	060	6	215	0.0	1	""	""	""	457
6856	6856	1	"01060076"	"HW BKR 2 LOCKOUT"	060	6	215	0.0	1	""	""	""	261
6857	6857	1	"01060077"	"HW BKR 3 LOCKOUT"	060	6	215	0.0	1	""	""	""	498
6858	6858	1	"01060078"	"HW BKR 4 LOCKOUT"	060	6	215	0.0	1	""	""	""	151
6859	6859	1	"01039089"	"BN BKR 1 LOCKOUT"	039	3	215	0.0	1	""	""	""	457
6860	6860	1	"01039090"	"BN BKR 2 LOCKOUT"	039	3	215	0.0	1	""	""	""	261
6861	6861	1	"01039091"	"BN BKR 3 LOCKOUT"	039	3	215	0.0	1	""	""	""	498
6862	6862	1	"01039092"	"BN BKR 4 LOCKOUT"	039	3	215	0.0	1	""	""	""	151
6863	6863	1	"01009085"	"FM BKR 2 LOCKOUT"	009	7	215	0.0	1	""	""	""	261
6864	6864	1	"01009086"	"FM BKR 3 LOCKOUT"	009	7	215	0.0	1	""	""	""	498
6865	6865	1	"01009087"	"FM BKR 4 LOCKOUT"	009	7	215	0.0	1	""	""	""	151
6866	6866	1	"01043075"	"GT BKR 1 LOCKOUT"	043	7	215	0.0	1	""	""	""	457
6867	6867	1	"01043076"	"GT BKR 2 LOCKOUT"	043	7	215	0.0	1	""	""	""	261
6868	6868	1	"01043077"	"GT BKR 4 LOCKOUT"	043	7	215	0.0	1	""	""	""	151
6869	6869	1	"01010069"	"TX 2411 SELF CHECK"	010	5	227	0.0	1	""	""	""	49
6870	6870	1	"01010070"	"TX 2411-1 CPORT"	010	5	227	0.0	1	""	""	""	2833
6871	6871	1	"01010071"	"TX FAN AC"	010	5	205	0.0	1	""	""	""	2294
6872	6872	1	"01010072"	"TX NITRO BOTTLE LO"	010	5	210	0.0	1	""	""	""	382
6873	6873	1	"01010073"	"TX TANK PRESSURE RELIEF"	010	5	211	0.0	1	""	""	""	82
6874	6874	1	"01043078"	"MOSW S654 LOSS OF DC"	043	7	227	0.0	1	""	""	""	2834
6875	6875	1	"01010074"	"TX TANK LOW OIL"	010	5	210	0.0	1	""	""	""	633
6876	6876	1	"01022102"	"TX NITRO TANK HI"	022	4	227	0.0	1	""	""	""	433
6877	6877	1	"01010075"	"LTC TANK LOW OIL"	010	5	210	0.0	1	""	""	""	636
6878	6878	1	"01010076"	"LTC LOSS OF POWER"	010	5	227	0.0	1	""	""	""	254
6879	6879	1	"01022103"	"TX NITRO TANK LOW"	022	4	210	0.0	1	""	""	""	598
6880	6880	2	"01020070"	"FUTURE (WALMART) CIR/SW"	020	7	202	0.0	1	""	""	""	2835
6881	6881	1	"01022104"	"TX COOLING CONTROL AC"	022	4	205	0.0	1	""	""	""	635
6882	6882	2	"01010077"	"CA TX STAGE1 FANS"	010	5	218	0.0	1	""	""	""	1143
6883	6883	2	"01010078"	"CA TX STAGE2 FANS"	010	5	218	0.0	1	""	""	""	158
6884	6884	1	"01010079"	"TX 2411-1 CPORT11"	010	5	227	0.0	1	""	""	""	12
6885	6885	1	"01012088"	"TX 2411 SELF CHECK"	012	4	227	0.0	1	""	""	""	1198
6886	6886	1	"01012089"	"TX NITRO TANK HI"	012	4	227	0.0	1	""	""	""	433
6887	6887	1	"01012090"	"TX NITRO TANK LOW"	012	4	210	0.0	1	""	""	""	598
6888	6888	1	"01012091"	"TX NITRO BOTTLE LO"	012	4	210	0.0	1	""	""	""	382
6889	6889	1	"01012092"	"TX TANK PRESSURE RELIEF"	012	4	211	0.0	1	""	""	""	82
6890	6890	1	"01012093"	"TX TANK SUDDEN PRESSURE"	012	4	211	0.0	1	""	""	""	296
6891	6891	1	"01012094"	"TX TANK LOW OIL"	012	4	210	0.0	1	""	""	""	633
6892	6892	1	"01012095"	"TX TANK HIGH OIL"	012	4	227	0.0	1	""	""	""	11
6893	6893	1	"01012096"	"LTC TANK LOW OIL"	012	4	210	0.0	1	""	""	""	636
6894	6894	1	"01012097"	"LTC LOSS OF POWER"	012	4	227	0.0	1	""	""	""	254
6895	6895	1	"01012098"	"LA TX TAP CHNGR OFF TAP"	012	4	223	0.0	1	""	""	""	401
6896	6896	1	"01012099"	"LTC MOTOR HIGH TEMP"	012	4	209	0.0	1	""	""	""	2269
6897	6897	1	"01012100"	"LTC PRESSURE RELIEF"	012	4	211	0.0	1	""	""	""	131
6898	6898	1	"01012101"	"LTC LOCKOUT, BLK'S LTC"	012	4	222	0.0	1	""	""	""	2138
6899	6899	2	"01012102"	"LA TX STAGE1 FANS"	012	4	218	0.0	1	""	""	""	1143
6900	6900	2	"01012103"	"LA TX STAGE2 FANS"	012	4	218	0.0	1	""	""	""	158
6901	6901	8	"12035026"	"PSEUDO SWITCH"	035	9	216	0.0	1	""	""	""	2836
6902	6902	1	"01012104"	"TX 2411 2032-1 CP1"	012	4	227	0.0	1	""	""	""	12
6903	6903	1	"01022105"	"TX NITRO BOTTLE LO"	022	4	210	0.0	1	""	""	""	382
6904	6904	1	"01022106"	"TX TANK PRESSURE RELIEF"	022	4	211	0.0	1	""	""	""	82
6905	6905	1	"01022107"	"TX STAGE1 FANS LOSS AC"	022	4	227	0.0	1	""	""	""	432
6906	6906	1	"01022108"	"TX TANK LOW OIL"	022	4	210	0.0	1	""	""	""	633
6907	6907	1	"01022109"	"TX STAGE2 FANS LOSS AC"	022	4	227	0.0	1	""	""	""	255
6908	6908	1	"01022110"	"LTC TANK LOW OIL"	022	4	210	0.0	1	""	""	""	636
6909	6909	1	"01022111"	"LTC LOSS OF POWER"	022	4	227	0.0	1	""	""	""	254
6910	6910	1	"01022112"	"GC TX TAP CHNGR OFF TAP"	022	4	223	0.0	1	""	""	""	401
6911	6911	1	"01002128"	"LTC2 MOTOR HIGH TEMP"	002	4	227	0.0	1	""	""	""	504
6912	6912	1	"01002129"	"TX2 LTC PRESSURE RELIEF"	002	4	211	0.0	1	""	""	""	2267
6913	6913	1	"01002130"	"LTC2 LOCKOUT BLK'S LTC"	002	4	215	0.0	1	""	""	""	2268
6914	6914	2	"01022113"	"GC TX STAGE1 FANS"	022	4	218	0.0	1	""	""	""	1143
6915	6915	2	"01022114"	"GC TX STAGE2 FANS"	022	4	218	0.0	1	""	""	""	158
6916	6916	1	"01022115"	"TX 2411 2032-1 CP11"	022	4	227	0.0	1	""	""	""	12
6917	6917	1	"01022116"	"TX 2411 COM PORT"	022	4	227	0.0	1	""	""	""	2837
6918	6918	1	"01002131"	"TX2 OIL CRIT LOW"	002	4	211	0.0	1	""	""	""	2838
6919	6919	1	"01002132"	"TX2 SUDDEN PRESSURE"	002	4	211	0.0	1	""	""	""	181
6920	6920	1	"01014221"	"TX3 2411-1 CPORT 11"	014	3	227	0.0	1	""	""	""	2594
6921	6921	2	"01014222"	"TX3 STAGE1 FANS"	014	3	218	0.0	1	""	""	""	2592
6922	6922	2	"01014223"	"TX3 STAGE2 FANS"	014	3	218	0.0	1	""	""	""	2593
6923	6923	1	"01014224"	"TX3 STAGE1 FANS LOSS AC"	014	3	227	0.0	1	""	""	""	2839
6924	6924	1	"01014225"	"TX3 STAGE1 FANS LOSS AC"	014	3	227	0.0	1	""	""	""	2840
6925	6925	1	"01014226"	"TX3 TANK NITRO HIGH PRES"	014	3	211	0.0	1	""	""	""	1827
6926	6926	1	"01014227"	"TX3 TANK NITRO LOW PRESS"	014	3	210	0.0	1	""	""	""	1828
6927	6927	1	"01014228"	"TX3 NITRO BOTTLE LOW PRS"	014	3	210	0.0	1	""	""	""	2063
6928	6928	1	"01014229"	"TX3 TANK PRESSURE RELIEF"	014	3	211	0.0	1	""	""	""	2583
6929	6929	1	"01014230"	"TX3 TANK SUDDEN PRESSURE"	014	3	211	0.0	1	""	""	""	2584
6930	6930	1	"01014231"	"TX3 TANK LOW OIL"	014	3	210	0.0	1	""	""	""	2129
6931	6931	1	"01014232"	"TX3 TANK CRIT LOW OIL"	014	3	210	0.0	1	""	""	""	2841
6932	6932	1	"01014233"	"TX3 LTC TANK LOW OIL"	014	3	210	0.0	1	""	""	""	2586
6933	6933	1	"01014234"	"TX3 LTC LOSS OF POWER"	014	3	205	0.0	1	""	""	""	2587
6934	6934	1	"01014235"	"TX3 TAP CHNGR OFF TAP"	014	3	223	0.0	1	""	""	""	2588
6935	6935	1	"01014236"	"TX3 LTC MOTOR HIGH TEMP"	014	3	209	0.0	1	""	""	""	2589
6936	6936	1	"01014237"	"TX3 LTC PRESSURE RELIEF"	014	3	211	0.0	1	""	""	""	2590
6937	6937	1	"01014238"	"LTC3 LOCKOUT BLK'S LTC"	014	3	222	0.0	1	""	""	""	2591
6938	6938	1	"01014239"	"DB TX3 2505-7 2100-3 CP6"	014	3	227	0.0	1	""	""	""	2842
6939	6939	1	"01040079"	"W6181 LOW GAS TRIP BLK'D"	040	6	210	0.0	1	""	""	""	2843
6940	6940	1	"01008072"	"LTC DGA CARRIER GAS"	008	10	227	0.0	1	""	""	""	361
6941	6941	1	"01052021"	"3530 311C CPORT3-BACKUP"	052	1	227	0.0	1	""	""	""	156
6942	6942	1	"01040080"	"2505-3 HISIDE YD BOX SC"	040	6	227	0.0	1	""	""	""	2844
6943	6943	1	"01001171"	"TX1 STAGE1 FANS LOSS AC"	001	3	205	0.0	1	""	""	""	1090
6944	6944	1	"01052022"	"3530 311C CPORT4-BACKUP"	052	1	227	0.0	1	""	""	""	2146
6945	6945	1	"01052023"	"2505-2 CP25 (MBIT)"	052	1	227	0.0	1	""	""	""	59
6946	6946	1	"01052024"	"3530 311L CPORT1-PRIMARY"	052	1	227	0.0	1	""	""	""	257
6947	6947	1	"01052025"	"2407-1 GPS CLOCK SELF CK"	052	6	227	0.0	1	""	""	""	1403
6948	6948	1	"01052026"	"WB BATT DC VOLT"	052	1	227	0.0	1	""	""	""	328
6949	6949	1	"01052027"	"2505-1"	052	1	227	0.0	1	""	""	""	5
6950	6950	1	"01052028"	"311L  SELF CHECK PRIMARY"	052	1	227	0.0	1	""	""	""	2845
6951	6951	1	"01042081"	"TX1 LTC PRESSURE RELIEF"	042	3	211	0.0	1	""	""	""	727
6952	6952	1	"01010080"	"CA 4 BKR FAIL"	010	5	220	0.0	1	""	""	""	85
6953	6953	1	"01040081"	"W6181 BKR LOW PRESSURE"	040	6	210	0.0	1	""	""	""	2846
6954	6954	1	"01040082"	"2505-3 CPORT9"	040	6	227	0.0	1	""	""	""	2847
6955	6955	1	"01011135"	"MI 3 BKR FAIL"	011	3	220	0.0	1	""	""	""	160
6956	6956	1	"01010081"	"CA 1 BKR FAIL"	010	5	220	0.0	1	""	""	""	159
6957	6957	1	"01010082"	"CA 2 BKR FAIL"	010	5	220	0.0	1	""	""	""	10
6958	6958	2	"01052029"	"WB MOSW BLOCKING REL"	052	1	204	0.0	1	""	""	""	62
6959	6959	1	"01052030"	"311C  SELF CHECK BACKUP"	052	1	227	0.0	1	""	""	""	1811
6960	6960	8	"12060024"	"PSEUDO SWITCH"	060	10	216	0.0	1	""	""	""	2848
6961	6961	1	"01031207"	"RADIO CABINET DOOR"	031	6	216	0.0	1	""	""	""	2519
6962	6962	1	"01071141"	"RADIO CABINET DOOR"	071	3	216	0.0	1	""	""	""	2519
6963	6963	1	"01071142"	"2505-3 2100 CPORT 14"	071	3	227	0.0	1	""	""	""	2642
6964	6964	5	"02015002"	"REGULATOR CONTROL MODE"	015	10	204	0.0	1	""	""	""	80
6965	6965	1	"01005022"	"AB BKR W5543 LOCKOUT"	005	7	215	0.0	1	""	""	""	2849
6966	6966	1	"01026021"	"HB BKR W676 LOCKOUT"	026	6	215	0.0	1	""	""	""	2850
6967	6967	1	"01018021"	"FB BKR W686 LOCKOUT"	018	6	215	0.0	1	""	""	""	2851
6968	6968	5	"02004001"	"WALDO FAST SCAN"	004	5	226	0.0	1	""	""	""	6
6969	6969	5	"02004002"	"REGULATOR CONTROL MODE"	004	10	204	0.0	1	""	""	""	80
6970	6970	2	"01004005"	"WALDO BKR 1"	004	1	202	0.0	1	""	""	""	13
6971	6971	2	"01004006"	"WALDO BKR 1 RECL"	004	1	205	0.0	1	""	""	""	14
6972	6972	2	"01004007"	"WA 1 GRND TRIP BLOCK"	004	1	222	0.0	1	""	""	""	15
6973	6973	1	"01004008"	"WA BKR 1 LOCAL REMOTE SW"	004	1	214	0.0	1	""	""	""	17
6974	6974	1	"01004009"	"WA BKR 1 UNDER FREQ TRIP"	004	1	202	0.0	1	""	""	""	369
6975	6975	1	"01004010"	"WA 1 BKR FAIL"	004	1	220	0.0	1	""	""	""	159
6976	6976	1	"01004011"	"BKR1 LOSS OF POT FOR UF"	004	1	227	0.0	1	""	""	""	79
6977	6977	1	"01004012"	"WA BKR 1 LOCKOUT"	004	1	215	0.0	1	""	""	""	457
6978	6978	2	"01004013"	"WALDO BKR 2"	004	1	202	0.0	1	""	""	""	35
6979	6979	2	"01004014"	"WALDO BKR 2 RECL"	004	1	205	0.0	1	""	""	""	36
6980	6980	2	"01004015"	"WA 2 GRND TRIP BLOCK"	004	1	222	0.0	1	""	""	""	37
6981	6981	1	"01004016"	"WA BKR 2 LOCAL REMOTE SW"	004	1	214	0.0	1	""	""	""	38
6982	6982	1	"01004017"	"WA BKR 2 UNDER FREQ TRIP"	004	1	202	0.0	1	""	""	""	370
6983	6983	1	"01004018"	"WA 2 BKR FAIL"	004	1	220	0.0	1	""	""	""	10
6984	6984	1	"01004019"	"BKR2 LOSS OF POT FOR UF"	004	1	227	0.0	1	""	""	""	251
6985	6985	1	"01004020"	"WA BKR 2 LOCKOUT"	004	1	215	0.0	1	""	""	""	261
6986	6986	2	"01004021"	"WALDO BKR 3"	004	1	202	0.0	1	""	""	""	39
6987	6987	2	"01004022"	"WALDO BKR 3 RECL"	004	1	205	0.0	1	""	""	""	40
6988	6988	2	"01004023"	"WA 3 GRND TRIP BLOCK"	004	1	222	0.0	1	""	""	""	41
6989	6989	1	"01004024"	"WA BKR 3 LOCAL REMOTE SW"	004	1	214	0.0	1	""	""	""	8
6990	6990	1	"01004025"	"WA BKR 3 UNDER FREQ TRIP"	004	1	202	0.0	1	""	""	""	416
6991	6991	1	"01004026"	"WA 3 BKR FAIL"	004	1	220	0.0	1	""	""	""	160
6992	6992	1	"01004027"	"BKR3 LOSS OF POT FOR UF"	004	1	227	0.0	1	""	""	""	81
6993	6993	1	"01004028"	"WA BKR 3 LOCKOUT"	004	1	215	0.0	1	""	""	""	498
6994	6994	1	"01004029"	"WA BKR1 3530-1 CPORT1"	004	1	227	0.0	1	""	""	""	257
6995	6995	1	"01004030"	"WA BKR2 3530-1 CPORT2"	004	1	227	0.0	1	""	""	""	157
6996	6996	1	"01004031"	"WA BKR3 3530-2 CPORT3"	004	1	227	0.0	1	""	""	""	156
6997	6997	1	"01004032"	"BKR1 CPORT18 MBIT 3530"	004	1	227	0.0	1	""	""	""	258
6998	6998	1	"01004033"	"BKR2 CPORT19 MBIT 3530"	004	1	227	0.0	1	""	""	""	26
6999	6999	1	"01004034"	"BKR3 CPORT20 MBIT 3530"	004	1	227	0.0	1	""	""	""	162
7000	7000	1	"01004035"	"2505-2 CPORT24 MBIT 3530"	004	1	227	0.0	1	""	""	""	2852
7001	7001	1	"01004036"	"2505-3 CPORT25 MBIT 3530"	004	1	227	0.0	1	""	""	""	2847
7002	7002	2	"01004037"	"WA TX 2411-1 SELF CHECK"	004	1	227	0.0	1	""	""	""	1932
7003	7003	2	"01004038"	"TX OIL TEMP"	004	1	209	0.0	1	""	""	""	50
7004	7004	1	"01004039"	"TX HOT SPOT"	004	1	209	0.0	1	""	""	""	51
7005	7005	1	"01004040"	"TX LOCAL REMOTE SW"	004	1	214	0.0	1	""	""	""	52
7006	7006	2	"01004041"	"WA K1 VOLT CONTROL 1"	004	1	218	0.0	1	""	""	""	53
7007	7007	2	"01004042"	"WA K2 VOLT CONTROL 1"	004	1	218	0.0	1	""	""	""	54
7008	7008	3	"41004002"	"WA TX LTC AUTO MAN."	004	1	221	0.0	1	""	""	""	55
7009	7009	1	"01004043"	"WA 2505-1 CPORT 23"	004	1	227	0.0	1	""	""	""	47
7010	7010	1	"01004044"	"2411-1 CPORT 28"	004	1	227	0.0	1	""	""	""	1810
7011	7011	1	"01004045"	"TX  NITRO BOTTLE LOW PRS"	004	1	210	0.0	1	""	""	""	2622
7012	7012	1	"01004046"	"WA TX TANK PRESSURE REL"	004	5	211	0.0	1	""	""	""	82
7013	7013	1	"01051006"	"FPL CARRIER RELAY)"	051	3	227	0.0	1	""	""	""	2853
7014	7014	1	"01004047"	"TX STAGE1 FANS LOSS AC"	004	1	205	0.0	1	""	""	""	432
7015	7015	1	"01004048"	"TX STAGE2 FANS LOSS AC"	004	1	205	0.0	1	""	""	""	255
7016	7016	2	"01004049"	"TX STAGE 1 FANS ON"	004	1	218	0.0	1	""	""	""	1143
7017	7017	2	"01004050"	"TX STAGE 2 FANS ON"	004	1	218	0.0	1	""	""	""	158
7018	7018	5	"02065034"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	2773
7019	7019	1	"01004051"	"TX 2505-1 SELF CHECK"	004	1	227	0.0	1	""	""	""	46
7020	7020	2	"01004052"	"LBI S3L12"	004	1	216	0.0	1	""	""	""	2405
7021	7021	1	"01004053"	"BKR1 351-1 SELF CHECK"	004	1	227	0.0	1	""	""	""	18
7022	7022	1	"01004054"	"BKR2 351-2 SELF CHECK"	004	1	227	0.0	1	""	""	""	42
7023	7023	1	"01004055"	"BKR3 351-3 SELF CHECK"	004	1	227	0.0	1	""	""	""	43
7024	7024	1	"01004056"	"3530 SELF CHECK"	004	1	227	0.0	1	""	""	""	1718
7025	7025	2	"01004057"	"WALDO W6184 115KV BKR"	004	1	202	0.0	1	""	""	""	2854
7026	7026	1	"01004058"	"W6184 LOW GAS TRIP BLK'D"	004	1	210	0.0	1	""	""	""	2855
7027	7027	1	"01004059"	"WA W6184 LOW PRESSURE"	004	1	210	0.0	1	""	""	""	2856
7028	7028	1	"01004060"	"MOBILE TX LOSS OF AC"	004	1	202	0.0	1	""	""	""	24
7029	7029	1	"01004061"	"MOBILE TX HOT OIL"	004	1	227	0.0	1	""	""	""	1
7030	7030	1	"01004062"	"MOBILE TX 387 SC"	004	1	227	0.0	1	""	""	""	412
7031	7031	1	"01004063"	"HIGH SIDE BYPASS SWITCH"	004	1	216	0.0	1	""	""	""	2857
7032	7032	1	"01004064"	"LS 2505-1 SELF CHECK"	004	1	227	0.0	1	""	""	""	1841
7033	7033	1	"01004065"	"SUB LOCAL REMOTE SW"	004	1	214	0.0	1	""	""	""	66
7034	7034	1	"01004066"	"TX 86T LOCK-OUT RELAY"	004	1	215	0.0	1	""	""	""	67
7035	7035	1	"01004067"	"TX 387-1 DIFF SELF CHK"	004	1	227	0.0	1	""	""	""	68
7036	7036	1	"01004068"	"TX 501-1 SELF CHECK"	004	1	227	0.0	1	""	""	""	69
7037	7037	1	"01004069"	"TX 735 METER SELF CHK"	004	1	227	0.0	1	""	""	""	71
7038	7038	1	"01004070"	"CLOCK SELF CHECK"	004	1	227	0.0	1	""	""	""	1403
7039	7039	1	"01004071"	"TX 86T-1 TRIP-COIL MON"	004	1	227	0.0	1	""	""	""	72
7040	7040	1	"01004072"	"TX 94T-1 TRIP-COIL MON"	004	1	227	0.0	1	""	""	""	653
7041	7041	1	"01004073"	"BATT DC VOLT ALARM"	004	1	227	0.0	1	""	""	""	328
7042	7042	1	"01004074"	"BATT CHG GND ALARM"	004	1	227	0.0	1	""	""	""	341
7043	7043	1	"01004075"	"BATT EXH FAN HYDROGEN"	004	1	227	0.0	1	""	""	""	1934
7044	7044	1	"01004076"	"HOUSE SMOKE ALARM"	004	1	227	0.0	1	""	""	""	1564
7045	7045	1	"01004077"	"HOUSE TEMP/HUMIDITY"	004	1	227	0.0	1	""	""	""	1575
7046	7046	1	"01004078"	"2505-2 HISIDE YD BOX SC"	004	1	227	0.0	1	""	""	""	2844
7047	7047	1	"01004079"	"TX 501 TEST PLUG"	004	1	234	0.0	1	""	""	""	1661
7048	7048	1	"01004080"	"TX 387 TEST PLUG"	004	1	234	0.0	1	""	""	""	1664
7049	7049	1	"01004081"	"TX 735 METER CPORT8"	004	1	227	0.0	1	""	""	""	2747
7050	7050	1	"01004082"	"RADIO CABINET DOOR"	004	1	216	0.0	1	""	""	""	2519
7051	7051	1	"01004083"	"UPS LOSS OF AC"	004	1	227	0.0	1	""	""	""	392
7052	7052	1	"01004084"	"UPS BATT"	004	1	227	0.0	1	""	""	""	75
7053	7053	1	"01004085"	"2505-4 RADIO CAB CP26"	004	1	216	0.0	1	""	""	""	1967
7054	7054	5	"02065035"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	155
7055	7055	5	"02065036"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	1429
7056	7056	5	"02065037"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	437
7057	7057	8	"12004021"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2858
7058	7058	8	"12004022"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2859
7059	7059	8	"12004023"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2860
7060	7060	8	"12004024"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2861
7061	7061	8	"12004025"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2862
7062	7062	8	"12004026"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2863
7063	7063	8	"12004027"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2864
7064	7064	8	"12004028"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2865
7065	7065	8	"12004029"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2866
7066	7066	8	"12004030"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2867
7067	7067	8	"12004031"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2868
7068	7068	8	"12004032"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2869
7069	7069	8	"12004033"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2870
7070	7070	8	"12004034"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2871
7071	7071	8	"12004035"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2872
7072	7072	8	"12004036"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2873
7073	7073	8	"12004037"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2874
7074	7074	8	"12004038"	"PSEUDO SWITCH"	004	10	216	0.0	1	""	""	""	2875
7075	7075	5	"02065038"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	2876
7076	7076	1	"01004086"	"TX TANK NITRO HI"	004	1	211	0.0	1	""	""	""	433
7077	7077	1	"01004087"	"TX TANK LOW OIL"	004	1	210	0.0	1	""	""	""	633
7078	7078	1	"01004088"	"DIFF RELAY DISABLE"	004	1	206	0.0	1	""	""	""	2
7079	7079	1	"01022117"	"LRS/SYS FAIL/LOSS DC"	022	4	227	0.0	1	""	""	""	2877
7080	7080	1	"01022118"	"LRS/SYS FAIL/LOSS DC"	022	4	227	0.0	1	""	""	""	2878
7081	7081	1	"01002133"	"3399 BKR FAIL"	002	3	220	0.0	1	""	""	""	163
7082	7082	1	"01002134"	"W3399 TIE BRK LOC/REM SW"	002	6	214	0.0	1	""	""	""	2879
7083	7083	1	"01017146"	"AL BKR 2 FAIL"	017	5	220	0.0	1	""	""	""	10
7084	7084	1	"01017147"	"AL BKR 3 FAIL"	017	5	220	0.0	1	""	""	""	160
7085	7085	1	"01017148"	"AL BKR 4 FAIL"	017	5	220	0.0	1	""	""	""	85
7086	7086	1	"01017149"	"AL BKR 5 FAIL"	017	5	220	0.0	1	""	""	""	383
7087	7087	5	"02046002"	"NEW GRIFFIS LOOP FASTSCN"	046	6	226	0.0	1	""	""	""	6
7088	7088	1	"01056072"	"SA FEEDER 2 BREAKER FAIL"	056	6	220	0.0	1	""	""	""	10
7089	7089	1	"01056073"	"SA FEEDER 3 BREAKER FAIL"	056	6	220	0.0	1	""	""	""	160
7090	7090	1	"01015092"	"MOBIL TX LOSS OF AC"	015	4	227	0.0	1	""	""	""	24
7091	7091	1	"01015093"	"MOBIL TX HOT OIL TEMP"	015	4	227	0.0	1	""	""	""	1
7092	7092	1	"01015094"	"MOBIL TX 387 SC"	015	4	227	0.0	1	""	""	""	412
7093	7093	2	"01029085"	"BKR 1 ARC FLASH NON-RECL"	029	5	204	0.0	1	""	""	""	2753
7094	7094	2	"01029086"	"BKR 2 ARC FLASH NON-RECL"	029	5	204	0.0	1	""	""	""	2685
7095	7095	2	"01029087"	"BKR 3 ARC FLASH NON-RECL"	029	5	204	0.0	1	""	""	""	1957
7096	7096	2	"01056074"	"BKR 3 ARC FLASH NON-RECL"	056	6	204	0.0	1	""	""	""	1957
7097	7097	2	"01056075"	"BKR 1 ARC FLASH NON-RECL"	056	6	204	0.0	1	""	""	""	2753
7098	7098	2	"01017150"	"BKR 2 ARC FLASH NON-RECL"	017	5	204	0.0	1	""	""	""	2685
7099	7099	2	"01017151"	"BKR 4 ARC FLASH NON-RECL"	017	5	204	0.0	1	""	""	""	2654
7100	7100	2	"01017152"	"BKR 5 ARC FLASH NON-RECL"	017	5	204	0.0	1	""	""	""	2748
7101	7101	2	"01017153"	"BKR 6 ARC FLASH NON-RECL"	017	5	204	0.0	1	""	""	""	1130
7102	7102	2	"01006091"	"BKR 2 ARC FLASH NON-RECL"	006	5	204	0.0	1	""	""	""	2685
7103	7103	2	"01006092"	"BKR 3 ARC FLASH NON-RECL"	006	5	204	0.0	1	""	""	""	1957
7104	7104	2	"01006093"	"BKR 4 ARC FLASH NON-RECL"	006	5	204	0.0	1	""	""	""	2654
7105	7105	2	"01006094"	"BKR 5 ARC FLASH NON-RECL"	006	5	204	0.0	1	""	""	""	2748
7106	7106	2	"01035085"	"BKR 1 ARC FLASH NON-RECL"	035	5	204	0.0	1	""	""	""	2753
7107	7107	2	"01035086"	"BKR 2 ARC FLASH NON-RECL"	035	5	204	0.0	1	""	""	""	2685
7108	7108	2	"01035087"	"BKR 3 ARC FLASH NON-RECL"	035	5	204	0.0	1	""	""	""	1957
7109	7109	2	"01035088"	"BKR 4 ARC FLASH NON-RECL"	035	5	204	0.0	1	""	""	""	2654
7110	7110	2	"01059107"	"BKR 1 ARC FLASH NON-RECL"	059	5	204	0.0	1	""	""	""	2753
7111	7111	2	"01059108"	"BKR 2 ARC FLASH NON-RECL"	059	5	204	0.0	1	""	""	""	2685
7112	7112	2	"01059109"	"BKR 3 ARC FLASH NON-RECL"	059	5	204	0.0	1	""	""	""	1957
7113	7113	2	"01059110"	"BKR 4 ARC FLASH NON-RECL"	059	5	204	0.0	1	""	""	""	2654
7114	7114	2	"01021106"	"BKR 1 ARC FLASH NON-RECL"	021	5	204	0.0	1	""	""	""	2753
7115	7115	2	"01021107"	"BKR 2 ARC FLASH NON-RECL"	021	5	204	0.0	1	""	""	""	2685
7116	7116	2	"01021108"	"BKR 3 ARC FLASH NON-RECL"	021	5	204	0.0	1	""	""	""	1957
7117	7117	2	"01021109"	"BKR 4 ARC FLASH NON-RECL"	021	5	204	0.0	1	""	""	""	2654
7118	7118	2	"01010083"	"BKR 1 ARC FLASH NON-RECL"	010	5	204	0.0	1	""	""	""	2753
7119	7119	2	"01010084"	"BKR 2 ARC FLASH NON-RECL"	010	5	204	0.0	1	""	""	""	2685
7120	7120	2	"01010085"	"BKR 3 ARC FLASH NON-RECL"	010	5	204	0.0	1	""	""	""	1957
7121	7121	2	"01010086"	"BKR 4 ARC FLASH NON-RECL"	010	5	204	0.0	1	""	""	""	2654
7122	7122	2	"01003097"	"BKR 1 ARC FLASH NON-RECL"	003	5	204	0.0	1	""	""	""	2753
7123	7123	2	"01003098"	"BKR 3 ARC FLASH NON-RECL"	003	5	204	0.0	1	""	""	""	1957
7124	7124	2	"01003099"	"BKR 4 ARC FLASH NON-RECL"	003	5	204	0.0	1	""	""	""	2654
7125	7125	2	"01070093"	"BKR 1 ARC FLASH NON-RECL"	070	5	204	0.0	1	""	""	""	2753
7126	7126	2	"01070094"	"BKR 2 ARC FLASH NON-RECL"	070	5	204	0.0	1	""	""	""	2685
7127	7127	2	"01070095"	"BKR 3 ARC FLASH NON-RECL"	070	5	204	0.0	1	""	""	""	1957
7128	7128	2	"01070096"	"BKR 4 ARC FLASH NON-RECL"	070	5	204	0.0	1	""	""	""	2654
7129	7129	2	"01002135"	"BKR 1 ARC FLASH NON-RECL"	002	4	204	0.0	1	""	""	""	2753
7130	7130	2	"01002136"	"BKR 2 ARC FLASH NON-RECL"	002	4	204	0.0	1	""	""	""	2685
7131	7131	2	"01002137"	"BKR 3 ARC FLASH NON-RECL"	002	4	204	0.0	1	""	""	""	1957
7132	7132	2	"01002138"	"BKR 4 ARC FLASH NON-RECL"	002	4	204	0.0	1	""	""	""	2654
7133	7133	2	"01039093"	"BKR 1 ARC FLASH NON-RECL"	039	3	204	0.0	1	""	""	""	2753
7134	7134	2	"01039094"	"BKR 2 ARC FLASH NON-RECL"	039	3	204	0.0	1	""	""	""	2685
7135	7135	2	"01039095"	"BKR 3 ARC FLASH NON-RECL"	039	3	204	0.0	1	""	""	""	1957
7136	7136	2	"01039096"	"BKR 4 ARC FLASH NON-RECL"	039	3	204	0.0	1	""	""	""	2654
7137	7137	2	"01014240"	"BKR 1 ARC FLASH NON-RECL"	014	3	204	0.0	1	""	""	""	2753
7138	7138	2	"01014241"	"BKR 2 ARC FLASH NON-RECL"	014	3	204	0.0	1	""	""	""	2685
7139	7139	2	"01014242"	"BKR 3 ARC FLASH NON-RECL"	014	3	204	0.0	1	""	""	""	1957
7140	7140	2	"01014243"	"BKR 4 ARC FLASH NON-RECL"	014	3	204	0.0	1	""	""	""	2654
7141	7141	2	"01014244"	"BKR 5 ARC FLASH NON-RECL"	014	3	204	0.0	1	""	""	""	2748
7142	7142	2	"01014245"	"BKR 7 ARC FLASH NON-RECL"	014	3	204	0.0	1	""	""	""	2880
7143	7143	2	"01014246"	"BKR 8 ARC FLASH NON-RECL"	014	3	204	0.0	1	""	""	""	2881
7144	7144	2	"01014247"	"BKR 9 ARC FLASH NON-RECL"	014	3	204	0.0	1	""	""	""	2882
7145	7145	2	"01001172"	"BKR 1 ARC FLASH NON-RECL"	001	3	204	0.0	1	""	""	""	2753
7146	7146	2	"01001173"	"BKR 2 ARC FLASH NON-RECL"	001	3	204	0.0	1	""	""	""	2685
7147	7147	2	"01001174"	"BKR 3 ARC FLASH NON-RECL"	001	3	204	0.0	1	""	""	""	1957
7148	7148	2	"01001175"	"BKR 4 ARC FLASH NON-RECL"	001	3	204	0.0	1	""	""	""	2654
7149	7149	2	"01001176"	"BKR 5 ARC FLASH NON-RECL"	001	3	204	0.0	1	""	""	""	2748
7150	7150	2	"01001177"	"BKR 6 ARC FLASH NON-RECL"	001	3	204	0.0	1	""	""	""	1130
7151	7151	2	"01001178"	"BKR 7 ARC FLASH NON-RECL"	001	3	204	0.0	1	""	""	""	2880
7152	7152	2	"01036130"	"BKR 4 ARC FLASH NON-RECL"	036	3	204	0.0	1	""	""	""	2654
7153	7153	2	"01036131"	"BKR 5 ARC FLASH NON-RECL"	036	3	204	0.0	1	""	""	""	2748
7154	7154	2	"01036132"	"BKR 6 ARC FLASH NON-RECL"	036	3	204	0.0	1	""	""	""	1130
7155	7155	2	"01027131"	"BKR 2 ARC FLASH NON-RECL"	027	4	204	0.0	1	""	""	""	2685
7156	7156	2	"01027132"	"BKR 3 ARC FLASH NON-RECL"	027	4	204	0.0	1	""	""	""	1957
7157	7157	2	"01027133"	"BKR 4 ARC FLASH NON-RECL"	027	4	204	0.0	1	""	""	""	2654
7158	7158	2	"01027134"	"BKR 5 ARC FLASH NON-RECL"	027	4	204	0.0	1	""	""	""	2748
7159	7159	2	"01011136"	"BKR 2 ARC FLASH NON-RECL"	011	3	204	0.0	1	""	""	""	2685
7160	7160	2	"01011137"	"BKR 3 ARC FLASH NON-RECL"	011	3	204	0.0	1	""	""	""	1957
7161	7161	2	"01011138"	"BKR 4 ARC FLASH NON-RECL"	011	3	204	0.0	1	""	""	""	2654
7162	7162	2	"01011139"	"BKR 5 ARC FLASH NON-RECL"	011	3	204	0.0	1	""	""	""	2748
7163	7163	2	"01012105"	"BKR 1 ARC FLASH NON-RECL"	012	4	204	0.0	1	""	""	""	2753
7164	7164	2	"01012106"	"BKR 2 ARC FLASH NON-RECL"	012	4	204	0.0	1	""	""	""	2685
7165	7165	2	"01012107"	"BKR 3 ARC FLASH NON-RECL"	012	4	204	0.0	1	""	""	""	1957
7166	7166	2	"01052031"	"MOSW S6171 OPEN/INTRAN"	052	3	203	0.0	1	""	""	""	2883
7167	7167	2	"01019227"	"BKR 4 ARC FLASH NON-RECL"	019	4	204	0.0	1	""	""	""	2654
7168	7168	2	"01019228"	"BKR 5 ARC FLASH NON-RECL"	019	4	204	0.0	1	""	""	""	2748
7169	7169	2	"01019229"	"BKR 6 ARC FLASH NON-RECL"	019	4	204	0.0	1	""	""	""	1130
7170	7170	2	"01019230"	"BKR 7 ARC FLASH NON-RECL"	019	4	204	0.0	1	""	""	""	2880
7171	7171	2	"01019231"	"BKR 8 ARC FLASH NON-RECL"	019	4	204	0.0	1	""	""	""	2881
7172	7172	2	"01019232"	"BKR 9 ARC FLASH NON-RECL"	019	4	204	0.0	1	""	""	""	2882
7173	7173	2	"01049123"	"BKR1 ARC FLASH NON-RECL"	049	6	204	0.0	1	""	""	""	2753
7174	7174	2	"01049124"	"BKR2 ARC FLASH NON-RECL"	049	6	204	0.0	1	""	""	""	2685
7175	7175	2	"01049125"	"BKR4 ARC FLASH NON-RECL"	049	6	204	0.0	1	""	""	""	2654
7176	7176	2	"01022119"	"BKR 1 ARC FLASH NON-RECL"	022	4	204	0.0	1	""	""	""	2753
7177	7177	2	"01022120"	"BKR 3 ARC FLASH NON-RECL"	022	4	204	0.0	1	""	""	""	1957
7178	7178	2	"01040083"	"BKR 1 ARC FLASH NON-RECL"	040	6	204	0.0	1	""	""	""	2753
7179	7179	2	"01040084"	"BKR 2 ARC FLASH NON-RECL"	040	6	204	0.0	1	""	""	""	2685
7180	7180	2	"01040085"	"BKR 3 ARC FLASH NON-RECL"	040	6	204	0.0	1	""	""	""	1957
7181	7181	2	"01071143"	"BKR 1 ARC FLASH NON-RECL"	071	3	204	0.0	1	""	""	""	2753
7182	7182	2	"01071144"	"BKR 2 ARC FLASH NON-RECL"	071	3	204	0.0	1	""	""	""	2685
7183	7183	2	"01071145"	"BKR 3 ARC FLASH NON-RECL"	071	3	204	0.0	1	""	""	""	1957
7184	7184	2	"01071146"	"BKR 4 ARC FLASH NON-RECL"	071	3	204	0.0	1	""	""	""	2654
7185	7185	2	"01062087"	"BKR 1 ARC FLASH NON-RECL"	062	3	204	0.0	1	""	""	""	2753
7186	7186	2	"01062088"	"BKR 2 ARC FLASH NON-RECL"	062	3	204	0.0	1	""	""	""	2685
7187	7187	2	"01062089"	"BKR 3 ARC FLASH NON-RECL"	062	3	204	0.0	1	""	""	""	1957
7188	7188	2	"01033085"	"BKR 1 ARC FLASH NON-RECL"	033	3	204	0.0	1	""	""	""	2753
7189	7189	2	"01033086"	"BKR 3 ARC FLASH NON-RECL"	033	3	204	0.0	1	""	""	""	1957
7190	7190	2	"01038174"	"BKR 1 ARC FLASH NON-RECL"	038	1	204	0.0	1	""	""	""	2753
7191	7191	2	"01038175"	"BKR 2 ARC FLASH NON-RECL"	038	1	204	0.0	1	""	""	""	2685
7192	7192	2	"01038176"	"BKR 3 ARC FLASH NON-RECL"	038	1	204	0.0	1	""	""	""	1957
7193	7193	2	"01042082"	"BKR 4 ARC FLASH NON-RECL"	042	6	204	0.0	1	""	""	""	2654
7194	7194	2	"01042083"	"BKR 5 ARC FLASH NON-RECL"	042	6	204	0.0	1	""	""	""	2748
7195	7195	2	"01042084"	"BKR 6 ARC FLASH NON-RECL"	042	6	204	0.0	1	""	""	""	1130
7196	7196	2	"01032079"	"BKR 2 ARC FLASH NON-RECL"	032	1	204	0.0	1	""	""	""	2685
7197	7197	2	"01032080"	"BKR 3 ARC FLASH NON-RECL"	032	1	204	0.0	1	""	""	""	1957
7198	7198	2	"01032081"	"BKR 4 ARC FLASH NON-RECL"	032	1	204	0.0	1	""	""	""	2654
7199	7199	2	"01041094"	"BKR 1 ARC FLASH NON-RECL"	041	1	204	0.0	1	""	""	""	2753
7200	7200	2	"01041095"	"BKR 2 ARC FLASH NON-RECL"	041	1	204	0.0	1	""	""	""	2685
7201	7201	2	"01041096"	"BKR 3 ARC FLASH NON-RECL"	041	1	204	0.0	1	""	""	""	1957
7202	7202	2	"01041097"	"BKR 4 ARC FLASH NON-RECL"	041	1	204	0.0	1	""	""	""	2654
7203	7203	2	"01008073"	"BKR 1 ARC FLASH NON-RECL"	008	7	204	0.0	1	""	""	""	2753
7204	7204	2	"01008074"	"BKR 2 ARC FLASH NON-RECL"	008	7	204	0.0	1	""	""	""	2685
7205	7205	2	"01031208"	"BKR 1 ARC FLASH NON-RECL"	031	6	204	0.0	1	""	""	""	2753
7206	7206	2	"01031209"	"BKR 2 ARC FLASH NON-RECL"	031	6	204	0.0	1	""	""	""	2685
7207	7207	2	"01031210"	"BKR 3 ARC FLASH NON-RECL"	031	6	204	0.0	1	""	""	""	1957
7208	7208	5	"02065039"	"MODEL STATUS"	065	10	218	0.0	1	""	""	""	2654
7209	7209	2	"01031211"	"BKR 5 ARC FLASH NON-RECL"	031	6	204	0.0	1	""	""	""	2748
7210	7210	2	"01031212"	"BKR 6 ARC FLASH NON-RECL"	031	6	204	0.0	1	""	""	""	1130
7211	7211	2	"01031213"	"BKR 7 ARC FLASH NON-RECL"	031	6	204	0.0	1	""	""	""	2880
7212	7212	2	"01009088"	"BKR 1 ARC FLASH NON-RECL"	009	1	204	0.0	1	""	""	""	2753
7213	7213	2	"01009089"	"BKR 2 ARC FLASH NON-RECL"	009	1	204	0.0	1	""	""	""	2685
7214	7214	2	"01009090"	"BKR 3 ARC FLASH NON-RECL"	009	1	204	0.0	1	""	""	""	1957
7215	7215	2	"01009091"	"BKR 4 ARC FLASH NON-RECL"	009	1	204	0.0	1	""	""	""	2654
7216	7216	2	"01046001"	"GRIFFIS LOOP BKR 1"	046	1	202	0.0	1	""	""	""	13
7217	7217	2	"01046002"	"GRIFFIS LOOP BKR 1 RECL"	046	1	205	0.0	1	""	""	""	14
7218	7218	2	"01046003"	"GL 1 GRND TRIP BLOCK"	046	1	222	0.0	1	""	""	""	15
7219	7219	1	"01046004"	"GL BKR 1 LOCAL REMOTE SW"	046	1	214	0.0	1	""	""	""	17
7220	7220	1	"01046005"	"GL BKR 1 UNDER FREQ TRIP"	046	1	202	0.0	1	""	""	""	369
7221	7221	1	"01046006"	"GL 1 BKR FAIL"	046	1	220	0.0	1	""	""	""	159
7222	7222	1	"01046007"	"BKR1 LOSS OF POT FOR UF"	046	1	227	0.0	1	""	""	""	79
7223	7223	1	"01046008"	"GL BKR 1 LOCKOUT"	046	1	215	0.0	1	""	""	""	457
7224	7224	2	"01046009"	"GRIFFIS LOOP BKR 2"	046	1	202	0.0	1	""	""	""	35
7225	7225	2	"01046010"	"GRIFFIS LP BKR2 RECL"	046	1	205	0.0	1	""	""	""	36
7226	7226	2	"01046011"	"GL 2 GRND TRIP BLOCK"	046	1	222	0.0	1	""	""	""	37
7227	7227	1	"01046012"	"GL BKR 2 LOCAL REMOTE SW"	046	1	214	0.0	1	""	""	""	38
7228	7228	1	"01046013"	"GL BKR 2 UNDER FREQ TRIP"	046	1	202	0.0	1	""	""	""	370
7229	7229	1	"01046014"	"GL 2 BKR FAIL"	046	1	220	0.0	1	""	""	""	10
7230	7230	1	"01046015"	"BKR2 LOSS OF POT FOR UF"	046	1	227	0.0	1	""	""	""	251
7231	7231	1	"01046016"	"GL BKR 2 LOCKOUT"	046	1	215	0.0	1	""	""	""	261
7232	7232	2	"01046017"	"GRIFFIS LOOP BKR 3"	046	1	202	0.0	1	""	""	""	39
7233	7233	2	"01046018"	"GRIFFIS LOOP BKR 3R"	046	1	205	0.0	1	""	""	""	40
7234	7234	2	"01046019"	"GL 3 GRND TRIP BLOCK"	046	1	222	0.0	1	""	""	""	41
7235	7235	1	"01046020"	"GL BKR 3 LOCAL REMOTE SW"	046	1	214	0.0	1	""	""	""	8
7236	7236	1	"01046021"	"GL BKR 3 UNDER FREQ TRIP"	046	1	202	0.0	1	""	""	""	416
7237	7237	1	"01046022"	"GL 3 BKR FAIL"	046	1	220	0.0	1	""	""	""	160
7238	7238	1	"01046023"	"BKR3 LOSS OF POT FOR UF"	046	1	227	0.0	1	""	""	""	81
7239	7239	1	"01046024"	"GL BKR 3 LOCKOUT"	046	1	215	0.0	1	""	""	""	498
7240	7240	1	"01046025"	"GL BKR1 3530-1 CPORT1"	046	1	227	0.0	1	""	""	""	257
7241	7241	1	"01046026"	"GL BKR2 3530-1 CPORT2"	046	1	227	0.0	1	""	""	""	157
7242	7242	1	"01046027"	"GL BKR3 3530-2 CPORT3"	046	1	227	0.0	1	""	""	""	156
7243	7243	1	"01046028"	"BKR1 CPORT18 MBIT 3530"	046	1	227	0.0	1	""	""	""	258
7244	7244	1	"01046029"	"BKR2 CPORT19 MBIT 3530"	046	1	227	0.0	1	""	""	""	26
7245	7245	1	"01046030"	"BKR3 CPORT20 MBIT 3530"	046	1	227	0.0	1	""	""	""	162
7246	7246	1	"01046031"	"2505-1 CPORT23 MBIT 3530"	046	1	227	0.0	1	""	""	""	47
7247	7247	1	"01046032"	"2505-2 CPORT24 MBIT 3530"	046	1	227	0.0	1	""	""	""	2847
7248	7248	2	"01046033"	"REG A VOLT CONTROL K1"	046	1	218	0.0	1	""	""	""	1148
7249	7249	2	"01046034"	"REG A VOLT CONTROL K2"	046	1	218	0.0	1	""	""	""	1149
7250	7250	1	"01046035"	"REG B VOLT CONTROL K1"	046	1	218	0.0	1	""	""	""	245
7251	7251	1	"01046036"	"REG B VOLT CONTROL K2"	046	1	218	0.0	1	""	""	""	462
7252	7252	1	"01046037"	"REG C VOLT CONTROL K1"	046	1	218	0.0	1	""	""	""	883
7253	7253	1	"01046038"	"REG C VOLT CONTROL K2"	046	1	218	0.0	1	""	""	""	436
7254	7254	1	"01046039"	"REG A LOC/REM"	046	1	214	0.0	1	""	""	""	395
7255	7255	3	"41046001"	"GL REG A AUTO/MAN"	046	1	221	0.0	1	""	""	""	1430
7256	7256	1	"01046040"	"REG B LOC/REM"	046	1	214	0.0	1	""	""	""	1230
7257	7257	3	"41046002"	"GL REG B AUTO/MAN"	046	1	221	0.0	1	""	""	""	1153
7258	7258	1	"01046041"	"REG C LOC/REM"	046	1	214	0.0	1	""	""	""	1846
7259	7259	3	"41046003"	"GL REG C AUTO/MAN"	046	1	221	0.0	1	""	""	""	1714
7260	7260	1	"01046042"	"GRIFFIS LOOP LOC/REM SW"	046	1	214	0.0	1	""	""	""	66
7261	7261	1	"01046043"	"REG A 2431 SELF CHECK"	046	1	227	0.0	1	""	""	""	1158
7262	7262	1	"01046044"	"REG B 2431 SELF CHECK"	046	1	227	0.0	1	""	""	""	404
7263	7263	1	"01046045"	"REG C 2431 SELF CHECK"	046	1	227	0.0	1	""	""	""	32
7264	7264	1	"01046046"	"2505-3 CPORT25 MBIT 3530"	046	1	227	0.0	1	""	""	""	2852
7265	7265	1	"01046047"	"REG A 2431 CPORT 11"	046	1	227	0.0	1	""	""	""	2772
7266	7266	1	"01046048"	"REG B 2431 CPORT 12"	046	1	227	0.0	1	""	""	""	2773
7267	7267	1	"01046049"	"REG C 2431 CPORT 13"	046	1	227	0.0	1	""	""	""	2774
7268	7268	2	"01046050"	"LBI S3L12"	046	1	216	0.0	1	""	""	""	2405
7269	7269	1	"01046051"	"BKR1 351-1 SELF CHECK"	046	1	227	0.0	1	""	""	""	18
7270	7270	1	"01046052"	"BKR2 351-2 SELF CHECK"	046	1	227	0.0	1	""	""	""	42
7271	7271	1	"01046053"	"BKR3 351-3 SELF CHECK"	046	1	227	0.0	1	""	""	""	43
7272	7272	1	"01046054"	"2505-2 HISIDE YD BOX SC"	046	1	227	0.0	1	""	""	""	2844
7273	7273	2	"01046055"	"GL HS OCB W606"	046	1	202	0.0	1	""	""	""	2884
7274	7274	1	"01046056"	"W606 LOW GAS TRIP BLK'D"	046	1	210	0.0	1	""	""	""	2885
7275	7275	1	"01046057"	"GL W606 LOW PRESSURE"	046	1	210	0.0	1	""	""	""	2886
7276	7276	1	"01046058"	"MOBILE TX LOSS OF AC"	046	1	202	0.0	1	""	""	""	24
7277	7277	1	"01046059"	"MOBILE TX HOT OIL"	046	1	227	0.0	1	""	""	""	1
7278	7278	1	"01046060"	"MOBILE TX 387 SC"	046	1	227	0.0	1	""	""	""	412
7279	7279	1	"01046061"	"LS 2505-3 SELF CHECK"	046	1	227	0.0	1	""	""	""	1841
7280	7280	1	"01046062"	"TX 2505-1 SELF CHECK"	046	1	227	0.0	1	""	""	""	78
7281	7281	1	"01046063"	"TX 86T LOCK-OUT RELAY"	046	1	215	0.0	1	""	""	""	67
7282	7282	1	"01046064"	"TX 387-1 DIFF SELF CHK"	046	1	227	0.0	1	""	""	""	68
7283	7283	1	"01046065"	"3530 SELF CHECK"	046	1	227	0.0	1	""	""	""	1718
7284	7284	1	"01046066"	"TX 501-1 SELF CHECK"	046	1	227	0.0	1	""	""	""	69
7285	7285	1	"01046067"	"TX 735 METER SELF CHK"	046	1	227	0.0	1	""	""	""	71
7286	7286	1	"01046068"	"CLOCK SELF CHECK"	046	1	227	0.0	1	""	""	""	1403
7287	7287	1	"01046069"	"TX 86T-1 TRIP-COIL MON"	046	1	227	0.0	1	""	""	""	72
7288	7288	1	"01046070"	"TX 94T-1 TRIP-COIL MON"	046	1	227	0.0	1	""	""	""	653
7289	7289	1	"01046071"	"BATT DC VOLT/GEN ALARM"	046	1	227	0.0	1	""	""	""	328
7290	7290	1	"01046072"	"DIFF RELAY DISABLE"	046	1	206	0.0	1	""	""	""	2
7291	7291	1	"01046073"	"TX 501 TEST PLUG"	046	1	234	0.0	1	""	""	""	1661
7292	7292	1	"01046074"	"TX 387 TEST PLUG"	046	1	234	0.0	1	""	""	""	1664
7293	7293	1	"01046075"	"RADIO CABINET DOOR"	046	1	216	0.0	1	""	""	""	2519
7294	7294	1	"01046076"	"UPS LOSS OF AC"	046	1	227	0.0	1	""	""	""	392
7295	7295	1	"01046077"	"UPS BATT ALARM"	046	1	227	0.0	1	""	""	""	75
7296	7296	1	"01046078"	"2505-4 RADIO CAB CP26"	046	1	216	0.0	1	""	""	""	1967
7297	7297	1	"01046079"	"TX 735 METER CPORT8"	046	1	227	0.0	1	""	""	""	2747
7298	7298	1	"01046080"	"TX TANK LOW OIL"	046	1	210	0.0	1	""	""	""	633
7299	7299	1	"01046081"	"TX HIGH OIL TEMP"	046	1	209	0.0	1	""	""	""	50
7300	7300	1	"01046082"	"GRIFFIS LOOP TX HOT SPOT"	046	1	209	0.0	1	""	""	""	51
7301	7301	1	"01046083"	"GL TX SUDDEN PRESSURE"	046	1	211	0.0	1	""	""	""	296
7302	7302	1	"01046084"	"GL TX PRESSURE RELIEF"	046	1	211	0.0	1	""	""	""	82
7303	7303	1	"01046085"	"TX NITRO BOTTLE LOW PRS"	046	1	210	0.0	1	""	""	""	382
7304	7304	1	"01046086"	"TX TANK NITRO HIGH PRS"	046	1	211	0.0	1	""	""	""	433
7305	7305	1	"01046087"	"TX TANK NITRO LOW PRS"	046	1	210	0.0	1	""	""	""	598
7306	7306	6	"41046004"	"GL REG A VOLT CONTROL"	046	1	208	0.0	1	""	238	25	155
7307	7307	6	"41046005"	"GL REG B VOLT CONTROL"	046	1	208	0.0	1	""	238	25	1429
7308	7308	6	"41046006"	"GL REG C VOLT CONTROL"	046	1	208	0.0	1	""	238	25	437
7309	7309	1	"01046088"	"HIGH SIDE BYPASS SWITCH"	046	1	216	0.0	1	""	""	""	2887
7310	7310	1	"01046089"	"HIGH SIDE MOB TX SWITCH"	046	1	216	0.0	1	""	""	""	2888
7311	7311	8	"12046020"	"PSEUDO SWITCH"	046	10	216	0.0	1	""	""	""	2889
7312	7312	8	"12046021"	"PSEUDO SWITCH"	046	10	216	0.0	1	""	""	""	2890
7313	7313	8	"12046022"	"PSEUDO SWITCH"	046	10	216	0.0	1	""	""	""	2891
7314	7314	8	"12046023"	"PSEUDO SWITCH"	046	10	216	0.0	1	""	""	""	2892
7315	7315	8	"12046024"	"PSEUDO SWITCH"	046	10	216	0.0	1	""	""	""	2893
7316	7316	8	"12032015"	"PSEUDO SWITCH"	032	10	216	0.0	1	""	""	""	2894
7317	7317	1	"01070097"	"BL BKR 1 BKR FAIL"	070	5	220	0.0	1	""	""	""	159
7318	7318	1	"01070098"	"BL BKR 2 BKR FAIL"	070	5	220	0.0	1	""	""	""	10
7319	7319	1	"01070099"	"BL BKR 3 BKR FAIL"	070	5	220	0.0	1	""	""	""	160
7320	7320	1	"01070100"	"BL BKR 4 BKR FAIL"	070	5	220	0.0	1	""	""	""	85
7321	7321	1	"01009092"	"FM BKR FAIL"	009	7	220	0.0	1	""	""	""	85
7322	7322	1	"01067126"	"TX1 REG A 2032 CP 11"	067	4	227	0.0	1	""	""	""	2895
7323	7323	1	"01067127"	"TX1 REG B 2032 CP 12"	067	4	227	0.0	1	""	""	""	2896
7324	7324	1	"01067128"	"TX1 REG C 2032 CP 13"	067	4	227	0.0	1	""	""	""	2897
7325	7325	2	"01067129"	"TX1 REG A VOLT CON K1"	067	6	218	0.0	1	""	""	""	2898
7326	7326	2	"01067130"	"TX1 REG A VOLT CON K2"	067	6	218	0.0	1	""	""	""	2899
7327	7327	1	"01067131"	"TX1 REG B VOLT CON K1"	067	6	218	0.0	1	""	""	""	2900
7328	7328	1	"01067132"	"TX1 REG B VOLT CON K2"	067	6	218	0.0	1	""	""	""	2901
7329	7329	1	"01067133"	"TX1 REG C VOLT CON K1"	067	6	218	0.0	1	""	""	""	2902
7330	7330	1	"01067134"	"TX1 REG C VOLT CON K2"	067	6	218	0.0	1	""	""	""	2903
7331	7331	1	"01067135"	"TX1 REG A LOC/REM"	067	4	214	0.0	1	""	""	""	2904
7332	7332	3	"41067001"	"TX1 REG A AUTO/MAN"	067	1	221	0.0	1	""	""	""	2905
7333	7333	1	"01067136"	"TX1 REG B LOC/REM"	067	4	214	0.0	1	""	""	""	2906
7334	7334	3	"41067002"	"TX1 REG B AUTO/MAN"	067	1	221	0.0	1	""	""	""	2907
7335	7335	1	"01067137"	"TX1 REG C LOC/REM"	067	4	214	0.0	1	""	""	""	2908
7336	7336	3	"41067003"	"TX1 REG C AUTO/MAN"	067	1	221	0.0	1	""	""	""	2909
7337	7337	6	"41067004"	"TX1 REG A VOLT CONTROL"	067	1	208	0.0	1	""	238	25	2910
7338	7338	6	"41067005"	"TX1 REG B VOLT CONTROL"	067	1	208	0.0	1	""	238	25	2911
7339	7339	6	"41067006"	"TX1 REG C VOLT CONTROL"	067	1	208	0.0	1	""	238	25	2912
7340	7340	1	"01067138"	"TX2 REG A 2032 CP 11"	067	4	227	0.0	1	""	""	""	2913
7341	7341	1	"01067139"	"TX2 REG B 2032 CP 12"	067	4	227	0.0	1	""	""	""	2914
7342	7342	1	"01067140"	"TX2 REG C 2032 CP 13"	067	4	227	0.0	1	""	""	""	2915
7343	7343	1	"01067141"	"FUTURE"	067	1	227	0.0	1	""	""	""	2916
7344	7344	1	"01067142"	"FUTURE"	067	1	227	0.0	1	""	""	""	2917
7345	7345	1	"01067143"	"FUTURE"	067	1	227	0.0	1	""	""	""	2918
7346	7346	1	"01067144"	"FUTURE"	067	1	227	0.0	1	""	""	""	2919
7347	7347	1	"01067145"	"FUTURE"	067	1	227	0.0	1	""	""	""	2920
7348	7348	1	"01067146"	"FUTURE"	067	1	227	0.0	1	""	""	""	2921
7349	7349	6	"41067007"	"TX2 REG A VOLT CONTROL"	067	1	208	0.0	1	""	238	25	2922
7350	7350	6	"41067008"	"TX2 REG B VOLT CONTROL"	067	1	208	0.0	1	""	238	25	2923
7351	7351	6	"41067009"	"TX2 REG C VOLT CONTROL"	067	1	208	0.0	1	""	238	25	2924
7352	7352	2	"01067147"	"TX2 REG A VOLT CON K1"	067	6	218	0.0	1	""	""	""	2925
7353	7353	2	"01067148"	"TX2 REG A VOLT CON K2"	067	4	218	0.0	1	""	""	""	2926
7354	7354	1	"01067149"	"TX2 REG B VOLT CON K1"	067	6	218	0.0	1	""	""	""	2927
7355	7355	1	"01067150"	"TX2 REG B VOLT CON K2"	067	6	218	0.0	1	""	""	""	2928
7356	7356	1	"01067151"	"TX2 REG C VOLT CON K1"	067	4	218	0.0	1	""	""	""	2929
7357	7357	1	"01067152"	"TX2 REG C VOLT CON K2"	067	4	218	0.0	1	""	""	""	2930
7358	7358	1	"01067153"	"TX2 REG A LOC/REM"	067	4	214	0.0	1	""	""	""	2931
7359	7359	3	"41067010"	"TX2 REG A AUTO/MAN"	067	1	221	0.0	1	""	""	""	2932
7360	7360	1	"01067154"	"TX2 REG B LOC/REM"	067	4	214	0.0	1	""	""	""	2933
7361	7361	3	"41067011"	"TX2 REG B AUTO/MAN"	067	1	221	0.0	1	""	""	""	2934
7362	7362	1	"01067155"	"TX2 REG C LOC/REM"	067	4	214	0.0	1	""	""	""	2935
7363	7363	3	"41067012"	"TX1 REG B AUTO/MAN"	067	1	221	0.0	1	""	""	""	2936
7364	7364	1	"01037015"	"SEL 2100 CPORT 2"	037	7	227	0.0	1	""	""	""	44
7365	7365	1	"01037016"	"PP W639 BY-PASS SW"	037	7	216	0.0	1	""	""	""	2937
7366	7366	8	"12046025"	"PSEUDO SWITCH"	046	10	216	0.0	1	""	""	""	2938
7367	7367	5	"02023002"	"LAKE CITY FAST SCAN"	023	6	226	0.0	1	""	""	""	6
7368	7368	2	"01023022"	"LC BKR 1"	023	3	202	0.0	1	""	""	""	13
7369	7369	2	"01023023"	"LC BKR 1 RECLOSE REL"	023	3	205	0.0	1	""	""	""	14
7370	7370	2	"01023024"	"LC BKR 1 GRN TRIP BLOCK"	023	3	222	0.0	1	""	""	""	15
7371	7371	1	"01023025"	"LC 1 LOC REMOTE SW"	023	3	214	0.0	1	""	""	""	17
7372	7372	1	"01023026"	"LC BKR 1 UNDER FREQ TRIP"	023	3	202	0.0	1	""	""	""	369
7373	7373	1	"01023027"	"LC BKR 1 FAIL"	023	3	220	0.0	1	""	""	""	159
7374	7374	1	"01023028"	"BKR 1 LOSS OF POT FOR UF"	023	3	227	0.0	1	""	""	""	79
7375	7375	1	"01023029"	"LC BKR 1 LOCKOUT"	023	3	215	0.0	1	""	""	""	457
7376	7376	2	"01023030"	"LC BKR 2"	023	3	202	0.0	1	""	""	""	35
7377	7377	2	"01023031"	"LC BKR 2 RECLOSE REL"	023	3	205	0.0	1	""	""	""	36
7378	7378	2	"01023032"	"LC BKR 2 GRN TRIP BLOCK"	023	3	222	0.0	1	""	""	""	37
7379	7379	1	"01023033"	"LC2 LOC REMOTE SW"	023	3	214	0.0	1	""	""	""	38
7380	7380	1	"01023034"	"LC BKR 2 UNDER FREQ TRIP"	023	3	202	0.0	1	""	""	""	370
7381	7381	1	"01023035"	"LC BKR 2 FAIL"	023	3	220	0.0	1	""	""	""	10
7382	7382	1	"01023036"	"BKR 2 LOSS OF POT FOR UF"	023	3	227	0.0	1	""	""	""	251
7383	7383	1	"01023037"	"LC BKR 2 LOCKOUT"	023	3	215	0.0	1	""	""	""	261
7384	7384	2	"01023038"	"LC BKR 3"	023	3	202	0.0	1	""	""	""	39
7385	7385	2	"01023039"	"LC BKR 3 RECLOSE REL"	023	3	205	0.0	1	""	""	""	40
7386	7386	2	"01023040"	"LC BKR 3 GRN TRIP BLOCK"	023	3	222	0.0	1	""	""	""	41
7387	7387	1	"01023041"	"LC3 LOC REMOTE SW"	023	3	214	0.0	1	""	""	""	8
7388	7388	1	"01023042"	"LC BKR 3 UNDER FREQ TRIP"	023	3	202	0.0	1	""	""	""	416
7389	7389	1	"01023043"	"LC BKR 3 FAIL"	023	3	220	0.0	1	""	""	""	160
7390	7390	1	"01023044"	"BKR 3 LOSS OF POT FOR UF"	023	3	227	0.0	1	""	""	""	81
7391	7391	1	"01023045"	"LC BKR 3 LOCKOUT"	023	3	215	0.0	1	""	""	""	498
7392	7392	2	"01023046"	"LC BKR 4"	023	3	202	0.0	1	""	""	""	239
7393	7393	2	"01023047"	"LC BKR 4 RECLOSE REL"	023	3	205	0.0	1	""	""	""	299
7394	7394	2	"01023048"	"LC BKR 4 GRN TRIP BLOCK"	023	3	222	0.0	1	""	""	""	74
7395	7395	1	"01023049"	"LC4 LOC REMOTE SW"	023	3	214	0.0	1	""	""	""	7
7396	7396	1	"01023050"	"LC BKR 4 UNDER FREQ TRIP"	023	3	202	0.0	1	""	""	""	374
7397	7397	1	"01023051"	"LC BKR 4 FAIL"	023	3	220	0.0	1	""	""	""	85
7398	7398	1	"01023052"	"BKR 4 LOSS OF POT FOR UF"	023	3	227	0.0	1	""	""	""	403
7399	7399	1	"01023053"	"LC BKR 4 LOCKOUT"	023	3	215	0.0	1	""	""	""	151
7400	7400	2	"01023054"	"LC BKR 5"	023	3	202	0.0	1	""	""	""	116
7401	7401	2	"01023055"	"LC BKR 5 RECLOSE REL"	023	3	205	0.0	1	""	""	""	120
7402	7402	2	"01023056"	"LC BKR 5 GRN TRIP BLOCK"	023	3	222	0.0	1	""	""	""	375
7403	7403	1	"01023057"	"LC5 LOC REMOTE SW"	023	3	214	0.0	1	""	""	""	123
7404	7404	1	"01023058"	"LC BKR 5 UNDER FREQ TRIP"	023	3	202	0.0	1	""	""	""	1931
7405	7405	1	"01023059"	"LC BKR 5 FAIL"	023	3	220	0.0	1	""	""	""	383
7406	7406	1	"01023060"	"BKR 5 LOSS OF POT FOR UF"	023	3	227	0.0	1	""	""	""	372
7407	7407	1	"01023061"	"LC BKR 5 LOCKOUT"	023	3	215	0.0	1	""	""	""	2821
7408	7408	1	"01023062"	"LC BKR 1 3530-1 CPORT1"	023	3	227	0.0	1	""	""	""	257
7409	7409	1	"01023063"	"LC BKR 2 3530-1 CPORT2"	023	3	227	0.0	1	""	""	""	157
7410	7410	1	"01023064"	"LC BKR 3 3530-1 CPORT3"	023	3	227	0.0	1	""	""	""	156
7411	7411	1	"01023065"	"BK1 CPORT18(MBIT) 3530-1"	023	3	227	0.0	1	""	""	""	258
7412	7412	1	"01023066"	"BK2 CPORT19(MBIT) 3530-1"	023	3	227	0.0	1	""	""	""	26
7413	7413	1	"01023067"	"BK3 CPORT20(MBIT) 3530-1"	023	3	227	0.0	1	""	""	""	162
7414	7414	1	"01023068"	"TX1 734 METER CPORT8"	023	3	227	0.0	1	""	""	""	2763
7415	7415	1	"01023069"	"TX1 STAGE1 FANS AC LOSS"	023	3	218	0.0	1	""	""	""	1090
7416	7416	1	"01023070"	"TX1 STAGE2 FANS AC LOSS"	023	3	218	0.0	1	""	""	""	1091
7417	7417	1	"01023071"	"TX1 TANK NITRO HIGH PRES"	023	3	211	0.0	1	""	""	""	1092
7418	7418	1	"01023072"	"TX1 TANK NITRO LOW PRES"	023	3	210	0.0	1	""	""	""	482
7419	7419	1	"01023073"	"TX1 NITRO BOTTLE LO PRES"	023	3	210	0.0	1	""	""	""	1146
7420	7420	1	"01023074"	"TX1 PRESSURE RELIEF"	023	3	211	0.0	1	""	""	""	1909
7421	7421	1	"01023075"	"TX1 TANK SUDDEN PRESSURE"	023	3	211	0.0	1	""	""	""	176
7422	7422	1	"01023076"	"TX1 TANK LOW OIL"	023	3	210	0.0	1	""	""	""	178
7423	7423	1	"01023077"	"TX1 TANK HIGH OIL"	023	3	211	0.0	1	""	""	""	2313
7424	7424	1	"01023078"	"TX1 LTC TANK LOW OIL"	023	3	210	0.0	1	""	""	""	505
7425	7425	1	"01023079"	"TX1 LTC LOSS OF POWER"	023	3	227	0.0	1	""	""	""	409
7426	7426	1	"01023080"	"TX1 TAP CHNGR INTRANSIT"	023	3	223	0.0	1	""	""	""	606
7427	7427	1	"01023081"	"TX1 LTC MOTOR HIGH TEMP"	023	3	209	0.0	1	""	""	""	2418
7428	7428	1	"01023082"	"TX1 LTC PRESSURE RELIEF"	023	3	211	0.0	1	""	""	""	727
7429	7429	1	"01023083"	"LTC1 LOCKOUT BLK'S LTC"	023	3	222	0.0	1	""	""	""	124
7430	7430	2	"01023084"	"TX1 STAGE1 FANS"	023	3	218	0.0	1	""	""	""	333
7431	7431	2	"01023085"	"TX1 STAGE2 FANS"	023	3	218	0.0	1	""	""	""	1089
7432	7432	1	"01023086"	"TX1 2411 CPORT 11"	023	3	227	0.0	1	""	""	""	2939
7433	7433	1	"01023087"	"TX1 2411 CPORT 28 (MBIT)"	023	3	227	0.0	1	""	""	""	2940
7434	7434	1	"01023088"	"T1 2505-1 CP23 MT 3530-1"	023	3	227	0.0	1	""	""	""	2765
7435	7435	1	"01023089"	"T1 2505-3 CP24(MB)3530-1"	023	3	227	0.0	1	""	""	""	2941
7436	7436	1	"01023090"	"H 2505-5 CP25(MB)3530-1"	023	3	227	0.0	1	""	""	""	2942
7437	7437	1	"01023091"	"TX1 2411-1 SELF CHECK"	023	3	227	0.0	1	""	""	""	624
7438	7438	1	"01023092"	"LC TX1 OIL TEMP"	023	3	209	0.0	1	""	""	""	179
7439	7439	1	"01023093"	"TX1 HOT SPOT"	023	3	209	0.0	1	""	""	""	177
7440	7440	1	"01023094"	"LC TX1 LOCAL REMOTE SW"	023	3	214	0.0	1	""	""	""	501
7441	7441	2	"01023095"	"TX1 VOLT CONTROL 1"	023	3	218	0.0	1	""	""	""	626
7442	7442	2	"01023096"	"TX1 VOLT CONTROL 2"	023	3	218	0.0	1	""	""	""	627
7443	7443	3	"41023001"	"TX1 LTC AUTO/MANUAL"	023	3	221	0.0	1	""	""	""	213
7444	7444	1	"01023097"	"BATT CHG PWR FAIL"	023	3	227	0.0	1	""	""	""	2943
7445	7445	1	"01023098"	"LC BATT LOW DC VOLT"	023	3	227	0.0	1	""	""	""	328
7446	7446	1	"01023099"	"BATT CHG GND"	023	3	227	0.0	1	""	""	""	341
7447	7447	1	"01023100"	"HOUSE TEMP HIGH"	023	3	211	0.0	1	""	""	""	1202
7448	7448	1	"01023101"	"HOUSE TEMP LOW"	023	3	210	0.0	1	""	""	""	1231
7449	7449	1	"01023102"	"HOUSE EXHAUST FAN HYDRO"	023	3	227	0.0	1	""	""	""	1934
7450	7450	1	"01023103"	"HOUSE SMOKE"	023	3	227	0.0	1	""	""	""	1564
7451	7451	1	"01023104"	"HOUSE TEMP/HUMIDITY"	023	3	227	0.0	1	""	""	""	1575
7452	7452	2	"01023105"	"LC TX1 LBI S3L11"	023	3	216	0.0	1	""	""	""	1689
7453	7453	1	"01023106"	"BKR 1 351-1 SELF CHECK"	023	3	227	0.0	1	""	""	""	18
7454	7454	1	"01023107"	"BKR 2 351-2 SELF CHECK"	023	3	227	0.0	1	""	""	""	42
7455	7455	1	"01023108"	"BKR 3 351-3 SELF CHECK"	023	3	227	0.0	1	""	""	""	43
7456	7456	1	"01023109"	"TX1 2505-1 SELF CHECK"	023	3	227	0.0	1	""	""	""	969
7457	7457	1	"01023110"	"SUB LOCAL REMOTE SW"	023	3	214	0.0	1	""	""	""	66
7458	7458	1	"01023111"	"TX1 86T LOCK-OUT RELAY"	023	3	215	0.0	1	""	""	""	196
7459	7459	1	"01023112"	"TX1 387-1 DIFF SELF CK"	023	3	227	0.0	1	""	""	""	1874
7460	7460	1	"01023113"	"TX1 501-1 SELF CHECK"	023	3	227	0.0	1	""	""	""	2011
7461	7461	1	"01023114"	"TX1 734 MTR SELF CHK"	023	3	227	0.0	1	""	""	""	920
7462	7462	1	"01023115"	"CLOCK SELF CHECK"	023	3	227	0.0	1	""	""	""	1403
7463	7463	1	"01023116"	"TX1 86T-1 TRIP-COIL MON"	023	3	227	0.0	1	""	""	""	435
7464	7464	1	"01023117"	"TX1 94T-1 TRIP-COIL MON"	023	3	227	0.0	1	""	""	""	247
7465	7465	1	"01023118"	"3530-2 SELF CHECK"	023	3	227	0.0	1	""	""	""	2944
7466	7466	2	"01023119"	"LC TX1 C/S DONT P/U LOAD"	023	3	202	0.0	1	""	""	""	2601
7467	7467	1	"01023120"	"682S HS BYPASS"	023	3	216	0.0	1	""	""	""	2945
7468	7468	1	"01023121"	"HOUSE 2505-5 SELF CHECK"	023	3	227	0.0	1	""	""	""	1843
7469	7469	1	"01023122"	"DIFF RELAY DISABLE TX1"	023	3	206	0.0	1	""	""	""	2876
7470	7470	1	"01023123"	"TX1 501 TEST PLUG"	023	3	234	0.0	1	""	""	""	972
7471	7471	1	"01023124"	"TX1 387 TEST PLUG"	023	3	234	0.0	1	""	""	""	971
7472	7472	1	"01023125"	"T1 LOWSIDE 2505-3 SELFCK"	023	3	227	0.0	1	""	""	""	1503
7473	7473	2	"01023126"	"LC 3W12 TIE BKR"	023	3	202	1.0	1	""	""	""	2487
7474	7474	1	"01023127"	"TIE 3W12 BKR FAIL"	023	3	220	0.0	1	""	""	""	2728
7475	7475	1	"01023128"	"BUS TIE BKR SELF CHECK"	023	3	227	0.0	1	""	""	""	2569
7476	7476	1	"01023129"	"LC BKR 4 3530-2 CPORT1"	023	3	227	0.0	1	""	""	""	2146
7477	7477	1	"01023130"	"LC BKR 5 3530-2 CPORT2"	023	3	227	0.0	1	""	""	""	2946
7478	7478	1	"01023131"	"BKR4 CPORT18 MBIT 3530-2"	023	3	227	0.0	1	""	""	""	2768
7479	7479	1	"01023132"	"BKR5 CPORT19 MBIT 3530-2"	023	3	227	0.0	1	""	""	""	2769
7480	7480	1	"01023133"	"TIE BKR 3530-2 CPORT3"	023	3	227	0.0	1	""	""	""	2947
7481	7481	1	"01023134"	"TB CPORT20 3530-2 MBIT"	023	3	227	0.0	1	""	""	""	2948
7482	7482	1	"01023135"	"TX2 2411 CPORT11"	023	3	227	0.0	1	""	""	""	2949
7483	7483	1	"01023136"	"TX2 2411 CPORT28 MBIT"	023	3	227	0.0	1	""	""	""	2950
7484	7484	1	"01023137"	"T2 2505-2 CP23 MBIT 3530"	023	3	227	0.0	1	""	""	""	2951
7485	7485	1	"01023138"	"T2 2505-4 CP24 MBIT 3530"	023	3	227	0.0	1	""	""	""	2952
7486	7486	1	"01023139"	"TX2 734 METER CPORT8"	023	3	227	0.0	1	""	""	""	2814
7487	7487	1	"01023140"	"BKR 4 351-4 SELF CHECK"	023	3	227	0.0	1	""	""	""	126
7488	7488	1	"01023141"	"BKR 5 351-5 SELF CHECK"	023	3	227	0.0	1	""	""	""	127
7489	7489	1	"01023142"	"TX2 STAGE1 FANS AC LOSS"	023	3	218	0.0	1	""	""	""	30
7490	7490	1	"01023143"	"TX2 STAGE2 FANS AC LOSS"	023	3	218	0.0	1	""	""	""	329
7491	7491	1	"01023144"	"TX2 TANK NITRO HIGH PRES"	023	3	211	0.0	1	""	""	""	121
7492	7492	1	"01023145"	"TX2 TANK NITRO LOW PRES"	023	3	210	0.0	1	""	""	""	503
7493	7493	1	"01023146"	"TX2 NITRO BOTTLE LO PRES"	023	3	210	0.0	1	""	""	""	500
7494	7494	1	"01023147"	"TX2 PRESSURE RELIEF"	023	3	211	0.0	1	""	""	""	1963
7495	7495	1	"01023148"	"TX2 TANK SUDDEN PRESSURE"	023	3	211	0.0	1	""	""	""	181
7496	7496	1	"01023149"	"TX2 TANK LOW OIL"	023	3	210	0.0	1	""	""	""	183
7497	7497	1	"01023150"	"TX2 LTC TANK LOW OIL"	023	3	210	0.0	1	""	""	""	995
7498	7498	1	"01023151"	"TX2 LTC LOSS OF POWER"	023	3	227	0.0	1	""	""	""	2224
7499	7499	1	"01023152"	"TX2 TAP CHNGR INTRANSIT"	023	3	223	0.0	1	""	""	""	835
7500	7500	1	"01023153"	"LTC2 LOCKOUT BLK'S LTC"	023	3	222	0.0	1	""	""	""	2268
7501	7501	2	"01023154"	"TX2 STAGE1 FANS"	023	3	218	0.0	1	""	""	""	1925
7502	7502	2	"01023155"	"TX2 STAGE2 FANS"	023	3	218	0.0	1	""	""	""	1308
7503	7503	2	"01023156"	"LC TX2 LBI S3L21"	023	3	216	0.0	1	""	""	""	1699
7504	7504	1	"01023157"	"LC TX2 2411-1 SELF CHECK"	023	3	227	0.0	1	""	""	""	628
7505	7505	1	"01023158"	"LC TX2 OIL TEMP"	023	3	209	0.0	1	""	""	""	184
7506	7506	1	"01023159"	"TX2 HOT SPOT"	023	3	209	0.0	1	""	""	""	182
7507	7507	1	"01023160"	"LC TX2 LOCAL REMOTE SW"	023	3	214	0.0	1	""	""	""	418
7508	7508	2	"01023161"	"LC TX2 VOLT CONTROL 1"	023	3	218	0.0	1	""	""	""	393
7509	7509	2	"01023162"	"LC TX2 VOLT CONTROL 2"	023	3	218	0.0	1	""	""	""	420
7510	7510	3	"41023002"	"TX2 LTC AUTO/MANUAL"	023	3	221	0.0	1	""	""	""	214
7511	7511	1	"01023163"	"TX2 2505-2 SELF CHECK"	023	3	227	0.0	1	""	""	""	1794
7512	7512	1	"01023164"	"TX2 86T LOCK-OUT RELAY"	023	3	215	0.0	1	""	""	""	195
7513	7513	1	"01023165"	"TX2 387-2 DIFF SELF CK"	023	3	227	0.0	1	""	""	""	2775
7514	7514	1	"01023166"	"TX2 501-2 SELF CHECK"	023	3	227	0.0	1	""	""	""	2776
7515	7515	1	"01023167"	"TX2 734 MTR SELF CHK"	023	3	227	0.0	1	""	""	""	978
7516	7516	1	"01023168"	"TX2 86T-2 TRIP-COIL MON"	023	3	227	0.0	1	""	""	""	979
7517	7517	1	"01023169"	"TX2 94T-2 TRIP-COIL MON"	023	3	227	0.0	1	""	""	""	980
7518	7518	1	"01023170"	"3530-1 SELF CHECK"	023	3	227	0.0	1	""	""	""	2953
7519	7519	2	"01023171"	"LC TX2 C/S DONT P/U LOAD"	023	3	202	0.0	1	""	""	""	2602
7520	7520	1	"01023172"	"T2 LOWSIDE 2505-4 SELFCK"	023	3	227	0.0	1	""	""	""	1506
7521	7521	1	"01023173"	"DIFF RELAY DISABLE TX2"	023	3	206	0.0	1	""	""	""	2954
7522	7522	1	"01023174"	"TX2 501 TEST PLUG"	023	3	234	0.0	1	""	""	""	2477
7523	7523	1	"01023175"	"TX2 387 TEST PLUG"	023	3	234	0.0	1	""	""	""	2478
7524	7524	8	"12046026"	"PSEUDO SWITCH"	046	10	216	0.0	1	""	""	""	2955
7525	7525	6	"41023003"	"TX1 LOAD TAP CHANGER"	023	3	208	1.0	1	""	238	25	259
7526	7526	6	"41023004"	"TX2 LOAD TAP CHANGER"	023	3	208	1.0	1	""	238	25	260
7527	7527	1	"01022121"	"GC 1 BREAKER FAIL"	022	4	220	0.0	1	""	""	""	159
7528	7528	1	"01002139"	"BKR 4 BREAKER FAIL"	002	4	220	0.0	1	""	""	""	85
7529	7529	1	"01049126"	"FR BKR 3 3530-2 CPORT1"	049	6	227	0.0	1	""	""	""	156
7530	7530	1	"01049127"	"FR BKR 4 3530-2 CPORT2"	049	6	227	0.0	1	""	""	""	2146
7531	7531	5	"02023003"	"REGULATOR CONTROL MODE"	023	10	204	0.0	1	""	""	""	143
7532	7532	5	"02023004"	"REGULATOR CONTROL MODE"	023	10	204	0.0	1	""	""	""	144
7533	7533	1	"01023176"	"TX2 LTC PRESSURE RELIEF"	023	3	211	0.0	1	""	""	""	2267
7534	7534	1	"01008075"	"TANK DGA CALIBRATION GAS"	008	10	227	0.0	1	""	""	""	325
7535	7535	1	"01008076"	"LTC DGA FAULT GAS"	008	10	227	0.0	1	""	""	""	364
7536	7536	1	"01008077"	"LTC DGA SELF CHECK"	008	10	227	0.0	1	""	""	""	358
7537	7537	1	"01008078"	"TANK DGA CARRIER GAS"	008	10	227	0.0	1	""	""	""	315
7538	7538	1	"01043079"	"W6147 LOW GAS TRIP BLK'D"	043	7	210	0.0	1	""	""	""	2956
7539	7539	1	"01043080"	"W6147 BKR LOW PRESSURE"	043	7	210	0.0	1	""	""	""	2957
7540	7540	1	"01043081"	"2505-3 CPORT9"	043	7	227	0.0	1	""	""	""	2847
7541	7541	1	"01043082"	"2505-3 HISIDE YD BOX SC"	043	7	227	0.0	1	""	""	""	2844
7542	7542	1	"01017154"	"AL BKR 1 FAIL"	017	5	220	0.0	1	""	""	""	159
7543	7543	1	"01017155"	"AL BKR 6 FAIL"	017	5	220	0.0	1	""	""	""	466
7544	7544	1	"01015095"	"S624,S625,S646 SYS FAIL"	015	4	227	0.0	1	""	""	""	2576
7545	7545	1	"01067156"	"BKR 6 FAIL"	067	3	201	0.0	1	""	""	""	466
7546	7546	1	"01035089"	"AC 1 BKR FAIL"	035	5	220	0.0	1	""	""	""	159
7547	7547	1	"01035090"	"AC 2 BKR FAIL"	035	5	220	0.0	1	""	""	""	10
7548	7548	1	"01035091"	"AC 3 BKR FAIL"	035	5	220	0.0	1	""	""	""	160
7549	7549	1	"01035092"	"AC 4 BKR FAIL"	035	5	220	0.0	1	""	""	""	85
7550	7550	8	"12043020"	"PSEUDO SWITCH"	043	10	216	0.0	1	""	""	""	2958
7551	7551	8	"12043021"	"PSEUDO SWITCH"	043	10	216	0.0	1	""	""	""	2959
7552	7552	1	"01031214"	"BKR 1 BREAKER FAIL"	031	1	220	0.0	1	""	""	""	159
7553	7553	1	"01031215"	"BKR 2 BREAKER FAIL"	031	1	220	0.0	1	""	""	""	10
7554	7554	1	"01031216"	"BKR 3 BREAKER FAIL"	031	1	220	0.0	1	""	""	""	160
7555	7555	1	"01031217"	"BKR 4 BREAKER FAIL"	031	1	220	0.0	1	""	""	""	85
7556	7556	1	"01032082"	"BKR 2 BREAKER FAIL"	032	1	220	0.0	1	""	""	""	10
7557	7557	1	"01032083"	"BKR 3 BREAKER FAIL"	032	1	220	0.0	1	""	""	""	160
7558	7558	1	"01032084"	"BKR 4 BREAKER FAIL"	032	1	220	0.0	1	""	""	""	85
7559	7559	1	"01060079"	"HW 1 BKR FAIL"	060	6	220	0.0	1	""	""	""	159
7560	7560	1	"01060080"	"HW 2 BKR FAIL"	060	6	220	0.0	1	""	""	""	10
7561	7561	1	"01060081"	"HW 3 BKR FAIL"	060	6	220	0.0	1	""	""	""	160
7562	7562	1	"01060082"	"HW 4 BKR FAIL"	060	6	220	0.0	1	""	""	""	85
7563	7563	1	"01036133"	"RD 1 BKR FAIL"	036	4	220	0.0	1	""	""	""	159
7564	7564	1	"01036134"	"RD 2 BKR FAIL"	036	4	220	0.0	1	""	""	""	10
7565	7565	1	"01036135"	"RD 3 BKR FAIL"	036	4	220	0.0	1	""	""	""	160
7566	7566	1	"01036136"	"RD 4 BKR FAIL"	036	4	220	0.0	1	""	""	""	85
7567	7567	1	"01036137"	"RD 5 BKR FAIL"	036	4	220	0.0	1	""	""	""	383
7568	7568	1	"01036138"	"RD 6 BKR FAIL"	036	4	220	0.0	1	""	""	""	466
7569	7569	1	"01039097"	"MOBILE TX LOSS OF AC"	039	10	227	0.0	1	""	""	""	24
7570	7570	1	"01008079"	"SG BKR 1 FAIL"	008	7	220	0.0	1	""	""	""	159
7571	7571	1	"01008080"	"SG BKR 2 FAIL"	008	7	220	0.0	1	""	""	""	10
7572	7572	1	"01072075"	"AS BKR 1 FAIL"	072	7	220	0.0	1	""	""	""	159
7573	7573	1	"01072076"	"AS BKR 2 FAIL"	072	7	220	0.0	1	""	""	""	10
7574	7574	1	"01072077"	"AS BKR 3 FAIL"	072	7	220	0.0	1	""	""	""	160
7575	7575	1	"01020071"	"HA BKR 1 FAIL"	020	7	220	0.0	1	""	""	""	159
7576	7576	1	"01020072"	"HA BKR 2 FAIL"	020	7	220	0.0	1	""	""	""	10
7577	7577	1	"01020073"	"HA BKR 3 FAIL"	020	7	220	0.0	1	""	""	""	160
7578	7578	1	"01001179"	"MOBIL TX LOSS OF AC"	001	1	227	0.0	1	""	""	""	24
7579	7579	1	"01001180"	"MOBIL TX HOT OIL TEMP"	001	1	227	0.0	1	""	""	""	1
7580	7580	1	"01001181"	"MOBIL TX SELF CK"	001	1	227	0.0	1	""	""	""	412
7581	7581	1	"01019233"	"TX1 STAGE1 FANS LOSS AC"	019	4	205	0.0	1	""	""	""	1090
7582	7582	1	"01019234"	"TX1 STAGE2 FANS LOSS AC"	019	4	205	0.0	1	""	""	""	1091
7583	7583	1	"01004089"	"TX  TANK NITRO LOW PRES"	004	1	210	0.0	1	""	""	""	598
7584	7584	8	"12060025"	"PSEUDO SWITCH"	060	10	216	0.0	1	""	""	""	2960
7585	7585	8	"12060026"	"PSEUDO SWITCH"	060	10	216	0.0	1	""	""	""	2961
7586	7586	8	"12060027"	"PSEUDO SWITCH"	060	10	216	0.0	1	""	""	""	2962
7587	7587	8	"12060028"	"PSEUDO SWITCH"	060	10	216	0.0	1	""	""	""	2963
7588	7588	2	"01052032"	"MOSW S6172 OPEN/INTRAN"	052	3	203	0.0	1	""	""	""	2964
7589	7589	1	"01052033"	"S6172 SY FAIL HI MOT AMP"	052	4	227	0.0	1	""	""	""	2965
7590	7590	1	"01052034"	"S6172 LOSS OF AC & DC"	052	4	227	0.0	1	""	""	""	2966
7591	7591	1	"01051007"	"LOCAL REMOTE SW"	051	3	214	0.0	1	""	""	""	66
7592	7592	1	"01051008"	"86T LOCK-OUT RELAY"	051	1	215	0.0	1	""	""	""	67
7593	7593	1	"01051009"	"86T-1 TRIP COIL MON."	051	3	227	0.0	1	""	""	""	1403
7594	7594	1	"01051010"	"501-1 SC"	051	1	227	0.0	1	""	""	""	69
7595	7595	1	"01051011"	"487B SELF CHECK-PRIMARY"	051	6	227	0.0	1	""	""	""	2967
7596	7596	1	"01051012"	"86T-1 TRIP-COIL MON"	051	1	227	0.0	1	""	""	""	72
7597	7597	1	"01051013"	"94T-1 TRIP-COIL MON"	051	1	227	0.0	1	""	""	""	653
7598	7598	1	"01051014"	"BATT DC VOLT ALARM"	051	1	227	0.0	1	""	""	""	328
7599	7599	1	"01051015"	"501 TEST PLUG"	051	1	234	0.0	1	""	""	""	1661
7600	7600	2	"01051016"	"OCB W6151"	051	1	202	0.0	1	""	""	""	2968
7601	7601	1	"01051017"	"W6151 BKR TRP-COIL MON1"	051	1	227	0.0	1	""	""	""	2969
7602	7602	1	"01051018"	"W6151 BKR TRP-COIL MON2"	051	1	227	0.0	1	""	""	""	2970
7603	7603	1	"01051019"	"W6151 FAIL"	051	1	227	0.0	1	""	""	""	2971
7604	7604	1	"01051020"	"3530 SELF CHECK"	051	1	227	0.0	1	""	""	""	1718
7605	7605	1	"01051021"	"487B TEST PLUG"	051	1	234	0.0	1	""	""	""	2972
7606	7606	2	"01051022"	"OCB W6160"	051	1	202	0.0	1	""	""	""	2973
7607	7607	2	"01051023"	"OCB W6160 RECLOSE RELAY"	051	3	205	0.0	1	""	""	""	2974
7608	7608	1	"01051024"	"W6160 BKR TRP-COIL MON1"	051	3	227	0.0	1	""	""	""	2975
7609	7609	1	"01051025"	"W6160 BKR TRP-COIL MON2"	051	1	227	0.0	1	""	""	""	2976
7610	7610	1	"01051026"	"W6160 FAIL"	051	1	227	0.0	1	""	""	""	2977
7611	7611	1	"01051027"	"W6160 LOSS OF POT FOR UF"	051	1	205	0.0	1	""	""	""	251
7612	7612	1	"01051028"	"W6160 LOCKOUT"	051	1	215	0.0	1	""	""	""	261
7613	7613	1	"01051029"	"421-1 SELF CHECK-PRIMARY"	051	1	227	0.0	1	""	""	""	2978
7614	7614	1	"01051030"	"311C-1 SELF CHECK-BACKUP"	051	1	227	0.0	1	""	""	""	2979
7615	7615	1	"01051031"	"421-1 TEST PLUG"	051	1	234	0.0	1	""	""	""	2980
7616	7616	1	"01051032"	"311C-1 TEST PLUG"	051	1	234	0.0	1	""	""	""	2981
7617	7617	1	"01051033"	"421-2 SELF CHECK-PRIMARY"	051	1	227	0.0	1	""	""	""	2982
7618	7618	1	"01051034"	"311C-2 SELF CHECK-BACKUP"	051	1	227	0.0	1	""	""	""	2983
7619	7619	1	"01051035"	"421-2 TEST PLUG"	051	1	234	0.0	1	""	""	""	2984
7620	7620	1	"01051036"	"311C-2 TEST PLUG"	051	1	234	0.0	1	""	""	""	2985
7621	7621	2	"01051037"	"OCB W6164"	051	1	202	0.0	1	""	""	""	2986
7622	7622	2	"01051038"	"OCB W6164 RECLOSE RELAY"	051	1	205	0.0	1	""	""	""	2987
7623	7623	1	"01051039"	"W6164 BKR TRP-COIL MON1"	051	1	227	0.0	1	""	""	""	2988
7624	7624	1	"01051040"	"W6164 BKR TRP-COIL MON2"	051	1	227	0.0	1	""	""	""	2989
7625	7625	1	"01051041"	"W6164 FAIL"	051	1	227	0.0	1	""	""	""	2990
7626	7626	1	"01051042"	"W6164 LOSS OF POT FOR UF"	051	1	205	0.0	1	""	""	""	81
7627	7627	1	"01051043"	"W6164 LOCKOUT"	051	1	215	0.0	1	""	""	""	498
7628	7628	1	"01051044"	"6153S H/S BYPASS"	051	1	216	0.0	1	""	""	""	2991
7629	7629	1	"01051045"	"W6151 LOW GAS TRIP BLOCK"	051	1	210	0.0	1	""	""	""	2992
7630	7630	1	"01051046"	"W6151 BKR LOW PRESSURE"	051	1	210	0.0	1	""	""	""	2993
7631	7631	1	"01051047"	"6156S METER BYPASS SW"	051	1	216	0.0	1	""	""	""	2994
7632	7632	1	"01051048"	"2505-3 CP26 (MBIT)"	051	1	227	0.0	1	""	""	""	59
7633	7633	1	"01051049"	"6162S L/S BYPASS 1"	051	1	216	0.0	1	""	""	""	2995
7634	7634	1	"01051050"	"W6160 LOW GAS TRIP BLOCK"	051	1	210	0.0	1	""	""	""	2996
7635	7635	1	"01051051"	"W6160 BKR LOW PRESSURE"	051	1	210	0.0	1	""	""	""	2997
7636	7636	1	"01051052"	"6166S L/S BYPASS 2"	051	3	216	0.0	1	""	""	""	2998
7637	7637	1	"01051053"	"W6154 LOW GAS TRIP BLOCK"	051	1	210	0.0	1	""	""	""	2999
7638	7638	1	"01051054"	"W6164 BKR LOW PRESSURE"	051	1	210	0.0	1	""	""	""	3000
7639	7639	2	"01051055"	"MOSW BLOCKING RELAY"	051	1	204	0.0	1	""	""	""	62
7640	7640	2	"01051056"	"MOSW S6170 INTRAN"	051	1	203	0.0	1	""	""	""	3001
7641	7641	1	"01051057"	"S6170 SY FAIL HI MOT AMP"	051	1	220	0.0	1	""	""	""	3002
7642	7642	1	"01051058"	"S6170 LOSS OF AC & DC"	051	1	227	0.0	1	""	""	""	3003
7643	7643	1	"01051059"	"2505-1 CP24 (MBIT)"	051	1	227	0.0	1	""	""	""	3004
7644	7644	1	"01051060"	"2505-2 CP25 (MBIT)"	051	1	227	0.0	1	""	""	""	3005
7645	7645	1	"01051061"	"2505-1 SELF CHECK"	051	1	227	0.0	1	""	""	""	1843
7646	7646	1	"01051062"	"2505-2"	051	1	227	0.0	1	""	""	""	1841
7647	7647	1	"01051063"	"3530 421-1 CPORT1-PRIMAR"	051	1	227	0.0	1	""	""	""	257
7648	7648	1	"01051064"	"3530 311C-1 CPORT2 PRIMA"	051	1	227	0.0	1	""	""	""	157
7649	7649	1	"01051065"	"3530 421-2 CPORT3-BACKUP"	051	1	227	0.0	1	""	""	""	156
7650	7650	1	"01051066"	"3530 311C-2 CPORT4-BACKU"	051	1	227	0.0	1	""	""	""	2146
7651	7651	1	"01051067"	"2505-3 S6170"	051	1	227	0.0	1	""	""	""	60
7652	7652	8	"12052003"	"PSEUDO SWITCH"	052	10	216	0.0	1	""	""	""	3006
7653	7653	8	"12052004"	"PSEUDO SWITCH"	052	10	216	0.0	1	""	""	""	3007
7654	7654	8	"12052005"	"PSEUDO SWITCH"	052	10	216	0.0	1	""	""	""	3008
7655	7655	8	"12052006"	"PSEUDO SWITCH"	052	10	216	0.0	1	""	""	""	3009
7656	7656	1	"01051068"	"FPL CARRIER START"	051	3	227	0.0	1	""	""	""	3010
7657	7657	8	"12051017"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3011
7658	7658	8	"12051018"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3012
7659	7659	8	"12051019"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3013
7660	7660	8	"12051020"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3014
7661	7661	8	"12051021"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3015
7662	7662	8	"12051022"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3016
7663	7663	8	"12051023"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3017
7664	7664	8	"12051024"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3018
7665	7665	8	"12051025"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3019
7666	7666	8	"12051026"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3020
7667	7667	8	"12051027"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3021
7668	7668	8	"12051028"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3022
7669	7669	8	"12051029"	"PSEUDO SWITCH"	051	10	216	0.0	1	""	""	""	3023
7670	7670	1	"01071147"	"LTC PRESSURE RELIEF"	071	3	211	0.0	1	""	""	""	3024
7671	7671	1	"01071148"	"WO BKR 1 FAIL"	071	3	220	0.0	1	""	""	""	159
7672	7672	1	"01071149"	"WO BKR 3 FAIL"	071	3	220	0.0	1	""	""	""	160
7673	7673	6	"41014006"	"DB TX3 LOAD TAP CHANGER"	014	3	208	1.0	1	""	238	25	1855
7674	7674	1	"01023177"	"TU 311C-2 TEST PLUG"	023	3	234	0.0	1	""	""	""	3025
7675	7675	1	"01023178"	"TU W6205 LOW GAS TRIP"	023	3	210	0.0	1	""	""	""	3026
7676	7676	1	"01023179"	"TU W6205 BKR LOW PRESS"	023	3	210	0.0	1	""	""	""	3027
7677	7677	1	"01023180"	"2505-1 CP24 (MBIT)"	023	3	227	0.0	1	""	""	""	3028
7678	7678	1	"01023181"	"2505-2 CP25 (MBIT)"	023	3	227	0.0	1	""	""	""	3029
7679	7679	1	"01023182"	"487B SELF CHECK-PRIMARY"	023	3	227	0.0	1	""	""	""	3030
7680	7680	1	"01023183"	"FPL CARRIER RELAY"	023	3	227	0.0	1	""	""	""	3031
7681	7681	1	"01023184"	"FPL CARRIER START"	023	3	227	0.0	1	""	""	""	3032
7682	7682	1	"01023185"	"2505-1 SELF CHECK"	023	3	227	0.0	1	""	""	""	3033
7683	7683	2	"01023186"	"TU 115KV HI SIDE OCB"	023	3	202	0.0	1	""	""	""	3034
7684	7684	1	"01023187"	"W655  BKR TRP-COIL MON1"	023	3	227	0.0	1	""	""	""	3035
7685	7685	1	"01023188"	"W655  BKR TRP-COIL MON2"	023	3	227	0.0	1	""	""	""	3036
7686	7686	1	"01023189"	"W655 BKR FAIL"	023	3	227	0.0	1	""	""	""	3037
7687	7687	1	"01023190"	"651 H/S BYPASS"	023	3	216	0.0	1	""	""	""	3038
7688	7688	1	"01023191"	"TU W655 LOW GAS TRIP BLK"	023	3	210	0.0	1	""	""	""	3039
7689	7689	1	"01023192"	"W655 BKR LOW PRESSURE"	023	3	210	0.0	1	""	""	""	3040
7690	7690	1	"01023193"	"TU 2505-2 SELF CHECK"	023	3	227	0.0	1	""	""	""	3041
7691	7691	1	"01023194"	"TU W6208 LOW GAS TRIP"	023	3	210	0.0	1	""	""	""	3042
7692	7692	1	"01023195"	"TU W6208 BKR LOW PRESS"	023	3	210	0.0	1	""	""	""	3043
7693	7693	2	"01023196"	"TU W6208 OCB"	023	3	202	0.0	1	""	""	""	3044
7694	7694	2	"01023197"	"OCB W6208 RECLOSE RELAY"	023	3	205	0.0	1	""	""	""	3045
7695	7695	1	"01023198"	"TU W6208 BKR TRP-CL MON1"	023	3	227	0.0	1	""	""	""	3046
7696	7696	1	"01023199"	"TU W6208 BKR TRP-CL MON2"	023	3	227	0.0	1	""	""	""	3047
7697	7697	1	"01023200"	"TU W6208 BKR FAIL"	023	3	227	0.0	1	""	""	""	3048
7698	7698	1	"01023201"	"TU W6208 LOSS POT FOR UF"	023	3	227	0.0	1	""	""	""	3049
7699	7699	1	"01023202"	"TU W6208 LOCKOUT"	023	3	215	0.0	1	""	""	""	3050
7700	7700	1	"01023203"	"TU 3530 421-1 CPORT1-PRI"	023	3	227	0.0	1	""	""	""	3051
7701	7701	1	"01023204"	"TU 3530 311C-1 CPT2-PRIM"	023	3	227	0.0	1	""	""	""	3052
7702	7702	1	"01023205"	"TU 3530 421-2 CPORT3-BUP"	023	3	227	0.0	1	""	""	""	3053
7703	7703	1	"01023206"	"TU 3530 311C-2 CPT4-BKUP"	023	3	227	0.0	1	""	""	""	3054
7704	7704	1	"01023207"	"TU 421-1 CP18 (MBIT)"	023	3	227	0.0	1	""	""	""	3055
7705	7705	1	"01023208"	"TU 311C-1 CP19 (MBIT)"	023	3	227	0.0	1	""	""	""	3056
7706	7706	1	"01023209"	"TU 421-2 CP20  (MBIT)"	023	3	227	0.0	1	""	""	""	3057
7707	7707	1	"01023210"	"TU 311C-2 CP21 (MBIT)"	023	3	227	0.0	1	""	""	""	3058
7708	7708	1	"01023211"	"TU 487B CP23 (MBIT)"	023	3	227	0.0	1	""	""	""	3059
7709	7709	1	"01023212"	"TU BUS LOCK-OUT RELAY"	023	3	215	0.0	1	""	""	""	3060
7710	7710	1	"01019235"	"FI 2032-3 TIE BKR2 CP4"	019	4	227	0.0	1	""	""	""	1706
0
* 
	5	ANALOG	0	1	3	4	5	10	23	24	42	54	77,4	77,1	77,0	78,0	78,1	78,4	91,1	91,2	91,3	91,4	91,5	66
*	record	OrderNo	Type	Key	Name	Stn	AOR	pUNIT	pScale EU_Hi	AlarmGrp	RawCountFormat	77,4	77,1	77,0	78,0	78,1	78,4	NomPairInactive91,1	91,2	91,3	91,4	91,5	ICAddress
	1	1	1	"03005001"	"AB  W543 A AMPS BKR TRIP"	005	7	1	1.0	1	3	470  	450  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2	2	1	"03005002"	"AB  W543 B AMPS BKR TRIP"	005	7	1	1.0	1	3	470  	450  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3	3	1	"03005003"	"AB  W543 C AMPS BKR TRIP"	005	7	1	1.0	1	3	470  	450  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4	4	1	"03008001"	"SG WIND SPEED"	008	7	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	5	5	2	"04038001"	"CHANNEL ONE RETRY COUNT"	038	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	6	6	2	"04038002"	"KH TX1 KVA AVERAGE"	038	1	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	7	7	1	"03017001"	"ALACHUA TX2 ACCUMULATOR"	017	5	3	3.6234	1	3	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	8	8	2	"04023001"	"LC BRK 4 AMP TOTAL"	023	3	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	9	9	2	"04030001"	"CHANNEL SIX RETRY COUNT"	030	7	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	10	10	2	"04041001"	"ME BRK 1 AMP TOTAL"	041	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	11	11	1	"03015001"	"BW WEST ACCUMULATOR"	015	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	12	12	1	"03015002"	"BELAIR  WATTS"	015	4	3	65504.0	1	3	28000  	26000  	24000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	13	13	1	"03015003"	"BW  METER VARS LAG"	015	4	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	14	14	1	"03015004"	"BW TX  B AMPS REG O.L."	015	4	1	3275.2	1	3	1235  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	15	15	1	"03015005"	"BW TX  C AMPS REG O.L."	015	4	1	3275.2	1	3	1235  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	16	16	1	"03015006"	"BW TX  A AMPS REG O.L."	015	4	1	3275.2	1	3	1235  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	17	17	1	"03015007"	"BW A PHASE BUS VOLTS"	015	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	18	18	1	"03015008"	"BW B PHASE BUS VOLTS"	015	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	19	19	1	"03015009"	"BW C PHASE BUS VOLTS"	015	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	20	20	1	"03047001"	"ES PULSE ACCUMULATOR"	047	1	3	4.8	1	3	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0
	21	21	1	"03059001"	"FA FDR 2 POWER FACTOR"	059	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	22	22	2	"04066001"	"DIRECT SERVE ADDITIVE"	066	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	23	23	1	"03045001"	"TU TRANSFMR TEMP"	045	3	8	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	24	24	1	"03012001"	"LA REG A VOLTS"	012	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	25	25	1	"03012002"	"LA REG B VOLTS"	012	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	26	26	1	"03012003"	"LA REG C VOLTS"	012	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	27	27	1	"03012004"	"LA TXA AMPS C/S TRIP"	012	4	1	1637.6	1	3	850  	825  	800  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	28	28	1	"03012005"	"LA TXB AMPS C/S TRIP"	012	4	1	1637.6	1	3	850  	825  	800  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	29	29	1	"03012006"	"LA TXC AMPS C/S TRIP"	012	4	1	1637.6	1	3	850  	825  	800  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	30	30	1	"03012007"	"LAKE ASBURY WATTS"	012	4	3	65504.0	1	3	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	31	31	1	"03012008"	"LA POWER FACTOR METER"	012	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	32	32	1	"03012009"	"LA FREQUENCY"	012	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	33	33	1	"03012010"	"LA KVA METER"	012	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	34	34	1	"03012011"	"LA VARS LAG"	012	4	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	35	35	1	"03012012"	"LA VARS LEAD"	012	4	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	36	36	1	"03012013"	"LA DC VOLTS"	012	4	5	149.9836	1	3	140  	136.5  	134.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	37	37	1	"03012014"	"LA BRK 1 A AMPS BKR TRIP"	012	4	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	38	38	1	"03012015"	"LA BRK 1 B AMPS BKR TRIP"	012	4	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	39	39	1	"03012016"	"LA BRK 1 C AMPS BKR TRIP"	012	4	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	40	40	1	"03012017"	"LA BRK 2 A AMPS BKR TRIP"	012	4	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	41	41	1	"03012018"	"LA BRK 2 B AMPS BKR TRIP"	012	4	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	42	42	1	"03012019"	"LA BRK 2 C AMPS BKR TRIP"	012	4	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	43	43	1	"03012020"	"LA BRK 3 A AMPS BKR TRIP"	012	4	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	44	44	1	"03012021"	"LA BRK 3 B AMPS BKR TRIP"	012	4	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	45	45	1	"03012022"	"LA BRK 3 C AMPS BKR TRIP"	012	4	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	46	46	1	"03012023"	"LA LD TAP CHGR POS"	012	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	47	47	2	"04012001"	"LAKE ASBURY CALI DEMAND"	012	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	48	48	2	"04012002"	"LA CUR DAY DEMAND"	012	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	49	49	2	"04012003"	"LA CUR HOUR DEMAND"	012	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	50	50	2	"04012004"	"LA CUR MONTH DEMAND"	012	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	51	51	2	"04012005"	"LAKE ASBURY MULTIPLIER"	012	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	52	52	1	"03012024"	"LAKE ASBURY ACCUMULATOR"	012	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	53	53	2	"04012006"	"LA PREV DAY DEMAND"	012	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	54	54	2	"04012007"	"LA POWER FACTOR AVG"	012	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	55	55	2	"04012008"	"LA PREVIOUS H0UR DEMAND"	012	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	56	56	2	"04012009"	"LA PREV MONTH DEMAND"	012	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	57	57	2	"04012010"	""	012	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	58	58	2	"04012011"	"LA REGULATOR STAGE"	012	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	59	59	1	"03001001"	"DI TX1 TANK OIL TEMP"	001	3	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	60	60	1	"03021001"	"FDR 2 WATTS"	021	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	61	61	1	"03031001"	"TX2 REG B VOLT"	031	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	62	62	1	"03015010"	"BW PREVIOUS HOUR DEMAND"	015	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	63	63	1	"03052001"	"WB W6144 WATTS"	052	3	3	100000.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	64	64	1	"03062001"	"SN PREVIOUS HOUR DEMAND"	062	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	65	65	1	"03039001"	"BN PREVIOUS HOUR DEMAND"	039	3	7	147384.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	66	66	1	"03032001"	"FL PREVIOUS HOUR DEMAND"	032	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	67	67	1	"03021002"	"WH 2 C PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	68	68	1	"03011001"	"TX2 WINDING 2 TEMP"	011	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	69	69	1	"03011002"	"MI TX2AMBIENT TEMP"	011	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	70	70	1	"03023001"	"TU W6205 B PHASE AMPS"	023	3	1	1.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	71	71	2	"04036001"	"REGULATOR STAGE #2"	036	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	72	72	2	"04065001"	"SA REG B TAP CHGR POS"	065	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	73	73	1	"03011003"	"BKR 5 A AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	74	74	1	"03011004"	"BKR 5 B AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	75	75	1	"03011005"	"BKR 5 C AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	76	76	2	"04031001"	"RV TX2 CALC DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	77	77	2	"04033001"	"BRK 2 AMP TOTAL"	033	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	78	78	2	"04033002"	"BRK 3 AMP TOTAL"	033	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	79	79	1	"03033001"	"A PH BUS VOLTS"	033	3	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	80	80	1	"03033002"	"B PH BUS VOLTS"	033	3	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	81	81	1	"03033003"	"C PH BUS VOLTS"	033	3	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	82	82	1	"03011006"	"FDR 4 WATTS"	011	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	83	83	1	"03025001"	"REG A TAP CHGR POS"	025	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	84	84	1	"03011007"	"BKR 3 A AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	85	85	1	"03011008"	"BKR 3 B AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	86	86	1	"03011009"	"BKR 4 A AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	87	87	1	"03011010"	"BKR 4 B AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	88	88	1	"03011011"	"BKR 4 C AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	89	89	2	"04016001"	"COMMLINE #4 HEARTBEAT"	016	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	90	90	2	"04016002"	"CHANNEL FOUR RETRY COUNT"	016	4	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	91	91	1	"03017002"	"ALACHUA TX1 REG A VOLTS"	017	5	5	204.7	1	3	150  	129  	127.5  	120	118  	-10  	0.0	0.0	0.0	1.0	1.0
	92	92	1	"03017003"	"ALACHUA TX1 REG B VOLTS"	017	5	5	204.7	1	3	150  	129  	127.5  	119.5	118  	-10  	0.0	0.0	0.0	1.0	1.0
	93	93	1	"03017004"	"ALACHUA TX1 REG C VOLTS"	017	5	5	204.7	1	3	150  	129  	127.5  	120	118  	-10  	0.0	0.0	0.0	1.0	1.0
	94	94	1	"03017005"	"AL TX1 A AMPS C/S TRIP"	017	5	1	818.8	1	3	557  	540  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	95	95	1	"03017006"	"AL TX1 B AMPS C/S TRIP"	017	5	1	818.8	1	3	557  	540  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	96	96	1	"03017007"	"AL TX1 C AMPS C/S TRIP"	017	5	1	818.8	1	3	557  	540  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	97	97	1	"03017008"	"ALACHUA TX1 WATTS"	017	5	3	32752.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	98	98	1	"03031002"	"TX2 REG C VOLT"	031	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	99	99	2	"04017001"	"AL TX2 PREV MONTH TOTAL"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	100	100	2	"04017002"	"AL TOT CUR MONTH DMD"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	101	101	1	"03017009"	"AL TX1 LD TAP CHGR POS"	017	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	102	102	1	"03017010"	"AL BRK 1 A AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	103	103	1	"03017011"	"AL BRK 1 B AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	104	104	1	"03017012"	"AL BRK 1 C AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	105	105	1	"03017013"	"AL BRK 2 A AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	106	106	1	"03017014"	"AL BRK 2 B AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	107	107	1	"03017015"	"AL BRK 2 C AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	108	108	1	"03017016"	"AL BRK 3 A AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	109	109	1	"03017017"	"AL BRK 3 B AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	110	110	1	"03017018"	"AL BRK 3 C AMPS BKR TRIP"	017	5	1	600.0001	1	3	504  	475  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	111	111	1	"03017019"	"AL DC VOLTS"	017	5	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	112	112	1	"03017020"	"ALACHUA TX2 REG A VOLTS"	017	5	5	204.7	1	3	150  	129  	127.5  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0
	113	113	1	"03017021"	"ALACHUA TX2 REG B VOLTS"	017	5	5	204.7	1	3	150  	129  	127.5  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0
	114	114	1	"03017022"	"ALACHUA TX2 REG C VOLTS"	017	5	5	204.7	1	3	150  	129  	127.5  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0
	115	115	1	"03017023"	"AL TX2 A AMPS C/S TRIP"	017	5	1	1228.2	1	3	834  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	116	116	1	"03017024"	"AL TX2 B AMPS C/S TRIP"	017	5	1	1228.2	1	3	834  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	117	117	1	"03017025"	"AL TX2 C AMPS C/S TRIP"	017	5	1	1228.2	1	3	834  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	118	118	1	"03017026"	"ALACHUA TX2 WATTS"	017	5	3	49128.0	1	3	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	119	119	1	"03008002"	"BKR 2 C AMPS BKR TRIP"	008	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	120	120	1	"03042001"	"LY POWER FACTOR METER"	042	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	121	121	2	"04053001"	"SECI CURRENT MONTH PEAK"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	122	122	1	"03011012"	"TX1 WATTS"	011	3	3	65504.0	1	3	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0
	123	123	1	"03038001"	"KH TEMPERATURE"	038	1	14	150.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	124	124	1	"03033004"	"REG C TAP CHGR POS"	033	3	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	125	125	1	"03068001"	"TX2 FREQUENCY METER"	068	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	126	126	1	"03045002"	"TUSTENUGGEE ACCUMULATOR"	045	3	3	14.4	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	127	127	2	"04027001"	"RS ACCUM CUR HOUR TOT"	027	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	128	128	2	"04045001"	"TU,W =LC W655W"	045	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	129	129	1	"03011013"	"TX2 REG B VOLT"	011	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	130	130	1	"03011014"	"TX2 REG C VOLT"	011	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	131	131	1	"03011015"	"TX2 A AMPS C/S TRIP"	011	3	1	1637.6	1	3	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	132	132	2	"04011001"	"MIDDLEBURG WATT TOTAL"	011	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	133	133	2	"04037001"	"WATTS"	037	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	134	134	2	"04017003"	"AL PREV HR DEMAND TOTAL"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	135	135	1	"03011016"	"TX1 VARS LAG"	011	3	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	136	136	1	"03011017"	"BKR 2 A AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	137	137	1	"03011018"	"BKR 2 B AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	138	138	1	"03011019"	"BKR 2 C AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	139	139	1	"03007001"	"BC BKR 6W55 VARS"	007	3	4	108000.0	1	3	103500  	60000  	55000  	-10000	-12000  	-15000  	0.0	0.0	0.0	1.0	1.0
	140	140	1	"03039002"	"BN FDR 4 WATTS"	039	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	141	141	2	"04048001"	"SEM PEAK"	048	2	15	1.0	1	3	10000  	10000  	10000  	-100	-300  	-400  	0.0	0.0	0.0	1.0	1.0
	142	142	2	"04053002"	"CEC LM PEAK"	053	2	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	143	143	2	"04040001"	""	040	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	144	144	2	"04012012"	"LA KVA AVERAGE"	012	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	145	145	1	"03043001"	"GT  ACCUMULATOR"	043	7	3	3.6	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	146	146	1	"03071001"	"WO DC VOLTS"	071	3	5	149.9835	1	3	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	147	147	2	"04058001"	"MOBILE TX WATTS CALC 133"	058	9	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	148	148	1	"03019001"	"TX1 WINDING 1 TEMP"	019	4	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	149	149	1	"03038002"	"KH WIND SPEED"	038	1	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	150	150	3	"99055001"	"PERVENT CALCED FAILURE"	055	10	3	1.0	1	3	3750  	3500  	3400  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	151	151	1	"03019002"	"TX1 WINDING 2 TEMP"	019	4	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	152	152	1	"03023002"	"LC TX2 KVA METER"	023	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	153	153	2	"04038003"	"KH 1 CALI DEMAND"	038	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	154	154	2	"04004001"	"PREVIOUS DAY DEMAND"	004	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	155	155	2	"04020001"	""	020	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	156	156	2	"04049001"	"PULSE TOTAL"	049	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	157	157	2	"04056001"	"SA CUR MONTH DEMAND"	056	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	158	158	1	"03056001"	"SA BKR 1 A AMPS"	056	6	1	599.9999	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	159	159	2	"04046001"	"PREVIOUS DAY DEMAND"	046	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	160	160	2	"04053003"	"FOR 714.4 FDR KW"	053	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	161	161	2	"04007001"	"BLK CRK PREV DAY DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	162	162	1	"03010001"	"CA FDR 2 POWER FACTOR"	010	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	163	163	2	"04017004"	"FPC PULSE ADDED"	017	4	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	164	164	1	"03031003"	"TX1 ACCUMULATOR"	031	6	3	4.8336	1	3	999999	999996	999995	-1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	165	165	2	"04053004"	"DIRECT SERV INST"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	166	166	1	"03006001"	"FT WHITE REG A VOLTS"	006	5	5	204.7	1	3	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	167	167	1	"03010002"	"LD TAP CHGR POS"	010	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	168	168	1	"03025002"	"PH DC VOLTS 48 VOLT SYS"	025	5	5	149.9836	1	3	140  	56  	54  	44	42  	-10  	0.0	0.0	0.0	1.0	1.0
	169	169	1	"03017027"	"AL TX2 OIL TEMP"	017	5	13	249.9978	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	170	170	1	"03008003"	"SG FREQUENCY"	008	7	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	171	171	1	"03008004"	"FDR 1 POWER FACTOR"	008	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	172	172	1	"03008005"	"POWER FACTOR METER"	008	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	173	173	1	"03010003"	"CA FDR 1 POWER FACTOR"	010	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	174	174	1	"03022001"	"GREEN COVE WATTS"	022	4	3	65504.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	175	175	1	"03022002"	"GC BRK 2A AMPS BKR TRP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	176	176	1	"03022003"	"GC BRK 2B AMPS BKR TRP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	177	177	1	"03022004"	"GC BRK 2C AMPS BKR TRP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	178	178	2	"04007002"	"BLK CRK MULTIPLIER"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	179	179	2	"04007003"	"BC 6W57 AVGAMP*VOLT"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	180	180	2	"04028001"	"GP POWER FACTOR AVG"	028	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	181	181	1	"03008006"	"FDR 2 POWER FACTOR"	008	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	182	182	1	"03022005"	"GC 3B AMPS-BKR TRIP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	183	183	1	"03023003"	"TU W6208 C PHASE AMPS"	023	3	1	1.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	184	184	1	"03046001"	"BUS VOLTS A"	046	1	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	185	185	1	"03046002"	"BUS VOLTS B"	046	1	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	186	186	1	"03046003"	"BUS VOLTS C"	046	1	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	187	187	1	"03004001"	"TX LTC POS IND"	004	1	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	188	188	1	"03027001"	"TX1 KW METER"	027	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	189	189	2	"04065002"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	190	190	1	"03058001"	"BC TX2 MVA"	058	13	4	2047000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	191	191	1	"03058002"	"BC TX3 KWATTS"	058	13	15	2047000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	192	192	1	"03058003"	"BC TX3 MVARS"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	193	193	1	"03058004"	"WO GEN #8 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	194	194	1	"03058005"	"WO GEN #9 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	195	195	1	"03058006"	"WO GEN #7 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	196	196	1	"03058007"	"WE GEN #2 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	197	197	2	"04023002"	"LC BRK 1 AMP TOTAL"	023	3	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	198	198	2	"04023003"	"LC BRK 2 AMP TOTAL"	023	3	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	199	199	2	"04023004"	"LC BRK 3 AMP TOTAL"	023	3	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	200	200	1	"03058008"	"WE MWATTS TOT"	058	10	3	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	201	201	1	"03058009"	"RD MWATTS TOT"	058	10	3	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	202	202	2	"04007004"	"BC TX1  CALC WATTS"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	203	203	2	"04023005"	"LC 1 CALI DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	204	204	1	"03007002"	"BC 6W57 C AMPS BKR FAIL"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	205	205	1	"03007003"	"BC BKR 6W57 WATTS"	007	3	3	144000.0	1	3	127500  	125000  	123000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	206	206	1	"03007004"	"BC BKR 6W57 VARS"	007	3	4	144000.0	1	3	103500  	60000  	55000  	-55000	-60000  	-90000  	0.0	0.0	0.0	1.0	1.0
	207	207	1	"03007005"	"BC 115KV BKR 6W54 A AMPS"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	208	208	1	"03007006"	"BC 115KV BKR 6W54 B AMPS"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	209	209	1	"03007007"	"BC 115KV BKR 6W54 C AMPS"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	210	210	1	"03007008"	"BC BKR 6W54 WATTS"	007	3	3	144000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	211	211	1	"03007009"	"BC BKR 6W54 VARS"	007	3	4	162423.0	1	3	103500  	60000  	55000  	-55000	-60000  	-90000  	0.0	0.0	0.0	1.0	1.0
	212	212	1	"03007010"	"BC 115KV BKR 6W51 A AMPS"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	213	213	1	"03007011"	"BC 115KV BKR 6W51 B AMPS"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	214	214	1	"03007012"	"BC 115KV BKR 6W51 C AMPS"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	215	215	1	"03007013"	"BC 6W51 WATTS NO GOOD"	007	3	3	144000.0	1	3	103500  	85000  	83000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	216	216	1	"03007014"	"BC BKR 6W51 VARS"	007	3	4	144000.0	1	3	103500  	60000  	55000  	-55000	-60000  	-90000  	0.0	0.0	0.0	1.0	1.0
	217	217	2	"04023006"	"LC 2 CALI DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	218	218	2	"04023007"	"LC 1 CUR DAY DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	219	219	2	"04023008"	"LC 2 CUR DAY DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	220	220	1	"03007015"	"BC 6W57 A AMPS BKR FAIL"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	221	221	1	"03023004"	"LC TX1 KVA METER"	023	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	222	222	2	"04023009"	"LAKE CITY CALC DEMAND"	023	15	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	223	223	2	"04023010"	"PREVIOUS DAY DEMAND"	023	15	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	224	224	2	"04023011"	"PREVIOUS HOUR DEMAND"	023	15	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	225	225	1	"03007016"	"BC 6W57 B AMPS BKR FAIL"	007	3	1	799.9999	1	3	1000  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	226	226	2	"04023012"	"LC 1 CUR HR DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	227	227	1	"03007017"	"BC TX1 LD TAP CHGR POS"	007	3	11	40.9369	1	3	32  	31  	30  	3	2  	1  	0.0	0.0	0.0	1.0	1.0
	228	228	1	"03007018"	"BC TX2 LD TAP CHGR POS"	007	3	11	40.9369	1	3	32  	31  	30  	3	2  	1  	0.0	0.0	0.0	1.0	1.0
	229	229	1	"03007019"	"BLK CRK N REG P2P VOLTS"	007	3	5	149.9836	1	3	150  	123  	122.5  	116	111  	-10  	0.0	0.0	0.0	1.0	1.0
	230	230	1	"03007020"	"BLK CRK S REG P2P VOLTS"	007	3	5	149.9835	1	3	150  	123  	122.5  	116	111  	-10  	0.0	0.0	0.0	1.0	1.0
	231	231	1	"03008007"	"BKR 1 A AMPS BKR TRIP"	008	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	232	232	1	"03008008"	"BKR 1 B AMPS BKR TRIP"	008	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	233	233	1	"03008009"	"BKR 1 C AMPS BKR TRIP"	008	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	234	234	1	"03004002"	"WALDO DC VOLTS"	004	1	5	149.998	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	235	235	2	"04020002"	"HAMMOND CALC DEMAND"	020	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	236	236	2	"04020003"	"CURRENT DAY DEMAND"	020	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	237	237	2	"04020004"	"CURRENT HOUR DEMAND"	020	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	238	238	2	"04020005"	"HA CUR MONTH DEMAND"	020	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	239	239	1	"03058010"	"BC TX1 MVARS"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	240	240	1	"03031004"	"FDR 2 POWER FACTOR"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	241	241	1	"03023005"	"LC TX1 POWER FACTOR MET"	023	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	242	242	1	"03033005"	"FDR 1 POWER FACTOR"	033	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	243	243	2	"04065003"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	244	244	1	"03058011"	"RS TX1 MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	245	245	1	"03058012"	"LA MV LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	246	246	1	"03004003"	"WA TX B AMP"	004	1	1	1637.6	1	3	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	247	247	1	"03004004"	"WA TX A AMP"	004	1	1	1637.6	1	3	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	248	248	2	"04036002"	"BRK 1 AMP TOTAL"	036	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	249	249	2	"04007005"	"BLK CRK PREV MONTH DEMAN"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	250	250	2	"04036003"	"BRK 3 AMP TOTAL"	036	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	251	251	2	"04036004"	"BRK 2 AMP TOTAL"	036	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	252	252	2	"04065004"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	253	253	1	"03002001"	"TX1 KW METER"	002	3	7	393024.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	254	254	2	"04053005"	"SYS TOTAL P + WT/BC"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	255	255	2	"04053006"	"SECI PULSE TOTAL"	053	4	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	256	256	2	"04053007"	"CEC PULSE TOT + BC WT"	053	4	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	257	257	1	"03010004"	"CARA TX A AMP C/S TRIP"	010	5	1	818.8	1	3	554  	510  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	258	258	1	"03010005"	"CARA TX C AMP C/S TRIP"	010	5	1	818.8	1	3	554  	510  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	259	259	1	"03010006"	"CARA TX B AMP C/S TRIP"	010	5	1	818.8	1	3	554  	510  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	260	260	2	"04053008"	"GENERATOR WATT TOTAL"	053	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	261	261	2	"04012013"	"LA POLE ERROR"	012	4	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	262	262	3	"99055002"	"BAD POINT READS WAY HIGH"	055	10	10	1.0	1	3	7500  	4500  	3750  	-3750	-4500  	-7500  	0.0	0.0	0.0	1.0	1.0
	263	263	2	"04053009"	"GENERATOR WATT SUBTOTAL"	053	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	264	264	2	"04053010"	"FPL INST"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	265	265	2	"04059001"	"FA REG AVG"	059	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	266	266	1	"03058013"	"BC TX3 MVA"	058	13	4	2047000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	267	267	2	"04053011"	"DEF INST"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	268	268	1	"03036001"	"TX2 KW METER"	036	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	269	269	1	"03003001"	"BKR 4 B AMPS BKR TRIP"	003	5	1	599.9999	1	3	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	270	270	1	"03008010"	"SG TEMPERATURE"	008	7	14	121.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	271	271	1	"03003002"	"BKR 4 C AMPS BKR TRIP"	003	5	1	599.9999	1	3	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	272	272	2	"04062001"	""	062	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	273	273	2	"04037002"	"MULTIPLIER"	037	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	274	274	1	"03004005"	"WALDO 2A AMPS BKR TRIP"	004	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	275	275	3	"99055003"	"PERVENT CALCED FAILURE"	055	10	10	1.0	1	3	7500  	4500  	3750  	-3750	-4500  	-7500  	0.0	0.0	0.0	1.0	1.0
	276	276	1	"03004006"	"WA FDR 3 POWER FACTOR"	004	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	277	277	1	"03009001"	"FM ACCUMULATOR"	009	7	3	4.8	1	3	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	278	278	1	"03015011"	"BW FDR 3A AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	279	279	1	"03051001"	"C VOLTS"	051	3	5	354.131	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	280	280	1	"03071002"	"WO POWER FACTOR METER"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	281	281	2	"04029001"	""	029	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	282	282	2	"04023013"	"LC BRK 5 AMP TOTAL"	023	3	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	283	283	2	"04002001"	"BY CALI TOTAL"	002	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	284	284	1	"03059002"	"FA FDR 4 POWER FACTOR"	059	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	285	285	2	"04048002"	"REG THRESHOLD"	048	10	16	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	286	286	1	"03023006"	"LC TX1 REG C VOLTS"	023	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	287	287	1	"03004007"	"POWER FACTOR METER"	004	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	288	288	2	"04065005"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	289	289	1	"03038003"	"TX2 WINDING 2 TEMP"	038	1	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	290	290	1	"03023007"	"TU W6208 POWER FACTOR"	023	3	6	2.047	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	291	291	1	"03001002"	"TX2 WINDING 2 TEMP"	001	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	292	292	2	"04065006"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	293	293	1	"03008011"	"SG LD TAP CHAG POS"	008	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	294	294	1	"03008012"	"SG FDR 1 WATTS"	008	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	295	295	2	"04071001"	""	071	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	296	296	1	"03043002"	"GT A VOLTS"	043	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	297	297	1	"03043003"	"GT B VOLTS"	043	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	298	298	1	"03043004"	"GT C VOLTS"	043	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	299	299	1	"03043005"	"GT TX A AMPS C/C TRIP"	043	7	1	2456.4	1	3	736  	686  	636  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	300	300	1	"03068002"	"TX2 POWER FACTOR METER"	068	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	301	301	1	"03033006"	"VARS LEAD"	033	3	4	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	302	302	3	"99061001"	"CHANN EIGHT RETRY COUNT"	061	12	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	303	303	3	"99061002"	"COMMLINE #8 HEARTBEAT"	061	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	304	304	1	"03059003"	"FA KVA METER"	059	5	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	305	305	1	"03019003"	"TX1 WINDING 3 TEMP"	019	4	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	306	306	1	"03058014"	"BW MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	307	307	1	"03058015"	"BW MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	308	308	1	"03058016"	"DB TX1 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	309	309	1	"03058017"	"DB TX2 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	310	310	1	"03058018"	"DB3 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	311	311	1	"03058019"	"DB TX3 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	312	312	1	"03058020"	"DI2 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	313	313	1	"03058021"	"DI TX2 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	314	314	1	"03058022"	"MI TX1 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	315	315	1	"03058023"	"MI TX2 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	316	316	1	"03058024"	"OP MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	317	317	1	"03058025"	"BY TX2 MV LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	318	318	1	"03046004"	"TX REG B VOLTS FROM 2431"	046	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	319	319	2	"04058002"	"SECI 230 WATT TOTAL"	058	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	320	320	1	"03023008"	"TX1 ACCUMULATOR"	023	3	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	321	321	2	"04046002"	"GL KVA AVERAGE"	046	1	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	322	322	1	"03062002"	"SN POWER FACTOR METER"	062	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	323	323	2	"04004002"	"WA REGULATOR STAGE"	004	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	324	324	1	"03059004"	"FA FREQUENCY"	059	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	325	325	1	"03021003"	"FREQUENCY"	021	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	326	326	1	"03038004"	"TX1 C AMPS H/S TRIP"	038	1	1	1637.6	1	3	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	327	327	2	"04046003"	"PREV MONTH TOTAL"	046	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	328	328	2	"04046004"	"MULTIPLIER"	046	14	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	329	329	3	"99061003"	"ES8 PERCENT ERROR"	061	12	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	330	330	3	"99061004"	"ES8 TIMEOUT ERROR"	061	12	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	331	331	1	"03016001"	"OP TEMPERATURE"	016	4	14	128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	332	332	1	"03016002"	"OP WIND SPEED"	016	4	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	333	333	1	"03019004"	"FI TX3 A AMPS C/S TRIP"	019	4	1	2456.4	1	3	1478  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	334	334	2	"04065007"	"TU LK CTY TX1 WATTS"	065	3	3	34559.99	1	3	33600  	32000  	31000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	335	335	1	"03045003"	"TUSTENUGGEE W655 C AMPS"	045	3	1	499.9795	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	336	336	1	"03045004"	"TUSTENUGGEE W537 A AMPS"	045	3	1	400.0	1	3	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	337	337	1	"03045005"	"TUSTENUGGEE W537 B AMPS"	045	3	1	400.0	1	3	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	338	338	1	"03045006"	"TUSTENUGGEE W537 C AMPS"	045	3	1	400.0	1	3	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	339	339	1	"03045007"	"TUSTENUGGEE W534 A AMPS"	045	3	1	400.0	1	3	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	340	340	1	"03045008"	"TUSTENUGGEE W534 B AMPS"	045	3	1	400.0	1	3	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	341	341	1	"03045009"	"TUSTENUGGEE W534 C AMPS"	045	3	1	400.0	1	3	600  	500  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	342	342	1	"03045010"	"TUSTENUGGEE TX B AMPS"	045	3	1	399.9836	1	3	400  	395  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	343	343	1	"03045011"	"TUSTENUGGEE TX C AMPS"	045	3	1	399.9836	1	3	400  	395  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	344	344	1	"03045012"	"TUSTENUGGEE A VOLTS"	045	3	5	149.9835	1	3	150  	123  	122  	105	102  	-10  	0.0	0.0	0.0	1.0	1.0
	345	345	1	"03045013"	"TUSTENUGGEE B VOLTS"	045	3	5	149.9835	1	3	150  	121  	119  	105	102  	-10  	0.0	0.0	0.0	1.0	1.0
	346	346	1	"03045014"	"TUSTENUGGEE C VOLTS"	045	3	5	149.9834	1	3	150  	121  	119  	105	102  	-10  	0.0	0.0	0.0	1.0	1.0
	347	347	1	"03045015"	"TUSTENUGGEE VARS"	045	3	4	71999.93	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	348	348	1	"03045016"	"TUSTENUGGEE W655 A AMPS"	045	3	1	499.9795	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	349	349	2	"04065008"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	350	350	2	"04065009"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	351	351	1	"03015012"	"BW FDR 3B AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	352	352	2	"04065010"	"TU LK CTY TX1 A AMP"	065	3	1	799.9999	1	3	773  	690  	650  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	353	353	2	"04065011"	"TU LK CTY TX1 B AMP"	065	3	1	799.9987	1	3	773  	690  	650  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	354	354	2	"04065012"	"TU  LK CTY TX1 C AMP"	065	3	1	799.9995	1	3	773  	690  	650  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	355	355	1	"03051002"	"NR W6160 VARS"	051	3	4	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	356	356	1	"03051003"	"NR W6160 POWER FACTOR"	051	3	6	2.047	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	357	357	1	"03051004"	"NR W6164 WATTS"	051	3	3	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	358	358	2	"04065013"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	359	359	2	"04065014"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	360	360	2	"04038004"	"KH CEC PULSE TOTAL"	038	1	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	361	361	1	"03015013"	"BW FDR 3C AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	362	362	2	"04045002"	"TU, W MINUS LC, WT"	045	4	3	1.0	1	3	46700  	41000  	38000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	363	363	1	"03015014"	"BW FDR 4A AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	364	364	2	"04065015"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	365	365	2	"04028002"	""	028	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	366	366	2	"04028003"	"GP CALC DEMAND"	028	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	367	367	2	"04065016"	"TUSTENUGGEE ACCUMULATOR"	065	3	3	4.8	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	368	368	2	"04065017"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	369	369	2	"04065018"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	370	370	1	"03045017"	"TUSTENUGGEE W655 B AMPS"	045	3	1	499.9795	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	371	371	2	"04065019"	"TU LK CITY TX1 VARS"	065	3	4	34559.99	1	3	14400  	12000  	11000  	-11000	-12000  	-14400  	0.0	0.0	0.0	1.0	1.0
	372	372	1	"03012025"	"LA TX AMBIENT TEMP"	012	4	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	373	373	2	"04053012"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	374	374	1	"03058026"	"NR 6151 WATTS"	058	13	3	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	375	375	1	"03058027"	"NR 6151 MVARS"	058	13	4	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	376	376	2	"04051001"	"NEW RIVER CALC DEMAND"	051	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	377	377	2	"04051002"	"CURRENT DAY DEMAND"	051	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	378	378	2	"04051003"	"CURRENT HOUR DEMAND"	051	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	379	379	1	"03051005"	"NEW RIVER FROM FPL PULSE"	051	3	3	20.0	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	380	380	2	"04065020"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	381	381	1	"03023009"	"TU W605  VARS"	023	3	4	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	382	382	2	"04007006"	"BC 6W56 CALC WATTS"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	383	383	2	"04007007"	"BC 6W57 CALC WATTS"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	384	384	2	"04007008"	"BC TX3 CUR MONTH DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	385	385	1	"03006002"	"FW TX WINDING 1 TEMP"	006	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	386	386	1	"03011020"	"TX2 TANK OIL TEMP"	011	3	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	387	387	1	"03023010"	"TUSTENUGGEE W655 B AMPS"	023	3	1	1.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	388	388	1	"03023011"	"TU C VOLTS"	023	3	5	354.131	1	3	150  	126  	122  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0
	389	389	2	"04065021"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	390	390	1	"03021004"	"TX A AMPS C/S TRIP"	021	5	1	818.8	1	3	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	391	391	1	"03021005"	"TX B AMPS C/S TRIP"	021	5	1	818.8	1	3	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	392	392	1	"03021006"	"TX C AMPS C/S TRIP"	021	5	1	818.8	1	3	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	393	393	1	"03071003"	"WO WATTS"	071	3	3	65504.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	394	394	1	"03071004"	"WO VARS LAG"	071	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	395	395	1	"03030001"	"SS BKR 1 A AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	396	396	1	"03030002"	"SS BKR 1 B AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	397	397	1	"03030003"	"SS BKR 1 C AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	398	398	1	"03030004"	"SS BKR 2 A AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	399	399	1	"03030005"	"SS BKR 2 B AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	400	400	1	"03030006"	"SS BKR 2 C AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	401	401	1	"03030007"	"SS BKR 4 A AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	402	402	1	"03030008"	"SS BKR 4 B AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	403	403	1	"03030009"	"SS BKR 4 C AMPS BKR TRIP"	030	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	404	404	1	"03072001"	"AS A VOLTS"	072	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	405	405	1	"03072002"	"AS B VOLTS"	072	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	406	406	1	"03072003"	"AS C VOLTS"	072	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	407	407	1	"03071005"	"WO REG A PH VOLTS"	071	3	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	408	408	1	"03071006"	"WO REG B PH VOLTS"	071	3	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	409	409	1	"03071007"	"WO REG C PH VOLTS"	071	3	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	410	410	1	"03068003"	"TX2 ACCUMULATOR"	068	5	3	4.0	1	3	999999	999996	999995	0	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	411	411	1	"03038005"	"TX1 WATTS"	038	1	3	65504.0	1	3	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	412	412	2	"04053013"	"CEC HOURLY AVG 2"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	413	413	2	"04053014"	"BC TX1 PULSE ADD1"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	414	414	2	"04053015"	"BC TX1 PULSE ADD2"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	415	415	1	"03023012"	"LC TX1 A AMPS C/S TRIP"	023	3	1	1637.6	1	3	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	416	416	1	"03004008"	"WA TX FREQUENCY"	004	1	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	417	417	1	"03058028"	"RD TX1 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	418	418	2	"04017005"	"AL TX1 PREV DAY DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	419	419	1	"03004009"	"WALDO 3B AMPS BKR TRIP"	004	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	420	420	1	"03004010"	"WA FDR 2 POWER FACTOR"	004	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	421	421	1	"03046005"	"GL 1C AMPS BKR TRIP"	046	1	1	599.9958	1	3	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	422	422	2	"04053016"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	423	423	2	"04065022"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	424	424	2	"04065023"	"FPL PULSE ADDED"	065	4	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	425	425	2	"04051004"	"FPL PULSE TOTAL"	051	4	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	426	426	1	"03037001"	"DC VOLTS"	037	7	5	149.8404	1	3	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	427	427	1	"03037002"	"POMONA PARK B AMPS"	037	7	1	399.165	1	3	400  	100  	90  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	428	428	1	"03037003"	"POMONA PARK C AMPS"	037	7	1	399.165	1	3	400  	100  	90  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	429	429	1	"03037004"	"POMONA PARK A/B VOLTS"	037	7	5	149.431	1	3	150  	122  	121.5  	110	108.5  	-10  	0.0	0.0	0.0	1.0	1.0
	430	430	1	"03037005"	"POMONA PARK B/C VOLTS"	037	7	5	149.431	1	3	150  	122  	121.5  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	431	431	1	"03037006"	"POMONA PARK C/A VOLTS"	037	7	5	149.431	1	3	150  	122  	121.5  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	432	432	2	"04023014"	"LC REGULATOR STAGE #1"	023	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	433	433	1	"03006003"	"FT WHITE REG B VOLTS"	006	5	5	204.7	1	3	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	434	434	1	"03025003"	"PH FDR 4 WATTS"	025	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	435	435	1	"03038006"	"KH WIND DIRECTION"	038	1	13	359.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	436	436	1	"03016003"	"OP WIND DIRECTION"	016	4	13	359.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	437	437	2	"04038005"	"KH 2 CUR MTH DEMAND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	438	438	2	"04067001"	"WE REGULATOR STAGE #1"	067	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	439	439	2	"04067002"	"WE REGULATOR STAGE #2"	067	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	440	440	2	"04038006"	"KH TX2 PRV MTH DMND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	441	441	2	"04038007"	"KH TX1 PRV MTH DMND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	442	442	2	"04067003"	"WESCONNETT WATT TOTAL"	067	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	443	443	2	"04067004"	"WE TX1 KVA AVERAGE"	067	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	444	444	2	"04067005"	"WE TX1 POWER FACTOR AVG"	067	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	445	445	2	"04007009"	"BC TX1 PREV DAY DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	446	446	2	"04040002"	"MN BRK 1 AMP TOTAL"	040	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	447	447	2	"04040003"	"MN BRK 2 AMP TOTAL"	040	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	448	448	2	"04040004"	"MN BRK 3 AMP TOTAL"	040	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	449	449	2	"04040005"	"MANNVILLE CALC DEMAND"	040	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	450	450	2	"04040006"	"CURRENT DAY DEMAND"	040	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	451	451	2	"04040007"	"CURRENT HOUR DEMAND"	040	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	452	452	2	"04040008"	"CURRENT MONTH DEMAND"	040	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	453	453	2	"04040009"	"MULTIPLIER"	040	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	454	454	2	"04040010"	"PREVIOUS DAY DEMAND"	040	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	455	455	2	"04040011"	"MN POWER FACTOR AVG"	040	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	456	456	1	"03023013"	"TU W655 WATTS"	023	3	3	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	457	457	2	"04040012"	"PREVIOUS HOUR DEMAND"	040	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	458	458	2	"04040013"	"PREV MONTH TOTAL"	040	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	459	459	2	"04040014"	"FPL PULSE ADDED 3"	040	6	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	460	460	2	"04040015"	"MN REGULATOR STAGE"	040	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	461	461	2	"04040016"	"MN KVA AVERAGE"	040	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	462	462	1	"03040001"	"MN BKR 1A AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	463	463	1	"03008013"	"SG FDR 2 WATTS"	008	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	464	464	2	"04008001"	"POWER FACTOR AVG"	008	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	465	465	2	"04008002"	"PREVIOUS HOUR DEMAND"	008	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	466	466	2	"04008003"	"PREV MONTH TOTAL"	008	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	467	467	1	"03028001"	"TX A AMPS C/S TRIP"	028	5	1	1637.6	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	468	468	1	"03008014"	"SG WIND DIRECTION"	008	7	13	359.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	469	469	2	"04008004"	"SG KVA AVERAGE"	008	7	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	470	470	1	"03008015"	"SG WATTS"	008	7	3	16376.0	1	3	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	471	471	1	"03008016"	"SG TX1 C AMPS C/S TRIP"	008	7	1	409.4	1	3	672  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	472	472	1	"03008017"	"SG VARS LAG"	008	7	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	473	473	1	"03062003"	"SN FREQUENCY"	062	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	474	474	1	"03062004"	"SN KVA METER"	062	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	475	475	1	"03062005"	"SN VARS LAG"	062	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	476	476	1	"03062006"	"SN VARS LEAD"	062	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	477	477	1	"03008018"	"BKR 2 B AMPS BKR TRIP"	008	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	478	478	1	"03008019"	"SG ACCUMULATOR (CEC)"	008	7	3	1.2	1	3	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	479	479	2	"04039001"	"BRANFORD MULTIPLIER"	039	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	480	480	1	"03008020"	"SG REG B VOLTS"	008	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	481	481	1	"03008021"	"SG VARS LEAD"	008	7	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	482	482	1	"03008022"	"SG REG A VOLTS"	008	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	483	483	1	"03008023"	"SG KVA METER"	008	7	10	16376.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	484	484	1	"03008024"	"SG REG C VOLTS"	008	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	485	485	1	"03008025"	"SG DC VOLTS"	008	7	5	150.0001	1	3	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	486	486	2	"04007010"	"BC 6W54 AVGAMP*VOLT"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	487	487	2	"04029002"	"BROOKER CALC DEMAND"	029	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	488	488	2	"04029003"	"CURRENT DAY DEMAND"	029	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	489	489	2	"04029004"	"CURRENT HOUR DEMAND"	029	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	490	490	2	"04029005"	"CURRENT MONTH DEMAND"	029	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	491	491	2	"04029006"	"MULTIPLIER"	029	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	492	492	2	"04029007"	"PREVIOUS DAY DEMAND"	029	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	493	493	2	"04028004"	"CURRENT HOUR DEMAND"	028	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	494	494	2	"04028005"	"MULTIPLIER"	028	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	495	495	2	"04028006"	"PREVIOUS HOUR DEMAND"	028	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	496	496	2	"04063001"	"RS, FI & BY C AMP TOTAL"	063	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	497	497	2	"04003001"	""	003	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	498	498	2	"04008005"	"SG REGULATOR STAGE"	008	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	499	499	2	"04007011"	"BC SOUTH BUSS WATT TOT"	007	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	500	500	3	"99061005"	"ES8 PARITY ERRO"	061	12	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	501	501	1	"03072004"	"AS ACCUMULATOR CEC"	072	7	3	1.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	502	502	2	"04041002"	"ME BRK 2 AMP TOTAL"	041	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	503	503	2	"04053017"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	504	504	2	"04053018"	"BC TX1 PULSE ADD3"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	505	505	2	"04053019"	"BC TX1 PULSE ADD6W54"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	506	506	2	"04016003"	"OP CALC CUR MONTH DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	507	507	2	"04007012"	"BC TX3 ADD STN WT"	007	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	508	508	2	"04023015"	"LC 1 CUR MTH DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	509	509	2	"04023016"	"LC TX1 PRV MTH DMND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	510	510	1	"03023014"	"LC TX1 REG A VOLTS"	023	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	511	511	1	"03059005"	"FARNSWORTH ACCUMULATOR"	059	5	3	4.8	1	3	999999	999996	999995	1	-2  	-2  	0.0	0.0	0.0	1.0	1.0
	512	512	2	"04023017"	"LC TOTAL WATTS"	023	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	513	513	1	"03036002"	"TX2 POWER FACTOR METER"	036	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	514	514	2	"04036005"	""	036	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	515	515	2	"04007013"	"BLK CRK CUR MONTH DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	516	516	1	"03058029"	"LA MWATTS"	058	10	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	517	517	2	"04007014"	"BLK CRK CUR DAY DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	518	518	1	"03010007"	"CA WIND SPEED"	010	5	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	519	519	1	"03040002"	"MN BKR 2A AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	520	520	1	"03010008"	"CA WIND DIRECTION"	010	5	13	359.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	521	521	1	"03023015"	"LC FDR 5 POWER FACTOR"	023	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	522	522	1	"03023016"	"LC FDR 4 POWER FACTOR"	023	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	523	523	1	"03058030"	"BW MWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	524	524	2	"04007015"	"BC TX1 CUR DAY DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	525	525	2	"04007016"	"BC TX1 CUR HOUR DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	526	526	2	"04007017"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	527	527	1	"03004011"	"WA REG C VOLTS"	004	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	528	528	2	"04063002"	"SB TO DUVAL MWATT 230 KV"	063	3	17	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	529	529	2	"04063003"	"SB MVARS TOTAL"	063	10	17	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	530	530	1	"03036003"	"BKR 1 A AMPS BKR TRIP"	036	4	1	1199.999	1	3	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	531	531	1	"03036004"	"BKR 2 A AMPS BKR TRIP"	036	4	1	1199.999	1	3	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	532	532	1	"03036005"	"TX2 REG A VOLTS"	036	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	533	533	1	"03046006"	"GL TX C AMPS"	046	1	1	1637.6	1	3	554  	525  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	534	534	2	"04002002"	"BY BRK 1 AMP TOTAL"	002	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	535	535	1	"03056002"	"SA BKR 1 B AMPS"	056	6	1	599.9999	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	536	536	1	"03056003"	"SA BKR 1 C AMPS"	056	6	1	599.9999	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	537	537	1	"03056004"	"SA BKR 2 A AMPS"	056	6	1	599.9999	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	538	538	1	"03056005"	"SA BKR 2 B AMPS"	056	6	1	599.9999	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	539	539	1	"03056006"	"SA BKR 2 C AMPS"	056	6	1	599.9999	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	540	540	1	"03056007"	"SA BKR 3 A AMPS"	056	6	1	599.9999	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	541	541	1	"03020001"	"HA A PH BUS VOLTS"	020	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	542	542	2	"04002003"	"BY BRK 2 AMP TOTAL"	002	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	543	543	2	"04056002"	"SA KVA AVERAGE"	056	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	544	544	1	"03059006"	"ME POWER FACTOR METER"	059	10	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	545	545	3	"99055004"	"STATUS OF MODULUS"	055	8	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	546	546	3	"99055005"	"LINE NUMBER OF SEQ#37"	055	8	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	547	547	1	"03023017"	"TU W6205 POWER FACTOR"	023	3	6	2.047	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	548	548	2	"04053020"	"CEC TOT CUR HOUR DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	549	549	1	"03059007"	"FA REG B VOLTS"	059	5	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	550	550	2	"04056003"	"SATSUMA WATTS"	056	6	3	1.0	1	3	10800  	7500  	6000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	551	551	2	"04056004"	"SATSUMA WATTS"	056	6	3	1.0	1	3	10800  	7500  	6000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	552	552	2	"04056005"	"SA POWER FACTOR AVG"	056	1	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	553	553	2	"04059002"	"FA REGULATOR STAGE"	059	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	554	554	2	"04059003"	"PREV MONTH TOTAL"	059	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	555	555	2	"04059004"	"CURRENT MONTH DEMAND"	059	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	556	556	2	"04059005"	"CURRENT MONTH DEMAND"	059	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	557	557	1	"03059008"	"FA REG A VOLTS"	059	5	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	558	558	1	"03059009"	"FA VARS LAG"	059	5	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	559	559	1	"03014001"	"DB TX1 POWER FACTOR MET"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	560	560	1	"03014002"	"DB TX2 POWER FACTOR MET"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	561	561	1	"03014003"	"DB TX3 POWER FACTOR MET"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	562	562	1	"03014004"	"DB TX1 FREQUENCY METER"	014	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	563	563	1	"03014005"	"DB TX2 FREQUENCY METER"	014	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	564	564	1	"03014006"	"DB TX3 FREQUENCY METER"	014	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	565	565	1	"03014007"	"DB TX1 KVA METER"	014	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	566	566	1	"03014008"	"DB TX2 KVA METER"	014	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	567	567	2	"04015001"	"BW CALI DEMAND"	015	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	568	568	2	"04015002"	"BW CUR DAY DEMAND"	015	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	569	569	2	"04015003"	"BW CUR HOUR DEMAND"	015	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	570	570	1	"03021007"	"FDR 1 WATTS"	021	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	571	571	1	"03023018"	"TU A VOLTS"	023	3	5	354.131	1	3	150  	126  	122  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0
	572	572	1	"03011021"	"TX2 WINDING 3 TEMP"	011	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	573	573	1	"03023019"	"TU B VOLTS"	023	3	5	354.131	1	3	150  	126  	122  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0
	574	574	1	"03011022"	"MI PREV HR DEMAND TX1"	011	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	575	575	1	"03023020"	"TU W6205 C PHASE AMPS"	023	3	1	1.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	576	576	1	"03023021"	"TU W6205 A PHASE AMPS"	023	3	1	1.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	577	577	1	"03001003"	"TX2 PREVIOUS HOUR DEMAN"	001	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	578	578	1	"03006004"	"FW PREVIOUS HOUR DEMAND"	006	3	7	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	579	579	1	"03052002"	"WB W6144 VARS"	052	1	4	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	580	580	1	"03011023"	"MI PREV HR DEMAND TX2"	011	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	581	581	1	"03024001"	"LB GEN #5 METER VARS"	024	3	4	204700.0	1	3	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	582	582	1	"03038007"	"KH PREVIOUS HR DEMAND 1"	038	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	583	583	1	"03036006"	"BKR 6 C AMPS BKR TRIP"	036	4	1	1199.999	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	584	584	2	"04011002"	"MI TX2 MULTIPLIER"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	585	585	1	"03031005"	"BKR 5 C AMP BKR TRIP"	031	6	1	600.0001	1	3	600  	540  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	586	586	1	"03046007"	"GL KVA METER"	046	1	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	587	587	2	"04031002"	"RV BRK 4 AMP TOTAL"	031	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	588	588	1	"03026001"	"HB 311 B VOLTS"	026	6	5	3582.25	1	3	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	589	589	1	"03026002"	"HB 311 C VOLTS"	026	6	5	3582.25	1	3	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	590	590	1	"03047002"	"ES 1A AMPS BKR TRIP"	047	1	1	184.23	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	591	591	1	"03023022"	"LC 3C AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	592	592	1	"03041001"	"ME BKR 1B AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	593	593	1	"03041002"	"ME FDR 3 POWER FACTOR"	041	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	594	594	1	"03004012"	"WA TX C AMPS"	004	1	1	1637.6	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	595	595	2	"04063004"	"SEMI BY DELIVERY PT WATT"	063	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	596	596	2	"04063005"	"SB 230 KV BUS VOLTS"	063	10	5	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	597	597	2	"04036006"	"1 PREV MONTH DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	598	598	1	"03041003"	"MELROSE WATTS"	041	1	3	98256.0	1	3	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0
	599	599	1	"03001004"	"DI FDR 7 WATTS"	001	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	600	600	2	"04014001"	"DB TX1 CALC PWR FCTR"	014	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	601	601	2	"04014002"	"DB TX2 CALC PWR FCTR"	014	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	602	602	2	"04014003"	"DB TX3 CACL PWR FCTR"	014	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	603	603	2	"04001001"	"DR INLET TOTAL KVA-TX OL"	001	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	604	604	2	"04019001"	"FI PREV MT DEMAND TOTAL"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	605	605	2	"04016004"	""	016	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	606	606	1	"03014009"	"DB TX3 KVA METER"	014	3	10	65504.0	1	3	33000  	29000  	27000  	-27000	-29000  	-33000  	0.0	0.0	0.0	1.0	1.0
	607	607	1	"03014010"	"DB TX1 VARS LAG"	014	3	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	608	608	1	"03014011"	"DB TX2 VARS LAG"	014	3	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	609	609	1	"03014012"	"DB TX3 VARS LAG"	014	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	610	610	1	"03014013"	"DB TX1 VARS LEAD"	014	3	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	611	611	1	"03014014"	"DB TX2 VARS LEAD"	014	3	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	612	612	1	"03014015"	"DB TX3 VARS LEAD"	014	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	613	613	1	"03019005"	"FI TX1 POWER FACTOR MET"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	614	614	2	"04016005"	"OP 5 AMP AVERAGE"	016	4	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	615	615	2	"04016006"	"OP 5 AMP AVERAGE"	016	4	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	616	616	1	"03019006"	"FI TX1 FREQUENCY METER"	019	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	617	617	1	"03019007"	"FI TX1 KVA METER"	019	4	10	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	618	618	1	"03019008"	"FI TX1 VARS LAG"	019	4	4	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	619	619	1	"03019009"	"FI TX1 VARS LEAD"	019	4	4	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	620	620	1	"03019010"	"FI TX2 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	621	621	1	"03001005"	"DI FDR 7 POWER FACTOR"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	622	622	2	"04028007"	"CURRENT DAY DEMAND"	028	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	623	623	2	"04070001"	""	070	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	624	624	1	"03070001"	"BLAND ACCUMULATOR"	070	5	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	625	625	1	"03070002"	"BLAND REG A VOLTS"	070	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	626	626	1	"03070003"	"BLAND REG B VOLTS"	070	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	627	627	1	"03070004"	"BLAND REG C VOLTS"	070	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	628	628	2	"04072001"	""	072	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	629	629	1	"03070005"	"BLAND TXA AMPS C/S TRIP"	070	5	1	1637.6	1	3	554  	530  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	630	630	2	"04029008"	"PREVIOUS HOUR DEMAND"	029	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	631	631	2	"04029009"	"CURRENT MONTH DEMAND"	029	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	632	632	2	"04029010"	"BR REGULATOR STAGE"	029	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	633	633	1	"03029001"	"BROOKER ACCUMULATOR"	029	5	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	634	634	1	"03029002"	"BR REG A VOLTS"	029	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	635	635	1	"03029003"	"BR REG B VOLTS"	029	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	636	636	1	"03029004"	"BR REG C VOLTS"	029	5	5	204.7	1	3	150  	129  	129  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	637	637	1	"03029005"	"BR TXA AMPS C/S TRIP"	029	5	1	1637.6	1	3	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	638	638	1	"03029006"	"BR TXB AMPS C/S TRIP"	029	5	1	1637.6	1	3	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	639	639	2	"04049002"	"FR TX1 PREV DAY DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	640	640	1	"03029007"	"BR TXC AMPS C/S TRIP"	029	5	1	1637.6	1	3	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	641	641	1	"03029008"	"BROOKER WATTS"	029	5	3	65504.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	642	642	1	"03029009"	"BR POWER FACTOR METER"	029	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	643	643	1	"03029010"	"BR FREQUENCY"	029	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	644	644	2	"04031003"	"RV TX1 CURRENT HOUR DMND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	645	645	2	"04041003"	"ME BRK 3 AMP TOTAL"	041	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	646	646	2	"04041004"	"ME BRK 4 AMP TOTAL"	041	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	647	647	2	"04041005"	"MELROSE CALC DEMAND"	041	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	648	648	2	"04041006"	"CURRENT DAY DEMAND"	041	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	649	649	2	"04041007"	"CURRENT HOUR DEMAND"	041	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	650	650	2	"04041008"	"CURRENT MONTH DEMAND"	041	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	651	651	2	"04041009"	"MULTIPLIER"	041	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	652	652	2	"04041010"	"PREVIOUS DAY DEMAND"	041	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	653	653	2	"04041011"	"ME POWER FACTOR AVG"	041	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	654	654	2	"04041012"	"PREVIOUS HOUR DEMAND"	041	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	655	655	2	"04041013"	"PREV MONTH TOTAL"	041	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	656	656	2	"04041014"	""	041	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	657	657	2	"04041015"	"ME REGULATOR STAGE"	041	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	658	658	2	"04041016"	"ME KVA AVERAGE"	041	1	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	659	659	1	"03041004"	"MELROSE ACCUMULATOR FPL"	041	1	3	4.32	1	3	999999	999996	999995	1	-2  	-2  	0.0	0.0	0.0	1.0	1.0
	660	660	1	"03041005"	"ME REG A PH VOLTS"	041	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	661	661	1	"03041006"	"ME REG B PH VOLTS"	041	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	662	662	1	"03029011"	"BR KVA METER"	029	5	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	663	663	1	"03021008"	"FDR 3 WATTS"	021	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	664	664	1	"03021009"	"WH 1 C PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	665	665	1	"03021010"	"WH 2 A PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	666	666	1	"03021011"	"WH 2 B PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	667	667	1	"03021012"	"VARS LEAD"	021	5	4	32752.0	1	3	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	668	668	1	"03001006"	"TX1 WINDING 3 TEMP"	001	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	669	669	2	"04065024"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	670	670	2	"04065025"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	671	671	1	"03001007"	"DI LTC1 OIL TEMP"	001	3	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	672	672	1	"03021013"	"WH 1 A PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	673	673	1	"03021014"	"WH 1 B PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	674	674	1	"03021015"	"REG A VOLT BRK 1 351"	021	5	5	204.7	1	3	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	675	675	1	"03021016"	"REG B VOLT BRK 1 351"	021	5	5	204.7	1	3	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	676	676	1	"03021017"	"REG C VOLT BRK 1 351"	021	5	5	204.7	1	3	133  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	677	677	1	"03011024"	"DC VOLTS"	011	3	5	149.9835	1	3	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	678	678	1	"03029012"	"BR VARS LAG"	029	5	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	679	679	2	"04023018"	"LC TX2 PRV MTH DMND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	680	680	1	"03019011"	"FI TX3 POWER FACTOR MET"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	681	681	1	"03019012"	"FI TX2 FREQUENCY"	019	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	682	682	1	"03019013"	"FI TX3 FREQUENCY METER"	019	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	683	683	1	"03019014"	"FI TX2 KW PRV HR (KWH)"	019	4	10	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	684	684	1	"03019015"	"FI TX2 VARS LAG"	019	4	4	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	685	685	1	"03019016"	"FI TX2 VARS LEAD"	019	4	4	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	686	686	1	"03033007"	"REG A PH VOLTS"	033	3	5	149.431	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	687	687	1	"03033008"	"REG B PH VOLTS"	033	3	5	149.431	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	688	688	1	"03033009"	"REG C PH VOLTS"	033	3	5	149.431	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	689	689	1	"03019017"	"FI TX3 KVA METER"	019	4	10	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	690	690	1	"03019018"	"FI TX3 VARS LAG"	019	4	4	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	691	691	1	"03012026"	"LA TX TEMP"	012	4	13	249.9978	1	3	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	692	692	1	"03017028"	"AL WIND SPEED"	017	5	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	693	693	3	"99055006"	"LINE NUMBER OF SEQ#36"	055	8	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	694	694	1	"03017029"	"AL WIND DIRECTION"	017	5	13	359.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	695	695	1	"03042002"	"LY TEMPERATURE"	042	7	14	121.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	696	696	1	"03042003"	"LY WIND SPEED"	042	7	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	697	697	1	"03042004"	"LY WIND DIRECTION"	042	7	13	359.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	698	698	1	"03017030"	"AL TEMPERATURE"	017	5	14	121.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	699	699	2	"04003002"	"CURRENT HOUR DEMAND"	003	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	700	700	1	"03059010"	"FA FDR 1 POWER FACTOR"	059	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	701	701	1	"03059011"	"FA FDR 3 POWER FACTOR"	059	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	702	702	2	"04045003"	"POWER FACTOR"	045	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	703	703	1	"03031006"	"TX2 B AMPS"	031	6	1	1637.6	1	3	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	704	704	1	"03023023"	"LC FDR 3 WATTS"	023	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	705	705	3	"99055007"	"STATUS OF MODULUS"	055	8	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	706	706	3	"99055008"	"STATUS OF MODULUS"	055	8	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	707	707	1	"03017031"	"AL TX2 LD TAP CHGR POS"	017	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	708	708	1	"03023024"	"LC FDR 1 POWER FACTOR"	023	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	709	709	1	"03036007"	"TX1 A BUS VOLTS"	036	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	710	710	1	"03023025"	"LC FDR 1 WATTS"	023	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	711	711	1	"03025004"	"PHIFER WATTS"	025	5	3	16376.0	1	3	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	712	712	1	"03025005"	"PHIFER ACCUMULATOR (DEF)"	025	5	3	2.4	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	713	713	1	"03025006"	"PHIFER 1A AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	714	714	1	"03025007"	"PHIFER 1B AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	715	715	1	"03025008"	"PHIFER 1C AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	716	716	1	"03025009"	"PH FDR 1 WATTS"	025	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	717	717	1	"03025010"	"PH FDR 3 WATTS"	025	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	718	718	1	"03025011"	"PHIFER 3A AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	719	719	1	"03025012"	"PHIFER 3B AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	720	720	1	"03025013"	"PHIFER 3C AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	721	721	1	"03025014"	"PHIFER 4A AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	722	722	1	"03025015"	"PHIFER 4B AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	723	723	1	"03025016"	"PHIFER 4C AMPS BKR TRIP"	025	5	1	599.9958	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	724	724	1	"03025017"	"PH A VOLTS"	025	5	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	725	725	1	"03025018"	"PH B VOLTS"	025	5	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	726	726	1	"03025019"	"PH C VOLTS"	025	5	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	727	727	1	"03025020"	"PH VARS LAG"	025	5	4	16376.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	728	728	1	"03025021"	"PH REG A VOLTS"	025	5	5	149.9833	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	729	729	1	"03025022"	"PH REG B VOLTS"	025	5	5	149.9834	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	730	730	1	"03025023"	"PH REG C VOLTS"	025	5	5	149.9834	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	731	731	1	"03010009"	"CARA ACCUMULATOR DEF"	010	5	3	4.8	1	3	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	732	732	1	"03010010"	"CARA WATTS"	010	5	3	32752.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	733	733	1	"03010011"	"VARS LAG"	010	5	4	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	734	734	1	"03010012"	"CARA 2A AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	735	735	1	"03010013"	"CARA 2B AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	736	736	1	"03010014"	"CARA 2C AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	737	737	1	"03010015"	"CARA 3A AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	738	738	1	"03010016"	"CARA 3B AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	739	739	1	"03010017"	"CARA 3C AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	740	740	1	"03010018"	"CARA REG A VOLTS"	010	5	5	204.7	1	3	128  	127.5  	127  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0
	741	741	1	"03010019"	"CARA REG B VOLTS"	010	5	5	204.7	1	3	128  	127.5  	127  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0
	742	742	1	"03010020"	"CARA REG C VOLTS"	010	5	5	204.7	1	3	128  	127.5  	127  	120	119  	-10  	0.0	0.0	0.0	1.0	1.0
	743	743	1	"03010021"	"CA TEMPERATURE"	010	5	14	150.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	744	744	1	"03010022"	"CARA 1A AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	745	745	1	"03010023"	"CARA 1B AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	746	746	1	"03010024"	"CARA 1C AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	747	747	3	"99055009"	"HOLD TIL 076/01"	055	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	748	748	3	"99055010"	"HOLD TILL 07/01"	055	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	749	749	3	"99055011"	"HOLD TILL 07/01"	055	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	750	750	2	"04023019"	"LC 1 PREV DAY DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	751	751	2	"04001002"	"DR INLET WATT TOTAL"	001	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	752	752	1	"03023026"	"LC FDR 4 WATTS"	023	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	753	753	1	"03018001"	"FB W686 A AMPS BKR TRIP"	018	6	1	1.0	1	3	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	754	754	1	"03018002"	"FB W686 B AMPS BKR TRIP"	018	6	1	1.0	1	3	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	755	755	1	"03018003"	"FB W686 C AMPS BKR TRIP"	018	6	1	1.0	1	3	160  	150  	140  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	756	756	1	"03018004"	"FB 311 A VOLTS"	018	6	5	3582.25	1	3	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	757	757	1	"03026003"	"HB W676 A AMPS BKR TRIP"	026	6	1	1.0	1	3	160  	150  	140  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	758	758	1	"03026004"	"HB W676 B AMPS BKR TRIP"	026	6	1	1.0	1	3	160  	150  	140  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	759	759	1	"03026005"	"HB W676 C AMPS BKR TRIP"	026	6	1	1.0	1	3	160  	150  	140  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	760	760	1	"03026006"	"HB 311 A VOLTS"	026	6	5	3582.25	1	3	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	761	761	1	"03060001"	"HW PREVIOUS HOUR DEMAND"	060	3	7	49128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	762	762	2	"04004003"	"WA BRK 2 AMP TOTAL"	004	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	763	763	1	"03004013"	"WA FDR 1 WATTS"	004	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	764	764	1	"03004014"	"WA REG B VOLTS"	004	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	765	765	2	"04065026"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	766	766	1	"03046008"	"GL 2B AMPS BKR TRIP"	046	1	1	599.9958	1	3	300  	280  	260  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	767	767	2	"04007018"	"BC 6W55 AVGAMP*VOLT"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	768	768	2	"04017006"	"AL TX1 PREV MONTH TOTAL"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	769	769	2	"04017007"	"AL TX2 PREV DAY DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	770	770	2	"04017008"	"AL CALC DEMAND TOTAL"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	771	771	2	"04017009"	"AL PULSE TOTAL"	017	5	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	772	772	2	"04017010"	"ALACHUA PERCENT ERROR"	017	5	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	773	773	2	"04065027"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	774	774	2	"04065028"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	775	775	2	"04017011"	"AL PREV DAY DEMAND TOTAL"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	776	776	2	"04017012"	"AL PREV MT DEMAND TOTAL"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	777	777	1	"03023027"	"LC 4C AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	778	778	1	"03042005"	"LYNNE WATTS"	042	7	3	49128.0	1	3	30000  	27000  	25000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	779	779	2	"04001003"	"DI REGULATOR STAGE #2"	001	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	780	780	1	"03042006"	"LYNNE REG A VOLTS"	042	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	781	781	1	"03042007"	"LYNNE REG B VOLTS"	042	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	782	782	1	"03042008"	"LYNNE REG C VOLTS"	042	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	783	783	1	"03042009"	"LYNNE TX A AMPS C/S TRIP"	042	7	1	1228.2	1	3	1122  	1084  	1034  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	784	784	1	"03042010"	"LYNNE TX B AMPS C/S TRIP"	042	7	1	1228.2	1	3	1122  	1084  	1034  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	785	785	2	"04051005"	"CHANNEL THREE RETRY COUN"	051	3	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	786	786	1	"03029013"	"BR VARS LEAD"	029	5	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	787	787	1	"03029014"	"BR DC VOLTS"	029	5	5	149.9836	1	3	140  	136.5  	134.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	788	788	1	"03029015"	"BR BRK 1 A AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	789	789	1	"03029016"	"BR BRK 1 B AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	790	790	1	"03019019"	"FI TX3 VARS LEAD"	019	4	4	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	791	791	1	"03022006"	"GC POWER FACTOR METER"	022	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	792	792	1	"03058031"	"RV W 230 VOLTS"	058	13	4	3541.31	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	793	793	2	"04065029"	""	065	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	794	794	1	"03031007"	"BKR 7 C AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	795	795	1	"03008026"	"SG ACCUMULATOR (DEF)"	008	7	3	2.4	1	3	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	796	796	2	"04008006"	"SG BRK 2 AMP TOTAL"	008	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	797	797	2	"04053021"	"FOR 72 FDR KW"	053	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	798	798	2	"04065030"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	799	799	1	"03023028"	"TX1 LD TAP CHGR POS"	023	3	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	800	800	2	"04045004"	""	045	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	801	801	1	"03049001"	"FR TX2 REG A VOLTS 2431"	049	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	802	802	2	"04051006"	""	051	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	803	803	2	"04007019"	"BC 115 KV WATT TOTAL"	007	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	804	804	1	"03042011"	"LYNNE TX C AMPS C/S TRIP"	042	7	1	1228.2	1	3	1122  	1084  	1034  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	805	805	1	"03015015"	"BW FDR 4B AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	806	806	1	"03045018"	"TU 69KV BUS B VOLTS"	045	3	5	149.9833	1	3	150  	126  	123  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0
	807	807	1	"03045019"	"TU 69KV BUS C VOLTS"	045	3	5	149.9833	1	3	150  	126  	122  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0
	808	808	1	"03045020"	"TU 69KV BUS A VOLTS"	045	3	5	149.9833	1	3	150  	126  	122  	109	105  	-10  	0.0	0.0	0.0	1.0	1.0
	809	809	1	"03028002"	"GP ACCUMULATOR"	028	6	3	2.656	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	810	810	1	"03028003"	"GP REG A VOLTS /2431"	028	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	811	811	2	"04011003"	"MI TX1 CURRENT HOUR DMND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	812	812	1	"03068004"	"TX1 POWER FACTOR METER"	068	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	813	813	1	"03031008"	"TX1 A AMPS"	031	6	1	1637.6	1	3	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	814	814	1	"03031009"	"TX1 B AMPS"	031	6	1	1637.6	1	3	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	815	815	1	"03031010"	"TX1 C AMPS"	031	6	1	1637.6	1	3	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	816	816	1	"03031011"	"BKR 4 A AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	817	817	1	"03031012"	"BKR 4 B AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	818	818	1	"03031013"	"BKR 4 C AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	819	819	1	"03059012"	"FA REG C VOLTS"	059	5	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	820	820	1	"03022007"	"GC FREQUENCY"	022	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	821	821	1	"03022008"	"GC KVA METER"	022	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	822	822	1	"03031014"	"BKR 1 A AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	823	823	1	"03031015"	"BKR 1 B AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	824	824	1	"03031016"	"BKR 1 C AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	825	825	1	"03031017"	"TX1 REG A VOLT"	031	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	826	826	1	"03031018"	"TX1 REG B VOLT"	031	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	827	827	1	"03031019"	"TX1 REG C VOLT"	031	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	828	828	1	"03031020"	"BKR 2 A AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	829	829	2	"04031004"	""	031	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	830	830	1	"03023029"	"LC DC VOLTS"	023	3	5	149.998	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	831	831	2	"04007020"	"BLK CRK WATT TOTAL"	007	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	832	832	1	"03041007"	"ME BKR 2A AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	833	833	1	"03023030"	"LC FDR 3 POWER FACTOR"	023	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	834	834	2	"04007021"	"BLK CRK PULSE TOTAL"	007	4	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	835	835	2	"04007022"	"BLK CRK MAXIMUM DEMAND"	007	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	836	836	2	"04065031"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	837	837	2	"04056006"	"POWER FACTOR"	056	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	838	838	2	"04036007"	"PREV DAY DEMAND TOTAL"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	839	839	1	"03041008"	"ME BKR 2B AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	840	840	1	"03051006"	"W6151B PHASE AMPS"	051	3	1	1.0	1	3	720  	630  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	841	841	1	"03036008"	"BKR 3 C AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	842	842	2	"04036008"	"2 PREV DAY DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	843	843	2	"04046005"	"CUR MONTH DEMANDH"	046	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	844	844	2	"04007023"	"BLK CRK BILLED DEMAND"	007	4	3	1.0	1	3	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	845	845	2	"04065032"	""	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	846	846	2	"04007024"	"BLK CRK UNITS/DAY"	007	4	18	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	847	847	2	"04007025"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	848	848	2	"04007026"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	849	849	2	"04007027"	"BLK CRK CALC BCPA DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	850	850	2	"04007028"	"BLK CRK MULTIPLIER"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	851	851	2	"04007029"	"BLK CRK CUR DAY DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	852	852	2	"04007030"	"BLK CRK PREV DAY DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	853	853	2	"04007031"	"BLK CRK CUR MONTH DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	854	854	2	"04007032"	"BLK CRK PREV MONTH DEMAN"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	855	855	1	"03051007"	"W6151C PHASE AMPS"	051	3	1	1.0	1	3	720  	630  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	856	856	1	"03058032"	"WE GEN #1 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	857	857	1	"03004015"	"WALDO 1C AMPS BKR TRIP"	004	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	858	858	2	"04051007"	"PREVIOUS HOUR DEMAND"	051	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	859	859	1	"03004016"	"WA VARS LEAD"	004	1	4	32752.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	860	860	1	"03058033"	"BY TX1 MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	861	861	1	"03004017"	"WA TX WATTS"	004	1	3	65504.0	1	3	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	862	862	2	"04065033"	"GL,MX,SN,ME,MN WATT TTL"	065	4	3	1.0	1	3	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	863	863	1	"03041009"	"ME BKR 2C AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	864	864	2	"04065034"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	865	865	2	"04051008"	"TOTAL SYSTEM WATT TOTAL"	051	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	866	866	1	"03010025"	"CA FDR 3 POWER FACTOR"	010	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	867	867	2	"04007033"	"BC 6W56 AVGAMP*VOLT"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	868	868	2	"04056007"	"POWER FACTOR"	056	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	869	869	2	"04014004"	"DB TX1 MULTIPLIER"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	870	870	2	"04014005"	"DB TX2 MULTIPLIER"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	871	871	2	"04016007"	"OP CALC TEST DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	872	872	2	"04015004"	"BW CUR MONTH DEMAND"	015	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	873	873	1	"03056008"	"SA TX1 REG A PH VOLTS"	056	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	874	874	2	"04002004"	"BY TX A AMP TOTAL"	002	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	875	875	1	"03023031"	"LC TX2 POWE FACTOR METER"	023	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	876	876	1	"03042012"	"LYNNE 4A AMP-BKR TRIP"	042	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	877	877	2	"04038008"	"KH PERCENT ERROR"	038	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	878	878	1	"03056009"	"SA TX1 REG B PH VOLTS"	056	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	879	879	2	"04028008"	"PREVIOUS DAY DEMAND"	028	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	880	880	2	"04063006"	"SB TO DUVAL MVARS 230 KV"	063	10	17	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	881	881	2	"04010001"	"CARA CALC DEMAND"	010	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	882	882	2	"04007034"	"BC SOUTH BUSS WATTS"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	883	883	2	"04059006"	"FARNSWORTH CALC DEMAND"	059	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	884	884	1	"03022009"	"GC VARS LAG"	022	4	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	885	885	1	"03022010"	"GC VARS LEAD"	022	4	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	886	886	2	"04016008"	"OP CALC PREV DAY DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	887	887	2	"04023020"	"LC TX2 MULTIPLIER"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	888	888	1	"03058034"	"KH E 230 VOLTS"	058	13	4	38.9196	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	889	889	1	"03029017"	"BR BRK 1 C AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	890	890	2	"04025001"	"PH CALC DEMAND"	025	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	891	891	1	"03067001"	"WE TX1 POWER FACTOR MET"	067	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	892	892	2	"04030002"	"SS CALC DEMAND"	030	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	893	893	1	"03031021"	"BKR 2 B AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	894	894	2	"04065035"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	895	895	2	"04065036"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	896	896	2	"04063007"	"SB TO GC MVARS"	063	10	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	897	897	2	"04037003"	"POMONA PARK CALC DEMAND"	037	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	898	898	1	"03004018"	"WA KVA METER"	004	1	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	899	899	1	"03042013"	"LYNNE 4B AMP-BKR TRIP"	042	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	900	900	1	"03038008"	"TX2 FREQUENCY"	038	1	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	901	901	2	"04045005"	"TUSTENUGGEE CALC DEMAND"	045	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	902	902	2	"04068001"	""	068	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	903	903	2	"04033003"	""	033	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	904	904	1	"03010026"	"CA FDR 4 POWER FACTOR"	010	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	905	905	1	"03008027"	"BKR 2 A AMPS BKR TRIP"	008	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	906	906	2	"04007035"	""	007	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	907	907	2	"04015005"	""	015	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	908	908	1	"03056010"	"SA TX1 REG C PH VOLTS"	056	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	909	909	2	"04063008"	"GC & LA TX C AMP TOTAL"	063	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	910	910	2	"04036009"	"TX1 POWER FACTOR AVG"	036	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	911	911	2	"04010002"	"MULTIPLIER"	010	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	912	912	2	"04021001"	"MULTIPLIER"	021	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	913	913	2	"04059007"	"MULTIPLIER"	059	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	914	914	2	"04016009"	"ORANGE PARK CALI DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	915	915	1	"03067002"	"WE TX1 FREQUENCY METER"	067	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	916	916	1	"03015016"	"BW FDR 4C AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	917	917	1	"03059013"	"FA TX A AMPS C/S TRIP"	059	5	1	1637.6	1	3	942  	885  	835  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	918	918	2	"04051009"	"MULTIPLIER"	051	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	919	919	1	"03029018"	"BR BRK 2 A AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	920	920	2	"04025002"	"MULTIPLIER"	025	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	921	921	1	"03067003"	"WE TX1 KVA METER"	067	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	922	922	2	"04030003"	"MULTIPLIER"	030	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	923	923	1	"03031022"	"BKR 1 A AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	924	924	2	"04011004"	"MI TX2 PRV MTH DMND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	925	925	2	"04065037"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	926	926	2	"04036010"	"TX2 POWER FACTOR AVG"	036	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	927	927	2	"04037004"	"MULTIPLIER"	037	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	928	928	1	"03046009"	"GL 1B AMPS BKR TRIP"	046	1	1	599.9958	1	3	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	929	929	1	"03042014"	"LYNNE 5B AMP-BKR TRIP"	042	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	930	930	1	"03067004"	"WE TX1 VARS LAG"	067	4	4	65504.0	1	3	20000  	19000  	18000  	-18000	-19000  	-20000  	0.0	0.0	0.0	1.0	1.0
	931	931	2	"04045006"	"MULTIPLIER"	045	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	932	932	2	"04045007"	"CURRENT HOUR DEMAND"	045	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	933	933	2	"04023021"	"LC 2 CUR HR DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	934	934	1	"03042015"	"LYNNE 5A AMP-TX O.L."	042	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	935	935	1	"03004019"	"WALDO 2C AMPS BKR TRIP"	004	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	936	936	2	"04037005"	"CURRENT HOUR DEMAND"	037	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	937	937	2	"04063009"	"SB TO RS MVARS"	063	10	17	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	938	938	2	"04065038"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	939	939	1	"03036009"	"BKR 6 A AMPS BKR TRIP"	036	4	1	1199.999	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	940	940	1	"03031023"	"BKR 3 A AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	941	941	2	"04030004"	"CURRENT HOUR DEMAND"	030	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	942	942	1	"03067005"	"WE TX1 VARS LEAD"	067	4	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	943	943	2	"04025003"	"CURRENT HOUR DEMAND"	025	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	944	944	1	"03029019"	"BR BRK 2 B AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	945	945	1	"03058035"	"RV E 230 VOLTS"	058	13	4	3541.31	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	946	946	1	"03059014"	"FA TX B AMPS C/S TRIP"	059	5	1	1637.6	1	3	942  	885  	835  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	947	947	2	"04047001"	""	047	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	948	948	1	"03067006"	"WE TX2 POWER FACTOR MET"	067	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	949	949	2	"04016010"	"OP CUR DAY DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	950	950	2	"04059008"	"CURRENT HOUR DEMAND"	059	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	951	951	2	"04014006"	"DB CUR HR DEMAND TOT"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	952	952	2	"04010003"	"CURRENT HOUR DEMAND"	010	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	953	953	2	"04063010"	"SEMI LA DELIVERY PT WATT"	063	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	954	954	2	"04063011"	"GC & LA TX A AMP TOTAL"	063	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	955	955	1	"03020002"	"HA B PH BUS VOLTS"	020	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	956	956	1	"03020003"	"HA C PH BUS VOLTS"	020	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	957	957	1	"03068005"	"TX1 VARS LAG"	068	5	4	54587.35	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	958	958	1	"03036010"	"TX1 POWER FACTOR METER"	036	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	959	959	2	"04010004"	"PREVIOUS HOUR DEMAND"	010	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	960	960	1	"03031024"	"TX2 POWER FACTOR METER"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	961	961	2	"04059009"	"PREVIOUS HOUR DEMAND"	059	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	962	962	2	"04016011"	"OP CUR HOUR DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	963	963	1	"03067007"	"WE TX2 FREQUENCY METER"	067	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	964	964	1	"03058036"	"WE TX2 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	965	965	2	"04023022"	"LC 2 CUR MTH DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	966	966	1	"03038009"	"TX2 TANK OIL TEMP"	038	1	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	967	967	1	"03029020"	"BR BRK 2 C AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	968	968	2	"04025004"	"PREVIOUS HOUR DEMAND"	025	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	969	969	1	"03067008"	"WE TX2 KVA METER"	067	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	970	970	2	"04072002"	"PREVIOUS HOUR DEMAND"	072	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	971	971	1	"03031025"	"BKR 3 B AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	972	972	1	"03072005"	"REG C TAP CHGR POS"	072	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	973	973	2	"04065039"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	974	974	1	"03036011"	"TX1 FREQUENCY METER"	036	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	975	975	2	"04037006"	"PREVIOUS HOUR DEMAND"	037	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	976	976	1	"03023032"	"LC 5A AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	977	977	1	"03042016"	"LYNNE 5B AMP-TX O.L."	042	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	978	978	1	"03068006"	"TX2 KVA METER"	068	5	10	54587.35	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	979	979	2	"04045008"	"PREVIOUS HOUR DEMAND"	045	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	980	980	2	"04045009"	"CURRENT DAY DEMAND"	045	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	981	981	1	"03028004"	"GP WATTS"	028	5	3	36231.9	1	3	13440  	12000  	10000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	982	982	1	"03042017"	"LYNNE 5C AMP-TX O.L."	042	7	1	599.9999	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	983	983	1	"03004020"	"WALDO 1B AMPS BKR TRIP"	004	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	984	984	2	"04037007"	"CURRENT DAY DEMAND"	037	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	985	985	2	"04063012"	"SEMI LA DELIVERY PT MVAR"	063	10	17	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	986	986	2	"04065040"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	987	987	1	"03028005"	"TX C AMPS C/S TRIP"	028	5	1	1637.6	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	988	988	1	"03031026"	"BKR 3 C AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	989	989	2	"04030005"	"CURRENT DAY DEMAND"	030	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	990	990	1	"03067009"	"WE TX2 VARS LAG"	067	4	4	65504.0	1	3	20000  	19000  	18000  	-18000	-19000  	-20000  	0.0	0.0	0.0	1.0	1.0
	991	991	2	"04025005"	"CURRENT DAY DEMAND"	025	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	992	992	1	"03029021"	"BR BRK 3 A AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	993	993	1	"03058037"	"KH W 230 VOLTS"	058	13	4	38.9196	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	994	994	1	"03059015"	"FA TX C AMPS C/S TRIP"	059	5	1	1637.6	1	3	942  	885  	835  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	995	995	1	"03059016"	"FA TX 1 WATTS"	059	5	3	65504.0	1	3	41700  	40000  	38000  	-100	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	996	996	1	"03067010"	"WE TX2 VARS LEAD"	067	4	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	997	997	2	"04016012"	"OP CUR MONTH DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	998	998	2	"04059010"	"CURRENT DAY DEMAND"	059	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	999	999	2	"04007036"	"BC NORTH BUSS WATTS AVG"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1000	1000	2	"04010005"	"CURRENT DAY DEMAND"	010	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1001	1001	2	"04063013"	"SB TO GC MWATTS"	063	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1002	1002	2	"04028009"	"PREV MONTH TOTAL"	028	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1003	1003	1	"03020004"	"HA FDR 1 WATTS"	020	7	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1004	1004	1	"03020005"	"HA FDR 2 WATTS"	020	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1005	1005	1	"03020006"	"HA FDR 3 WATTS"	020	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1006	1006	2	"04063014"	"RS, FI & BY A AMP TOTAL"	063	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1007	1007	2	"04002005"	"BY TX B AMP TOTAL"	002	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1008	1008	2	"04010006"	"PREVIOUS DAY DEMAND"	010	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1009	1009	2	"04010007"	"CURRENT MONTH DEMAND"	010	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1010	1010	2	"04063015"	"SB TO RS MWATTS"	063	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1011	1011	2	"04011005"	"M1 TX1 CALC DEMAND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1012	1012	2	"04015006"	"BELAIR WEST TOTAL KVOLTS"	015	4	19	1.0	1	3	180000  	170000  	90000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1013	1013	1	"03021018"	"KVA METER"	021	5	10	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1014	1014	1	"03001008"	"DR INLET 1A AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1015	1015	1	"03017032"	"AL TX1 POWER FACTOR MET"	017	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1016	1016	2	"04015007"	"BW MULTIPLIER"	015	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1017	1017	1	"03059017"	"FA 1A AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1018	1018	1	"03029022"	"BR BRK 3 B AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1019	1019	1	"03051008"	"A VOLTS"	051	3	5	354.131	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1020	1020	2	"04025006"	"PREVIOUS DAY DEMAND"	025	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1021	1021	1	"03017033"	"AL TX1 FREQUENCY METER"	017	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1022	1022	2	"04072003"	"PREVIOUS DAY DEMAND"	072	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1023	1023	1	"03031027"	"SECI DC VOLTS"	031	6	5	149.9835	1	3	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1024	1024	1	"03033010"	"MX WATTS"	033	3	3	98256.0	1	3	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	1025	1025	2	"04051010"	"PREVIOUS DAY DEMAND"	051	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1026	1026	2	"04036011"	"RIDGEWOOD TOTAL WATTS"	036	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1027	1027	2	"04037008"	"PREVIOUS DAY DEMAND"	037	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1028	1028	1	"03023033"	"LC TX2 FREQUENCY"	023	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1029	1029	1	"03042018"	"LYNNE 6A AMP-BKR TRIP"	042	7	1	599.9999	1	3	540  	490  	440  	-10	-10  	-10  	0.0	0.0	0.0	1.0	1.0
	1030	1030	1	"03068007"	"TX2 VARS LAG"	068	5	4	54587.35	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1031	1031	2	"04045010"	"PREVIOUS DAY DEMAND"	045	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1032	1032	1	"03036012"	"TX1 ACCUMULATOR"	036	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1033	1033	1	"03059018"	"FARNSWORTH DC VOLTS"	059	5	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1034	1034	1	"03059019"	"FA 1B AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1035	1035	1	"03017034"	"AL TX2 POWER FACTOR MET"	017	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1036	1036	1	"03072006"	"AS ACCUMULATOR PEF"	072	7	3	3.6	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1037	1037	2	"04036012"	"TX1 KVA AVERAGE"	036	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1038	1038	1	"03037007"	"PP ACCUMULATOR  FPL"	037	7	3	2.4	1	3	999999	999996	999995	0	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1039	1039	1	"03067011"	"WESCONNETT TX2 REG A VOL"	067	4	5	149.9837	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1040	1040	2	"04045011"	"CURRENT MONTH DEMAND"	045	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1041	1041	1	"03068008"	"TX2 VARS LEAD"	068	5	4	54587.35	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1042	1042	1	"03042019"	"LYNNE 6B AMP-BKR TRIP"	042	7	1	599.9999	1	3	540  	490  	440  	-10	-10  	-10  	0.0	0.0	0.0	1.0	1.0
	1043	1043	1	"03004021"	"WA FDR 1 POWER FACTOR"	004	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1044	1044	2	"04037009"	"CURRENT MONTH DEMAND"	037	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1045	1045	2	"04063016"	"SB 115 KV BUS VOLTS"	063	10	5	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1046	1046	2	"04051011"	"CURRENT MONTH TOT"	051	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1047	1047	1	"03036013"	"BKR 6 B AMPS BKR TRIP"	036	4	1	1199.999	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1048	1048	1	"03059020"	"FA 1C AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1049	1049	2	"04030006"	"SS CUR MONTH DEMAND"	030	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1050	1050	1	"03017035"	"AL TX2 FREQUENCY METER"	017	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1051	1051	2	"04025007"	"PH CUR MONTH DEMAND"	025	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1052	1052	1	"03029023"	"BR BRK 3 C AMPS BRK TRIP"	029	5	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1053	1053	1	"03051009"	"W6151A PHASE AMPS"	051	1	1	1.0	1	3	720  	630  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1054	1054	1	"03059021"	"FA 2A AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1055	1055	1	"03059022"	"FA 2B AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1056	1056	1	"03004022"	"WA FDR 2 WATTS"	004	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1057	1057	2	"04016013"	"ORANGE PARK MULTIPLIER"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1058	1058	2	"04036013"	"TX2 KVA AVERAGE"	036	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1059	1059	1	"03036014"	"TX1 REG B TAP CHGR POS"	036	4	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1060	1060	1	"03031028"	"FDR 1 POWER FACTOR"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1061	1061	1	"03011025"	"TX2 A AMPS C/S TRIP"	011	3	1	1637.6	1	3	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1062	1062	1	"03011026"	"TX2 B AMPS C/S TRIP"	011	3	1	1637.6	1	3	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1063	1063	1	"03021019"	"WH 3 A PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1064	1064	1	"03011027"	"TX1 REG A VOLT"	011	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1065	1065	1	"03011028"	"TX1 REG B VOLT"	011	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1066	1066	1	"03011029"	"TX1 REG C VOLT"	011	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1067	1067	1	"03017036"	"AL BRK 4 A AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1068	1068	2	"04003003"	"PREVIOUS HOUR DEMAND"	003	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1069	1069	1	"03021020"	"VARS LAG"	021	5	4	32752.0	1	3	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1070	1070	1	"03031029"	"BKR 6 B AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1071	1071	2	"04031005"	"RV BRK 6 AMP TOTAL"	031	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1072	1072	2	"04031006"	"RV BRK 7 AMP TOTAL"	031	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1073	1073	1	"03011030"	"FDR 4 POWER FACTOR"	011	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1074	1074	1	"03011031"	"FDR 4 POWER FACTOR"	011	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1075	1075	1	"03011032"	"TX2 REG A VOLT"	011	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1076	1076	1	"03011033"	"TX1 LD TAP CH POS"	011	3	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1077	1077	1	"03031030"	"FDR 3 WATTS"	031	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1078	1078	1	"03031031"	"FDR 4 WATTS"	031	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1079	1079	1	"03031032"	"FDR 7 WATTS"	031	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1080	1080	1	"03031033"	"FDR 5 WATTS"	031	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1081	1081	2	"04053022"	"CEC CALCULATED DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1082	1082	2	"04053023"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1083	1083	2	"04053024"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1084	1084	2	"04053025"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1085	1085	2	"04053026"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1086	1086	2	"04053027"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1087	1087	2	"04053028"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1088	1088	2	"04053029"	"CALCULATED DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1089	1089	2	"04053030"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1090	1090	2	"04053031"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1091	1091	2	"04053032"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1092	1092	2	"04053033"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1093	1093	2	"04053034"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1094	1094	2	"04053035"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1095	1095	2	"04053036"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1096	1096	2	"04053037"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1097	1097	2	"04053038"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1098	1098	2	"04053039"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1099	1099	1	"03059023"	"FA 2C AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1100	1100	2	"04053040"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1101	1101	2	"04053041"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1102	1102	2	"04053042"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1103	1103	2	"04053043"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1104	1104	2	"04053044"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1105	1105	2	"04053045"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1106	1106	2	"04053046"	"CALI ADDITIVE"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1107	1107	2	"04053047"	"CALI ADDITIVE"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1108	1108	2	"04053048"	"CALI ADDITIVE"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1109	1109	2	"04053049"	"CALI ADDITIVE"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1110	1110	2	"04053050"	"CALI ADDITIVE"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1111	1111	2	"04004004"	"MULTIPLIER"	004	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1112	1112	2	"04053051"	"SYSTEM SUPER CLUSTER"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1113	1113	2	"04053052"	"SYSTEM 288 CONSTANT MUL"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1114	1114	1	"03059024"	"FA 3A AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1115	1115	1	"03041010"	"ME REG C PH VOLTS"	041	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1116	1116	1	"03022011"	"GC DC VOLTS BRK #1"	022	4	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1117	1117	1	"03022012"	"GC BRK 1A AMPS BKR TRP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1118	1118	1	"03058038"	"BC S 230 VOLTS"	058	13	4	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1119	1119	2	"04030007"	"SS PARITY ERRO"	030	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1120	1120	2	"04065041"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1121	1121	1	"03042020"	"LYNNE 6C AMP-BKR TRIP"	042	7	1	599.9999	1	3	540  	490  	440  	-10	-10  	-10  	0.0	0.0	0.0	1.0	1.0
	1122	1122	1	"03001009"	"DR INLET 7C AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1123	1123	1	"03022013"	"GC FDR 1 WATTS"	022	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1124	1124	1	"03022014"	"GC FDR 2 WATTS"	022	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1125	1125	1	"03042021"	"LY DC VOLTS"	042	7	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1126	1126	1	"03042022"	"LY TAP CHGR POS"	042	7	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1127	1127	2	"04065042"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1128	1128	2	"04065043"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1129	1129	2	"04030008"	"SS TIMEOUT ERROR"	030	7	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1130	1130	2	"04030009"	"SS PERCENT ERROR"	030	7	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1131	1131	1	"03051010"	"B VOLTS"	051	3	5	354.131	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1132	1132	2	"04065044"	"GL TIMEOUT ERROR"	065	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1133	1133	2	"04065045"	"BLACK CREEK PERCENT ERRO"	065	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1134	1134	2	"04065046"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1135	1135	2	"04065047"	"BLACK CREEK PARITY ERRO"	065	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1136	1136	2	"04053053"	"SYSTEM SIMULATED HOURLY"	053	4	7	1.0	1	3	770000  	760000  	750000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1137	1137	2	"04053054"	"PERIODS IN 15 MIN MULTIP"	053	4	18	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1138	1138	2	"04053055"	"SYSTEM MAX DEMAND CURREN"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1139	1139	2	"04015008"	"BW PREV DAY DEMAND"	015	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1140	1140	1	"03001010"	"DR INLET 1B AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1141	1141	2	"04053056"	"CEC TOTAL COIN DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1142	1142	1	"03038010"	"LTC2 OIL TEMP"	038	1	13	1.0	1	3	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1143	1143	1	"03029024"	"BR LD TAP CHGR POS"	029	5	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1144	1144	2	"04025008"	"PREV MONTH TOTAL"	025	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1145	1145	2	"04072004"	"PREV MONTH TOTAL"	072	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1146	1146	1	"03059025"	"FA 3B AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1147	1147	1	"03031034"	"TX2 FREQUENCY METER"	031	6	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1148	1148	2	"04051012"	"PREV MONTH TOTAL"	051	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1149	1149	2	"04037010"	"PREV MONTH TOTAL"	037	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1150	1150	2	"04042001"	"MULTIPLIER"	042	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1151	1151	2	"04036014"	"RD BRK 4 AMP TOTAL"	036	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1152	1152	2	"04045012"	"PREV MONTH TOTAL"	045	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1153	1153	1	"03036015"	"TX2 A AMPS C/S TRIP"	036	3	1	1637.6	1	3	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1154	1154	1	"03020007"	"HA FDR 1 POWER FACTOR"	020	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1155	1155	1	"03068009"	"TX1 FREQUENCY METER"	068	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1156	1156	2	"04010008"	"PREV MONTH TOTAL"	010	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1157	1157	1	"03031035"	"TX2 VARS LAG"	031	6	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1158	1158	2	"04006001"	"FW,CA WATT TTL"	006	5	3	1.0	1	3	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1159	1159	1	"03059026"	"FA 3C AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1160	1160	1	"03017037"	"AL TX1 VARS LAG"	017	5	4	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1161	1161	1	"03036016"	"RD TX1 VARS LAG"	036	4	4	65504.0	1	3	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1162	1162	1	"03023034"	"LC 5B AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1163	1163	1	"03059027"	"FA 4A AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1164	1164	1	"03059028"	"FA 4B AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1165	1165	1	"03059029"	"FA 4C AMPS-BKR TRIP"	059	5	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1166	1166	2	"04065048"	""	065	10	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1167	1167	2	"04065049"	""	065	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1168	1168	2	"04065050"	""	065	5	13	12215040.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1169	1169	2	"04065051"	""	065	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1170	1170	1	"03059030"	"FA TX1 LD TAP CHGR POS"	059	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1171	1171	1	"03059031"	"FA TX2 LD TAP CHGR POS"	059	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1172	1172	1	"03021021"	"FDR 3 POWER FACTOR"	021	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1173	1173	1	"03036017"	"RD TX1 KVA METER"	036	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1174	1174	2	"04046006"	"FPL PULSE ADDED"	046	1	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1175	1175	2	"04046007"	"GL REGULATOR STAGE"	046	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1176	1176	2	"04046008"	"GL,MX,SN,ME,MN WATT TTL"	046	1	3	1.0	1	3	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1177	1177	2	"04015009"	"BW PREVIOUS H0UR DEMAND"	015	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1178	1178	1	"03011034"	"BKR 3 C AMPS BKR TRIP"	011	3	1	600.0001	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1179	1179	3	"99055012"	"SUQARE ROOT MULTIPLIER"	055	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1180	1180	1	"03028006"	"REG C TAP CHGR POS"	028	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1181	1181	1	"03058039"	"DB MWATTS TOTAL"	058	13	3	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1182	1182	1	"03058040"	"MI MWATTS TOT"	058	10	3	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1183	1183	2	"04058003"	"SB TOTAL WATTS"	058	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1184	1184	1	"03020008"	"HA FDR 2 POWER FACTOR"	020	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1185	1185	1	"03020009"	"HA FDR 3 POWER FACTOR"	020	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1186	1186	2	"04002006"	"BY BRK 3 AMP TOTAL"	002	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1187	1187	2	"04002007"	"BY BRK 4 AMP TOTAL"	002	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1188	1188	2	"04016014"	"OP PREV DAY DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1189	1189	2	"04073001"	"ODA DEADBAND"	073	12	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1190	1190	2	"04011006"	"MI TX1 CURRENT DAY DEMD"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1191	1191	1	"03025024"	"REG B TAP CHGR POS"	025	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1192	1192	1	"03017038"	"AL BRK 4 B AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1193	1193	1	"03011035"	"TX1 KVA METER"	011	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1194	1194	1	"03023035"	"LC TX2 C AMPS C/S TRIP"	023	3	1	1637.6	1	3	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1195	1195	2	"04073002"	"ODA RATE PER SEC"	073	12	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1196	1196	1	"03058041"	"FI TX2 MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1197	1197	1	"03058042"	"RS TX2 MV LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1198	1198	2	"04053057"	"DIVIDER"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1199	1199	1	"03058043"	"RD TX1 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1200	1200	1	"03070006"	"BLAND TXB AMPS C/S TRIP"	070	5	1	1637.6	1	3	554  	530  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1201	1201	1	"03040003"	"MN BKR 3A AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1202	1202	1	"03040004"	"MN BKR 2B AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1203	1203	1	"03070007"	"BLAND TXC AMPS C/S TRIP"	070	5	1	1637.6	1	3	554  	530  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1204	1204	1	"03046010"	"GL 1A AMPS BKR TRIP"	046	1	1	599.9958	1	3	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1205	1205	1	"03023036"	"LC 3B AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1206	1206	2	"04049003"	"FR BRK 3 AMP TOTAL"	049	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1207	1207	1	"03023037"	"LC TX1 B AMPS C/S TRIP"	023	3	1	1637.6	1	3	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1208	1208	2	"04014007"	"DB PRV HOUR DEMAND TOT"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1209	1209	1	"03011036"	"TX1 FREQUENCY METER"	011	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1210	1210	1	"03071008"	"WO KVA METER"	071	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1211	1211	1	"03011037"	"TX1 POWER FACTOR METER"	011	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1212	1212	1	"03017039"	"AL BRK 4 C AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1213	1213	1	"03033011"	"POWER FACTOR METER"	033	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1214	1214	1	"03021022"	"FDR 1 POWER FACTOR"	021	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1215	1215	1	"03041011"	"ME TX A AMPS C/S TRIP"	041	1	1	2456.4	1	3	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1216	1216	1	"03022015"	"GC BRK 1B AMPS BKR TRP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1217	1217	1	"03006005"	"FW TX WINDING 2 TEMP"	006	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1218	1218	3	"99055013"	"PERVENT CALCED FAILURE"	055	10	3	1.0	1	3	3750  	3500  	3400  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1219	1219	3	"99055014"	"PERVENT CALCED FAILURE"	055	10	4	1.0	1	3	3600  	3400  	3000  	-3750	-4500  	-7500  	0.0	0.0	0.0	1.0	1.0
	1220	1220	1	"03015017"	"BW DC VOLTS"	015	4	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1221	1221	1	"03017040"	"AL TX1 VARS LEAD"	017	5	4	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1222	1222	1	"03006006"	"FW TX WINDING 3 TEMP"	006	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1223	1223	2	"04014008"	"DB TX3 MULTIPLIER"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1224	1224	1	"03040005"	"MN BKR 1B AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1225	1225	1	"03040006"	"MN BKR 1C AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1226	1226	1	"03006007"	"FW TX TANK OIL TEMP"	006	5	13	1.0	1	3	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1227	1227	2	"04014009"	"DB TX1 CALC DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1228	1228	2	"04014010"	"DB TX2 CALC DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1229	1229	2	"04014011"	"DB TX3 CALC DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1230	1230	2	"04014012"	"DB TX1 CUR DAY KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1231	1231	1	"03006008"	"FW LTC TANK OIL TEMP"	006	5	13	1.0	1	3	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1232	1232	2	"04014013"	"DB TX2 CUR DAY KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1233	1233	2	"04046009"	"GL BRK 1 AMP TOTAL"	046	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1234	1234	2	"04014014"	"DB TX3 CUR DAY KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1235	1235	2	"04046010"	"GL BRK 2 AMP TOTAL"	046	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1236	1236	1	"03023038"	"TU W6208 VARS"	023	3	4	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1237	1237	2	"04007037"	"BC TX1 ADD STN WT"	007	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1238	1238	1	"03006009"	"FW TX AMBIENT TEMP"	006	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1239	1239	1	"03038011"	"TX1 LD TAP CHGR POS"	038	1	11	15.9922	1	3	16  	16  	15  	-15	-16  	-16  	0.0	0.0	0.0	1.0	1.0
	1240	1240	1	"03038012"	"TX2 LD TAP CHGR POS"	038	1	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1241	1241	1	"03038013"	"LTC TANK OIL TEMP"	038	1	13	1.0	1	3	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1242	1242	1	"03038014"	"FDR 2 POWER FACTOR"	038	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1243	1243	1	"03013001"	"GEN #11 WATTS"	013	7	3	2000.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	1244	1244	1	"03013002"	"GEN #11 METER VARS"	013	7	4	2000.0	1	3	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1245	1245	1	"03049002"	"FR TX1 VARS LAG"	049	6	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1246	1246	1	"03057001"	"GEN #10 WATTS"	057	6	3	2000.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	1247	1247	1	"03057002"	"GEN #10 METER VARS"	057	6	4	2000.0	1	3	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1248	1248	1	"03038015"	"A517 POWER FACTOR METER"	038	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1249	1249	2	"04022001"	""	022	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1250	1250	1	"03031036"	"FDR 3 POWER FACTOR"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1251	1251	1	"03031037"	"FDR 4 POWER FACTOR"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1252	1252	2	"04002008"	"BRICKYARD 1 CALI DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1253	1253	1	"03017041"	"AL BRK 5 A AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1254	1254	1	"03017042"	"AL BRK 5 B AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1255	1255	1	"03017043"	"AL BRK 5 C AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	640  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1256	1256	1	"03017044"	"AL TX2 KVA METER"	017	5	10	49128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1257	1257	1	"03017045"	"AL TX2 VARS LAG"	017	5	4	49128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1258	1258	1	"03020010"	"REG B TAP CHGR POS"	020	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1259	1259	1	"03038016"	"TX1 FREQUENCY"	038	1	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1260	1260	1	"03038017"	"KH NORTH CEC ACCUMULATOR"	038	1	3	4.8	1	3	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	1261	1261	1	"03049003"	"FR TX1 WATTS"	049	6	3	65504.0	1	3	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1262	1262	1	"03038018"	"KH SOUTH CEC ACCUMULATOR"	038	1	3	4.8	1	3	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	1263	1263	1	"03049004"	"FR TX1 C AMPS C/S TRIP"	049	6	1	1637.6	1	3	646  	624  	584  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1264	1264	1	"03038019"	"TX1 VARS LAG"	038	10	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1265	1265	1	"03038020"	"TX2 B AMPS H/S TRIP"	038	1	1	1637.6	1	3	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1266	1266	1	"03038021"	"TX2 C AMPS H/S TRIP"	038	1	1	1637.6	1	3	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1267	1267	1	"03038022"	"KH FDR 1 WATTS"	038	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1268	1268	2	"04027002"	"RS 2 CUR DAY DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1269	1269	1	"03015018"	"BW FDR 1A AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1270	1270	2	"04053058"	"CURRENT MONTH"	053	4	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1271	1271	2	"04053059"	"CURRENT TIME"	053	4	21	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1272	1272	2	"04053060"	"DAY"	053	4	22	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1273	1273	2	"04053061"	"CURRENT YEAR"	053	4	23	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1274	1274	2	"04053062"	"CURRENT WEEK"	053	4	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1275	1275	2	"04038009"	"KH CUR DAY DEMAND TOTAL"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1276	1276	2	"04038010"	"KH PRV MTH DEMAND TOTAL"	038	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1277	1277	2	"04023023"	"COMM LINE #2 HEARTBEAT"	023	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1278	1278	2	"04038011"	"KH PREV DAY DEMAND TOTAL"	038	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1279	1279	2	"04044001"	"IDLE TIME"	044	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1280	1280	2	"04038012"	"KH PRV HR DEMAND TOTAL"	038	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1281	1281	1	"03023039"	"LC 4A AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1282	1282	1	"03023040"	"LC 4B AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1283	1283	2	"04065052"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1284	1284	2	"04065053"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1285	1285	2	"04065054"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1286	1286	1	"03023041"	"TU W655  VARS"	023	3	4	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1287	1287	1	"03023042"	"TU W655  POWER FACTOR"	023	3	6	2.047	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1288	1288	1	"03023043"	"TU W6205 WATTS"	023	3	3	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1289	1289	2	"04065055"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1290	1290	2	"04065056"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1291	1291	2	"04065057"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1292	1292	2	"04038013"	"KEYSTONE TIME OUT ERROR"	038	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1293	1293	2	"04038014"	"KEYSTONE BCH PARITY ERRO"	038	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1294	1294	2	"04038015"	"KEYSTONE POLL ERRORS"	038	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1295	1295	1	"03031038"	"TEMPERATURE"	031	6	14	121.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1296	1296	2	"04007038"	"BC TX3 PREV MONTH DEMAN"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1297	1297	1	"03031039"	"FDR 7 POWER FACTOR"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1298	1298	1	"03031040"	"WIND SPEED"	031	6	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1299	1299	2	"04002009"	"BRICKYARD 2 CALI DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1300	1300	1	"03051011"	"W6164B PHASE AMPS"	051	3	1	1.0	1	3	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1301	1301	2	"04053063"	"VOLTAGE REDUCTION"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1302	1302	2	"04065058"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1303	1303	1	"03022016"	"GC 3A AMPS-BKR TRIP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1304	1304	1	"03022017"	"GC 3C AMPS-BKR TRIP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1305	1305	1	"03022018"	"GREEN COVE REG A VOLTS"	022	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1306	1306	1	"03022019"	"GREEN COVE REG B VOLTS"	022	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1307	1307	1	"03022020"	"GREEN COVE REG C VOLTS"	022	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1308	1308	1	"03070008"	"BLAND WATTS"	070	5	3	65504.0	1	3	20000  	18000  	17000  	-10	-500  	-500  	0.0	0.0	0.0	1.0	1.0
	1309	1309	1	"03070009"	"BL POWER FACTOR METER"	070	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1310	1310	1	"03070010"	"BL FREQUENCY"	070	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1311	1311	1	"03070011"	"BL KVA METER"	070	5	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1312	1312	1	"03070012"	"BL VARS LAG"	070	5	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1313	1313	1	"03070013"	"BL VARS LEAD"	070	5	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1314	1314	1	"03070014"	"BL BKR 1A AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	470  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1315	1315	1	"03070015"	"BL BKR 1B AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1316	1316	1	"03070016"	"BL BKR 1C AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1317	1317	2	"04014015"	"DB TX1 CUR HR DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1318	1318	1	"03038023"	"KH FDR 3 WATTS"	038	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1319	1319	2	"04042002"	"LYNNE CALC DEMAND"	042	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1320	1320	1	"03017046"	"AL TX2 VARS LEAD"	017	5	4	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1321	1321	1	"03009002"	"FM FREQUENCY"	009	7	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1322	1322	1	"03009003"	"FM KVA METER"	009	7	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1323	1323	1	"03009004"	"FM VARS LAG"	009	7	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1324	1324	2	"04015010"	"BW PREV MONTH DEMAND"	015	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1325	1325	2	"04063017"	"SEMI BY DELIVERY PT MVAR"	063	10	17	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1326	1326	1	"03022021"	"GC BRK 1A AMPS BKR TRP"	022	4	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1327	1327	1	"03022022"	"GC BRK #1 REG A VOLTS"	022	4	5	149.9835	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1328	1328	1	"03028007"	"GP REG B VOLTS/2431"	028	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1329	1329	1	"03022023"	"GC BRK #1 REG B VOLTS"	022	4	5	149.9835	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1330	1330	1	"03022024"	"GC BRK #1 REG C VOLTS"	022	4	5	149.9835	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1331	1331	2	"04053064"	"SYSTEM REQUESTED SHED"	053	2	24	1.0	1	3	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1332	1332	2	"04053065"	"SYSTEM REG ACTUAL STEP"	053	2	24	1.0	1	3	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1333	1333	1	"03015019"	"BW FDR 1B AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1334	1334	2	"04053066"	"SYSTEM THRESHOLD"	053	2	25	1.0	1	3	500000  	400000  	370000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1335	1335	2	"04053067"	"SYSTEM RTE OF CHANGE"	053	2	25	1.0	1	3	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1336	1336	1	"03015020"	"BW FDR 1C AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1337	1337	2	"04053068"	"SYSTEM DEAD BAND"	053	2	25	1.0	1	3	70000  	60000  	50000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1338	1338	1	"03015021"	"BW FDR 2A AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1339	1339	2	"04053069"	"SYSTEM FORCASTED LOAD"	053	2	25	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1340	1340	2	"04031007"	"RV BRK 2 AMP TOTAL"	031	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1341	1341	1	"03038024"	"TX2 WATTS"	038	1	3	65504.0	1	3	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1342	1342	1	"03038025"	"TX2 KVA METER"	038	1	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1343	1343	1	"03038026"	"TX2 VARS LAG"	038	10	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1344	1344	1	"03038027"	"TX2 VARS LEAD"	038	1	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1345	1345	1	"03038028"	"KH BKR 1 A AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1346	1346	1	"03038029"	"KH BKR 1 B AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1347	1347	1	"03038030"	"KH BKR 1 C AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1348	1348	1	"03038031"	"KH BKR 2 A AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1349	1349	1	"03038032"	"KH BKR 2 B AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1350	1350	1	"03015022"	"BW FDR 2B AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1351	1351	1	"03009005"	"FM VARS LEAD"	009	7	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1352	1352	2	"04063018"	"GC & LA TX B AMP TOTAL"	063	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1353	1353	1	"03033012"	"BKR 1B AMPS BKR TRIP"	033	3	1	600.0126	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1354	1354	1	"03038033"	"KH BKR 2 C AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1355	1355	1	"03038034"	"KH BKR 3 A AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1356	1356	1	"03038035"	"KH BKR 3 B AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1357	1357	2	"04031008"	"RV BRK 3 AMP TOTAL"	031	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1358	1358	2	"04016015"	"OP BRK 1 AMP TOTAL"	016	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1359	1359	1	"03042023"	"LY FREQUENCY"	042	7	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1360	1360	1	"03038036"	"KH BKR 3 C AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1361	1361	1	"03038037"	"KH BKR 4 A AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1362	1362	1	"03038038"	"KH BKR 4 B AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1363	1363	2	"04016016"	"OP BRK 2 AMP TOTAL"	016	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1364	1364	2	"04016017"	"OP BRK 3 AMP TOTAL"	016	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1365	1365	2	"04016018"	"OP BRK 4 AMP TOTAL"	016	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1366	1366	2	"04035001"	"ARCHER CALC DEMAND"	035	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1367	1367	2	"04035002"	"CURRENT DAY DEMAND"	035	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1368	1368	2	"04035003"	"CURRENT HOUR DEMAND"	035	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1369	1369	2	"04035004"	"CURRENT MONTH DEMAND"	035	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1370	1370	2	"04035005"	"MULTIPLIER"	035	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1371	1371	2	"04035006"	"PREVIOUS DAY DEMAND"	035	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1372	1372	2	"04035007"	"AC POWER FACTOR AVG"	035	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1373	1373	2	"04035008"	"PREVIOUS HOUR DEMAND"	035	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1374	1374	2	"04035009"	"PREV MONTH TOTAL"	035	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1375	1375	2	"04035010"	""	035	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1376	1376	2	"04035011"	"AC REGULATOR STAGE"	035	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1377	1377	1	"03035001"	"ARCHER ACCUMULATOR"	035	5	3	2.4	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1378	1378	2	"04035012"	"AC KVA AVERAGE"	035	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1379	1379	1	"03038039"	"KH BKR 4 C AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1380	1380	1	"03042024"	"LY KVA METER"	042	7	10	49128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1381	1381	1	"03015023"	"BW FDR 2C AMPS BKR TRIP"	015	4	1	799.9981	1	3	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1382	1382	1	"03031041"	"TX1 LD TAP CH POS"	031	6	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1383	1383	1	"03015024"	"BW REGULATED A VOLTS"	015	4	5	149.9836	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1384	1384	1	"03042025"	"LY VARS LAG"	042	7	4	49128.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1385	1385	2	"04011007"	""	011	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1386	1386	1	"03043006"	"GT TX B AMPS C/C TRIP"	043	7	1	2456.4	1	3	736  	686  	636  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1387	1387	2	"04031009"	"TX2 KVA AVERAGE"	031	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1388	1388	2	"04004005"	"WA BRK 1 AMP TOTAL"	004	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1389	1389	3	"99061006"	""	061	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1390	1390	1	"03049005"	"FR TX1 VARS LEAD"	049	6	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1391	1391	1	"03036018"	"TX2 REG B VOLTS"	036	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1392	1392	1	"03038040"	"TX2 A AMPS H/S TRIP"	038	1	1	1637.6	1	3	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1393	1393	2	"04035013"	"FPC PULSE TOTAL"	035	5	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1394	1394	2	"04042003"	"CURRENT DAY DEMAND"	042	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1395	1395	1	"03028008"	"GP REG C VOLTS/2431"	028	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1396	1396	2	"04010009"	""	010	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1397	1397	1	"03031042"	"BKR 5 A AMP BKR TRIP"	031	6	1	600.0001	1	3	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1398	1398	2	"04028010"	"GP REGULATOR STAGE"	028	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1399	1399	2	"04006002"	""	006	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1400	1400	2	"04007039"	"BC 6W54 CALC WATTS"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1401	1401	2	"04019002"	"FI CALI TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1402	1402	1	"03058044"	"GC GEN #4 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1403	1403	2	"04065059"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1404	1404	2	"04065060"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1405	1405	2	"04007040"	"BC 6W51 AMP AVG"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1406	1406	2	"04007041"	"BC 6W57 AMP AVG"	007	3	3	1.0	1	3	1200  	1000  	1000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1407	1407	2	"04007042"	"BC 6W51 CALC WATTS"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1408	1408	1	"03036019"	"TX1 REG A VOLTS"	036	3	5	149.9837	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1409	1409	1	"03042026"	"LY VARS LEAD"	042	7	4	49128.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1410	1410	1	"03016004"	"OP POWER FACTOR METER"	016	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1411	1411	1	"03016005"	"OP FREQUENCY"	016	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1412	1412	1	"03016006"	"OP KVA METER"	016	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1413	1413	1	"03016007"	"OP VARS LAG"	016	4	4	65504.0	1	3	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1414	1414	1	"03016008"	"OP VARS LEAD"	016	4	4	65504.0	1	3	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1415	1415	2	"04007043"	"BC 6W51 AVGAMP*VOLT"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1416	1416	1	"03067012"	"WESCONNETT TX2 REG B VOL"	067	4	5	149.9837	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1417	1417	1	"03067013"	"WESCONNETT TX2 REG C VOL"	067	4	5	149.9837	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1418	1418	2	"04065061"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1419	1419	2	"04065062"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1420	1420	2	"04065063"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1421	1421	2	"04020006"	"MULTIPLIER"	020	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1422	1422	1	"03023044"	"LC TX2 VARS LEAD"	023	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1423	1423	1	"03031043"	"FDR 2 WATTS"	031	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1424	1424	2	"04002010"	"BY 1 CUR DY DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1425	1425	1	"03041012"	"ME BKR 1A AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1426	1426	1	"03041013"	"ME BKR 1C AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1427	1427	1	"03041014"	"ME BKR 3A AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1428	1428	1	"03041015"	"ME FDR 4 POWER FACTOR"	041	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1429	1429	1	"03036020"	"RD DC VOLTS"	036	4	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1430	1430	1	"03036021"	"BKR 1 C AMPS BKR TRIP"	036	4	1	1199.999	1	3	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1431	1431	1	"03036022"	"BKR 2 C AMPS BKR TRIP"	036	4	1	1199.999	1	3	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1432	1432	2	"04049004"	"ADDITIVE SYS W TOT"	049	1	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1433	1433	2	"04046011"	"CURRENT DAY DEMAND"	046	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1434	1434	2	"04049005"	"CURRENT MONTH DEMAND"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1435	1435	1	"03058045"	"BC 6W57 MV"	058	13	4	138000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1436	1436	1	"03023045"	"LC 5C AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1437	1437	2	"04065064"	"SPARE ANALOG"	065	10	10	1.0	1	3	25000  	23000  	22000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1438	1438	2	"04045013"	"POSITIVE VALUE MV"	045	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1439	1439	1	"03024002"	"GEN #5 PWR FACTOR"	024	3	6	20.47	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1440	1440	2	"04036015"	"RD 1 MULTIPLIER"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1441	1441	1	"03036023"	"TX1 REG B VOLTS"	036	3	5	149.9837	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1442	1442	2	"04011008"	"MI TX2 CURRENT DAY DEMD"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1443	1443	2	"04045014"	"TOTAL KVA"	045	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1444	1444	1	"03012027"	"TX1 KW METER"	012	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1445	1445	2	"04014016"	"DB TX2 CUR HR DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1446	1446	1	"03058046"	"BC TX1 MVA"	058	13	4	2047000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1447	1447	1	"03036024"	"TX1 B BUS VOLTS"	036	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	1448	1448	1	"03036025"	"TX1 REG C VOLTS"	036	3	5	149.9837	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1449	1449	1	"03021023"	"FDR 2 POWER FACTOR"	021	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1450	1450	2	"04045015"	"POWER FACTOR"	045	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1451	1451	2	"04065065"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1452	1452	2	"04014017"	"DB TX3 CUR HR DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1453	1453	2	"04065066"	"POWER FACTOR"	065	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1454	1454	2	"04036016"	"RD 2 MULTIPLIER"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1455	1455	1	"03006010"	"TX VARS LEAD"	006	5	4	32752.0	1	3	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1456	1456	1	"03058047"	"FI TX3 MV LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1457	1457	1	"03010027"	"KVA METER"	010	5	10	32752.0	1	3	20000  	18000  	17000  	-17000	-18000  	-20000  	0.0	0.0	0.0	1.0	1.0
	1458	1458	2	"04042004"	"CURRENT HOUR DEMAND"	042	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1459	1459	2	"04031010"	"RV TX1 CALC DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1460	1460	1	"03015025"	"BW REGULATED B VOLTS"	015	4	5	149.9836	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1461	1461	2	"04020007"	"PREVIOUS DAY DEMAND"	020	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1462	1462	1	"03036026"	"TX1 A AMPS C/S TRIP"	036	3	1	3275.2	1	3	1288  	1238  	1188  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1463	1463	1	"03021024"	"POWER FACTOR METER"	021	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1464	1464	1	"03023046"	"LC 1A AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1465	1465	1	"03010028"	"POWER FACTOR METER"	010	6	10	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1466	1466	2	"04042005"	"CURRENT MONTH DEMAND"	042	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1467	1467	2	"04031011"	"RV TX1 CURRENT DAY DEMD"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1468	1468	3	"99055015"	"SWITCH COUNT STATUS"	055	12	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1469	1469	2	"04007044"	"BLK CRK METER VARS TOTAL"	007	4	4	1.0	1	3	180000  	170000  	128000  	-80000	-90000  	-95000  	0.0	0.0	0.0	1.0	1.0
	1470	1470	2	"04027003"	"RS CALI TOTAL"	027	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1471	1471	2	"04007045"	"BLACK CREEK TX1 KVA"	007	6	10	1.0	1	3	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	1472	1472	2	"04002011"	"BY TX C AMP TOTAL"	002	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1473	1473	2	"04020008"	"PREVIOUS HOUR DEMAND"	020	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1474	1474	2	"04035014"	"AC,AL,AR,AS WATT TTL"	035	5	3	1.0	1	3	180000  	170000  	165000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1475	1475	1	"03015026"	"BW REGULATED C VOLTS"	015	4	5	149.9836	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1476	1476	1	"03009006"	"FM POWER FACTOR METER"	009	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1477	1477	2	"04007046"	"POWER FACTOR"	007	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1478	1478	2	"04053070"	"FPL 230 DIRECT SERV"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1479	1479	1	"03058048"	"BC N 230 VOLTS"	058	13	4	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1480	1480	2	"04059011"	""	059	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1481	1481	2	"04065067"	"NLC TX1 POWER FACTOR"	065	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1482	1482	1	"03038041"	"TX2 POWER FACTOR METER"	038	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1483	1483	1	"03025025"	"PH KVA METER"	025	5	10	16376.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1484	1484	1	"03025026"	"PH POWER FACTOR METER"	025	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1485	1485	1	"03047003"	"TX REG A VOLTS FROM 2431"	047	1	5	415.541	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1486	1486	2	"04020009"	"PREV MONTH TOTAL"	020	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1487	1487	1	"03058049"	"FI TX1 MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1488	1488	1	"03020011"	"HAMMOND ACCUMULATOR"	020	7	3	1.2	1	3	999999	999996	999995	1	-1  	-5  	0.0	0.0	0.0	1.0	1.0
	1489	1489	2	"04002012"	"BY 2 CUR DY DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1490	1490	1	"03020012"	"HAMMOND REG A VOLTS"	020	7	5	149.9834	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1491	1491	1	"03038042"	"TX1 B AMPS H/S TRIP"	038	1	1	1637.6	1	3	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1492	1492	1	"03049006"	"FR TX1 FREQUENCY"	049	6	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1493	1493	2	"04031012"	"TX1 PREVIOUS HOUR DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1494	1494	2	"04065068"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1495	1495	1	"03049007"	"FR KVA METER"	049	6	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1496	1496	2	"04031013"	"RV TX1 MULTIPLIER"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1497	1497	2	"04031014"	"TX1 PREVIOUS DAY DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1498	1498	1	"03068010"	"TX1 KVA METER"	068	5	10	54587.35	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1499	1499	2	"04031015"	"TX1 CURRENT MONTH DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1500	1500	1	"03070017"	"BL BKR 2A AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1501	1501	1	"03036027"	"BKR 3 A AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1502	1502	2	"04040017"	"COMMLINE #6 HEARTBEAT"	040	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1503	1503	2	"04062002"	"MULTIPLIER"	062	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1504	1504	1	"03067014"	"WE GEN #1 WATTS"	067	4	3	2000.001	1	3	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	1505	1505	1	"03020013"	"HAMMOND REG B VOLTS"	020	7	5	149.9834	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1506	1506	1	"03023047"	"LC TX1 WATTS"	023	3	3	65504.0	1	3	33600  	32000  	30000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1507	1507	1	"03023048"	"LC TX1 FREQUENCY"	023	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1508	1508	1	"03067015"	"WE GEN #1 METER VARS"	067	4	4	2000.001	1	3	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1509	1509	3	"99055016"	""	055	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1510	1510	1	"03031044"	"BKR 6 A AMP BKR TRIP"	031	6	1	600.0001	1	3	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1511	1511	1	"03031045"	"BKR 6 C AMP BKR TRIP"	031	6	1	600.0001	1	3	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1512	1512	2	"04031016"	"RV BRK 5 AMP TOTAL"	031	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1513	1513	2	"04066002"	"DIRECT SERVE AVG MWATTS"	066	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1514	1514	1	"03020014"	"HAMMOND REG C VOLTS"	020	7	5	149.9834	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1515	1515	1	"03020015"	"HA TXA AMPS C/S TRIP"	020	7	1	818.8	1	3	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1516	1516	1	"03020016"	"HA TXB AMPS C/S TRIP"	020	7	1	818.8	1	3	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1517	1517	1	"03040007"	"MN FDR 3 WATTS"	040	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1518	1518	1	"03020017"	"HA TXC AMPS C/S TRIP"	020	7	1	818.8	1	3	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1519	1519	1	"03020018"	"HAMMOND WATTS"	020	7	3	16376.0	1	3	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	1520	1520	1	"03020019"	"HA POWER FACTOR METER"	020	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1521	1521	1	"03020020"	"HA FREQUENCY"	020	7	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1522	1522	1	"03020021"	"HA KVA METER"	020	7	10	16376.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1523	1523	1	"03020022"	"HA VARS LAG"	020	7	4	16376.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1524	1524	1	"03033013"	"BKR 1A AMPS BKR TRIP"	033	3	1	600.0126	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1525	1525	1	"03020023"	"HA VARS LEAD"	020	7	4	16376.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1526	1526	1	"03020024"	"HA DC VOLTS"	020	7	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1527	1527	2	"04065069"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1528	1528	1	"03006011"	"FT WHITE REG C VOLTS"	006	5	5	204.7	1	3	133  	129  	128.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1529	1529	1	"03006012"	"FW W514 TXA AMP TRIP"	006	5	1	818.8	1	3	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1530	1530	1	"03006013"	"FW TXB AMP C/S TRIP"	006	5	1	818.8	1	3	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1531	1531	1	"03006014"	"FFW W514 TXB AMP TRIP"	006	5	1	818.8	1	3	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1532	1532	1	"03006015"	"FT WHITE WATTS"	006	5	3	32752.0	1	3	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1533	1533	2	"04004006"	"PREVIOUS HOUR DEMAND"	004	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1534	1534	2	"04004007"	"PREV MONTH TOTAL"	004	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1535	1535	2	"04004008"	"WALDO REG VOLT AVG"	004	5	5	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1536	1536	2	"04065070"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1537	1537	2	"04065071"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1538	1538	2	"04065072"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1539	1539	1	"03006016"	"TX VARS LAG"	006	5	4	32752.0	1	3	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1540	1540	1	"03006017"	"FW CEC ACCUMULATOR"	006	5	3	2.4	1	3	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	1541	1541	2	"04006003"	"FT WHITE CALC DEMAND"	006	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1542	1542	2	"04006004"	"PREVIOUS DAY DEMAND"	006	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1543	1543	2	"04006005"	"PREVIOUS HOUR DEMAND"	006	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1544	1544	2	"04006006"	"PREV MONTH TOTAL"	006	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1545	1545	1	"03006018"	"POWER FACTOR METER"	006	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1546	1546	2	"04006007"	"CURRENT DAY DEMAND"	006	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1547	1547	2	"04053071"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1548	1548	2	"04053072"	"LOAD MGT FPL INS SUM"	053	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1549	1549	2	"04053073"	"LOAD MGT FPL ADDITIVE"	053	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1550	1550	2	"04006008"	"CURRENT HOUR DEMAND"	006	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1551	1551	2	"04066003"	"DIRECT SERVE LM TOTAL"	066	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1552	1552	2	"04006009"	"CURRENT MONTH DEMAND"	006	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1553	1553	2	"04006010"	"MULTIPLIER"	006	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1554	1554	1	"03006019"	"KVA METER"	006	5	10	32752.0	1	3	33000  	31000  	29000  	-17000	-18000  	-20000  	0.0	0.0	0.0	1.0	1.0
	1555	1555	1	"03046011"	"POWER FACTOR METER"	046	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1556	1556	1	"03020025"	"HAMMOND 1A AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1557	1557	1	"03006020"	"FW DC VOLTS"	006	5	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1558	1558	1	"03006021"	"FW BRK 2 A AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1559	1559	1	"03006022"	"FW BRK 2 B AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1560	1560	1	"03006023"	"FW BRK 2 C AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1561	1561	1	"03006024"	"FW BRK 3 A AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1562	1562	1	"03006025"	"FW BRK 3 B AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1563	1563	1	"03006026"	"FW BRK 3 C AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1564	1564	1	"03006027"	"FW BRK 4 A AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1565	1565	1	"03006028"	"FW BRK 4 B AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1566	1566	1	"03006029"	"FW BRK 4 C AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1567	1567	1	"03006030"	"FW BRK 5 A AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1568	1568	1	"03006031"	"FW BRK 5 B AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1569	1569	1	"03006032"	"FW BRK 5 C AMP BKR TRIP"	006	5	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1570	1570	2	"04006011"	"FW REGULATOR STAGE"	006	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1571	1571	1	"03006033"	"LD TAP CHGR POS"	006	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1572	1572	1	"03020026"	"HAMMOND 1B AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1573	1573	2	"04006012"	"69 KV SYSTEM WATT TOTAL"	006	6	3	1.0	1	3	999999	999996	999995	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1574	1574	2	"04006013"	"DEF PULSE ADDED 2"	006	4	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1575	1575	2	"04053074"	"CEC SYSTEM INST"	053	4	7	1.0	1	3	701336  	698836  	696336  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1576	1576	1	"03001011"	"DI FDR 1 WATTS"	001	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1577	1577	1	"03020027"	"HAMMOND 1C AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1578	1578	1	"03001012"	"DI FDR 2 WATTS"	001	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1579	1579	1	"03001013"	"DI FDR 3 WATTS"	001	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1580	1580	1	"03001014"	"DI FDR 4 WATTS"	001	3	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1581	1581	1	"03001015"	"DI FDR 5 WATTS"	001	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1582	1582	1	"03001016"	"DI FDR 6 WATTS"	001	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1583	1583	1	"03001017"	"DI FDR 1 POWER FACTOR"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1584	1584	1	"03020028"	"HAMMOND 2A AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1585	1585	2	"04001004"	""	001	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1586	1586	1	"03017047"	"AL TX2 AMBIENT TEMP"	017	5	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1587	1587	1	"03020029"	"HAMMOND 2B AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1588	1588	2	"04021002"	"WH KVA AVERAGE"	021	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1589	1589	2	"04021003"	"WH POWER FACTOR AVG"	021	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1590	1590	1	"03001018"	"DR INLT TX1  ACCUM"	001	3	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1591	1591	2	"04002013"	"BY 1 CUR HR DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1592	1592	1	"03020030"	"HAMMOND 2C AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1593	1593	2	"04002014"	"BY 2 CUR HR DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1594	1594	2	"04042006"	"PREVIOUS DAY DEMAND"	042	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1595	1595	1	"03020031"	"HAMMOND 3A AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1596	1596	2	"04042007"	"LY POWER FACTOR AVG"	042	7	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1597	1597	2	"04063019"	"RS, FI & BY B AMP TOTAL"	063	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1598	1598	1	"03020032"	"HAMMOND 3B AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1599	1599	1	"03068011"	"TX1 VARS LEAD"	068	5	4	54587.35	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1600	1600	1	"03041016"	"ME FREQUENCY"	041	1	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1601	1601	1	"03020033"	"HAMMOND 3C AMP-BKR TRIP"	020	7	1	599.9999	1	3	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1602	1602	1	"03036028"	"TX1 C AMPS C/S TRIP"	036	3	1	3275.2	1	3	1288  	1238  	1188  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1603	1603	2	"04007047"	"BC TX1 WATT AVERAGE"	007	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1604	1604	2	"04007048"	"BC TX2 WATT AVERAGE"	007	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1605	1605	2	"04007049"	"BC TX3 WATT AVERAGE"	007	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1606	1606	2	"04065073"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1607	1607	2	"04065074"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1608	1608	2	"04007050"	"MODEL"	007	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1609	1609	2	"04065075"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1610	1610	2	"04065076"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1611	1611	2	"04065077"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1612	1612	1	"03041017"	"ME POWER FACTOR METER"	041	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1613	1613	2	"04020010"	"HA REGULATOR STAGE"	020	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1614	1614	2	"04030010"	"POWER FACTOR AVG"	030	7	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1615	1615	2	"04039002"	"BN KVA AVERAGE"	039	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1616	1616	2	"04020011"	"HA KVA AVERAGE"	020	7	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1617	1617	2	"04039003"	"BN POWER FACTOR AVG"	039	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1618	1618	2	"04068002"	"TX1 AMP TOTAL"	068	5	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1619	1619	2	"04020012"	"HA POWER FACTOR AVG"	020	7	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1620	1620	2	"04007051"	"BC TX1 CUR HOUR DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1621	1621	2	"04015011"	"BW KVA AVERAGE"	015	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1622	1622	1	"03040008"	"MN BKR 2C AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1623	1623	2	"04015012"	"BW POWER FACTOR AVG"	015	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1624	1624	1	"03043007"	"GT TX C AMPS C/C TRIP"	043	7	1	2456.4	1	3	736  	686  	636  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1625	1625	1	"03040009"	"MN BKR 3B AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1626	1626	1	"03043008"	"GT WATTS"	043	7	3	49128.0	1	3	13440  	12000  	10000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1627	1627	1	"03043009"	"GT POWER FACTOR METER"	043	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1628	1628	2	"04051013"	"COMM LINE #3 HEARTBEAT"	051	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1629	1629	2	"04038016"	"KH TX2 KVA AVERAGE"	038	1	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1630	1630	1	"03062007"	"SN TEMPERATURE"	062	3	14	150.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1631	1631	2	"04002015"	"BY 1 CUR MTH DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1632	1632	2	"04030011"	"COMMLINE #7 HEARTBEAT"	030	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1633	1633	1	"03036029"	"BKR 3 B AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1634	1634	2	"04038017"	"COMM LINE #1 HEARTBEAT"	038	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1635	1635	1	"03062008"	"SN WIND SPEED"	062	3	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1636	1636	1	"03043010"	"GT FREQUENCY"	043	7	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1637	1637	2	"04010010"	"CA KVA AVERAGE"	010	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1638	1638	1	"03062009"	"SN WIND DIRECTION"	062	3	13	359.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1639	1639	1	"03040010"	"MN BKR 3C AMPS BKR TRIP"	040	6	1	600.0126	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1640	1640	2	"04010011"	"CA POWER FACTOR AVG"	010	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1641	1641	1	"03024003"	"GEN5 DC VOLTS"	024	3	5	204.7	1	3	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0
	1642	1642	1	"03024004"	"GEN #5 LEAD LAG"	024	3	6	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1643	1643	2	"04029011"	"BR KVA AVERAGE"	029	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1644	1644	2	"04029012"	"BR POWER FACTOR AVG"	029	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1645	1645	2	"04035015"	"AC BRK 1 AMP TOTAL"	035	5	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1646	1646	2	"04035016"	"AC BRK 2 AMP TOTAL"	035	5	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1647	1647	2	"04035017"	"AC BRK 3 AMP TOTAL"	035	5	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1648	1648	2	"04007052"	"BC NORTH BUSS WATT TOT"	007	10	1	1.0	1	3	160000  	150000  	145000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1649	1649	2	"04025009"	"PH & LY ,WATT TOTAL"	025	5	3	1.0	1	3	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1650	1650	2	"04059012"	"FA KVA AVERAGE"	059	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1651	1651	2	"04035018"	"AC BRK 4 AMP TOTAL"	035	5	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1652	1652	2	"04059013"	"FA POWER FACTOR AVG"	059	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1653	1653	2	"04025010"	""	025	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1654	1654	2	"04066004"	"DIRECT SERVE TARGET"	066	2	15	9999.999	1	3	10000  	9950  	9000  	-100	-300  	-400  	0.0	0.0	0.0	1.0	1.0
	1655	1655	2	"04030012"	""	030	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1656	1656	1	"03056011"	"SA BKR 3 B AMPS"	056	6	1	599.9999	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1657	1657	1	"03056012"	"SA BKR 3 C AMPS"	056	6	1	599.9999	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1658	1658	1	"03056013"	"SATSUMA ACCUMULATOR"	056	6	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1659	1659	2	"04002016"	"BY 2 CUR DY DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1660	1660	1	"03001019"	"DR INLT TX2  ACCUM"	001	3	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1661	1661	1	"03001020"	"DI TX1 REG A VOLTS"	001	3	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1662	1662	1	"03001021"	"DI TX1 REG B VOLTS"	001	3	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1663	1663	1	"03001022"	"DI TX1 REG C VOLTS"	001	3	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1664	1664	1	"03001023"	"DI TX1 A AMPS C/S TRIP"	001	3	1	1637.6	1	3	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1665	1665	1	"03001024"	"DI TX1 B AMPS C/S TRIP"	001	3	1	1637.6	1	3	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1666	1666	1	"03001025"	"DI TX1 C AMPS  C/S TRIP"	001	3	1	1637.6	1	3	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1667	1667	2	"04026001"	""	026	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1668	1668	2	"04065078"	"SA TX1 A PH BUS VOLTS"	065	6	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	1669	1669	2	"04065079"	"SA TX1 B PH BUS VOLTS"	065	6	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	1670	1670	2	"04065080"	"SA TX1 C PH BUS VOLTS"	065	6	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	1671	1671	1	"03056014"	"SA TX1 A AMPS"	056	6	1	1637.6	1	3	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1672	1672	2	"04017013"	"AL BRK 1 AMP TOTAL"	017	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1673	1673	1	"03001026"	"DI FDR 2 POWER FACTOR"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1674	1674	1	"03023049"	"LC 1C AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1675	1675	2	"04022002"	"GREEN COVE 4 UNBALANCE"	022	6	1	1.0	1	3	300  	275  	265  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1676	1676	1	"03023050"	"TUSTENUGGEE W655 C AMPS"	023	3	1	1.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1677	1677	1	"03001027"	"TX1 PREVIOUS HOUR DEMAN"	001	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1678	1678	2	"04016019"	"OP CALC CUR DAY DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1679	1679	1	"03033014"	"FREQUENCY"	033	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1680	1680	2	"04017014"	"AL BRK 2 AMP TOTAL"	017	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1681	1681	2	"04017015"	"AL BRK 3 AMP TOTAL"	017	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1682	1682	2	"04017016"	"AL BRK 4 AMP TOTAL"	017	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1683	1683	2	"04017017"	"AL BRK 5 AMP TOTAL"	017	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1684	1684	2	"04057001"	""	057	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1685	1685	2	"04048003"	"REQUESTED STEP"	048	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1686	1686	1	"03040011"	"MANNVILLE ACCUMULATOR"	040	6	3	7.2	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1687	1687	1	"03001028"	"DI TX1 WATTS"	001	3	3	65505.0	1	3	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1688	1688	1	"03001029"	"DI TX1 POWER FACTOR MET"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1689	1689	1	"03001030"	"DI TX1 FREQUENCY METER"	001	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1690	1690	1	"03023051"	"LC 2A AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1691	1691	2	"04008007"	"PREVIOUS DAY DEMAND"	008	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1692	1692	2	"04017018"	"AL BRK 6 AMP TOTAL"	017	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1693	1693	2	"04003004"	"PREV MONTH TOTAL"	003	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1694	1694	2	"04016020"	"OP POWER FACTOR AVG"	016	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1695	1695	2	"04016021"	"OP PREVIOUS H0UR DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1696	1696	2	"04016022"	"OP PREV MONTH DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1697	1697	1	"03058050"	"RS MWATTS TOT"	058	10	3	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1698	1698	2	"04028011"	"CURRENT MONTH DEMAND"	028	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1699	1699	2	"04023024"	"LC 2 PREV DAY DEMAND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1700	1700	1	"03058051"	"FI TX1 MV LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1701	1701	2	"04038018"	"KH BRK 2 AMP TOTAL"	038	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1702	1702	1	"03023052"	"LC TX2 REG A VOLTS"	023	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1703	1703	2	"04023025"	"LC TX2 PRV HR DMND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1704	1704	2	"04006014"	"FW KVA AVERAGE"	006	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1705	1705	1	"03041018"	"ME FDR 1 WATTS"	041	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1706	1706	1	"03023053"	"LC TX2 REG B VOLTS"	023	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1707	1707	2	"04006015"	"FW POWER FACTOR AVG"	006	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1708	1708	2	"04022003"	"GC KVA AVERAGE"	022	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1709	1709	1	"03041019"	"ME FDR 2 WATTS"	041	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1710	1710	1	"03058052"	"LA MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1711	1711	1	"03022025"	"GC TXA AMPS C/S TRIP"	022	4	1	1637.6	1	3	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1712	1712	1	"03022026"	"GC TXB AMPS C/S TRIP"	022	4	1	1637.6	1	3	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1713	1713	1	"03022027"	"GC TXC AMPS C/S TRIP"	022	4	1	1637.6	1	3	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1714	1714	1	"03022028"	"G/C LD TAP CHGR POS"	022	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1715	1715	2	"04042008"	"PREVIOUS HOUR DEMAND"	042	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1716	1716	2	"04022004"	"GC POWER FACTOR AVG"	022	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1717	1717	1	"03023054"	"LC TX2 REG C VOLTS"	023	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1718	1718	1	"03023055"	"LC TX2 A AMPS C/S TRIP"	023	3	1	1637.6	1	3	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1719	1719	1	"03058053"	"GC GEN #3 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1720	1720	1	"03030010"	"SS FDR 2 WATTS"	030	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1721	1721	2	"04048004"	"ACTUAL SHED STEP"	048	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1722	1722	2	"04048005"	"STRAGETY NUMBER"	048	10	26	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1723	1723	1	"03022029"	"GREEN COVE ACCUMULATOR"	022	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1724	1724	2	"04065081"	"GL POWER FACTOR AVG"	065	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1725	1725	1	"03070018"	"BL BKR 2B AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1726	1726	1	"03030011"	"SS FDR 2 POWER FACTOR"	030	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1727	1727	1	"03070019"	"BL BKR 2C AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1728	1728	1	"03041020"	"ME FDR 3 WATTS"	041	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1729	1729	1	"03041021"	"ME FDR 4 WATTS"	041	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1730	1730	2	"04008008"	""	008	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1731	1731	1	"03031046"	"BKR 5 B AMP BKR TRIP"	031	6	1	600.0001	1	3	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1732	1732	1	"03005004"	"AB DC VOLTS"	005	7	5	1.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1733	1733	1	"03072007"	"REG B TAP CHGR POS"	072	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1734	1734	2	"04025011"	"PH KVA AVERAGE"	025	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1735	1735	2	"04029013"	"BR BRK 1 AMP TOTAL"	029	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1736	1736	2	"04025012"	"PH POWER FACTOR AVG"	025	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1737	1737	1	"03031047"	"FDR 6 POWER FACTOR"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1738	1738	2	"04029014"	"BR BRK 2 AMP TOTAL"	029	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1739	1739	1	"03072008"	"REG A TAP CHGR POS"	072	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1740	1740	1	"03028009"	"REG A TAP CHGR POS"	028	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1741	1741	2	"04029015"	"BR BRK 2 AMP TOTAL"	029	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1742	1742	2	"04044002"	"TIME OUTS"	044	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1743	1743	1	"03028010"	"REG B TAP CHGR POS"	028	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1744	1744	2	"04015013"	"BW BRK 1 AMP TOTAL"	015	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1745	1745	2	"04044003"	"WRONG REPLY COUNT"	044	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1746	1746	2	"04053075"	"DAY"	053	4	22	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1747	1747	2	"04053076"	"DAY-1"	053	4	22	0.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1748	1748	2	"04015014"	"BW BRK 2 AMP TOTAL"	015	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1749	1749	2	"04044004"	"TOTAL NUMBER OF POLLS"	044	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1750	1750	1	"03046012"	"TX REG C VOLTS FROM 2431"	046	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1751	1751	2	"04015015"	"BW BRK 3 AMP TOTAL"	015	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1752	1752	1	"03028011"	"TX B AMPS C/S TRIP"	028	5	1	1637.6	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1753	1753	2	"04053077"	"LM TARGET"	053	2	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1754	1754	2	"04028012"	"GP KVA AVERAGE"	028	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1755	1755	2	"04044005"	"SEC ERROR COUNT"	044	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1756	1756	2	"04015016"	"BW BRK 4 AMP TOTAL"	015	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1757	1757	1	"03043011"	"GT KVA METER"	043	7	10	49128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1758	1758	1	"03043012"	"GT VARS LAG"	043	7	4	49128.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1759	1759	1	"03043013"	"GT VARS LEAD"	043	7	4	49128.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1760	1760	1	"03043014"	"GT DC VOLTS"	043	7	5	150.0001	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1761	1761	2	"04010012"	"CA BRK 1 AMP TOTAL"	010	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1762	1762	2	"04010013"	"CA BRK 2 AMP TOTAL"	010	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1763	1763	2	"04010014"	"CA BRK 3 AMP TOTAL"	010	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1764	1764	2	"04010015"	"CA BRK 4 AMP TOTAL"	010	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1765	1765	2	"04065082"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1766	1766	2	"04014018"	"DB BRK 1 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1767	1767	2	"04014019"	"DB BRK 2 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1768	1768	2	"04014020"	"DB BRK 3 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1769	1769	2	"04014021"	"DB BRK 4 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1770	1770	2	"04014022"	"DB BRK 5 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1771	1771	2	"04014023"	"DB BRK 6 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1772	1772	2	"04014024"	"DB BRK 7 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1773	1773	2	"04014025"	"DB BRK 8 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1774	1774	2	"04014026"	"DB BRK 9 AMP TOTAL"	014	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1775	1775	2	"04001005"	"DI BRK 1 AMP TOTAL"	001	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1776	1776	2	"04001006"	"DI BRK 2 AMP TOTAL"	001	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1777	1777	2	"04053078"	"LIGHT INSTANTANEOUS"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1778	1778	2	"04053079"	"SEMINOLE TARGET DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1779	1779	2	"04038019"	"KH PARITY ERRO"	038	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1780	1780	2	"04023026"	"LC TX1 KVA AVERAGE"	023	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1781	1781	2	"04001007"	"DI BRK 3 AMP TOTAL"	001	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1782	1782	2	"04023027"	"LC TX1 POWER FACTOR AVG"	023	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1783	1783	2	"04065083"	"MODEL"	065	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1784	1784	2	"04001008"	"DI BRK 4 AMP TOTAL"	001	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1785	1785	2	"04065084"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1786	1786	1	"03031048"	"FDR 5 POWER FACTOR"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1787	1787	2	"04007053"	"BC 6W55 AMP AVG"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1788	1788	2	"04001009"	"DI BRK 5 AMP TOTAL"	001	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1789	1789	1	"03036030"	"TX1 REG C TAP CHGR POS"	036	4	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1790	1790	2	"04033004"	"MX KVA AVERAGE"	033	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1791	1791	2	"04001010"	"DI BRK 6 AMP TOTAL"	001	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1792	1792	2	"04007054"	"BC 6W54 AMP AVG"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1793	1793	2	"04027004"	"RS TX1 PRV MTH DMND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1794	1794	2	"04059014"	"FA BRK 1 AMP TOTAL"	059	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1795	1795	1	"03031049"	"TX2 C AMPS"	031	6	1	1637.6	1	3	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1796	1796	2	"04007055"	"BC TOTAL CALC WATTS"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1797	1797	2	"04072005"	"AS KVA AVERAGE"	072	7	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1798	1798	2	"04059015"	"FA BRK 2 AMP TOTAL"	059	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1799	1799	2	"04072006"	"AS POWER FACTOR AVG"	072	7	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1800	1800	1	"03031050"	"TX1 FREQUENCY METER"	031	6	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1801	1801	2	"04059016"	"FA BRK 3 AMP TOTAL"	059	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1802	1802	2	"04031017"	"RV TX2 MULTIPLIER"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1803	1803	2	"04065085"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1804	1804	2	"04065086"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1805	1805	2	"04065087"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1806	1806	1	"03001031"	"DI TX1 KVA METER"	001	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1807	1807	2	"04017019"	"AL TX1 CALC DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1808	1808	2	"04017020"	"AL TX2 CALC DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1809	1809	1	"03023056"	"LC TX2 B AMPS C/S TRIP"	023	3	1	1637.6	1	3	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1810	1810	2	"04037011"	"PP WATTS AVERAGE"	037	7	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1811	1811	2	"04065088"	"MODEL"	065	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1812	1812	1	"03051012"	"W6160 A PHASE AMPS"	051	3	1	1.0	1	3	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1813	1813	1	"03036031"	"RD TX2 FREQUENCY METER"	036	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1814	1814	1	"03040012"	"MN FDR 1 POWER FACTOR"	040	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1815	1815	2	"04059017"	"FA BRK 4 AMP TOTAL"	059	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1816	1816	1	"03036032"	"RD TX1 WATTS"	036	4	3	65505.0	1	3	20000  	18000  	17000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1817	1817	1	"03058054"	"GC MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1818	1818	2	"04019003"	"FI BRK 1 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1819	1819	1	"03023057"	"LC 1B AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1820	1820	2	"04027005"	"RS TX1 PRV HR DMND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1821	1821	2	"04019004"	"FI BRK 2 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1822	1822	2	"04027006"	"RS 1 CUR MTH DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1823	1823	2	"04027007"	"RS TX2 PRV HR DMND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1824	1824	2	"04019005"	"FI BRK 3 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1825	1825	2	"04027008"	"RUSSELL TX1 MULTIPLIER"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1826	1826	1	"03003003"	"BKR 2 C AMPS BKR TRIP"	003	5	1	599.9999	1	3	210  	190  	175  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1827	1827	2	"04019006"	"FI BRK 4 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1828	1828	1	"03039003"	"BN TX AMBIENT TEMP"	039	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1829	1829	1	"03003004"	"BKR 3 A AMPS BKR TRIP"	003	5	1	599.9999	1	3	159  	145  	130  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1830	1830	2	"04019007"	"FI BRK 5 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1831	1831	2	"04039004"	"BN BRK 1 AMP TOTAL"	039	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1832	1832	2	"04038020"	"KH CUR MTH DEMAND TOTAL"	038	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1833	1833	2	"04019008"	"FI BRK 6 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1834	1834	1	"03046013"	"GL 2A AMPS BKR TRIP"	046	1	1	599.9958	1	3	300  	280  	260  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1835	1835	1	"03040013"	"MN REG A PH VOLTS"	040	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1836	1836	2	"04019009"	"FI BRK 7 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1837	1837	1	"03040014"	"MN REG B PH VOLTS"	040	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1838	1838	2	"04019010"	"FI BRK 8 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1839	1839	1	"03038043"	"KH GEN 13 METER VARS"	038	1	4	2000.0	1	3	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1840	1840	2	"04019011"	"FI BRK 9 AMP TOTAL"	019	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1841	1841	1	"03038044"	"FDR 1 POWER FACTOR"	038	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1842	1842	2	"04042009"	"PREV MONTH TOTAL"	042	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1843	1843	1	"03003005"	"WS FDR 2 WATTS"	003	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1844	1844	2	"04042010"	""	042	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1845	1845	2	"04053080"	"DELAY TIME FOR REPORTS"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1846	1846	1	"03003006"	"FDR 2 POWER FACTOR"	003	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1847	1847	1	"03003007"	"LD TAP CHGR POS"	003	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1848	1848	2	"04003005"	"WS BRK 2 AMP TOTAL"	003	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1849	1849	1	"03036033"	"RD TX2 KVA METER"	036	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1850	1850	2	"04045016"	"TU WATTS TOTAL AVERAGE"	045	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1851	1851	2	"04009001"	"FM BRK 1 AMP TOTAL"	009	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1852	1852	2	"04045017"	"TU POWER FACT TOTAL AVG"	045	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1853	1853	1	"03058055"	"GC MV LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1854	1854	2	"04009002"	"FM BRK 2 AMP TOTAL"	009	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1855	1855	2	"04004009"	"WA POWER FACTOR AVG"	004	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1856	1856	2	"04009003"	"FM BRK 3 AMP TOTAL"	009	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1857	1857	1	"03011038"	"TX1 A AMPS C/S TRIP"	011	3	1	1637.6	1	3	1108  	1090  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1858	1858	1	"03011039"	"TX1 B AMPS C/S TRIP"	011	3	1	1637.6	1	3	1108  	1090  	1075  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1859	1859	2	"04018001"	""	018	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1860	1860	2	"04009004"	"FM BRK 4 AMP TOTAL"	009	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1861	1861	2	"04062003"	"PREVIOUS HOUR DEMAND"	062	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1862	1862	2	"04062004"	"PREVIOUS DAY DEMAND"	062	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1863	1863	1	"03001032"	"DI TX1 VARS LAG"	001	3	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1864	1864	1	"03002002"	"BY LTC2 OIL TEMP"	002	4	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1865	1865	1	"03017048"	"AL TX1 KVA METER"	017	5	10	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1866	1866	1	"03001033"	"DI TX1 VARS LEAD"	001	3	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1867	1867	2	"04030013"	"SS KVA AVERAGE"	030	7	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1868	1868	2	"04065089"	"LC TX1 LD TAP CHGR POS"	065	3	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1869	1869	1	"03049008"	"POWER FACTOR METER TX1"	049	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1870	1870	1	"03038045"	"TX1 POWER FACTOR METER"	038	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1871	1871	2	"04053081"	"COMLINE FOR LM SEQ"	053	4	27	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1872	1872	2	"04053082"	"COMM RTU FOR LM SEQ"	053	4	27	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1873	1873	2	"04065090"	"LC TX1 TANK OIL TEMP"	065	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1874	1874	1	"03038046"	"KH TX2 REG B VOLTS"	038	1	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1875	1875	2	"04065091"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1876	1876	2	"04014027"	"DB TX1 CUR MONTH KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1877	1877	1	"03031051"	"FDR 1 WATTS"	031	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1878	1878	2	"04022005"	"GC REGULATOR STAGE"	022	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1879	1879	1	"03071009"	"WO PREVIOUS HOUR DEMAND"	071	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1880	1880	2	"04014028"	"DB TX2 CUR MONTH KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1881	1881	2	"04014029"	"DB TX3 CUR MONTH KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1882	1882	2	"04011009"	"TX1 REGULATOR STAGE"	011	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1883	1883	2	"04011010"	"TX2 REGULATOR STAGE"	011	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1884	1884	2	"04006016"	"FW BRK 2 AMP TOTAL"	006	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1885	1885	2	"04006017"	"FW BRK 3 AMP TOTAL"	006	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1886	1886	1	"03038047"	"TX2 WINDING 1 TEMP"	038	1	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1887	1887	2	"04033005"	"MX REGULATOR STAGE"	033	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1888	1888	2	"04053083"	"KW TOT VR  CALC#15,120"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1889	1889	1	"03051013"	"W6160 B PHASE AMPS"	051	3	1	1.0	1	3	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1890	1890	1	"03051014"	"W6160 C PHASE AMPS"	051	3	1	1.0	1	3	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1891	1891	1	"03051015"	"NR W6151 WATTS"	051	3	3	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1892	1892	2	"04065092"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1893	1893	1	"03031052"	"TX2 LD TAP CH POS"	031	6	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
