10 SCADA.DB
*
*
	1894	1894	2	"04006018"	"FW BRK 4 AMP TOTAL"	006	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1895	1895	1	"03004023"	"WALDO 3B AMPS BKR TRIP"	004	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1896	1896	1	"03058056"	"BY TX2 MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1897	1897	2	"04014030"	"DB TX1 PRV DAY KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1898	1898	2	"04014031"	"DB TX2 PRV DAY KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1899	1899	2	"04014032"	"DB TX3 PRV DAY KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1900	1900	2	"04014033"	"DB TX1 PRV HOUR DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1901	1901	2	"04014034"	"DB TX2 PRV HOUR DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1902	1902	2	"04014035"	"DB TX3 PRV HOUR DEMAND"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1903	1903	2	"04037012"	""	037	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1904	1904	2	"04006019"	"FW BRK 5 AMP TOTAL"	006	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1905	1905	2	"04022006"	"GC BRK 1 AMP TOTAL"	022	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1906	1906	2	"04014036"	"DB TX1 PRV MONTH KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1907	1907	2	"04014037"	"DB TX2 PRV MONTH KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1908	1908	1	"03036034"	"RD TX2 VARS LAG"	036	4	4	65504.0	1	3	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1909	1909	2	"04014038"	"DB TX3 PRV MONTH KWH"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1910	1910	1	"03014016"	"DOUBLE BRANCH TX1 ACCUM"	014	3	3	4.8	1	3	999999	999996	999995	1	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1911	1911	1	"03014017"	"DOUBLE BRANCH TX2 ACCUM"	014	3	3	4.8	1	3	999999	999996	999995	1	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1912	1912	1	"03014018"	"DOUBLE BRANCH TX3 ACCUM"	014	3	3	4.8	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1913	1913	2	"04014039"	""	014	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1914	1914	1	"03014019"	"DB TX1 REG A VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1915	1915	1	"03014020"	"DB TX1 REG B VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1916	1916	1	"03014021"	"DB TX1 REG C VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1917	1917	1	"03014022"	"DB TX1 A AMPS C/S TRIP"	014	3	1	1637.6	1	3	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1918	1918	1	"03014023"	"DB TX1 B AMPS C/S TRIP"	014	3	1	1637.6	1	3	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1919	1919	1	"03014024"	"DB TX1 C AMPS C/S TRIP"	014	3	1	1637.6	1	3	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1920	1920	1	"03014025"	"DOUBLE BRANCH TX1 WATTS"	014	3	3	65505.0	1	3	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1921	1921	2	"04022007"	"GC BRK 2 AMP TOTAL"	022	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1922	1922	1	"03014026"	"DB TX1 TEMP"	014	3	13	249.9978	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1923	1923	1	"03014027"	"DB TX1 AMBIENT TEMP"	014	3	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1924	1924	1	"03014028"	"DB TX1 LD TAP CHGR POS"	014	3	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1925	1925	1	"03014029"	"DB FDR 1 A AMPS BRK TRIP"	014	3	1	1199.999	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1926	1926	1	"03014030"	"DB FDR 1 B AMPS BRK TRIP"	014	3	1	1199.999	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1927	1927	1	"03014031"	"DB FDR 1 C AMPS BRK TRIP"	014	3	1	1199.999	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1928	1928	1	"03014032"	"DB FDR 2 A AMPS BRK TRIP"	014	3	1	1199.999	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1929	1929	1	"03014033"	"DB FDR 2 B AMPS BRK TRIP"	014	3	1	1199.999	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1930	1930	1	"03014034"	"DB FDR 2 C AMPS BRK TRIP"	014	3	1	1199.999	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1931	1931	1	"03014035"	"DB FDR 3 A AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1932	1932	1	"03014036"	"DB FDR 3 B AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1933	1933	1	"03014037"	"DB FDR 3 C AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1934	1934	1	"03014038"	"DOUBLE BRANCH DC VOLTS"	014	3	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1935	1935	1	"03014039"	"DB TX2 REG A VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1936	1936	1	"03014040"	"DB TX2 REG B VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1937	1937	1	"03014041"	"DB TX2 REG C VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1938	1938	2	"04002017"	"BRICKYARD MULTIPLIER"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1939	1939	1	"03001034"	"DI DC VOLTS"	001	3	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1940	1940	2	"04004010"	"CURRENT DAY DEMAND"	004	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1941	1941	1	"03003008"	"WS PREVIOUS HOUR DEMAND"	003	5	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1942	1942	2	"04004011"	"CURRENT HOUR DEMAND"	004	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1943	1943	1	"03041022"	"ME KVA METER"	041	1	10	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1944	1944	1	"03014042"	"DB TX2 A AMPS C/S TRIP"	014	3	1	1637.6	1	3	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1945	1945	1	"03060002"	"REG B TAP CHGR POS"	060	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1946	1946	1	"03033015"	"VARS LAG"	033	3	4	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1947	1947	1	"03023058"	"LC FDR 2 WATTS"	023	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1948	1948	1	"03033016"	"FDR 1 WATTS"	033	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1949	1949	1	"03043015"	"REG B TAP CHGR POS"	043	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1950	1950	1	"03028012"	"BKR 1000 B AMPS"	028	6	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1951	1951	1	"03028013"	"BKR 1000 C AMPS"	028	6	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1952	1952	1	"03028014"	"BKR 1001 A AMPS"	028	6	1	599.9999	1	3	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1953	1953	1	"03028015"	"BKR W32 A AMPS"	028	6	1	599.9999	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1954	1954	1	"03025027"	"REG C TAP CHGR POS"	025	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1955	1955	2	"04027009"	""	027	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1956	1956	2	"04027010"	"RS BRK 2 AMP TOTAL"	027	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1957	1957	2	"04065093"	"SA REG C TAP CHGR POS"	065	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1958	1958	2	"04027011"	"RS TX2 PRV MTH DMND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1959	1959	1	"03033017"	"MX ACCUMULATOR FPL"	033	3	3	4.32	1	3	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	1960	1960	1	"03033018"	"DC VOLTS"	033	3	5	149.9835	1	3	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1961	1961	1	"03033019"	"BKR 2B AMPS BKR TRIP"	033	3	1	600.0126	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1962	1962	1	"03033020"	"BKR 2A AMPS BKR TRIP"	033	3	1	600.0126	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1963	1963	1	"03033021"	"FDR 3 WATTS"	033	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1964	1964	1	"03028016"	"BKR W32 B AMPS"	028	6	1	599.9999	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1965	1965	1	"03028017"	"BKR W32 C AMPS"	028	6	1	599.9999	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1966	1966	1	"03043016"	"REG C TAP CHGR POS"	043	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1967	1967	1	"03056015"	"SA TX1 LD TAP CHGR POS"	056	6	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1968	1968	2	"04053084"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1969	1969	2	"04053085"	"TOTAL MAXIMUM DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1970	1970	2	"04053086"	"TOTAL MAXIMUM TIME"	053	4	21	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1971	1971	2	"04053087"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1972	1972	2	"04053088"	"TOTAL MAXIMUM DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1973	1973	1	"03014043"	"DB TX2 B AMPS C/S TRIP"	014	3	1	1637.6	1	3	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1974	1974	1	"03014044"	"DB TX2 C AMPS C/S TRIP"	014	3	1	1637.6	1	3	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1975	1975	1	"03014045"	"DOUBLE BRANCH TX2 WATTS"	014	3	3	65504.0	1	3	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1976	1976	2	"04022008"	"GC BRK 3 AMP TOTAL"	022	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1977	1977	1	"03014046"	"DB TX2 TEMP"	014	3	13	249.9978	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1978	1978	1	"03014047"	"DB TX2 AMBIENT TEMP"	014	3	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1979	1979	2	"04053089"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1980	1980	2	"04053090"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1981	1981	2	"04053091"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1982	1982	2	"04053092"	"FPL/CEC COIN DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1983	1983	2	"04053093"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1984	1984	2	"04053094"	"ADDITIVE DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1985	1985	2	"04053095"	"FPL115KV CURR HR DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1986	1986	2	"04053096"	"FPL115KV PREV HR DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1987	1987	2	"04053097"	"FPL115KV CURR DAY DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1988	1988	2	"04053098"	"FPL115KV PREV DAY DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1989	1989	1	"03058057"	"BC TX2 KWATTS"	058	13	15	2047000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1990	1990	2	"04053099"	"FPL115KV CURR MNT DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1991	1991	2	"04053100"	"FPL115KV PREV MNT DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1992	1992	1	"03014048"	"DB TX2 LD TAP CHGR POS"	014	3	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1993	1993	2	"04053101"	"DEF230KV CURR HR DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1994	1994	2	"04053102"	"DEF230KV PREV HR DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1995	1995	2	"04053103"	"DEF230KV CURR DAY DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1996	1996	2	"04053104"	"DEF230KV PREV DAY DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1997	1997	2	"04053105"	"DEF230KV CURR MNT DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1998	1998	2	"04053106"	"DEF230KV PREV MNT DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1999	1999	2	"04053107"	"FPC115KV CURR HR DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2000	2000	2	"04053108"	"FPC115KV PREV HR DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2001	2001	2	"04053109"	"FPC115KV CURR DAY DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2002	2002	2	"04053110"	"FPC115KV PREV DAY DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2003	2003	2	"04053111"	"FPC115KV CURR MNT DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2004	2004	2	"04053112"	"FPC115KV PREV MNT DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2005	2005	2	"04053113"	"FPC69KV CURR HR DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2006	2006	2	"04053114"	"FPC69KV PREV HR DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2007	2007	2	"04053115"	"FPC69KV CURR MNT DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2008	2008	2	"04053116"	"FPC69KV PREV MNT DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2009	2009	2	"04053117"	"FPC69KV CURR DAY DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2010	2010	2	"04053118"	"FPC69KV PREV DAY DMD"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2011	2011	1	"03014049"	"DB FDR 4 A AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2012	2012	1	"03014050"	"DB FDR 4 B AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2013	2013	1	"03014051"	"DB FDR 4 C AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2014	2014	1	"03014052"	"DB FDR 5 A AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2015	2015	1	"03014053"	"DB FDR 5 B AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2016	2016	1	"03014054"	"DB FDR 5 C AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2017	2017	1	"03014055"	"DB FDR 6 A AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2018	2018	2	"04053119"	"CALI ADDITIVE"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2019	2019	2	"04053120"	"CALI ADDITIVE"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2020	2020	2	"04053121"	"FPL TOT CUR HOUR DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2021	2021	2	"04053122"	"FPL TOT PREV HR DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2022	2022	2	"04053123"	"FPL TOT CUR DAY DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2023	2023	2	"04053124"	"FPL TOT PREV DAY DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2024	2024	2	"04053125"	"FPL TOT CUR MNT DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2025	2025	2	"04053126"	"FPL TOT PREV MNT DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2026	2026	2	"04053127"	"FPC TOT CUR HOUR DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2027	2027	2	"04053128"	"FPC TOT PREV HR DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2028	2028	2	"04053129"	"FPC TOT CUR DAY DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2029	2029	2	"04053130"	"FPC TOT PREV DAY DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2030	2030	2	"04053131"	"FPC TOT CUR MNT DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2031	2031	2	"04053132"	"FPC TOT PREV MNT DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2032	2032	2	"04053133"	"DEF/CEC COIN DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2033	2033	2	"04053134"	"CEC TOTAL DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2034	2034	2	"04053135"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2035	2035	2	"04053136"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2036	2036	2	"04053137"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2037	2037	2	"04053138"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2038	2038	2	"04053139"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2039	2039	2	"04053140"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2040	2040	1	"03014056"	"DB FDR 6 B AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2041	2041	1	"03014057"	"DB FDR 6 C AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2042	2042	1	"03014058"	"DB TX3 REG A VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2043	2043	1	"03014059"	"DB TX3 REG B VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2044	2044	2	"04048006"	"DIRECT SERVE LM TOTAL"	048	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2045	2045	1	"03014060"	"DB TX3 REG C VOLTS"	014	3	5	204.7	1	3	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2046	2046	1	"03014061"	"DB TX3 A AMPS"	014	3	1	1637.6	1	3	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2047	2047	1	"03010029"	"CARA 4A AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2048	2048	1	"03010030"	"CARA 4B AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2049	2049	1	"03010031"	"CARA 4C AMPS BRK TRIP"	010	5	1	299.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2050	2050	1	"03014062"	"DB TX3 B AMPS"	014	3	1	1637.6	1	3	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2051	2051	1	"03014063"	"DB TX3 C AMPS"	014	3	1	1637.6	1	3	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2052	2052	1	"03014064"	"DOUBLE BRANCH TX3 WATTS"	014	3	3	65504.0	1	3	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2053	2053	1	"03058058"	"BC TX2 MVARS"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2054	2054	1	"03014065"	"DB TX3 TEMP"	014	3	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2055	2055	2	"04053141"	"CEC PULSE TOTAL"	053	4	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2056	2056	2	"04053142"	"MULTIPLIER"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2057	2057	2	"04053143"	"CEC SYSTEM WATT TOTAL"	053	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2058	2058	1	"03014066"	"DB TX3 AMBIENT TEMP"	014	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2059	2059	1	"03014067"	"DB TX3 LD TAP CHGR POS"	014	3	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2060	2060	2	"04053144"	"CEC HOURLY AVG"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2061	2061	2	"04053145"	"TOTPHR + HAILE"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2062	2062	1	"03014068"	"DB FDR 7 A AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2063	2063	1	"03014069"	"DB FDR 7 B AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2064	2064	1	"03014070"	"DB FDR 7 C AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2065	2065	1	"03028018"	"DC VOLTS"	028	6	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2066	2066	1	"03038048"	"KH TX2 REG A VOLTS"	038	1	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2067	2067	1	"03038049"	"KH TX1 REG A VOLTS"	038	1	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2068	2068	1	"03014071"	"DB FDR 8 A AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2069	2069	2	"04048007"	"FORCASTED DEMAND"	048	10	28	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2070	2070	1	"03014072"	"DB FDR 8 B AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2071	2071	2	"04053146"	"SYS TOTAL + GENS"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2072	2072	1	"03038050"	"KH TX2 REG C VOLTS"	038	1	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2073	2073	1	"03038051"	"TX1 VARS LEAD"	038	1	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2074	2074	1	"03038052"	"KH TX1 REG B VOLTS"	038	1	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2075	2075	1	"03014073"	"DB FDR 8 C AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2076	2076	1	"03014074"	"DB FDR 9 A AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2077	2077	2	"04038021"	"KH CALI DEMAND TOTAL"	038	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2078	2078	2	"04038022"	"KH CUR HR DEMAND TOTAL"	038	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2079	2079	1	"03046014"	"GL 3B AMPS BKR TRIP"	046	1	1	599.9958	1	3	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2080	2080	1	"03046015"	"GL FDR 1 POWER FACTOR"	046	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2081	2081	1	"03046016"	"GL 3A AMPS BKR TRIP"	046	1	1	599.9958	1	3	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2082	2082	1	"03046017"	"GL FDR 3 WATTS"	046	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2083	2083	1	"03046018"	"GL 3C AMPS BKR TRIP"	046	1	1	599.9958	1	3	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2084	2084	1	"03046019"	"GL FDR 2 POWER FACTOR"	046	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2085	2085	2	"04065094"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2086	2086	2	"04065095"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2087	2087	2	"04065096"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2088	2088	2	"04065097"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2089	2089	2	"04065098"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2090	2090	2	"04065099"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2091	2091	1	"03046020"	"GL 2C AMPS BKR TRIP"	046	1	1	599.9958	1	3	300  	280  	260  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2092	2092	2	"04065100"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2093	2093	1	"03046021"	"GL FDR 1 WATTS"	046	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2094	2094	2	"04065101"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2095	2095	1	"03046022"	"GL FDR 2 WATTS"	046	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2096	2096	2	"04065102"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2097	2097	2	"04042011"	"LY REGULATOR STAGE"	042	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2098	2098	2	"04042012"	"LY KVA AVERAGE"	042	7	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2099	2099	1	"03058059"	"WO GEN #6 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2100	2100	1	"03070020"	"BL BKR 3A AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2101	2101	1	"03001035"	"DR INLET 1C AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2102	2102	1	"03001036"	"DR INLET 2A AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2103	2103	2	"04016023"	"OP CALC PREV MONTH DEMAN"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2104	2104	1	"03001037"	"DR INLET 2B AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2105	2105	1	"03001038"	"DR INLET 2C AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2106	2106	1	"03001039"	"DR INLET 3A AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2107	2107	1	"03001040"	"DR INLET 3B AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2108	2108	1	"03001041"	"DR INLET 3C AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2109	2109	1	"03001042"	"DI TX1 LD TAP CHGR POS"	001	3	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2110	2110	1	"03001043"	"DI TX2 REG A VOLTS"	001	3	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2111	2111	1	"03001044"	"DI TX2 REG B VOLTS"	001	3	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2112	2112	1	"03001045"	"DI TX2 REG C VOLTS"	001	3	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2113	2113	1	"03001046"	"DI TX2 A AMPS C/S TRIP"	001	3	1	1637.6	1	3	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2114	2114	1	"03001047"	"DI TX2 B AMPS C/S TRIP"	001	3	1	1637.6	1	3	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2115	2115	1	"03001048"	"DI TX2 C AMPS C/S TRIP"	001	3	1	1637.6	1	3	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2116	2116	1	"03001049"	"DI TX2 WATTS"	001	3	3	65505.0	1	3	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2117	2117	1	"03001050"	"DI TX2 POWER FACTOR MET"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2118	2118	1	"03001051"	"DI TX2 FREQUENCY METER"	001	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2119	2119	1	"03001052"	"DI TX2 KVA METER"	001	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2120	2120	1	"03001053"	"DI TX2 VARS LAG"	001	3	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2121	2121	1	"03001054"	"DI TX2 VARS LEAD"	001	3	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2122	2122	1	"03001055"	"DI TX2 LD TAP CHGR POS"	001	3	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2123	2123	1	"03070021"	"BL BKR 3B AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2124	2124	1	"03070022"	"BL BKR 3C AMPS BKR TRIP"	070	5	1	599.9999	1	3	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2125	2125	2	"04020013"	"HA BRK 1 AMP TOTAL"	020	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2126	2126	2	"04020014"	"HA BRK 2 AMP TOTAL"	020	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2127	2127	1	"03014075"	"DB FDR 9 B AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2128	2128	1	"03014076"	"DB FDR 9 C AMPS BRK TRIP"	014	3	1	1200.0	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2129	2129	2	"04014040"	"DOUBLE BRANCH WATT TOTAL"	014	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2130	2130	1	"03043017"	"GT FDR 1 A AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2131	2131	1	"03043018"	"GT FDR 1 B AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2132	2132	1	"03043019"	"GT FDR 1 C AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2133	2133	2	"04014041"	"DB TX1 KVA AVERAGE"	014	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2134	2134	2	"04014042"	"DB TX2 KVA AVERAGE"	014	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2135	2135	2	"04014043"	"DB TX3 KVA AVERAGE"	014	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2136	2136	2	"04014044"	"DB TX1 POWER FACTOR AVG"	014	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2137	2137	3	"99055017"	"TOT LC LAST MTH DMD"	055	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2138	2138	2	"04020015"	"HA BRK 3 AMP TOTAL"	020	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2139	2139	2	"04025013"	"PH BRK 1 AMP TOTAL"	025	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2140	2140	1	"03025028"	"PH FDR 1 POWER FACTOR"	025	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2141	2141	1	"03043020"	"GT FDR 2 A AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2142	2142	1	"03043021"	"GT FDR 2 B AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2143	2143	1	"03043022"	"GT FDR 2 C AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2144	2144	1	"03043023"	"GT FDR 4 A AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2145	2145	1	"03043024"	"GT FDR 4 B AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2146	2146	1	"03043025"	"GT FDR 4 C AMPS BKR TRIP"	043	7	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2147	2147	1	"03043026"	"GT REG A VOLTS"	043	7	5	149.9835	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2148	2148	1	"03043027"	"GT REG B VOLTS"	043	7	5	149.9835	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2149	2149	1	"03043028"	"GT REG C VOLTS"	043	7	5	149.9835	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2150	2150	1	"03043029"	"GT FDR 1 WATTS"	043	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2151	2151	1	"03043030"	"GT FDR 2 WATTS"	043	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2152	2152	1	"03043031"	"GT FDR 4 WATTS"	043	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2153	2153	1	"03043032"	"GT FDR 1 POWER FACTOR"	043	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2154	2154	1	"03043033"	"GT FDR 2 POWER FACTOR"	043	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2155	2155	1	"03043034"	"GT FDR 4 POWER FACTOR"	043	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2156	2156	1	"03032002"	"FDR 3 POWER FACTOR"	032	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2157	2157	2	"04032001"	"CURRENT MONTH DEMAND"	032	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2158	2158	2	"04032002"	"MULTIPLIER"	032	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2159	2159	2	"04032003"	"PREVIOUS DAY DEMAND"	032	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2160	2160	2	"04031018"	"RV PREV DAY DEMAND TOTAL"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2161	2161	2	"04049006"	"TX1 MULTIPLIER"	049	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2162	2162	2	"04036017"	"RD BRK 6 AMP TOTAL"	036	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2163	2163	2	"04032004"	"CALI DEMAND"	032	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2164	2164	1	"03030012"	"REG C TAP CHGR POS"	030	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2165	2165	1	"03030013"	"REG B TAP CHGR POS"	030	7	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2166	2166	2	"04032005"	"FL REGULATOR STAGE"	032	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2167	2167	2	"04032006"	"FL KVA AVERAGE"	032	1	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2168	2168	2	"04014045"	"DB TX2 POWER FACTOR AVG"	014	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2169	2169	2	"04014046"	"DB TX3 POWER FACTOR AVG"	014	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2170	2170	2	"04014047"	"DB PREV DAY KWH TOTAL"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2171	2171	2	"04014048"	"DB PREV HR DEMAND TOTAL"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2172	2172	1	"03001056"	"DR INLET 4A AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2173	2173	1	"03001057"	"DR INLET 4B AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2174	2174	1	"03001058"	"DR INLET 4C AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2175	2175	1	"03001059"	"DR INLET 5A AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2176	2176	1	"03071010"	"WO GEN #6 WATTS"	071	3	3	1.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	2177	2177	2	"04036018"	"RD 1 PREVIOUS H0UR DEMAN"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2178	2178	1	"03036035"	"RD TX1 VARS LEAD"	036	4	4	65504.0	1	3	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2179	2179	1	"03036036"	"BKR 1 B AMPS BKR TRIP"	036	4	1	1199.999	1	3	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2180	2180	1	"03036037"	"BKR 2 B AMPS BKR TRIP"	036	4	1	1199.999	1	3	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2181	2181	1	"03041023"	"ME TX B AMPS C/S TRIP"	041	1	1	2456.4	1	3	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2182	2182	1	"03041024"	"ME TX C AMPS C/S TRIP"	041	1	1	2456.4	1	3	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2183	2183	1	"03071011"	"GEN 6 VARS"	071	3	4	1.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2184	2184	1	"03071012"	"GEN 6 POWER FACTOR"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2185	2185	1	"03030014"	"SS FDR 1 WATTS"	030	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2186	2186	2	"04060001"	"HW BRK 1 AMP TOTAL"	060	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2187	2187	1	"03030015"	"SS FDR 4 WATTS"	030	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2188	2188	1	"03030016"	"SS FDR 1 POWER FACTOR"	030	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2189	2189	1	"03030017"	"SS FDR 4 POWER FACTOR"	030	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2190	2190	1	"03041025"	"ME BKR 3B AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2191	2191	1	"03041026"	"ME BKR 3C AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2192	2192	1	"03041027"	"ME BKR 4A AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2193	2193	1	"03041028"	"ME BKR 4B AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2194	2194	1	"03041029"	"ME BKR 4C AMPS BKR TRIP"	041	1	1	600.0126	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2195	2195	1	"03041030"	"ME LD TAP CHGR POS"	041	1	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2196	2196	1	"03001060"	"DR INLET 5B AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2197	2197	1	"03001061"	"DR INLET 5C AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2198	2198	1	"03001062"	"DR INLET 6A AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2199	2199	1	"03001063"	"DR INLET 6B AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2200	2200	2	"04027012"	"RS 1 CALI DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2201	2201	1	"03001064"	"DR INLET 6C AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2202	2202	2	"04025014"	"PH BRK 3 AMP TOTAL"	025	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2203	2203	1	"03046023"	"GL FDR 3 POWER FACTOR"	046	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2204	2204	1	"03033022"	"KVA METER"	033	3	10	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2205	2205	2	"04007056"	"BLACK CREEK TX2 KVA"	007	6	10	1.0	1	3	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	2206	2206	2	"04027013"	"RS 2 CUR MTH DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2207	2207	1	"03001065"	"DI TX2 TANK OIL TEMP"	001	3	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2208	2208	2	"04025015"	"PH BRK 4 AMP TOTAL"	025	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2209	2209	2	"04032007"	"BRK 4 AMP TOTAL"	032	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2210	2210	1	"03031053"	"TX2 WATTS"	031	6	3	65504.0	1	3	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2211	2211	2	"04007057"	"POWER FACTOR TX2"	007	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2212	2212	1	"03011040"	"MI LTC2 OIL TEMP"	011	3	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2213	2213	1	"03041031"	"ME PREVIOUS HOUR DEMAND"	041	3	7	294768.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2214	2214	1	"03067016"	"WE GEN #1 PWR FACTOR"	067	4	6	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2215	2215	1	"03028019"	"GP VARS LEAD"	028	6	4	36231.9	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2216	2216	1	"03001066"	"DI TX2 AMBIENT TEMP"	001	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2217	2217	1	"03028020"	"BKR W30 C AMPS"	028	6	1	599.9999	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2218	2218	1	"03028021"	"BKR 1000 A AMPS"	028	6	1	599.9999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2219	2219	1	"03028022"	"BKR 1001 B AMPS"	028	6	1	599.9999	1	3	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2220	2220	2	"04001011"	"DR INLT TX1 CALC DEMAND"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2221	2221	2	"04001012"	"DR INLT TX2 CALC DEMAND"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2222	2222	2	"04001013"	"DR INLT CUR DAY DMND TX1"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2223	2223	2	"04012014"	"LA BRK 1 AMP TOTAL"	012	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2224	2224	2	"04012015"	"LA BRK 2 AMP TOTAL"	012	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2225	2225	2	"04012016"	"LA BRK 3 AMP TOTAL"	012	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2226	2226	1	"03051016"	"DC VOLTS"	051	3	5	1.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2227	2227	1	"03051017"	"NR W6160 WATTS"	051	3	3	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2228	2228	1	"03051018"	"NR W6164 VARS"	051	3	4	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2229	2229	2	"04065103"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2230	2230	2	"04065104"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2231	2231	2	"04042013"	"LY BRK 4 AMP TOTAL"	042	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2232	2232	1	"03002003"	"TX2 WINDING 1 TEMP"	002	4	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2233	2233	2	"04042014"	"LY BRK 5 AMP TOTAL"	042	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2234	2234	2	"04042015"	"LY BRK 6 AMP TOTAL"	042	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2235	2235	1	"03011041"	"TX2 WINDING 1 TEMP"	011	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2236	2236	1	"03038053"	"KH PREVIOUS HR DEMAND 2"	038	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2237	2237	1	"03052003"	"WA W6144 POWER FACTOR"	052	1	6	2.047	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2238	2238	2	"04016024"	"OP REGULATOR STAGE"	016	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2239	2239	2	"04051014"	"SCADA CALCED TOTALING"	051	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2240	2240	2	"04001014"	"DR INLT CUR DAY DMND TX2"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2241	2241	2	"04001015"	"DR INLT CUR HR DMND TX1"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2242	2242	2	"04001016"	"DR INLT CUR HR DMND TX2"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2243	2243	2	"04001017"	"DR INLT CUR MTH DMND TX1"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2244	2244	2	"04001018"	"DR INLT CUR MTH DMND TX2"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2245	2245	2	"04001019"	"DR INLT TX1 MULTIPLIER"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2246	2246	2	"04030014"	"SS BRK 1 AMP TOTAL"	030	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2247	2247	2	"04036019"	"RD 2 CUR MONTH DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2248	2248	1	"03030018"	"SS FREQUENCY"	030	7	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2249	2249	1	"03011042"	"FDR 2 WATTS"	011	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2250	2250	1	"03011043"	"FDR 3 WATTS"	011	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2251	2251	2	"04001020"	"DR INLT TX2 MULTIPLIER"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2252	2252	2	"04005001"	""	005	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2253	2253	2	"04040018"	"MANNVILLE MAXIMUM DEMAND"	040	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2254	2254	2	"04033006"	"BRK 1 AMP TOTAL"	033	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2255	2255	2	"04019012"	""	019	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2256	2256	1	"03036038"	"TX2 REG C VOLTS"	036	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2257	2257	1	"03019020"	"FI TX3 B AMPS C/S TRIP"	019	4	1	2456.4	1	3	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2258	2258	1	"03019021"	"FI TX3 C AMPS C/S TRIP"	019	4	1	2456.4	1	3	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2259	2259	2	"04019013"	"FI 1 PREVIOUS HR DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2260	2260	2	"04019014"	"FI 2 PREVIOUS HR DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2261	2261	1	"03019022"	"FI TX1 LD TAP CHGR POS"	019	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2262	2262	1	"03019023"	"FI FDR 1 A AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2263	2263	1	"03019024"	"FI FDR 1 B AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2264	2264	1	"03019025"	"FI FDR 1 C AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2265	2265	1	"03019026"	"FI FDR 2 A AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2266	2266	1	"03019027"	"FI FDR 2 B AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2267	2267	1	"03019028"	"FI FDR 2 C AMPS BKR TRIP"	019	4	1	599.9982	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2268	2268	1	"03019029"	"FI FDR 3 A AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2269	2269	2	"04065105"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2270	2270	2	"04065106"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2271	2271	2	"04065107"	"MODEL"	065	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2272	2272	1	"03070023"	"BL BKR 4A AMPS BKR TRIP"	070	5	1	599.9999	1	3	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2273	2273	1	"03070024"	"BL BKR 4B AMPS BKR TRIP"	070	5	1	599.9999	1	3	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2274	2274	1	"03058060"	"LB GEN #5 KWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2275	2275	1	"03023059"	"TX2 LD TAP CHGR POS"	023	3	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2276	2276	1	"03039004"	"BN FDR 1 POWER FACTOR"	039	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2277	2277	1	"03039005"	"BN BKR 4C AMPS BKR TRIP"	039	3	1	600.0001	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2278	2278	1	"03039006"	"BN LD TAP CHGR POS"	039	1	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2279	2279	1	"03002004"	"TX2 WINDING 3 TEMP"	002	4	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2280	2280	1	"03036039"	"RD TX2 VARS LEAD"	036	4	4	65504.0	1	3	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2281	2281	1	"03036040"	"RD TX2 LD TAP CHGR POS"	036	4	11	24.0	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2282	2282	1	"03036041"	"BKR 4 A AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2283	2283	1	"03036042"	"BKR 4 B AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2284	2284	2	"04002018"	"BRICKYARD MULTIPLIER"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2285	2285	1	"03011044"	"TX1 VARS LEAD"	011	3	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2286	2286	1	"03058061"	"FI TX2 MV LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2287	2287	1	"03019030"	"FI FDR 3 B AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2288	2288	1	"03002005"	"BY TX2 TANK OIL TEMP"	002	4	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2289	2289	1	"03002006"	"BY TX2 AMBIENT TEMP"	002	4	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2290	2290	1	"03014077"	"TX3 WINDING 3 TEMP"	014	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2291	2291	1	"03014078"	"LTC3 OIL TEMP"	014	3	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2292	2292	2	"04065108"	"LC TX1 WINDING 1 TEMP"	065	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2293	2293	2	"04065109"	"LC TX1 WINDING 2 TEMP"	065	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2294	2294	1	"03039007"	"BN BKR 3C AMPS BKR TRIP"	039	3	1	600.0001	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2295	2295	1	"03019031"	"FI FDR 3 C AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2296	2296	1	"03019032"	"BKR 4 A AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2297	2297	1	"03019033"	"BKR 4 B AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2298	2298	1	"03019034"	"BKR 4 C AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2299	2299	1	"03019035"	"BKR 5 A AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2300	2300	1	"03019036"	"BKR 5 B AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2301	2301	1	"03019037"	"BKR 5 C AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2302	2302	1	"03015027"	"REG A TAP CHGR POS"	015	4	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2303	2303	1	"03019038"	"BKR 6 A AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2304	2304	1	"03019039"	"BKR 6 B AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2305	2305	1	"03019040"	"BKR 6 C AMPS"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2306	2306	1	"03019041"	"FI FDR 7 A AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2307	2307	1	"03019042"	"FI FDR 7 B AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2308	2308	1	"03019043"	"FI FDR 7 C AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2309	2309	1	"03019044"	"FI FDR 8 A AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2310	2310	1	"03019045"	"FI FDR 8 B AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2311	2311	1	"03019046"	"FI FDR 8 C AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2312	2312	1	"03019047"	"FI FDR 9 A AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2313	2313	1	"03019048"	"FI FDR 9 B AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2314	2314	2	"04065110"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2315	2315	1	"03019049"	"FI FDR 9 C AMPS BKR TRIP"	019	4	1	600.0001	1	3	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2316	2316	2	"04019015"	"FI 3 PREVIOUS HR DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2317	2317	1	"03019050"	"FLEMING ISLAND TX1 ACCUM"	019	4	3	9.6	1	3	999999	999996	999995	-1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2318	2318	1	"03019051"	"FLEMING ISLAND TX2 ACCUM"	019	4	3	7.2	1	3	999999	999996	999995	-1	-2  	-2  	0.0	0.0	0.0	1.0	1.0
	2319	2319	1	"03019052"	"FLEMING ISLAND TX3 ACCUM"	019	4	3	7.2	1	3	999999	999996	999995	-1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2320	2320	1	"03019053"	"FLEMING ISLAND TX1 WATTS"	019	4	3	131008.0	1	3	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2321	2321	1	"03033023"	"BKR 2C AMPS BKR TRIP"	033	3	1	600.0126	1	3	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2322	2322	1	"03019054"	"FI TX2 WATTS"	019	4	3	98256.0	1	3	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2323	2323	2	"04019016"	"FI TX1 MULTIPLIER"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2324	2324	2	"04019017"	"FI TX2 MULTIPLIER"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2325	2325	2	"04019018"	"FI TX3 MULTIPLIER"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2326	2326	2	"04030015"	"SS BRK 2 AMP TOTAL"	030	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2327	2327	1	"03019055"	"FLEMING ISLAND TX3 WATTS"	019	4	3	98256.0	1	3	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2328	2328	2	"04030016"	"SS BRK 4 AMP TOTAL"	030	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2329	2329	1	"03019056"	"FI TX1 REG A VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2330	2330	1	"03019057"	"FI TX1 REG B VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2331	2331	1	"03019058"	"FI TX1 REG C VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2332	2332	1	"03036043"	"BKR 4 C AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2333	2333	1	"03019059"	"FI TX2 REG C VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2334	2334	1	"03019060"	"FI TX2 REG A VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2335	2335	1	"03019061"	"FI TX2 REG B VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2336	2336	1	"03019062"	"FI TX3 REG A VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2337	2337	1	"03019063"	"FI TX3 REG B VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2338	2338	1	"03019064"	"FI TX3 REG C VOLTS"	019	4	5	204.7	1	3	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2339	2339	1	"03019065"	"FI TX1 A AMPS C/S TRIP"	019	4	1	3275.2	1	3	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2340	2340	1	"03019066"	"FI TX1 B AMPS C/S TRIP"	019	4	1	3275.2	1	3	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2341	2341	1	"03028023"	"BKR W30 A AMPS"	028	6	1	599.9999	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2342	2342	1	"03019067"	"FI TX1 C AMPS"	019	4	1	3275.2	1	3	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2343	2343	1	"03038054"	"KH TX1 REG C VOLTS"	038	1	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2344	2344	1	"03031054"	"TX2 A AMPS"	031	6	1	1637.6	1	3	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2345	2345	1	"03019068"	"FI TX1 TANK OIL TEMP"	019	4	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2346	2346	1	"03019069"	"FI TX1 AMBIENT TEMP"	019	4	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2347	2347	1	"03019070"	"FI TX2 LTC TAP POS"	019	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2348	2348	2	"04031019"	"RV BRK 1 AMP TOTAL"	031	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2349	2349	1	"03019071"	"FLEMING ISLAND DC VOLTS"	019	4	5	150.0	1	3	150  	138  	135  	129	127  	-30  	0.0	0.0	0.0	1.0	1.0
	2350	2350	1	"03019072"	"FI TX2 LS A AMPS"	019	4	1	2456.4	1	3	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2351	2351	2	"04063020"	"SPR BNK CALC P X MUL"	063	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2352	2352	2	"04001021"	"DR INLT PRV DAY DMND TX1"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2353	2353	2	"04025016"	"PH REGULATOR STAGE"	025	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2354	2354	1	"03019073"	"FI TX2 LS B AMPS"	019	4	1	2456.4	1	3	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2355	2355	1	"03019074"	"FI TX2 LS C AMPS"	019	4	1	2456.4	1	3	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2356	2356	1	"03019075"	"FI TX2 TEMP"	019	4	13	249.9978	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2357	2357	1	"03019076"	"FI TX2 AMBIENT TEMP"	019	4	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2358	2358	2	"04019019"	"FI 1 CALI DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2359	2359	2	"04019020"	"FI 2 CALI DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2360	2360	2	"04019021"	"FI 1 CUR HR DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2361	2361	2	"04019022"	"FI 2 CUR HR DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2362	2362	2	"04019023"	"FI 1 CUR DAY DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2363	2363	2	"04065111"	"LC LTC1 OIL TEMP"	065	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2364	2364	2	"04019024"	"FI 2 CUR DAY DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2365	2365	2	"04019025"	"FI 1 PREV DAY DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2366	2366	2	"04019026"	"FI 2 PREV DAY DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2367	2367	2	"04019027"	"FI 1 PREV MTH DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2368	2368	2	"04019028"	"FI 2 PREV MTH DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2369	2369	2	"04019029"	"FI 1 CUR MTH DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2370	2370	2	"04019030"	"FI 2 CUR MTH DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2371	2371	2	"04019031"	"FLEMING ISLAND WATT TOT"	019	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2372	2372	2	"04019032"	"FI PREV HR DEMAND TOTAL"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2373	2373	2	"04019033"	"FI PREV DAY DEMAND TOTAL"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2374	2374	2	"04063021"	"SPR BNK PREV HOUR DEMAND"	063	4	29	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2375	2375	2	"04063022"	"SPR BNK CUR HOUR DEMAND"	063	4	29	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2376	2376	2	"04063023"	"SPR BNK CUR DAY ENERGY"	063	4	30	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2377	2377	2	"04063024"	"SPR BNK PREV DAY ENERGY"	063	4	30	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2378	2378	2	"04063025"	"SPR BNK CUR MONTH ENERGY"	063	4	30	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2379	2379	2	"04063026"	"SPR BNK PREV MNTH ENERGY"	063	4	30	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2380	2380	2	"04001022"	"DR INLT PRV DAY DMND TX2"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2381	2381	1	"03031055"	"BKR 7 B AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2382	2382	2	"04001023"	"DI PREV DAY DEMAND TOTAL"	001	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2383	2383	2	"04001024"	"DR INLT PRV HR DMND TX1"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2384	2384	2	"04001025"	"DR INLT PRV HR DMND TX2"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2385	2385	2	"04001026"	"DR INLT PRV HR DMND TOT"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2386	2386	2	"04001027"	"DR INLT PRV MTH DMND TX1"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2387	2387	2	"04001028"	"DR INLT PRV MTH DMND TX2"	001	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2388	2388	2	"04001029"	"DI REGULATOR STAGE #1"	001	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2389	2389	2	"04001030"	"DI TX1 POWER FACTOR AVG"	001	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2390	2390	2	"04007058"	"TOT LC LAST DY DMD"	007	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2391	2391	2	"04001031"	"DI TX2 POWER FACTOR AVG"	001	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2392	2392	2	"04063027"	"SB BANK WATT TOTAL"	063	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2393	2393	2	"04063028"	"MULTIPLIER CNTS PER DAY"	063	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2394	2394	2	"04001032"	"DI TX1 KVA AVERAGE"	001	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2395	2395	2	"04001033"	"DI TX2 KVA AVERAGE"	001	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2396	2396	2	"04016025"	"OP BRK 5 AMP TOTAL"	016	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2397	2397	2	"04016026"	"OP KVA AVERAGE"	016	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2398	2398	1	"03028024"	"GP FREQUENCY"	028	6	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2399	2399	1	"03036044"	"BKR 5 A AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	750  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2400	2400	1	"03070025"	"BL BKR 4C AMPS BKR TRIP"	070	5	1	599.9999	1	3	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2401	2401	1	"03036045"	"TX2 B AMPS C/S TRIP"	036	3	1	1637.6	1	3	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2402	2402	2	"04010016"	"CA REGULATOR STAGE"	010	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2403	2403	1	"03036046"	"RD TX2 WATTS"	036	4	3	65505.0	1	3	20000  	18000  	17000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2404	2404	2	"04045018"	"TU TX KVA MINUS LC"	045	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2405	2405	2	"04016027"	"OP BRK 6 AMP TOTAL"	016	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2406	2406	2	"04016028"	"OP BRK 7 AMP TOTAL"	016	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2407	2407	2	"04032008"	"CURRENT HOUR DEMAND"	032	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2408	2408	2	"04032009"	""	032	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2409	2409	1	"03051019"	"NR W6151 VARS"	051	3	4	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2410	2410	1	"03051020"	"NR W6151 POWER FACTOR"	051	3	6	2.047	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2411	2411	1	"03051021"	"W6164A PHASE AMPS"	051	3	1	1.0	1	3	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2412	2412	2	"04038023"	"KH REGULATOR STAGE #1"	038	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2413	2413	2	"04038024"	"KH REGULATOR STAGE #2"	038	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2414	2414	2	"04016029"	"OP BRK 8 AMP TOTAL"	016	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2415	2415	1	"03016009"	"OP TX A VOLTS"	016	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2416	2416	1	"03016010"	"OP TX B VOLTS"	016	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2417	2417	1	"03016011"	"OP TX C VOLTS"	016	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2418	2418	2	"04030017"	"REGULATOR STAGE"	030	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2419	2419	2	"04065112"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2420	2420	1	"03058062"	"GC MWATTS"	058	10	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2421	2421	1	"03028025"	"BKR W30 B AMPS"	028	6	1	599.9999	1	3	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2422	2422	1	"03001067"	"DI FDR 3 POWER FACTOR"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2423	2423	1	"03004024"	"WALDO PULSE ACCUMULATOR"	004	1	3	4.8	1	3	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0
	2424	2424	2	"04021004"	"WH REGULATOR STAGE"	021	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2425	2425	2	"04007059"	"BC TX3 PREV DAY DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2426	2426	2	"04072007"	"AS REGULATOR STAGE"	072	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2427	2427	2	"04065113"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2428	2428	2	"04053147"	"FPL 230 DIRECT SERV"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2429	2429	2	"04065114"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2430	2430	2	"04053148"	"FPL 230 DSV INST WTS"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2431	2431	1	"03001068"	"TX1 WINDING 1 TEMP"	001	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2432	2432	1	"03040015"	"MN REG C PH VOLTS"	040	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2433	2433	1	"03040016"	"MN TX A AMPS C/S TRIP"	040	6	1	2456.4	1	3	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2434	2434	1	"03058063"	"RS TX1 MV LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2435	2435	2	"04049007"	"FR BRK 4 AMP TOTAL"	049	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2436	2436	1	"03004025"	"WA FDR 3 WATTS"	004	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2437	2437	2	"04011011"	"BRK 3 AMP TOTAL"	011	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2438	2438	2	"04011012"	"BRK 2 AMP TOTAL"	011	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2439	2439	2	"04011013"	"BRK 4 AMP TOTAL"	011	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2440	2440	1	"03040017"	"MN TX B AMPS C/S TRIP"	040	6	1	2456.4	1	3	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2441	2441	1	"03040018"	"MN TX C AMPS C/S TRIP"	040	6	1	2456.4	1	3	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2442	2442	1	"03040019"	"MANNVILLE WATTS"	040	6	3	98256.0	1	3	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2443	2443	1	"03040020"	"MN POWER FACTOR METER"	040	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2444	2444	1	"03040021"	"MN FREQUENCY"	040	6	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2445	2445	1	"03040022"	"MN KVA METER"	040	6	10	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2446	2446	1	"03040023"	"MN VARS LAG"	040	6	4	98256.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2447	2447	1	"03040024"	"MN VARS LEAD"	040	6	4	98256.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2448	2448	1	"03040025"	"MN DC VOLTS"	040	6	5	149.9835	1	3	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2449	2449	1	"03040026"	"MN FDR 1 WATTS"	040	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2450	2450	2	"04038025"	"KH 2 CUR HR DEMAND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2451	2451	2	"04053149"	"CEC CALCULATED DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2452	2452	2	"04053150"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2453	2453	2	"04053151"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2454	2454	2	"04053152"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2455	2455	2	"04053153"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2456	2456	2	"04053154"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2457	2457	2	"04053155"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2458	2458	2	"04065115"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2459	2459	2	"04035019"	"COMM LINE #5 HEARTBEAT"	035	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2460	2460	2	"04065116"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2461	2461	2	"04019034"	"FI 3 CALI DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2462	2462	2	"04065117"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2463	2463	1	"03008028"	"SG TX1 A AMPS C/S TRIP"	008	7	1	409.4	1	3	672  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2464	2464	1	"03023060"	"LC TX1 C AMPS C/S TRIP"	023	3	1	1637.6	1	3	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2465	2465	2	"04019035"	"FI 3 CUR DAY DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2466	2466	2	"04019036"	"FI 3 CUR HR DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2467	2467	2	"04019037"	"FI 3 CUR MTH DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2468	2468	2	"04011014"	"BRK 5 AMP TOTAL"	011	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2469	2469	1	"03019077"	"FI TX3 LD TAP CHGR POS"	019	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2470	2470	2	"04019038"	"FI 3 PREV DAY DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2471	2471	2	"04019039"	"FI TX1 POWER FACTOR AVG"	019	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2472	2472	2	"04019040"	"FI TX2 POWER FACTOR AVG"	019	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2473	2473	2	"04019041"	"FI TX3 POWER FACTOR AVG"	019	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2474	2474	1	"03039008"	"BN ACCUMULATOR (DEF)"	039	3	3	7.2	1	3	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	2475	2475	2	"04019042"	"FI 3 PREV MTH DEMAND"	019	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2476	2476	1	"03039009"	"TX A AMPS C/S TRIP"	039	3	1	1228.2	1	3	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2477	2477	1	"03039010"	"BN POWER FACTOR METER"	039	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2478	2478	2	"04019043"	"FI TX2 REGULATOR STAGE"	019	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2479	2479	2	"04019044"	"FI TX3 REGULATOR STAGE"	019	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2480	2480	2	"04040019"	"CHANNEL SIX RETRY COUNT"	040	6	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2481	2481	2	"04065118"	"MANNVILLE TIMEOUT ERROR"	065	6	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2482	2482	1	"03002007"	"TX2 KW METER"	002	3	7	393024.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2483	2483	2	"04071002"	"WO BRK 1 AMP TOTAL"	071	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2484	2484	2	"04071003"	"WO BRK 2 AMP TOTAL"	071	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2485	2485	2	"04071004"	"WO BRK 3 AMP TOTAL"	071	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2486	2486	2	"04007060"	"BC CUR HOUR DEMAND TOTAL"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2487	2487	2	"04007061"	"BC TX1 BACK UP PMT DEMAN"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2488	2488	2	"04007062"	"BC TX2 BACK UP PMT DEMAN"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2489	2489	2	"04014049"	"DB TX1 REGULATOR STAGE"	014	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2490	2490	2	"04014050"	"DB TX2 REGULATOR STAGE"	014	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2491	2491	2	"04014051"	"DB TX3 REGULATOR STAGE"	014	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2492	2492	1	"03019078"	"FI TX3 AMBIENT TEMP AL"	019	4	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2493	2493	1	"03019079"	"FI TX3 TEMP ALARM"	019	3	13	249.9978	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2494	2494	2	"04019045"	"FI TX1 KVA AVERAGE"	019	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2495	2495	2	"04019046"	"FI TX2 KVA AVERAGE"	019	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2496	2496	2	"04019047"	"FI TX3 KVA AVERAGE"	019	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2497	2497	1	"03039011"	"VARS LEAD"	039	3	4	49128.0	1	3	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2498	2498	2	"04003006"	"PREVIOUS DAY DEMAND"	003	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2499	2499	2	"04008009"	"MULTIPLIER"	008	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2500	2500	2	"04003007"	"MULTIPLIER"	003	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2501	2501	1	"03023061"	"TU W6208 A PHASE AMPS"	023	3	1	1.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2502	2502	1	"03023062"	"TU W6208 B PHASE AMPS"	023	3	1	1.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2503	2503	2	"04008010"	"SG BRK 1 AMP TOTAL"	008	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2504	2504	2	"04008011"	"CURRENT DAY DEMAND"	008	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2505	2505	2	"04008012"	"CURRENT HOUR DEMAND"	008	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2506	2506	2	"04008013"	"CURRENT MONTH DEMAND"	008	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2507	2507	1	"03003009"	"WS FDR 3 WATTS"	003	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2508	2508	1	"03003010"	"WS FDR 4 WATTS"	003	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2509	2509	1	"03003011"	"FDR 1 POWER FACTOR"	003	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2510	2510	1	"03003012"	"FDR 3 POWER FACTOR"	003	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2511	2511	1	"03003013"	"FDR 4 POWER FACTOR"	003	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2512	2512	2	"04003008"	"WS BRK 1 AMP TOTAL"	003	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2513	2513	2	"04003009"	"CURRENT MONTH DEMAND"	003	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2514	2514	1	"03040027"	"MN FDR 2 WATTS"	040	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2515	2515	2	"04003010"	"WS BRK 3 AMP TOTAL"	003	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2516	2516	2	"04003011"	"WS KVA AVERAGE"	003	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2517	2517	2	"04003012"	"WS CALC DEMAND"	003	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2518	2518	2	"04003013"	"WS REGULATOR STAGE"	003	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2519	2519	2	"04003014"	"WS BRK 4 AMP TOTAL"	003	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2520	2520	2	"04003015"	"WS POWER FACTOR AVG"	003	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2521	2521	2	"04003016"	"CURRENT DAY DEMAND"	003	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2522	2522	1	"03003014"	"WS DC VOLTS"	003	5	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2523	2523	2	"04008014"	"CALI DEMAND"	008	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2524	2524	2	"04019048"	"FI TX1 REGULATOR STAGE"	019	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2525	2525	2	"04013001"	""	013	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2526	2526	2	"04049008"	"FR TX2 CUR HR DMD"	049	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2527	2527	2	"04049009"	"FR TX2 PREV HR DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2528	2528	2	"04049010"	"FR TX2 CUR DAY DMD"	049	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2529	2529	2	"04049011"	"FR TX2 CUR MONTH DMD"	049	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2530	2530	2	"04049012"	"FR TX2 PREV DAY DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2531	2531	2	"04049013"	"FR TX2 PREV MONTH DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2532	2532	2	"04049014"	"FR TOT PHR"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2533	2533	2	"04049015"	"FR TOT PREV MONTH DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2534	2534	2	"04049016"	"FR TOT PREV DAY DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2535	2535	2	"04049017"	"FR TOT CUR MONTH DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2536	2536	2	"04049018"	"FR TX2 CALC DEMAND"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2537	2537	1	"03056016"	"SA TX1 B AMPS"	056	6	1	1637.6	1	3	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2538	2538	2	"04049019"	"FR TX1 KVA AVERAGE"	049	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2539	2539	2	"04049020"	"FR TX1 POWER FACTOR AVG"	049	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2540	2540	2	"04046012"	"CURRENT HOUR DEMAND"	046	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2541	2541	2	"04049021"	"FR TX2 KVA AVERAGE"	049	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2542	2542	2	"04049022"	"FR TX2 POWER FACTOR AVG"	049	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2543	2543	2	"04049023"	"FR TOT CALC DEMAND"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2544	2544	2	"04049024"	"CURRENT HOUR DEMAND"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2545	2545	2	"04049025"	"PREVIOUS HOUR TOTAL"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2546	2546	2	"04049026"	"CURRENT DAY DEMAND"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2547	2547	2	"04049027"	"TX2 MULTIPLIER"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2548	2548	2	"04049028"	"PREVIOUS DAY DEMAND"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2549	2549	2	"04004012"	"WALDO CALC DEMAND"	004	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2550	2550	1	"03029025"	"BR PREVIOUS HOUR DEMAND"	029	1	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2551	2551	2	"04049029"	"FR TX1 CUR HR DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2552	2552	2	"04049030"	"FR TX1 PREV HR DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2553	2553	2	"04049031"	"FR TX1 CUR DAY DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2554	2554	1	"03040028"	"MN FDR 2 POWER FACTOR"	040	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2555	2555	2	"04049032"	"FR TX1 CUR MONTH DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2556	2556	2	"04049033"	"FR TX1 PREV MONTH DMD"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2557	2557	2	"04007063"	"BC TX3 PRV HOUR DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2558	2558	2	"04007064"	"BC TX3 CUR DAY DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2559	2559	2	"04065119"	"BC TX3 CUR HOUR DEMAND"	065	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2560	2560	1	"03035002"	"ACHER FDR 1 WATTS"	035	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2561	2561	1	"03009007"	"FT MCCOY REG A VOLTS"	009	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2562	2562	1	"03009008"	"FT MCCOY REG B VOLTS"	009	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2563	2563	1	"03009009"	"FT MCCOY REG C VOLTS"	009	7	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2564	2564	1	"03009010"	"FM TX A AMPS C/S TRIP"	009	7	1	1637.6	1	3	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2565	2565	1	"03009011"	"FM TX B AMPS C/S TRIP"	009	7	1	1637.6	1	3	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2566	2566	1	"03009012"	"FM TX C AMPS C/S TRIP"	009	7	1	1637.6	1	3	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2567	2567	2	"04053156"	"DIRECVT SERVE MAX PEAK"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2568	2568	1	"03009013"	"FT MCCOY WATTS"	009	7	3	65504.0	1	3	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2569	2569	1	"03040029"	"MN FDR 3 POWER FACTOR"	040	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2570	2570	1	"03009014"	"FM TX TEMP"	009	7	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2571	2571	1	"03009015"	"FM TX AMBIENT TEMP"	009	7	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2572	2572	1	"03016012"	"OP TX A AMPS C/S TRIP"	016	4	1	3275.2	1	3	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2573	2573	1	"03009016"	"FM FDR 1 A AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2574	2574	1	"03009017"	"FM FDR 1 B AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2575	2575	1	"03009018"	"FM FDR 1 C AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2576	2576	1	"03009019"	"FM FDR 2 A AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2577	2577	1	"03009020"	"FM FDR 2 B AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2578	2578	1	"03009021"	"FM FDR 2 C AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2579	2579	1	"03009022"	"FM FDR 3 A AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2580	2580	1	"03009023"	"FM FDR 3 B AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2581	2581	1	"03009024"	"FM FDR 3 C AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2582	2582	1	"03009025"	"FM FDR 4 A AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2583	2583	1	"03009026"	"FM FDR 4 B AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2584	2584	1	"03009027"	"FM FDR 4 C AMP BKR TRIP"	009	7	1	599.9999	1	3	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2585	2585	1	"03009028"	"FM DC VOLTS FROM FDR 1"	009	7	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2586	2586	1	"03040030"	"MN LD TAP CHGR POS"	040	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2587	2587	1	"03001069"	"DI FDR 4 POWER FACTOR"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2588	2588	1	"03001070"	"DI FDR 5 POWER FACTOR"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2589	2589	1	"03001071"	"DI FDR 6 POWER FACTOR"	001	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2590	2590	2	"04038026"	"KH BRK 1 AMP TOTAL"	038	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2591	2591	1	"03038055"	"KH DC VOLTS (SECI)"	038	1	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2592	2592	2	"04009005"	""	009	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2593	2593	1	"03036047"	"BKR 5 B AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	760  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2594	2594	1	"03036048"	"BKR 5 C AMPS BKR TRIP"	036	4	1	1199.999	1	3	800  	760  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2595	2595	2	"04009006"	"FT MCCOY CALC DEMAND"	009	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2596	2596	2	"04009007"	"CURRENT DAY DEMAND"	009	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2597	2597	2	"04009008"	"CURRENT HOUR DEMAND"	009	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2598	2598	2	"04009009"	"FM CUR MONTH DEMAND"	009	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2599	2599	1	"03036049"	"FDR 1 WATTS"	036	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2600	2600	2	"04038027"	"KH TIMEOUT ERROR"	038	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2601	2601	2	"04009010"	"FM MULTIPLIER"	009	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2602	2602	2	"04062005"	"SN BRK 1 AMP TOTAL"	062	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2603	2603	2	"04009011"	"FM PREVIOUS DAY DEMAND"	009	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2604	2604	2	"04062006"	"SN BRK 2 AMP TOTAL"	062	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2605	2605	2	"04009012"	"FM POWER FACTOR AVG"	009	7	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2606	2606	2	"04009013"	"FM PREVIOUS HOUR DEMAND"	009	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2607	2607	2	"04009014"	"FM PREV MONTH TOTAL"	009	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2608	2608	2	"04062007"	"SN BRK 3 AMP TOTAL"	062	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2609	2609	2	"04009015"	"FM REGULATOR STAGE"	009	7	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2610	2610	2	"04009016"	"FM KVA AVERAGE"	009	7	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2611	2611	1	"03009029"	"FM LD TAP CHAG POS"	009	7	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2612	2612	1	"03016013"	"OP TX B AMPS C/S TRIP"	016	4	1	3275.2	1	3	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2613	2613	1	"03016014"	"OP TX C AMPS C/S TRIP"	016	4	1	3275.2	1	3	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2614	2614	1	"03016015"	"ORANGE PK TOTAL KW"	016	4	3	65504.0	1	3	33600  	32000  	30000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2615	2615	1	"03058064"	"DB2 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2616	2616	1	"03016016"	"OP BKR 1 A AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2617	2617	1	"03016017"	"OP BKR 1 B AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2618	2618	1	"03016018"	"OP BKR 1 C AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2619	2619	1	"03016019"	"OP BKR 2 A AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2620	2620	1	"03016020"	"OP BKR 2 B AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2621	2621	2	"04007065"	"BLACK CK KVA TOTAL"	007	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2622	2622	1	"03016021"	"OP BKR 2 C AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2623	2623	1	"03016022"	"OP BKR 3 A AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2624	2624	1	"03016023"	"OP BKR 3 B AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2625	2625	1	"03016024"	"OP BKR 3 C AMPS BKR TRIP"	016	4	1	1200.0	1	3	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2626	2626	1	"03016025"	"OP BKR 4 A AMPS BKR TRIP"	016	4	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2627	2627	1	"03016026"	"OP BKR 4 B AMPS BKR TRIP"	016	4	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2628	2628	1	"03016027"	"OP BKR 4 C AMPS BKR TRIP"	016	4	1	1200.0	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2629	2629	1	"03016028"	"OP BKR 5 A AMPS BKR TRIP"	016	4	1	1200.0	1	3	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2630	2630	1	"03016029"	"OP BKR 5 B AMPS BKR TRIP"	016	4	1	1200.0	1	3	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2631	2631	1	"03016030"	"OP BKR 5 C AMPS BKR TRIP"	016	4	1	1200.0	1	3	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2632	2632	1	"03016031"	"OP BKR 6 A AMPS BKR TRIP"	016	4	1	1200.0	1	3	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2633	2633	1	"03016032"	"OP BKR 6 B AMPS BKR TRIP"	016	4	1	1200.0	1	3	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2634	2634	1	"03016033"	"OP BKR 6 C AMPS BKR TRIP"	016	4	1	1200.0	1	3	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2635	2635	1	"03016034"	"OP BKR 7 A AMPS BKR TRIP"	016	4	1	1200.0	1	3	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2636	2636	1	"03016035"	"OP BKR 7 B AMPS BKR TRIP"	016	4	1	1200.0	1	3	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2637	2637	1	"03016036"	"OP BKR 7 C AMPS BKR TRIP"	016	4	1	1200.0	1	3	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2638	2638	1	"03016037"	"OP BKR 8 A AMPS BKR TRIP"	016	4	1	1200.0	1	3	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2639	2639	1	"03016038"	"OP BKR 8 B AMPS BKR TRIP"	016	4	1	1200.0	1	3	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2640	2640	1	"03016039"	"OP BKR 8 C AMPS BKR TRIP"	016	4	1	1200.0	1	3	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2641	2641	1	"03016040"	"OP DC VOLTS"	016	4	5	149.9835	1	3	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2642	2642	1	"03016041"	"OP TX TEMP"	016	4	13	249.9978	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2643	2643	1	"03016042"	"OP TX AMBIENT TEMP"	016	4	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2644	2644	1	"03016043"	"OP AUTO REG TAP CHGR POS"	016	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2645	2645	1	"03016044"	"ORANGE PARK ACCUMULATOR"	016	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2646	2646	1	"03016045"	"OP REG A VOLTS FROM BRK1"	016	4	5	149.9836	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2647	2647	1	"03016046"	"OP REG B VOLTS FROM BRK1"	016	4	5	149.9836	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2648	2648	1	"03016047"	"OP REG C VOLTS FROM BRK1"	016	4	5	149.9836	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2649	2649	1	"03017049"	"AL BRK 6 A AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2650	2650	1	"03017050"	"AL BRK 6 B AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2651	2651	1	"03058065"	"FI TX3 MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2652	2652	2	"04065120"	"MODEL"	065	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2653	2653	1	"03023063"	"LC 2B AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2654	2654	2	"04049034"	"FR TX1 REGULATOR STAGE"	049	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2655	2655	1	"03017051"	"AL BRK 6 C AMPS BKR TRIP"	017	5	1	600.0001	1	3	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2656	2656	1	"03004026"	"WALDO 3C AMPS BKR TRIP"	004	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2657	2657	1	"03046024"	"GL VARS LAG"	046	1	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2658	2658	1	"03017052"	"ALACHUA TX1 ACCUMULATOR"	017	5	3	2.4156	1	3	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	2659	2659	2	"04017021"	"AL TX1 MULTIPLIER"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2660	2660	1	"03058066"	"DI TX1 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2661	2661	1	"03058067"	"MI TX2 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2662	2662	2	"04017022"	"AL TX2 MULTIPLIER"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2663	2663	2	"04017023"	"AL 1 CUR DAY DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2664	2664	2	"04017024"	"AL 2 CUR DAY DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2665	2665	2	"04017025"	"AL 1 CUR HOUR DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2666	2666	2	"04017026"	"AL 2 CUR HOUR DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2667	2667	2	"04017027"	"AL 1 CUR MTH DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2668	2668	2	"04017028"	"AL 2 CUR MTH DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2669	2669	2	"04067006"	"WE BRK 1 AMP TOTAL"	067	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2670	2670	2	"04067007"	"WE BRK 2 AMP TOTAL"	067	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2671	2671	2	"04067008"	"WE BRK 3 AMP TOTAL"	067	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2672	2672	2	"04010017"	"CA REG AVG"	010	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2673	2673	2	"04067009"	"WE BRK 4 AMP TOTAL"	067	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2674	2674	2	"04068003"	"HL PULSE TOTAL"	068	5	3	1.0	1	3	999999	999996	999995	0	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	2675	2675	1	"03023064"	"LC 2C AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2676	2676	2	"04046013"	"GRIFFIS LOOP CALC DEMAND"	046	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2677	2677	2	"04017029"	"AL TX1 POWER FACTOR AVG"	017	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2678	2678	2	"04017030"	"AL TX2 POWER FACTOR AVG"	017	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2679	2679	2	"04017031"	"AL TX1 PREV HOUR DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2680	2680	2	"04017032"	"AL TX2 PREV HOUR DEMAND"	017	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2681	2681	2	"04067010"	"WE BRK 5 AMP TOTAL"	067	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2682	2682	2	"04067011"	"WE BRK 6 AMP TOTAL"	067	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2683	2683	2	"04016030"	"OP CALC TEST PULSE"	016	1	3	1.0	1	3	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0
	2684	2684	2	"04007066"	"ADDITIVE DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2685	2685	2	"04007067"	"ADDITIVE DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2686	2686	2	"04017033"	""	017	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2687	2687	2	"04017034"	"AL TX1 REGULATOR STAGE"	017	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2688	2688	2	"04017035"	"AL TX2 REGULATOR STAGE"	017	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2689	2689	2	"04017036"	"AL WATT TOTAL"	017	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2690	2690	1	"03001072"	"DR INLET 7B AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2691	2691	1	"03001073"	"DR INLET 7A AMP-BKR TRIP"	001	3	1	1200.0	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2692	2692	2	"04049035"	""	049	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2693	2693	1	"03041032"	"MELROSE ACCUMULATOR CEC"	041	1	3	7.2	1	3	999999	999996	999995	1	-2  	-2  	0.0	0.0	0.0	1.0	1.0
	2694	2694	2	"04053157"	"RTU COMM SUC TIME"	053	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2695	2695	2	"04053158"	"RTU COMM SUC TRIES"	053	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2696	2696	2	"04038028"	"KH RTU COM SUC TIME"	038	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2697	2697	2	"04038029"	"KH RTU COM SUC TRIES"	038	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2698	2698	2	"04065121"	"GC RTU COM SUC TIME"	065	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2699	2699	2	"04065122"	"GC RTU COM SUC TRIES"	065	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2700	2700	1	"03011045"	"FDR 3 POWER FACTOR"	011	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2701	2701	1	"03011046"	"TX2 WATTS"	011	3	3	65504.0	1	3	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2702	2702	1	"03028026"	"BKR 1001 C AMPS"	028	6	1	599.9999	1	3	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2703	2703	1	"03004027"	"WA VARS LAG"	004	1	4	32752.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2704	2704	2	"04063029"	"SB CALI TOTAL"	063	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2705	2705	2	"04065123"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2706	2706	2	"04065124"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2707	2707	2	"04065125"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2708	2708	2	"04065126"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2709	2709	2	"04065127"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2710	2710	2	"04065128"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2711	2711	1	"03068012"	"TX2 B AMPS"	068	5	1	8188.0	1	3	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2712	2712	2	"04017037"	"AL TX1 KVA AVERAGE"	017	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2713	2713	1	"03058068"	"RD TX2 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2714	2714	1	"03058069"	"BY TX1 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2715	2715	1	"03004028"	"WALDO 1A AMPS BKR TRIP"	004	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2716	2716	2	"04023028"	"LC TX1 MULTIPLIER"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2717	2717	1	"03058070"	"RD TX2 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2718	2718	1	"03023065"	"LC TX1 REG B VOLTS"	023	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2719	2719	2	"04017038"	"AL TX2 KVA AVERAGE"	017	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2720	2720	2	"04024001"	""	024	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2721	2721	1	"03002008"	"TX2 WINDING 2 TEMP"	002	4	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2722	2722	1	"03014079"	"TX3 WINDING 1 TEMP"	014	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2723	2723	1	"03003015"	"BKR 2 B AMPS BKR TRIP"	003	5	1	599.9999	1	3	210  	190  	175  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2724	2724	1	"03024005"	"LB GEN #5 MWATTS"	024	3	3	204702.0	1	3	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	2725	2725	1	"03070026"	"BL PREVIOUS HOUR DEMAND"	070	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2726	2726	2	"04036020"	"RD 1 PREV DAY DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2727	2727	1	"03041033"	"ME VARS LEAD"	041	1	4	98256.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2728	2728	1	"03046025"	"GL TX FREQUENCY"	046	1	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2729	2729	1	"03058071"	"RS TX2 MV LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2730	2730	1	"03028027"	"GP KVA METER"	028	5	10	36231.9	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2731	2731	1	"03038056"	"TX2 AMBIENT TEMP"	038	1	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2732	2732	2	"04065129"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2733	2733	2	"04023029"	"LC TX1 PRV HR DMND"	023	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2734	2734	2	"04016031"	"OP CALC PREV H0UR DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2735	2735	2	"04016032"	"OP CALC CUR HOUR DEMAND"	016	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2736	2736	2	"04037013"	"GT & SS PREV HR TOT"	037	12	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2737	2737	2	"04067012"	""	067	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2738	2738	1	"03036050"	"RD FDR 2 WATTS"	036	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2739	2739	1	"03036051"	"RD FDR 3 WATTS"	036	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2740	2740	1	"03036052"	"RD FDR 4 WATTS"	036	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2741	2741	1	"03067017"	"WE BKR 1 A AMPS BKR TRIP"	067	4	1	1199.992	1	3	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2742	2742	1	"03067018"	"WE BKR 1 B AMPS BKR TRIP"	067	4	1	1199.992	1	3	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2743	2743	1	"03068013"	"TX2 REG B VOLTS 387E"	068	5	5	204.7	1	3	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2744	2744	1	"03068014"	"TX2 REG C VOLTS 387E"	068	5	5	204.7	1	3	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2745	2745	1	"03068015"	"TX2 A AMPS"	068	5	1	8188.0	1	3	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2746	2746	1	"03068016"	"TX2 WATTS"	068	5	3	54587.35	1	3	25000  	23000  	20000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2747	2747	1	"03036053"	"TX1 C BUS VOLTS"	036	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2748	2748	2	"04007068"	"BLK CRK CUR HOUR DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2749	2749	2	"04036021"	"RD 2 PREV MONTH DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2750	2750	2	"04036022"	"RD 2 PREVIOUS H0UR DEMAN"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2751	2751	1	"03041034"	"ME VARS LAG"	041	1	4	98256.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2752	2752	1	"03068017"	"TX2 LD TAP CHGR POS"	068	5	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2753	2753	1	"03041035"	"ME DC VOLTS"	041	1	5	149.9835	1	3	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2754	2754	1	"03041036"	"ME FDR 1 POWER FACTOR"	041	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2755	2755	1	"03067019"	"WE BKR 1 C AMPS BKR TRIP"	067	4	1	1199.992	1	3	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2756	2756	1	"03030019"	"SS A VOLTS"	030	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2757	2757	1	"03030020"	"SS B VOLTS"	030	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2758	2758	1	"03030021"	"SS C VOLTS"	030	7	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2759	2759	1	"03067020"	"WE BKR 2 A AMPS BKR TRIP"	067	4	1	1199.992	1	3	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2760	2760	1	"03030022"	"SS DC VOLTS"	030	7	5	149.9835	1	3	140  	137.5  	136.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2761	2761	1	"03030023"	"SS KVA METER"	030	7	10	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2762	2762	1	"03067021"	"WE BKR 2 B AMPS BKR TRIP"	067	4	1	1199.992	1	3	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2763	2763	1	"03067022"	"WE BKR 2 C AMPS BKR TRIP"	067	4	1	1199.992	1	3	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2764	2764	1	"03067023"	"WE BKR 3 A AMPS BKR TRIP"	067	4	1	1199.992	1	3	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2765	2765	1	"03030024"	"SS VARS LAG"	030	7	4	32752.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2766	2766	1	"03030025"	"SS POWER FACTOR METER"	030	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2767	2767	1	"03041037"	"ME FDR 2 POWER FACTOR"	041	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2768	2768	1	"03030026"	"SS REG A PH VOLTS"	030	7	5	149.431	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2769	2769	1	"03030027"	"SS REG B PH VOLTS"	030	7	5	149.431	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2770	2770	1	"03030028"	"SS REG C PH VOLTS"	030	7	5	149.431	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2771	2771	1	"03036054"	"TX2 C AMPS C/S TRIP"	036	3	1	1637.6	1	3	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2772	2772	1	"03030029"	"SS TX A AMPS C/S TRIP"	030	7	1	1637.6	1	3	690  	640  	590  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2773	2773	1	"03030030"	"SS TX B AMPS C/S TRIP"	030	7	1	1637.6	1	3	690  	640  	590  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2774	2774	1	"03030031"	"SS TX C AMPS C/S TRIP"	030	7	1	1637.6	1	3	690  	640  	590  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2775	2775	1	"03030032"	"SS WATTS"	030	7	3	32752.0	1	3	12000  	10000  	9000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	2776	2776	1	"03028028"	"GP VARS LAG"	028	5	4	36231.9	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2777	2777	1	"03067024"	"WE BKR 3 B AMPS BKR TRIP"	067	4	1	1199.992	1	3	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2778	2778	2	"04046014"	""	046	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2779	2779	1	"03067025"	"WESCONNETT BKR 3 C AMPS"	067	4	1	1199.992	1	3	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2780	2780	1	"03067026"	"WE DC VOLTS"	067	4	5	149.9835	1	3	140  	136.5  	135  	126	125  	-10  	0.0	0.0	0.0	1.0	1.0
	2781	2781	1	"03014080"	"TX3 WINDING 2 TEMP"	014	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2782	2782	1	"03067027"	"WESCONNETT TX1 A VOLTS"	067	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2783	2783	1	"03067028"	"WESCONNETT TX1 B VOLTS"	067	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2784	2784	1	"03067029"	"WESCONNETT TX1 C VOLTS"	067	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2785	2785	1	"03067030"	"WE TX1 A AMPS C/S TRIP"	067	4	1	3275.2	1	3	1104  	1050  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2786	2786	1	"03067031"	"WE TX1 B AMPS C/S TRIP"	067	4	1	3275.2	1	3	1104  	1050  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2787	2787	1	"03067032"	"WE TX1 C AMPS C/S TRIP"	067	4	1	3275.2	1	3	1104  	1050  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2788	2788	1	"03067033"	"WESCONNETT TX1 WATTS"	067	4	3	65504.0	1	3	22400  	21000  	20000  	-10	-600  	-1000  	0.0	0.0	0.0	1.0	1.0
	2789	2789	2	"04004013"	"WA BRK 3 AMP TOTAL"	004	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2790	2790	1	"03067034"	"WE BKR 4 A AMPS BKR TRIP"	067	4	1	1199.992	1	3	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2791	2791	1	"03067035"	"WE BKR 4 B AMPS BKR TRIP"	067	4	1	1199.992	1	3	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2792	2792	1	"03067036"	"WE BKR 4 C AMPS BKR TRIP"	067	4	1	1199.992	1	3	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2793	2793	1	"03067037"	"WE BKR 5 A AMPS BKR TRIP"	067	4	1	1199.992	1	3	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2794	2794	1	"03067038"	"WE BKR 5 B AMPS BKR TRIP"	067	4	1	1199.992	1	3	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2795	2795	1	"03007021"	"BC BKR 6W56 VARS"	007	3	4	120000.0	1	3	103500  	60000  	55000  	-10000	-12000  	-15000  	0.0	0.0	0.0	1.0	1.0
	2796	2796	1	"03007022"	"BC 115KV BKR 6W56 A AMPS"	007	3	1	600.0001	1	3	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2797	2797	1	"03007023"	"BC 115KV BKR 6W56 B AMPS"	007	3	1	600.0001	1	3	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2798	2798	1	"03007024"	"BC 115KV BKR 6W56 C AMPS"	007	3	1	600.0001	1	3	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2799	2799	1	"03038057"	"TX1 A AMPS H/S TRIP"	038	1	1	1637.6	1	3	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2800	2800	2	"04036023"	"RD BRK 5 AMP TOTAL"	036	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2801	2801	2	"04036024"	"RD 1 CUR MONTH DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2802	2802	2	"04036025"	"RD 2 CALI DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2803	2803	2	"04036026"	"RD 1 CUR HOUR DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2804	2804	2	"04036027"	"RD 1 CALI DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2805	2805	2	"04036028"	"RD 2 CUR DAY DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2806	2806	2	"04036029"	"RD 1 CUR DAY DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2807	2807	2	"04036030"	"RD 2 CUR HOUR DEMAND"	036	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2808	2808	2	"04066005"	"DS WATER HEATER START"	066	12	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2809	2809	1	"03067039"	"WE BKR 5 C AMPS BKR TRIP"	067	4	1	1199.992	1	3	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2810	2810	1	"03067040"	"WE BKR 6 A AMPS BKR TRIP"	067	4	1	1199.992	1	3	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2811	2811	1	"03067041"	"WE BKR 6 B AMPS BKR TRIP"	067	4	1	1199.992	1	3	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2812	2812	1	"03067042"	"WE BKR 6 C AMPS BKR TRIP"	067	4	1	1199.992	1	3	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2813	2813	1	"03067043"	"WESCONNETT TX2 AVOLTS"	067	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2814	2814	1	"03067044"	"WESCONNETT TX2 B VOLTS"	067	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2815	2815	1	"03067045"	"WESCONNETT TX2 C VOLTS"	067	4	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2816	2816	1	"03067046"	"WE TX2 A AMPS C/S TRIP"	067	4	1	3275.2	1	3	1100  	1050  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2817	2817	1	"03067047"	"WE TX2 B AMPS C/S TRIP"	067	4	1	3275.2	1	3	1100  	1050  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2818	2818	1	"03067048"	"WE TX2 C AMPS C/S TRIP"	067	4	1	3275.2	1	3	1100  	1050  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2819	2819	1	"03067049"	"WESCONNETT TX2 WATTS"	067	4	3	65504.0	1	3	22400  	21000  	20000  	-10	-600  	-1000  	0.0	0.0	0.0	1.0	1.0
	2820	2820	2	"04038030"	"KH BRK 3 AMP TOTAL"	038	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2821	2821	1	"03067050"	"WE TX1 PULSE ACCUMULATOR"	067	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2822	2822	1	"03067051"	"WE TX2 PULSE ACCUMULATOR"	067	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2823	2823	2	"04038031"	"KH BRK 4 AMP TOTAL"	038	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2824	2824	1	"03035003"	"AC REG A VOLTS"	035	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2825	2825	1	"03035004"	"AC REG B VOLTS"	035	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2826	2826	1	"03035005"	"AC REG C VOLTS"	035	5	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2827	2827	2	"04065130"	"GL POLE ERROR"	065	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2828	2828	1	"03062010"	"SN ACCUMULATOR SEL CEC"	062	3	3	4.8	1	3	999999	999996	999995	1	-1  	-5  	0.0	0.0	0.0	1.0	1.0
	2829	2829	1	"03062011"	"SANDERSON REG A VOLTS"	062	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2830	2830	1	"03062012"	"SANDERSON REG B VOLTS"	062	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2831	2831	2	"04053159"	"LOAD MGT FPL AVG SUM"	053	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2832	2832	2	"04038032"	""	038	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2833	2833	1	"03062013"	"SANDERSON REG C VOLTS"	062	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2834	2834	1	"03062014"	"SANDERSON WATTS"	062	3	3	65504.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2835	2835	1	"03062015"	"SN TX A AMPS C/S TRIP"	062	3	1	1637.6	1	3	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2836	2836	1	"03062016"	"SN TX B AMPS C/S TRIP"	062	3	1	1637.6	1	3	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2837	2837	1	"03062017"	"SN TX C AMPS C/S TRIP"	062	3	1	1637.6	1	3	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2838	2838	1	"03035006"	"AC TXA AMPS C/S TRIP"	035	5	1	818.8	1	3	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2839	2839	1	"03035007"	"AC TXB AMPS C/S TRIP"	035	5	1	818.8	1	3	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2840	2840	1	"03035008"	"AC TXC AMPS C/S TRIP"	035	5	1	818.8	1	3	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2841	2841	1	"03035009"	"ACHER WATTS"	035	5	3	32752.0	1	3	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2842	2842	1	"03035010"	"AC POWER FACTOR METER"	035	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2843	2843	1	"03035011"	"AC FREQUENCY"	035	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2844	2844	1	"03035012"	"AC KVA METER"	035	5	10	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2845	2845	1	"03035013"	"AC VARS LAG"	035	5	4	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2846	2846	1	"03035014"	"AC VARS LEAD"	035	5	4	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2847	2847	1	"03035015"	"AC TX TEMP"	035	5	13	249.9978	1	3	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2848	2848	1	"03035016"	"AC TX AMBIENT TEMP"	035	5	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2849	2849	1	"03035017"	"AC LD TAP CHGR POS"	035	5	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2850	2850	1	"03036055"	"RD FDR 5 WATTS"	036	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2851	2851	1	"03036056"	"RD FDR 6 WATTS"	036	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2852	2852	1	"03036057"	"RD FDR 1 POWER FACTOR"	036	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2853	2853	1	"03035018"	"AC BRK 1 A AMPS BKR TRIP"	035	5	1	600.0001	1	3	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2854	2854	2	"04062008"	"PREV MONTH TOTAL"	062	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2855	2855	1	"03035019"	"AC BRK 1 B AMPS BKR TRIP"	035	5	1	600.0001	1	3	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2856	2856	1	"03035020"	"AC BRK 1 C AMPS BKR TRIP"	035	5	1	600.0001	1	3	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2857	2857	1	"03035021"	"AC BRK 2 A AMPS BKR TRIP"	035	5	1	600.0001	1	3	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2858	2858	1	"03035022"	"AC BRK 2 B AMPS BKR TRIP"	035	5	1	600.0001	1	3	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2859	2859	1	"03035023"	"AC BRK 2 C AMPS BKR TRIP"	035	5	1	600.0001	1	3	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2860	2860	1	"03035024"	"AC BRK 3 A AMPS BKR TRIP"	035	5	1	600.0001	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2861	2861	1	"03035025"	"AC BRK 3 B AMPS BKR TRIP"	035	5	1	600.0001	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2862	2862	1	"03035026"	"AC BRK 3 C AMPS BKR TRIP"	035	5	1	600.0001	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2863	2863	1	"03035027"	"AC BRK 4 A AMPS BKR TRIP"	035	5	1	600.0001	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2864	2864	1	"03035028"	"AC BRK 4 B AMPS BKR TRIP"	035	5	1	600.0001	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2865	2865	1	"03035029"	"AC BRK 4 C AMPS BKR TRIP"	035	5	1	600.0001	1	3	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2866	2866	1	"03035030"	"ARCHER DC VOLTS"	035	5	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2867	2867	1	"03038058"	"TX1 KVA METER"	038	1	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2868	2868	1	"03035031"	"ACHER FDR 2 WATTS"	035	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2869	2869	1	"03035032"	"ACHER FDR 3 WATTS"	035	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2870	2870	1	"03035033"	"ACHER FDR 4 WATTS"	035	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2871	2871	2	"04035020"	"CHANNEL FIVE RETRY COUNT"	035	5	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2872	2872	2	"04065131"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2873	2873	1	"03035034"	"AC FDR 1 POWER FACTOR"	035	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2874	2874	1	"03035035"	"AC FDR 2 POWER FACTOR"	035	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2875	2875	1	"03035036"	"AC FDR 3 POWER FACTOR"	035	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2876	2876	1	"03035037"	"AC FDR 4 POWER FACTOR"	035	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2877	2877	1	"03056017"	"SA TX1 C AMPS"	056	6	1	1637.6	1	3	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2878	2878	1	"03056018"	"SA TX1 WATTS"	056	6	3	65504.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2879	2879	1	"03039012"	"BN REG A PH VOLTS"	039	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2880	2880	1	"03039013"	"BN REG B PH VOLTS"	039	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2881	2881	1	"03039014"	"BN REG C PH VOLTS"	039	3	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2882	2882	1	"03039015"	"TX B AMPS C/S TRIP"	039	3	1	1228.2	1	3	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2883	2883	1	"03039016"	"TX C AMPS C/S TRIP"	039	3	1	1228.2	1	3	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2884	2884	1	"03039017"	"WATTS"	039	3	3	49128.0	1	3	30000  	28000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2885	2885	1	"03056019"	"SA TX1 POWER FACTOR"	056	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2886	2886	1	"03056020"	"SA TX1 FREQUENCY"	056	6	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2887	2887	1	"03056021"	"SA TX1 KVA METER"	056	6	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2888	2888	1	"03056022"	"SA TX1 VARS LAG"	056	6	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2889	2889	1	"03056023"	"SA TX1 VARS LEAD"	056	6	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2890	2890	1	"03056024"	"SA DC VOLTS"	056	6	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2891	2891	2	"04056008"	"SA BRK 1 AMP TOTAL"	056	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2892	2892	1	"03036058"	"RD FDR 2 POWER FACTOR"	036	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2893	2893	2	"04062009"	"CURRENT MONTH DEMAND"	062	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2894	2894	1	"03062018"	"SN TX LD TAP CHGR POS"	062	3	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2895	2895	2	"04056009"	"SA BRK 2 AMP TOTAL"	056	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2896	2896	2	"04056010"	"SA BRK 3 AMP TOTAL"	056	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2897	2897	2	"04056011"	"MULTIPLIER"	056	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2898	2898	2	"04056012"	"SA REGULATOR STAGE"	056	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2899	2899	2	"04056013"	"SA CALC DEMAND"	056	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2900	2900	2	"04069001"	"WBOARD RETRIES"	069	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2901	2901	1	"03062019"	"SANDERSON 1A AMP BKR TRP"	062	3	1	1200.0	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2902	2902	1	"03062020"	"SANDERSON 1B AMP BKR TRP"	062	3	1	1200.0	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2903	2903	1	"03062021"	"SANDERSON 1C AMP-BKR TRP"	062	3	1	1200.0	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2904	2904	1	"03062022"	"SANDERSON 2A AMP-BKR TRP"	062	3	1	1200.0	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2905	2905	1	"03062023"	"SANDERSON 2B AMP-BKR TRP"	062	3	1	1200.0	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2906	2906	1	"03062024"	"SANDERSON 2C AMP-BKR TRP"	062	3	1	1200.0	1	3	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2907	2907	1	"03062025"	"SANDERSON 3A AMP-BKR TRP"	062	3	1	1200.0	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2908	2908	1	"03062026"	"SANDERSON 3B AMP-BKR TRP"	062	3	1	1200.0	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2909	2909	1	"03062027"	"SANDERSON 3C AMP-BKR TRP"	062	3	1	1200.0	1	3	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2910	2910	1	"03062028"	"SANDERSON DC VOLTS"	062	3	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2911	2911	2	"04065132"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2912	2912	2	"04065133"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2913	2913	2	"04065134"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2914	2914	2	"04065135"	"DB POLE ERROR"	065	3	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2915	2915	2	"04056014"	"CURRENT DAY DEMAND"	056	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2916	2916	2	"04056015"	"CURRENT HOUR DEMAND"	056	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2917	2917	2	"04019049"	"FI PERCENT ERROR"	019	4	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2918	2918	2	"04065136"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2919	2919	2	"04019050"	"FI PARITY ERROR"	019	4	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2920	2920	2	"04019051"	"FI POLE ERROR"	019	4	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2921	2921	2	"04056016"	"PREVIOUS DAY DEMAND"	056	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2922	2922	2	"04056017"	"PREVIOUS HOUR DEMAND"	056	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2923	2923	2	"04056018"	"PREV MONTH TOTAL"	056	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2924	2924	2	"04056019"	""	056	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2925	2925	1	"03056025"	"SA FDR 1 WATTS"	056	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2926	2926	1	"03056026"	"SA FDR 2 WATTS"	056	6	3	-20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2927	2927	1	"03056027"	"SA FDR 3 WATTS"	056	6	3	-20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2928	2928	1	"03056028"	"SA FDR 1 POWER FACTOR"	056	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2929	2929	1	"03056029"	"SA FDR 2 POWER FACTOR"	056	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2930	2930	1	"03056030"	"SA FDR 3 POWER FACTOR"	056	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2931	2931	2	"04002019"	"BY 1 PREV DAY DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2932	2932	2	"04002020"	"BY 2 PREV DAY DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2933	2933	1	"03067052"	"WESCONNETT TX1 REG A VOL"	067	4	5	149.9837	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2934	2934	1	"03067053"	"WESCONNETT TX1 REG B VOL"	067	4	5	149.9837	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2935	2935	1	"03067054"	"WESCONNETT TX1 REG C VOL"	067	4	5	149.9837	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2936	2936	2	"04067013"	"WE 1 PREV DAY DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2937	2937	2	"04067014"	"WE 2 PREV DAY DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2938	2938	2	"04067015"	"WE PREV DAY DEMAND TOTAL"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2939	2939	2	"04067016"	"WE 1 PREVIOUS HR DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2940	2940	2	"04067017"	"WE 2 PREVIOUS HR DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2941	2941	2	"04067018"	"WE PREV HR DEMAND TOTAL"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2942	2942	2	"04067019"	"WESCONNETT 1 CALI DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2943	2943	2	"04067020"	"WESCONNETT 2 CALI DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2944	2944	2	"04067021"	"MULTIPLIER"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2945	2945	2	"04067022"	"MULTIPLIER"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2946	2946	2	"04067023"	"WE 1 CUR HR DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2947	2947	2	"04067024"	"WE 1 CUR HR DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2948	2948	2	"04067025"	"WE 2 CUR HR DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2949	2949	2	"04067026"	"WE 2 CUR HR DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2950	2950	2	"04067027"	""	067	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2951	2951	2	"04067028"	"WE 1 CUR MTH DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2952	2952	2	"04067029"	"WE 2 CUR MTH DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2953	2953	2	"04067030"	"WE 1 PREV MTH DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2954	2954	2	"04067031"	"WE 2 PREV MTH DEMAND"	067	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2955	2955	2	"04002021"	"BY PREV DAY DEMAND TOTAL"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2956	2956	2	"04002022"	"BY TX1 POWER FACTOR AVG"	002	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2957	2957	2	"04002023"	"BY TX2 POWER FACTOR AVG"	002	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2958	2958	1	"03031056"	"TX2 REG A VOLT"	031	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2959	2959	2	"04067032"	"WE TX2 KVA AVERAGE"	067	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2960	2960	2	"04067033"	"WE TX2 POWER FACTOR AVG"	067	4	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2961	2961	1	"03067055"	"WE GEN1 DC VOLTS"	067	4	5	204.7	1	3	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0
	2962	2962	1	"03067056"	"WE GEN #2 WATTS"	067	4	3	2000.001	1	3	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	2963	2963	1	"03067057"	"WE GEN #2 METER VARS"	067	4	4	2000.001	1	3	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2964	2964	1	"03067058"	"WE GEN #2 PWR FACTOR"	067	4	6	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2965	2965	1	"03067059"	"WE GEN2 DC VOLTS"	067	4	5	204.7	1	3	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0
	2966	2966	2	"04067034"	"WE GEN1 KVA"	067	4	10	1.0	1	3	22000  	21000  	20000  	-1150	-1280  	-1385  	0.0	0.0	0.0	1.0	1.0
	2967	2967	2	"04067035"	"WE GEN2 KVA"	067	4	10	1.0	1	3	22000  	21000  	20000  	-1150	-1280  	-1385  	0.0	0.0	0.0	1.0	1.0
	2968	2968	2	"04067036"	"WE GENERATOR WATT TOTAL"	067	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2969	2969	2	"04002024"	"BY 1 PREVIOUS HR DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2970	2970	2	"04062010"	"SN KVA AVERAGE"	062	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2971	2971	2	"04002025"	"BY 2 PREVIOUS HR DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2972	2972	2	"04062011"	"SN POWER FACTOR AVG"	062	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2973	2973	2	"04062012"	"SANDERSON CALC DEMAND"	062	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2974	2974	2	"04062013"	"CURRENT HOUR DEMAND"	062	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2975	2975	2	"04062014"	"CURRENT DAY DEMAND"	062	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2976	2976	2	"04002026"	"BY PREV HR DEMAND TOTAL"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2977	2977	2	"04002027"	"BY 1 PREV MTH DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2978	2978	2	"04002028"	"BY 2 PREV MTH DEMAND"	002	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2979	2979	2	"04062015"	"SN REGULATOR STAGE"	062	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2980	2980	2	"04002029"	""	002	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2981	2981	2	"04002030"	"BY REGULATOR STAGE #1"	002	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2982	2982	1	"03017053"	"AL FDR 1 WATTS"	017	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2983	2983	1	"03017054"	"AL FDR 2 WATTS"	017	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2984	2984	1	"03017055"	"AL FDR 3 WATTS"	017	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2985	2985	2	"04002031"	"BY REGULATOR STAGE #2"	002	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2986	2986	2	"04002032"	"BY TX1 KVA AVERAGE"	002	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2987	2987	1	"03017056"	"AL FDR 4 WATTS"	017	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2988	2988	2	"04063030"	"SB WATT SUMMATION"	063	1	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2989	2989	1	"03022030"	"GC FDR 3 WATTS"	022	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2990	2990	1	"03022031"	"GC FDR 1 POWER FACTOR"	022	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2991	2991	1	"03022032"	"GC FDR 2 POWER FACTOR"	022	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2992	2992	1	"03022033"	"GC FDR 3 POWER FACTOR"	022	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2993	2993	1	"03012028"	"LA FDR 1 WATTS"	012	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2994	2994	1	"03012029"	"LA FDR 2 WATTS"	012	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2995	2995	1	"03012030"	"LA FDR 3 WATTS"	012	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2996	2996	1	"03012031"	"LA FDR 1 POWER FACTOR"	012	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2997	2997	1	"03012032"	"LA FDR 2 POWER FACTOR"	012	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2998	2998	2	"04002033"	"BY TX2 KVA AVERAGE"	002	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2999	2999	2	"04002034"	"BRICKYARD WATT TOTAL"	002	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3000	3000	1	"03002009"	"BY TX1 REG A VOLTS"	002	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3001	3001	1	"03002010"	"BY TX1 REG B VOLTS"	002	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3002	3002	1	"03002011"	"BY TX1 REG C VOLTS"	002	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3003	3003	1	"03002012"	"BY TX1 A AMPS C/S TRIP"	002	4	1	3275.2	1	3	1270  	1220  	1170  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3004	3004	1	"03002013"	"BY TX1 B AMPS C/S TRIP"	002	4	1	3275.2	1	3	1270  	1220  	1170  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3005	3005	1	"03002014"	"BY TX1 C AMPS C/S TRIP"	002	4	1	3275.2	1	3	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3006	3006	1	"03002015"	"BY TX1 WATTS"	002	4	3	131009.0	1	3	40000  	38000  	36000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3007	3007	1	"03002016"	"BY TX1 ACCUM"	002	4	3	9.6	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3008	3008	1	"03002017"	"BY TX2 ACCUM"	002	4	3	9.6	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3009	3009	1	"03002018"	"BY TX1 POWER FACTOR MET"	002	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3010	3010	1	"03002019"	"BY TX1 FREQUENCY METER"	002	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3011	3011	1	"03002020"	"BY TX1 KVA METER"	002	4	10	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3012	3012	1	"03002021"	"BY TX1 VARS LAG"	002	4	4	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3013	3013	1	"03002022"	"BY TX1 VARS LEAD"	002	4	4	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3014	3014	1	"03002023"	"BY DC VOLTS"	002	4	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3015	3015	1	"03002024"	"BRICKYARD 1A AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3016	3016	1	"03002025"	"BRICKYARD 1B AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3017	3017	1	"03002026"	"BRICKYARD 1C AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3018	3018	1	"03002027"	"BRICKYARD 2A AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3019	3019	1	"03002028"	"BRICKYARD 2B AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3020	3020	1	"03002029"	"BRICKYARD 2C AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3021	3021	1	"03002030"	"BY TX1 LD TAP CHGR POS"	002	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3022	3022	1	"03002031"	"BY TX2 REG A VOLTS"	002	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3023	3023	1	"03002032"	"BY TX2 REG B VOLTS"	002	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3024	3024	1	"03002033"	"BY TX2 REG C VOLTS"	002	4	5	204.7	1	3	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3025	3025	1	"03002034"	"BY TX2 A AMPS C/S TRIP"	002	4	1	3275.2	1	3	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3026	3026	1	"03002035"	"BY TX2 B AMPS C/S TRIP"	002	4	1	3275.2	1	3	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3027	3027	1	"03002036"	"BY TX2 C AMPS C/S TRIP"	002	4	1	3275.2	1	3	1030  	980  	930  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3028	3028	1	"03002037"	"BY TX2 WATTS"	002	4	3	131009.0	1	3	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3029	3029	1	"03002038"	"BY TX2 POWER FACTOR MET"	002	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3030	3030	1	"03002039"	"BY TX2 FREQUENCY METER"	002	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3031	3031	1	"03002040"	"BY TX2 KVA METER"	002	4	10	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3032	3032	1	"03002041"	"BY TX2 VARS LAG"	002	4	4	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3033	3033	1	"03002042"	"BY TX2 VARS LEAD"	002	4	4	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3034	3034	1	"03002043"	"BRICKYARD 3A AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3035	3035	1	"03002044"	"BRICKYARD 3B AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3036	3036	1	"03002045"	"BRICKYARD 3C AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3037	3037	1	"03002046"	"BRICKYARD 4A AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3038	3038	1	"03002047"	"BRICKYARD 4B AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3039	3039	1	"03002048"	"BRICKYARD 4C AMP-BKR TRP"	002	4	1	600.0003	1	3	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3040	3040	1	"03002049"	"BY TX2 LD TAP CHGR POS"	002	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3041	3041	1	"03002050"	"BY FDR 1 WATTS"	002	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3042	3042	1	"03002051"	"BY FDR 2 WATTS"	002	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3043	3043	1	"03002052"	"BY FDR 3 WATTS"	002	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3044	3044	1	"03002053"	"BY FDR 4 WATTS"	002	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3045	3045	1	"03002054"	"BY FDR 1 POWER FACTOR"	002	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3046	3046	1	"03002055"	"BY FDR 2 POWER FACTOR"	002	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3047	3047	1	"03002056"	"BY FDR 3 POWER FACTOR"	002	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3048	3048	1	"03002057"	"BY FDR 4 POWER FACTOR"	002	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3049	3049	1	"03023066"	"LC 3A AMP BKR TRP"	023	3	1	599.9958	1	3	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3050	3050	2	"04007069"	"BC 6W56 AMP AVG"	007	3	3	1.0	1	3	1200  	1000  	1000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3051	3051	1	"03067060"	"WE FDR 1 WATTS"	067	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3052	3052	1	"03067061"	"WE FDR 2 WATTS"	067	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3053	3053	1	"03067062"	"WE FDR 3 WATTS"	067	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3054	3054	1	"03067063"	"WE FDR 4 WATTS"	067	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3055	3055	1	"03067064"	"WE FDR 5 WATTS"	067	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3056	3056	1	"03067065"	"WE FDR 6 WATTS"	067	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3057	3057	1	"03067066"	"WE FDR 1 POWER FACTOR"	067	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3058	3058	1	"03067067"	"WE FDR 2 POWER FACTOR"	067	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3059	3059	1	"03067068"	"WE FDR 3 POWER FACTOR"	067	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3060	3060	1	"03067069"	"WE FDR 4 POWER FACTOR"	067	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3061	3061	1	"03067070"	"WE FDR 5 POWER FACTOR"	067	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3062	3062	1	"03067071"	"WE FDR 6 POWER FACTOR"	067	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3063	3063	1	"03016048"	"OP FDR 1 WATTS"	016	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3064	3064	1	"03016049"	"OP FDR 1 WATTS"	016	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3065	3065	1	"03016050"	"OP FDR 3 WATTS"	016	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3066	3066	1	"03016051"	"OP FDR 4 WATTS"	016	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3067	3067	1	"03016052"	"OP FDR 5 WATTS"	016	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3068	3068	1	"03016053"	"OP FDR 6 WATTS"	016	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3069	3069	1	"03016054"	"OP FDR 7 WATTS"	016	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3070	3070	1	"03016055"	"OP FDR 8 WATTS"	016	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3071	3071	1	"03036059"	"RD FDR 3 POWER FACTOR"	036	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3072	3072	1	"03036060"	"RD FDR 4 POWER FACTOR"	036	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3073	3073	1	"03036061"	"RD FDR 5 POWER FACTOR"	036	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3074	3074	1	"03036062"	"RD FDR 6 POWER FACTOR"	036	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3075	3075	1	"03041038"	"ME TX WINDING 1 TEMP"	041	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3076	3076	1	"03041039"	"ME TX WINDING 2 TEMP"	041	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3077	3077	1	"03041040"	"ME TX WINDING 3 TEMP"	041	5	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3078	3078	1	"03041041"	"ME TX TANK OIL TEMP"	041	1	13	1.0	1	3	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3079	3079	1	"03019080"	"FI FDR 1 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3080	3080	1	"03019081"	"FI FDR 2 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3081	3081	1	"03019082"	"FI FDR 3 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3082	3082	1	"03019083"	"FI FDR 4 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3083	3083	1	"03019084"	"FI FDR 5 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3084	3084	1	"03019085"	"FI FDR 6 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3085	3085	1	"03019086"	"FI FDR 7 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3086	3086	1	"03019087"	"FI FDR 8 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3087	3087	1	"03019088"	"FI FDR 9 WATTS"	019	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3088	3088	1	"03019089"	"FI FDR 1 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3089	3089	1	"03019090"	"FI FDR 2 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3090	3090	1	"03019091"	"FI FDR 3 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3091	3091	1	"03019092"	"FI FDR 4 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3092	3092	1	"03019093"	"FI FDR 5 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3093	3093	1	"03019094"	"FI FDR 6 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3094	3094	1	"03019095"	"FI FDR 7 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3095	3095	1	"03019096"	"FI FDR 8 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3096	3096	1	"03019097"	"FI FDR 9 POWER FACTOR"	019	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3097	3097	1	"03015028"	"BW FDR 1 WATTS"	015	4	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3098	3098	1	"03015029"	"BW FDR 2 WATTS"	015	4	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3099	3099	1	"03015030"	"BW FDR 3 WATTS"	015	4	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3100	3100	1	"03015031"	"BW FDR 4 WATTS"	015	4	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3101	3101	1	"03015032"	"BW FDR 1 POWER FACTOR"	015	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3102	3102	1	"03015033"	"BW FDR 2 POWER FACTOR"	015	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3103	3103	1	"03015034"	"BW FDR 3 POWER FACTOR"	015	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3104	3104	1	"03015035"	"BW FDR 4 POWER FACTOR"	015	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3105	3105	1	"03012033"	"LA FDR 3 POWER FACTOR"	012	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3106	3106	1	"03017057"	"AL FDR 5 WATTS"	017	5	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3107	3107	1	"03017058"	"AL FDR 6 WATTS"	017	5	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3108	3108	1	"03017059"	"AL FDR 1 POWER FACTOR"	017	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3109	3109	1	"03017060"	"AL FDR 2 POWER FACTOR"	017	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3110	3110	1	"03017061"	"AL FDR 3 POWER FACTOR"	017	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3111	3111	1	"03017062"	"AL FDR 4 POWER FACTOR"	017	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3112	3112	1	"03017063"	"AL FDR 5 POWER FACTOR"	017	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3113	3113	1	"03017064"	"AL FDR 6 POWER FACTOR"	017	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3114	3114	1	"03014081"	"DB FDR 1 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3115	3115	1	"03014082"	"DB FDR 2 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3116	3116	1	"03014083"	"DB FDR 3 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3117	3117	1	"03014084"	"DB FDR 4 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3118	3118	1	"03014085"	"DB FDR 5 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3119	3119	1	"03014086"	"DB FDR 6 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3120	3120	1	"03014087"	"DB FDR 7 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3121	3121	1	"03014088"	"DB FDR 8 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3122	3122	1	"03014089"	"DB FDR 9 WATTS"	014	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3123	3123	1	"03014090"	"DB FDR 1 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3124	3124	1	"03014091"	"DB FDR 2 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3125	3125	1	"03014092"	"DB FDR 3 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3126	3126	1	"03014093"	"DB FDR 4 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3127	3127	1	"03014094"	"DB FDR 5 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3128	3128	1	"03014095"	"DB FDR 6 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3129	3129	1	"03014096"	"DB FDR 7 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3130	3130	1	"03014097"	"DB FDR 8 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3131	3131	1	"03014098"	"DB FDR 9 POWER FACTOR"	014	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3132	3132	1	"03009030"	"FM FDR 1 WATTS"	009	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3133	3133	1	"03009031"	"FM FDR 2 WATTS"	009	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3134	3134	1	"03009032"	"FM FDR 3 WATTS"	009	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3135	3135	1	"03009033"	"FM FDR 4 WATTS"	009	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3136	3136	1	"03009034"	"FM FDR 1 POWER FACTOR"	009	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3137	3137	1	"03009035"	"FM FDR 2 POWER FACTOR"	009	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3138	3138	1	"03009036"	"FM FDR 3 POWER FACTOR"	009	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3139	3139	1	"03009037"	"FM FDR 4 POWER FACTOR"	009	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3140	3140	1	"03029026"	"BR FDR 1 WATTS"	029	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3141	3141	1	"03029027"	"BR FDR 2 WATTS"	029	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3142	3142	1	"03029028"	"BR FDR 3 WATTS"	029	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3143	3143	1	"03029029"	"BR FDR 1 POWER FACTOR"	029	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3144	3144	1	"03029030"	"BR FDR 2 POWER FACTOR"	029	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3145	3145	1	"03029031"	"BR FDR 3 POWER FACTOR"	029	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3146	3146	1	"03042027"	"LY FDR 1 WATTS"	042	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3147	3147	1	"03042028"	"LY FDR 5 WATTS"	042	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3148	3148	1	"03042029"	"LY FDR 6 WATTS"	042	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3149	3149	1	"03042030"	"LY FDR 4 POWER FACTOR"	042	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3150	3150	1	"03042031"	"LY FDR 5 POWER FACTOR"	042	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3151	3151	1	"03042032"	"LY FDR 6 POWER FACTOR"	042	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3152	3152	1	"03062029"	"SN FDR 1 WATTS"	062	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3153	3153	1	"03062030"	"SN FDR 2 WATTS"	062	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3154	3154	1	"03062031"	"SN FDR 3 WATTS"	062	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3155	3155	1	"03062032"	"SN FDR 1 POWER FACTOR"	062	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3156	3156	1	"03062033"	"SN FDR 2 POWER FACTOR"	062	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3157	3157	1	"03062034"	"SN FDR 3 POWER FACTOR"	062	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3158	3158	2	"04053160"	"CEC INST HOURLY AVG"	053	4	7	1.0	1	3	701336  	698836  	696336  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3159	3159	2	"04053161"	"PREVIOUS HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3160	3160	2	"04053162"	"CURRENT HOUR DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3161	3161	2	"04053163"	"CURRENT DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3162	3162	2	"04053164"	"PREVIOUS DAY DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3163	3163	2	"04053165"	"CURRENT MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3164	3164	2	"04053166"	"PREVIOUS MONTH DEMAND"	053	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3165	3165	2	"04043001"	"GT BRK 1 AMP TOTAL"	043	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3166	3166	2	"04043002"	"GT BRK 2 AMP TOTAL"	043	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3167	3167	2	"04043003"	"GT BRK 4 AMP TOTAL"	043	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3168	3168	2	"04043004"	"GEORGETOWM CALC DEMAND"	043	12	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3169	3169	2	"04043005"	"CURRENT DAY DEMAND"	043	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3170	3170	2	"04043006"	"CURRENT HOUR DEMAND"	043	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3171	3171	2	"04043007"	"CURRENT MONTH DEMAND"	043	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3172	3172	2	"04043008"	"MULTIPLIER"	043	12	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3173	3173	2	"04043009"	"PREVIOUS DAY DEMAND"	043	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3174	3174	2	"04043010"	"GT POWER FACTOR AVG"	043	7	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3175	3175	2	"04043011"	"PREVIOUS HOUR DEMAND"	043	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3176	3176	2	"04043012"	"PREV MONTH TOTAL"	043	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3177	3177	2	"04043013"	""	043	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3178	3178	2	"04043014"	"GT REGULATOR STAGE"	043	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3179	3179	2	"04043015"	"GT KVA AVERAGE"	043	7	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3180	3180	1	"03006034"	"FW FDR 2 WATTS"	006	5	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3181	3181	1	"03006035"	"FW FDR 3 WATTS"	006	5	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3182	3182	1	"03006036"	"FW FDR 4 WATTS"	006	5	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3183	3183	1	"03006037"	"FW FDR 5 WATTS"	006	5	3	20470.0	1	3	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3184	3184	1	"03006038"	"FW FDR 2 POWER FACTOR"	006	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3185	3185	1	"03006039"	"FW FDR 3 POWER FACTOR"	006	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3186	3186	1	"03006040"	"FW FDR 4 POWER FACTOR"	006	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3187	3187	1	"03006041"	"FW FDR 5 POWER FACTOR"	006	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3188	3188	1	"03032003"	"REG A VOLTS"	032	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3189	3189	1	"03032004"	"REG B VOLTS"	032	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3190	3190	1	"03032005"	"FL TX A AMPS H/S TRIP"	032	1	1	1637.6	1	3	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3191	3191	1	"03032006"	"FL TX C AMPS H/S TRIP"	032	1	1	1637.6	1	3	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3192	3192	1	"03032007"	"POWER FACTOR METER"	032	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3193	3193	1	"03032008"	"FL KVA METER"	032	1	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3194	3194	1	"03032009"	"FL VARS LAG"	032	1	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3195	3195	1	"03032010"	"FL VARS LEAD"	032	1	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3196	3196	1	"03032011"	"FL DC VOLTS (SECI)"	032	1	5	149.9835	1	3	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3197	3197	1	"03032012"	"BKR 2A AMPS BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3198	3198	1	"03032013"	"BKR 2B AMP BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3199	3199	1	"03032014"	"BKR 3A AMPS BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3200	3200	1	"03032015"	"BKR 3C AMPS BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3201	3201	1	"03032016"	"BKR 4A AMPS BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3202	3202	1	"03032017"	"BKR 4B AMPS BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3203	3203	1	"03032018"	"LD TAP CHGR POS"	032	1	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3204	3204	1	"03032019"	"FL FDR 3 WATTS"	032	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3205	3205	1	"03032020"	"FL FDR 4 WATTS"	032	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3206	3206	1	"03032021"	"FDR 2 POWER FACTOR"	032	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3207	3207	1	"03032022"	"FDR 4 POWER FACTOR"	032	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3208	3208	1	"03049009"	"REG A TAP CHGR POS"	049	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3209	3209	1	"03049010"	"REG B TAP CHGR POS"	049	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3210	3210	1	"03049011"	"REG C TAP CHGR POS"	049	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3211	3211	1	"03038059"	"TX2 WINDING 3 TEMP"	038	1	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3212	3212	2	"04031020"	"RV WATT TOTAL"	031	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3213	3213	2	"04068004"	"HL WATT TOTAL"	068	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3214	3214	2	"04039005"	""	039	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3215	3215	1	"03039018"	"BN TEMPERATURE"	039	3	14	150.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3216	3216	2	"04032010"	"BRK 2 AMP TOTAL"	032	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3217	3217	1	"03030033"	"REG A TAP CHGR POS"	030	7	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3218	3218	2	"04032011"	"PREVIOUS HOUR DEMAND"	032	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3219	3219	2	"04004014"	"WA KVA AVERAGE"	004	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3220	3220	2	"04032012"	"BRK 3 AMP TOTAL"	032	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3221	3221	1	"03039019"	"BN WIND SPEED"	039	3	2	100.0	1	3	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3222	3222	2	"04032013"	"PREV MONTH TOTAL"	032	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3223	3223	1	"03032023"	"FL ACCUMULATOR CEC"	032	1	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3224	3224	1	"03040031"	"MN TX TEMP"	040	6	13	249.9978	1	3	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3225	3225	1	"03040032"	"MN TX AMBIENT TEMP"	040	6	13	249.9978	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3226	3226	1	"03070027"	"BL TX LD TAP CHGR POS"	070	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3227	3227	1	"03070028"	"BL DC VOLTS"	070	5	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3228	3228	1	"03070029"	"BL FDR 1 WATTS"	070	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3229	3229	1	"03070030"	"BL FDR 2 WATTS"	070	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3230	3230	1	"03070031"	"BL FDR 3 WATTS"	070	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3231	3231	1	"03070032"	"BL FDR 4 WATTS"	070	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3232	3232	1	"03070033"	"BL FDR 1 POWER FACTOR"	070	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3233	3233	1	"03070034"	"BL FDR 2 POWER FACTOR"	070	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3234	3234	1	"03070035"	"BL FDR 3 POWER FACTOR"	070	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3235	3235	1	"03070036"	"BL FDR 4 POWER FACTOR"	070	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3236	3236	2	"04070002"	"BL BRK 1 AMP TOTAL"	070	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3237	3237	2	"04070003"	"BL BRK 2 AMP TOTAL"	070	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3238	3238	2	"04070004"	"BL BRK 3 AMP TOTAL"	070	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3239	3239	2	"04070005"	"BL BRK 4 AMP TOTAL"	070	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3240	3240	2	"04070006"	"BLAND CALC DEMAND"	070	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3241	3241	2	"04070007"	"CURRENT DAY DEMAND"	070	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3242	3242	2	"04070008"	"CURRENT HOUR DEMAND"	070	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3243	3243	2	"04070009"	"CURRENT MONTH DEMAND"	070	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3244	3244	2	"04070010"	"MULTIPLIER"	070	5	7	1151.438	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3245	3245	2	"04070011"	"PREVIOUS DAY DEMAND"	070	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3246	3246	2	"04070012"	"BL POWER FACTOR AVG"	070	5	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3247	3247	2	"04070013"	"PREVIOUS HOUR DEMAND"	070	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3248	3248	2	"04070014"	"PREV MONTH TOTAL"	070	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3249	3249	2	"04070015"	"BL REGULATOR STAGE"	070	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3250	3250	2	"04070016"	"BL KVA AVERAGE"	070	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3251	3251	2	"04071005"	"WO BRK 4 AMP TOTAL"	071	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3252	3252	2	"04071006"	"WATER OAK CALC DEMAND"	071	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3253	3253	2	"04071007"	"CURRENT DAY DEMAND"	071	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3254	3254	2	"04071008"	"CURRENT HOUR DEMAND"	071	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3255	3255	2	"04071009"	"CURRENT MONTH DEMAND"	071	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3256	3256	2	"04071010"	"MULTIPLIER"	071	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3257	3257	2	"04071011"	"PREVIOUS DAY DEMAND"	071	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3258	3258	2	"04071012"	"WO POWER FACTOR AVG"	071	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3259	3259	2	"04071013"	"PREVIOUS HOUR DEMAND"	071	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3260	3260	2	"04071014"	"PREV MONTH TOTAL"	071	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3261	3261	2	"04071015"	"WO REGULATOR STAGE"	071	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3262	3262	2	"04071016"	"WO KVA AVERAGE"	071	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3263	3263	1	"03071013"	"WO ACCUMULATOR"	071	3	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3264	3264	1	"03071014"	"WO TXA AMPS C/S TRIP"	071	3	1	1637.6	1	3	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3265	3265	1	"03071015"	"WO TXB AMPS C/S TRIP"	071	3	1	1637.6	1	3	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3266	3266	1	"03071016"	"WO TXC AMPS C/S TRIP"	071	3	1	1637.6	1	3	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3267	3267	1	"03071017"	"WO FREQUENCY"	071	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3268	3268	1	"03071018"	"WO VARS LEAD"	071	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3269	3269	1	"03071019"	"WO 4A AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3270	3270	1	"03071020"	"WO 4B AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3271	3271	1	"03071021"	"WO 4C AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3272	3272	1	"03071022"	"WO TX LD TAP CHGR POS"	071	3	11	15.9666	1	3	16  	15.5  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3273	3273	2	"04069002"	"INTERVAL"	069	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3274	3274	1	"03071023"	"WO FDR 1 WATTS"	071	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3275	3275	1	"03071024"	"WO FDR 2 WATTS"	071	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3276	3276	1	"03071025"	"WO FDR 3 WATTS"	071	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3277	3277	1	"03071026"	"WO FDR 4 WATTS"	071	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3278	3278	1	"03071027"	"WO FDR 1 POWER FACTOR"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3279	3279	1	"03071028"	"WO FDR 2 POWER FACTOR"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3280	3280	1	"03071029"	"WO FDR 3 POWER FACTOR"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3281	3281	1	"03071030"	"WO FDR 4 POWER FACTOR"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3282	3282	1	"03072009"	"AS TX A AMPS REG O.L."	072	7	1	1228.2	1	3	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3283	3283	1	"03072010"	"AS TX B AMPS REG O.L."	072	7	1	1228.2	1	3	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3284	3284	1	"03072011"	"AS TX C AMPS REG O.L."	072	7	1	1228.2	1	3	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3285	3285	1	"03072012"	"ASTOR TX WATTS"	072	7	3	24564.0	1	3	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	3286	3286	1	"03072013"	"AS POWER FACTOR METER"	072	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3287	3287	1	"03072014"	"AS FREQUENCY"	072	7	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3288	3288	1	"03072015"	"AS KVA METER"	072	7	10	24564.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3289	3289	1	"03072016"	"AS VARS LAG"	072	7	4	24564.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3290	3290	1	"03072017"	"AS VARS LEAD"	072	7	4	24564.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3291	3291	1	"03072018"	"AS DC VOLTS"	072	7	5	149.9835	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3292	3292	1	"03072019"	"AS BKR 1 A AMPS BKR TRIP"	072	7	1	600.0001	1	3	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3293	3293	1	"03072020"	"AS BKR 1 B AMPS BKR TRIP"	072	7	1	600.0001	1	3	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3294	3294	1	"03072021"	"AS BKR 1 C AMPS BKR TRIP"	072	7	1	600.0001	1	3	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3295	3295	1	"03072022"	"AS BKR 2 A AMPS BKR TRIP"	072	7	1	600.0001	1	3	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3296	3296	1	"03072023"	"AS BKR 2 B AMPS BKR TRIP"	072	7	1	600.0001	1	3	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3297	3297	1	"03072024"	"AS BKR 2 C AMPS BKR TRIP"	072	7	1	600.0001	1	3	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3298	3298	1	"03072025"	"AS BKR 3 A AMPS BKR TRIP"	072	7	1	600.0001	1	3	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3299	3299	1	"03072026"	"AS BKR 3 B AMPS BKR TRIP"	072	7	1	600.0001	1	3	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3300	3300	1	"03072027"	"AS BKR 3 C AMPS BKR TRIP"	072	7	1	600.0001	1	3	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3301	3301	1	"03072028"	"AS REG A PH VOLTS"	072	7	5	149.9834	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3302	3302	1	"03072029"	"AS REG B PH VOLTS"	072	7	5	149.9834	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3303	3303	1	"03072030"	"AS REG C PH VOLTS"	072	7	5	149.9834	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3304	3304	1	"03072031"	"AS FDR 1 WATTS"	072	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3305	3305	1	"03072032"	"AS FDR 2 WATTS"	072	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3306	3306	1	"03072033"	"AS FDR 3 WATTS"	072	7	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3307	3307	1	"03072034"	"AS FDR 1 POWER FACTOR"	072	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3308	3308	1	"03072035"	"AS FDR 2 POWER FACTOR"	072	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3309	3309	1	"03072036"	"AS FDR 3 POWER FACTOR"	072	7	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3310	3310	2	"04072008"	"AS BRK 1 AMP TOTAL"	072	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3311	3311	2	"04072009"	"AS BRK 2 AMP TOTAL"	072	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3312	3312	2	"04072010"	"AS BRK 3 AMP TOTAL"	072	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3313	3313	2	"04072011"	"ASTOR CALC DEMAND"	072	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3314	3314	2	"04072012"	"CURRENT DAY DEMAND"	072	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3315	3315	2	"04072013"	"CURRENT HOUR DEMAND"	072	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3316	3316	2	"04072014"	"CURRENT MONTH DEMAND"	072	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3317	3317	1	"03039020"	"BN FREQUENCY"	039	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3318	3318	2	"04072015"	"MULTIPLIER"	072	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3319	3319	1	"03071031"	"WO 1A AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3320	3320	1	"03071032"	"WO 1B AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3321	3321	1	"03071033"	"WO 1C AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3322	3322	1	"03071034"	"WO 2A AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3323	3323	1	"03071035"	"WO 2B AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3324	3324	1	"03071036"	"WO 2C AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3325	3325	1	"03071037"	"WO 3A AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3326	3326	1	"03071038"	"WO 3B AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3327	3327	1	"03071039"	"WO 3C AMPS BKR TRIP"	071	3	1	600.0001	1	3	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3328	3328	1	"03071040"	"WO GEN #7 WATTS"	071	3	3	1.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3329	3329	1	"03071041"	"GEN 7 VARS"	071	3	4	1.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3330	3330	1	"03071042"	"GEN 7 POWER FACTOR"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3331	3331	1	"03071043"	"WO GEN #8 WATTS"	071	3	3	1.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3332	3332	1	"03071044"	"GEN 8 VARS"	071	3	4	1.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3333	3333	1	"03071045"	"GEN 8 POWER FACTOR"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3334	3334	1	"03071046"	"WO GEN #9 WATTS"	071	3	3	1.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3335	3335	1	"03071047"	"GEN 9 VARS"	071	3	4	1.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3336	3336	1	"03071048"	"GEN 9 POWER FACTOR"	071	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3337	3337	1	"03047004"	"TX REG B VOLTS FROM 2431"	047	1	5	415.541	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3338	3338	1	"03030034"	"SS VARS LEAD"	030	7	4	32752.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3339	3339	2	"04060002"	"PREVIOUS DAY DEMAND"	060	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3340	3340	2	"04060003"	"HW POWER FACTOR AVG"	060	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3341	3341	2	"04060004"	"PREVIOUS HOUR DEMAND"	060	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3342	3342	1	"03060003"	"HW ACCUMULATOR FPL"	060	6	3	1.2	1	3	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0
	3343	3343	1	"03058072"	"FI MWATTS TOT"	058	10	3	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3344	3344	2	"04007070"	"BC TX2 & 3 CALC WATTS"	007	3	3	1.0	1	3	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	3345	3345	1	"03019098"	"FI LTC1 OIL TEMP"	019	4	13	1.0	1	3	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3346	3346	1	"03007025"	"BC 115KV BKR 6W55 A AMPS"	007	3	1	600.0001	1	3	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3347	3347	1	"03007026"	"BC 115KV BKR 6W55 B AMPS"	007	3	1	600.0001	1	3	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3348	3348	1	"03007027"	"BC 115KV BKR 6W55 C AMPS"	007	3	1	600.0001	1	3	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3349	3349	1	"03004029"	"WA PREVIOUS HOUR DEMAND"	004	1	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3350	3350	1	"03023067"	"LC TX1 PREV HOUR DEMAND"	023	1	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3351	3351	1	"03023068"	"LC TX2 PREV HOUR DEMAND"	023	1	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3352	3352	2	"04023030"	"PREV MONTH TOTAL"	023	15	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3353	3353	1	"03007028"	"BC TX3 LD TAP CHGR POS"	007	3	11	40.9369	1	3	32  	31  	30  	3	2  	1  	0.0	0.0	0.0	1.0	1.0
	3354	3354	2	"04060005"	"PREV MONTH TOTAL"	060	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3355	3355	2	"04060006"	""	060	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3356	3356	2	"04060007"	"HW REGULATOR STAGE"	060	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3357	3357	2	"04060008"	"HW KVA AVERAGE"	060	6	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3358	3358	1	"03060004"	"HW A VOLTS"	060	6	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	3359	3359	1	"03060005"	"HW B VOLTS"	060	6	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	3360	3360	1	"03060006"	"HW C VOLTS"	060	6	5	204.7	1	3	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	3361	3361	1	"03060007"	"HW TXA AMPS C/S TRIP"	060	6	1	818.8	1	3	1297  	1247  	1197  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3362	3362	1	"03060008"	"HW TXB AMPS C/S TRIP"	060	6	1	818.8	1	3	1104  	1075  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3363	3363	1	"03060009"	"HW TXC AMPS C/S TRIP"	060	6	1	818.8	1	3	1104  	1075  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3364	3364	1	"03060010"	"HW WATTS"	060	6	3	16376.0	1	3	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	3365	3365	1	"03041042"	"ME LTC TANK OIL TEMP"	041	5	13	1.0	1	3	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3366	3366	1	"03060011"	"HW POWER FACTOR METER"	060	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3367	3367	1	"03060012"	"HW FREQUENCY"	060	6	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3368	3368	1	"03060013"	"HW KVA METER"	060	6	10	16376.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3369	3369	1	"03060014"	"HW VARS LAG"	060	6	4	16376.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3370	3370	1	"03060015"	"HW VARS LEAD"	060	6	4	16376.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3371	3371	1	"03060016"	"HW BRK 1 A AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3372	3372	1	"03060017"	"HW BRK 1 B AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3373	3373	1	"03060018"	"HW BRK 1 A AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3374	3374	1	"03060019"	"HW BRK 2 A AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3375	3375	1	"03060020"	"HW BRK 2 B AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3376	3376	1	"03060021"	"HW BRK 2 C AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3377	3377	1	"03060022"	"HW BRK 3 A AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3378	3378	1	"03060023"	"HW BRK 3 B AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3379	3379	1	"03060024"	"HW BRK 3 C AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3380	3380	1	"03060025"	"HW BRK 4 A AMPS BKR TRIP"	060	6	1	600.0001	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3381	3381	1	"03060026"	"HW BRK 4 B AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3382	3382	1	"03060027"	"HW BRK 4 C AMPS BKR TRIP"	060	6	1	600.0003	1	3	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3383	3383	1	"03060028"	"HW DC VOLTS"	060	6	5	149.9816	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3384	3384	1	"03060029"	"HW REG A VOLTS"	060	6	5	150.2047	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3385	3385	1	"03060030"	"HW REG B VOLTS"	060	6	5	150.2047	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3386	3386	1	"03060031"	"HW REG C VOLTS"	060	6	5	150.2047	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3387	3387	1	"03060032"	"HW FDR 1 WATTS"	060	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3388	3388	1	"03060033"	"HW FDR 2 WATTS"	060	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3389	3389	1	"03060034"	"HW FDR 3 WATTS"	060	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3390	3390	1	"03060035"	"HW FDR 4 WATTS"	060	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3391	3391	1	"03060036"	"HW FDR 1 POWER FACTOR"	060	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3392	3392	1	"03060037"	"HW FDR 2 POWER FACTOR"	060	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3393	3393	1	"03060038"	"HW FDR 3 POWER FACTOR"	060	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3394	3394	1	"03060039"	"HW FDR 4 POWER FACTOR"	060	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3395	3395	2	"04060009"	"HW BRK 2 AMP TOTAL"	060	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3396	3396	2	"04060010"	"HW BRK 3 AMP TOTAL"	060	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3397	3397	2	"04060011"	"HW BRK 4 AMP TOTAL"	060	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3398	3398	1	"03068018"	"TX2 REG A VOLTS 387E"	068	5	5	204.7	1	3	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3399	3399	1	"03041043"	"ME TX AMBIENT TEMP"	041	1	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3400	3400	1	"03068019"	"TX2 C AMPS"	068	5	1	8188.0	1	3	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3401	3401	2	"04027014"	"TX1 KVA AVERAGE"	027	5	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3402	3402	2	"04038033"	"KH WIND DIR 1MIN SAMPLE"	038	1	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3403	3403	1	"03032024"	"BKR 2C AMPS BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3404	3404	1	"03032025"	"REG C VOLTS"	032	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3405	3405	1	"03032026"	"FL WATTS"	032	1	3	65504.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3406	3406	1	"03032027"	"FL TX B AMPS H/S TRIP"	032	1	1	1637.6	1	3	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3407	3407	1	"03032028"	"FL FREQUENCY"	032	1	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3408	3408	1	"03032029"	"BKR 4C AMPS BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3409	3409	1	"03032030"	"BKR 3B AMPS BKR TRIP"	032	1	1	600.0126	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3410	3410	1	"03032031"	"FL FDR 2 WATTS"	032	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3411	3411	2	"04068005"	"TX2 AMP TOTAL"	068	5	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3412	3412	1	"03060040"	"HW ACCUMULATOR CEC"	060	6	3	1.2	1	3	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0
	3413	3413	2	"04059018"	"FA REGULATOR STAGE2"	059	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3414	3414	1	"03025029"	"PH TXA AMPS C/S TRIP"	025	5	1	818.8	1	3	1430  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3415	3415	1	"03025030"	"PH TXB AMPS C/S TRIP"	025	5	1	818.8	1	3	1480  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3416	3416	1	"03025031"	"PH TXC AMPS C/S TRIP"	025	5	1	818.8	1	3	1430  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3417	3417	1	"03025032"	"PH FREQUENCY"	025	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3418	3418	1	"03025033"	"PH VARS LEAD"	025	5	4	16376.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3419	3419	1	"03025034"	"PH FDR 3 POWER FACTOR"	025	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3420	3420	1	"03025035"	"PH FDR 4 POWER FACTOR"	025	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3421	3421	2	"04053167"	"SYSTEM TOTAL"	053	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3422	3422	1	"03038060"	"KH GEN 13 WATTS"	038	1	3	1.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3423	3423	1	"03031057"	"TX1 VARS LEAD"	031	6	4	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3424	3424	1	"03008029"	"SG TX1 B AMPS C/S TRIP"	008	7	1	409.4	1	3	672  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3425	3425	1	"03006042"	"FREQUENCY"	006	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3426	3426	1	"03018005"	"FB 311 B VOLTS"	018	6	5	3582.25	1	3	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	3427	3427	1	"03018006"	"FB 311 C VOLTS"	018	6	5	3582.25	1	3	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	3428	3428	1	"03018007"	"FB DC VOLTS"	018	6	5	1.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3429	3429	1	"03026007"	"HB DC VOLTS"	026	6	5	1.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3430	3430	1	"03016056"	"OP FDR 1 POWER FACTOR"	016	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3431	3431	1	"03016057"	"OP FDR2 POWER FACTOR"	016	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3432	3432	1	"03016058"	"OP FDR3 POWER FACTOR"	016	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3433	3433	1	"03016059"	"OP FDR4 POWER FACTOR"	016	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3434	3434	1	"03016060"	"OP FDR5 POWER FACTOR"	016	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3435	3435	1	"03016061"	"OP FDR6 POWER FACTOR"	016	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3436	3436	1	"03016062"	"OP FDR7 POWER FACTOR"	016	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3437	3437	1	"03016063"	"OP FDR8 POWER FACTOR"	016	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3438	3438	1	"03015036"	"TX FREQ"	015	10	""	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3439	3439	1	"03015037"	"KVA METER"	015	10	""	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3440	3440	1	"03015038"	"BW METER VARS LEAD"	015	10	""	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3441	3441	1	"03015039"	"BW TX PWR FACTOR METER"	015	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3442	3442	1	"03027002"	"TX2 KW METER"	027	3	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3443	3443	2	"04065137"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3444	3444	1	"03036063"	"TX2 ACCUMULATOR"	036	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3445	3445	1	"03011047"	"TX2 LD TAP CH POS"	011	3	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3446	3446	1	"03011048"	"TX1 WINDING 1 A PH TEMP"	011	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3447	3447	1	"03011049"	"TX1 WINDING 2 A PH TEMP"	011	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3448	3448	1	"03011050"	"TX1 WINDING 3 A PH TEMP"	011	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3449	3449	1	"03011051"	"TX1 TANK OIL TEMP"	011	3	13	1.0	1	3	120  	100  	80  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3450	3450	1	"03011052"	"TX1 LTC1 OIL TEMP"	011	3	13	1.0	1	3	120  	100  	80  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3451	3451	1	"03011053"	"TX1 AMBIENT TEMP"	011	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3452	3452	1	"03011054"	"FDR 2 POWER FACTOR"	011	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3453	3453	1	"03011055"	"TX1 C AMPS C/S TRIP"	011	3	1	1637.6	1	3	1108  	1090  	1075  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3454	3454	1	"03033024"	"FDR 3 POWER FACTOR"	033	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3455	3455	1	"03023069"	"TU W6208 WATTS"	023	3	3	100000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3456	3456	2	"04021005"	""	021	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3457	3457	1	"03021025"	"WACAHOOTA ACCUMULATOR"	021	5	3	2.4	1	3	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	3458	3458	1	"03021026"	"WATTS"	021	5	3	32752.0	1	3	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3459	3459	2	"04021006"	"CURRENT DAY DEMAND"	021	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3460	3460	2	"04021007"	"CURRENT HOUR DEMAND"	021	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3461	3461	2	"04021008"	"CURRENT MONTH DEMAND"	021	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3462	3462	2	"04021009"	"PREVIOUS DAY DEMAND"	021	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3463	3463	2	"04021010"	"PREVIOUS HOUR DEMAND"	021	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3464	3464	2	"04021011"	"PREV MONTH TOTAL"	021	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3465	3465	1	"03021027"	"WH 3 B PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3466	3466	1	"03021028"	"WH 3 C PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3467	3467	1	"03021029"	"WH 4 A PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3468	3468	1	"03021030"	"WH 1 A PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3469	3469	1	"03021031"	"WH 4 C PH AMPS BKR TRIP"	021	5	1	600.0001	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3470	3470	1	"03021032"	"TX LTC POSITION IND"	021	5	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3471	3471	1	"03021033"	"FDR 4 WATTS"	021	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3472	3472	1	"03021034"	"FDR 4 POWER FACTOR"	021	5	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3473	3473	2	"04021012"	"WH BRK 1 AMP TOTAL"	021	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3474	3474	2	"04021013"	"WH BRK 2 AMP TOTAL"	021	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3475	3475	2	"04031021"	"TX1 PREV MONTH TOTAL"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3476	3476	2	"04021014"	"WH BRK 3 AMP TOTAL"	021	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3477	3477	1	"03031058"	"TX1 POWER FACTOR METER"	031	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3478	3478	2	"04021015"	"WH BRK 4 AMP TOTAL"	021	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3479	3479	1	"03033025"	"TX A AMPS C/S TRIP"	033	3	1	2456.4	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3480	3480	2	"04037014"	"GT & SS PREV DAY TOTAL"	037	12	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3481	3481	1	"03033026"	"TX B AMPS C/S TRIP"	033	3	1	2456.4	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3482	3482	2	"04007071"	"BLK CRK WATT TOTAL"	007	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3483	3483	1	"03033027"	"MX ACCUMULATOR CEC"	033	3	3	7.2	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3484	3484	1	"03031059"	"TX2 ACCUMULATOR"	031	6	3	4.8	1	3	999999	999996	999995	-1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	3485	3485	2	"04033007"	"MX POWER FACTOR AVG"	033	3	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3486	3486	2	"04068006"	"HL TOT PREV MONTH DMD"	068	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3487	3487	2	"04068007"	"HL TOT PHR"	068	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3488	3488	2	"04031022"	"RV TX2 CURRENT DAY DEMD"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3489	3489	2	"04031023"	"RV TX2 CURRENT HOUR DMND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3490	3490	2	"04031024"	"TX2 CURRENT MONTH DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3491	3491	2	"04031025"	"TX2 PREVIOUS DAY DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3492	3492	2	"04031026"	"TX2 PREVIOUS HOUR DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3493	3493	2	"04031027"	"TX2 PREV MONTH TOTAL"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3494	3494	1	"03060041"	"REG C TAP CHGR POS"	060	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3495	3495	1	"03060042"	"REG A TAP CHGR POS"	060	6	11	15.9922	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3496	3496	2	"04027015"	"RS TX1 REGULATOR STAGE"	027	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3497	3497	2	"04027016"	"RS TX2 REGULATOR STAGE"	027	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3498	3498	2	"04027017"	"RS WATT TOTAL"	027	4	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3499	3499	1	"03027003"	"RS TX1 PULSE ACCUMULATOR"	027	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3500	3500	1	"03027004"	"RS TX2 PULSE ACCUMULATOR"	027	4	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3501	3501	1	"03027005"	"TX1 REG A VOLT"	027	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3502	3502	1	"03027006"	"TX1 REG B VOLT"	027	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3503	3503	1	"03027007"	"TX1 REG C VOLT"	027	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3504	3504	1	"03027008"	"TX1 A AMPS C/S TRIP"	027	4	1	1637.6	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3505	3505	1	"03027009"	"TX1 B AMPS C/S TRIP"	027	4	1	1637.6	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3506	3506	1	"03027010"	"TX1 C AMPS C/S TRIP"	027	4	1	1637.6	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3507	3507	1	"03027011"	"RS TX1 WATTS"	027	4	3	65505.0	1	3	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3508	3508	1	"03027012"	"TX1 POWER FACTOR METER"	027	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3509	3509	1	"03027013"	"TX1 FREQUENCY METER"	027	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3510	3510	1	"03027014"	"TX1 KVA METER"	027	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3511	3511	1	"03027015"	"TX1 VARS LAG"	027	4	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3512	3512	1	"03027016"	"TX1 VARS LEAD"	027	4	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3513	3513	1	"03027017"	"DC VOLTS"	027	4	5	149.9835	1	3	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3514	3514	1	"03027018"	"BKR 2 A AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3515	3515	1	"03027019"	"BKR 2 B AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3516	3516	1	"03027020"	"BKR 2 C AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3517	3517	1	"03027021"	"BKR 3 A AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3518	3518	1	"03027022"	"BKR 3 B AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3519	3519	1	"03039021"	"BN KVA METER"	039	3	10	49128.0	1	3	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0
	3520	3520	1	"03039022"	"VARS LAG"	039	3	4	49128.0	1	3	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3521	3521	1	"03027023"	"BKR 3 C AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3522	3522	1	"03027024"	"TX2 REG A VOLT"	027	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3523	3523	1	"03027025"	"TX2 REG B VOLT"	027	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3524	3524	1	"03027026"	"TX2 REG C VOLT"	027	4	5	204.7	1	3	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3525	3525	1	"03027027"	"TX2 A AMPS C/S TRIP"	027	4	1	1637.6	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3526	3526	1	"03027028"	"TX2 B AMPS C/S TRIP"	027	4	1	1637.6	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3527	3527	1	"03027029"	"TX2 C AMPS C/S TRIP"	027	4	1	1637.6	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3528	3528	1	"03027030"	"RS TX2 WATTS"	027	4	3	65505.0	1	3	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3529	3529	1	"03027031"	"TX2 POWER FACTOR METER"	027	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3530	3530	1	"03027032"	"TX2 FREQUENCY METER"	027	4	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3531	3531	1	"03027033"	"TX2 KVA METER"	027	4	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3532	3532	1	"03027034"	"TX2 VARS LAG"	027	4	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3533	3533	1	"03027035"	"TX2 VARS LEAD"	027	4	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3534	3534	1	"03027036"	"BKR 4 A AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3535	3535	1	"03027037"	"BKR 4 B AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3536	3536	1	"03027038"	"BKR 4 C AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3537	3537	1	"03027039"	"BKR 5 A AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3538	3538	1	"03027040"	"BKR 5 B AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3539	3539	1	"03027041"	"BKR 5 C AMPS BKR TRIP"	027	4	1	1199.999	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3540	3540	1	"03027042"	"TX1 LD TAP CH POS"	027	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3541	3541	1	"03027043"	"TX2 LD TAP CH POS"	027	4	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3542	3542	2	"04014052"	"DB PREV MONTH KWH TOTAL"	014	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3543	3543	1	"03027044"	"FDR 2 WATTS"	027	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3544	3544	1	"03027045"	"FDR 3 WATTS"	027	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3545	3545	1	"03027046"	"FDR 4 WATTS"	027	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3546	3546	1	"03027047"	"FDR 5 WATTS"	027	4	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3547	3547	1	"03027048"	"FDR 2 POWER FACTOR"	027	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3548	3548	1	"03027049"	"FDR 3 POWER FACTOR"	027	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3549	3549	1	"03027050"	"FDR 4 POWER FACTOR"	027	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3550	3550	1	"03027051"	"FDR 5 POWER FACTOR"	027	4	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3551	3551	2	"04031028"	"RV TX1 REGULATOR STAGE"	031	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3552	3552	2	"04031029"	"RV TX2 REGULATOR STAGE"	031	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3553	3553	2	"04031030"	"TOT PREVIOUS HOUR DEMAND"	031	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3554	3554	2	"04027018"	"METER VARS TOTAL"	027	4	10	1.0	1	3	25000  	23000  	22000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3555	3555	1	"03010032"	"CA ACCUMULATOR CEC"	010	5	3	2.4	1	3	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0
	3556	3556	1	"03010033"	"FREQUENCY"	010	5	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3557	3557	1	"03010034"	"VARS LEAD"	010	5	4	32752.0	1	3	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3558	3558	1	"03025036"	"PHIFER ACCUMULATOR (CEC)"	025	5	3	1.2	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3559	3559	1	"03047005"	"TX REG C VOLTS FROM 2431"	047	1	5	415.541	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3560	3560	1	"03047006"	"ES TX A AMP"	047	1	1	368.46	1	3	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3561	3561	1	"03047007"	"ES TX B AMP"	047	1	1	368.46	1	3	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3562	3562	1	"03047008"	"ES TX C AMPS"	047	1	1	368.46	1	3	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3563	3563	1	"03047009"	"ES TX WATTS"	047	1	3	25628.44	1	3	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3564	3564	1	"03047010"	"ES 1B AMPS BKR TRIP"	047	1	1	163.76	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3565	3565	1	"03047011"	"ES 1C AMPS BKR TRIP"	047	1	1	204.7	1	3	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3566	3566	2	"04051015"	"NR=WO+WA+BR"	051	3	3	1.0	1	3	46700  	45000  	44000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	3567	3567	2	"04001034"	"DI TX1 A CALC AMPS"	001	3	3	1.0	1	3	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0
	3568	3568	2	"04001035"	"DI TX1B CALC AMPS"	001	3	3	1.0	1	3	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0
	3569	3569	2	"04001036"	"DI TX1C CALC AMPS"	001	3	3	1.0	1	3	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0
	3570	3570	1	"03032032"	"FL ACCUMULATOR SECI"	032	1	3	3.84	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3571	3571	2	"04032014"	"FL POWER FACTOR AVG"	032	1	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3572	3572	2	"04032015"	"CURRENT DAY DEMAND"	032	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3573	3573	1	"03039023"	"BN WIND DIRECTION"	039	3	13	359.9999	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3574	3574	2	"04039006"	"BRANFORD CALC DEMAND"	039	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3575	3575	2	"04039007"	"BRANFORD CUR HR. DEMAND"	039	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3576	3576	2	"04039008"	"BRANFORD PRE HR. DEMAND"	039	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3577	3577	2	"04039009"	"BRANFORD CUR DAY DEMAND"	039	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3578	3578	2	"04039010"	"BRANFORD CUR MNT. DEMAND"	039	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3579	3579	2	"04039011"	"BRANFORD PRE MONTH DEMAN"	039	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3580	3580	2	"04039012"	"BRANFORD PRE DAY DEMAND"	039	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3581	3581	1	"03001074"	"DI TX1 AMBIENT TEMP"	001	3	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3582	3582	1	"03003016"	"WS ACCUMULATOR"	003	5	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3583	3583	3	"99061007"	"DISPLAY WALL ROOM TEMP"	061	12	14	150.0	1	3	84  	82  	80  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3584	3584	2	"04038034"	"KH TX1 MULTIPLIER"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3585	3585	1	"03058073"	"OP MWATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3586	3586	2	"04023031"	"CHANNEL TWO RETRY COUNT"	023	2	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3587	3587	2	"04007072"	"BLACK CREEK TX3 KVA"	007	6	10	1.0	1	3	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	3588	3588	2	"04007073"	"POWER FACTOR"	007	6	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3589	3589	2	"04044006"	"PERCENT OF COMMUNICATION"	044	9	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3590	3590	1	"03042033"	"LYNNE ACCUMULATOR"	042	7	3	3.6	1	3	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	3591	3591	2	"04065138"	"SPARE ANALOG"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3592	3592	1	"03023070"	"LC FDR 5 WATTS"	023	3	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3593	3593	1	"03046026"	"GL TX WATTS"	046	1	3	65504.0	1	3	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	3594	3594	1	"03004030"	"WA REG A VOLTS"	004	1	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3595	3595	2	"04007074"	"BC TX1 CUR MONTH DEMAND"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3596	3596	1	"03023071"	"LC TX2 VARS LAG"	023	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3597	3597	2	"04053168"	"SECI MW DIVIDER"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3598	3598	1	"03058074"	"DI MWATTS TOTAL"	058	13	3	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3599	3599	2	"04007075"	"BC TX1 PREV MONTH DEMAN"	007	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3600	3600	2	"04023032"	"LC TOTAL KVA"	023	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3601	3601	1	"03023072"	"LC TX2 WATTS"	023	3	3	65504.0	1	3	30000  	27000  	25000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3602	3602	1	"03058075"	"SEMI INST"	058	13	15	1.0	1	3	3051  	3041  	3031  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3603	3603	1	"03058076"	"SEMI AVG MEGAWATTS"	058	13	15	1.0	1	3	3051  	3041  	3031  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3604	3604	1	"03058077"	"SEMI LAST HR MEGAWATTS"	058	1	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3605	3605	1	"03058078"	"SPRING BANK MWATTS TOTAL"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3606	3606	1	"03058079"	"FORT MCCOY WATTS"	058	9	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3607	3607	1	"03058080"	"FRANCIS WATTS TOTAL"	058	9	3	69120.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3608	3608	1	"03058081"	"GRIFFIS LOOP WATTS"	058	9	3	10800.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3609	3609	2	"04058004"	"PERCENT OF COMMUNICATION"	058	9	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3610	3610	2	"04058005"	"TIME OUTS"	058	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3611	3611	2	"04058006"	"SECURITY ERROR COUNT"	058	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3612	3612	2	"04058007"	"WRONG REPLY COUNT"	058	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3613	3613	2	"04058008"	"TOTAL NUMBER OF POLLS"	058	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3614	3614	1	"03058082"	"BLACK CREEK WATTS TOTAL"	058	10	3	2592000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3615	3615	1	"03058083"	"HAMMOND WATTS"	058	9	3	16376.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3616	3616	1	"03058084"	"BRANFORD WATTS"	058	9	3	49128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3617	3617	1	"03058085"	"CA TEMPERATURE"	058	9	14	128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3618	3618	1	"03058086"	"MANNVILLE WATTS"	058	9	3	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3619	3619	1	"03058087"	"MELROSE WATTS"	058	9	3	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3620	3620	1	"03058088"	"NEW RIVER WATTS"	058	9	3	63000.01	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3621	3621	1	"03058089"	"POMONA PARK WATTS"	058	9	3	86400.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3622	3622	1	"03058090"	"SANDERSON WATTS"	058	9	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3623	3623	1	"03058091"	"SATSUMA WATTS"	058	9	3	24564.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3624	3624	1	"03058092"	"TUSTENUGGEE WATTS"	058	9	3	143999.8	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3625	3625	1	"03058093"	"LAKE CITY WATT TOTAL"	058	9	3	34559.99	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3626	3626	1	"03058094"	"MAXVILLE WATTS"	058	13	3	98256.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3627	3627	1	"03058095"	"ALACHUA WATTS"	058	13	3	81880.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3628	3628	1	"03058096"	"ACHER WATTS"	058	13	3	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3629	3629	1	"03058097"	"RIVERVIEW WATT TOTAL"	058	13	3	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3630	3630	1	"03058098"	"ASTOR WATTS"	058	13	3	24564.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3631	3631	1	"03058099"	"HAWTHORNE WATTS"	058	13	3	16376.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3632	3632	1	"03058100"	"CARA WATTS"	058	13	3	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3633	3633	1	"03058101"	"WACAHOOTA WATTS"	058	13	3	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3634	3634	1	"03058102"	"FORT WHITE WATTS"	058	13	3	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3635	3635	1	"03058103"	"SPRING GARDEN WATTS"	058	13	3	16376.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3636	3636	1	"03058104"	"LYNN WATTS"	058	13	3	32752.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3637	3637	1	"03058105"	"KEYSTONE WATT TOTAL"	058	13	3	69120.01	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3638	3638	1	"03058106"	"PHIFER WATTS"	058	13	3	16376.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3639	3639	1	"03058107"	"ORANGE PARK TEMPERATURE"	058	13	3	128.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3640	3640	1	"03058108"	"FARNSWORTH WATTS"	058	13	3	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3641	3641	1	"03058109"	"BC 6W51 WATTS"	058	13	3	103500.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3642	3642	1	"03058110"	"BC 6W54 WATTS"	058	13	3	103500.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3643	3643	1	"03058111"	"BC 6W55 WATTS"	058	13	3	216000.1	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3644	3644	1	"03058112"	"BC 6W56 WATTS"	058	13	3	103500.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3645	3645	1	"03058113"	"BC 6W57 WATTS"	058	13	3	138000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3646	3646	1	"03058114"	"SPRING BANK MVARS TOTAL"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3647	3647	1	"03058115"	"SB TO GC MWATTS"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3648	3648	1	"03058116"	"SB TO GC MVARS"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3649	3649	1	"03058117"	"SB TO RS MWATTS"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3650	3650	1	"03058118"	"SB TO RS MVARS"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3651	3651	1	"03058119"	"SB TO DUVAL MWATTS 230KV"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3652	3652	1	"03058120"	"SB TO DUVAL MVARS 230 KV"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3653	3653	1	"03058121"	"SB TO SEMI MWATTS 230 KV"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3654	3654	1	"03058122"	"SB TO SEMI MVARS 230 KV"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3655	3655	1	"03058123"	"SB 115 KV BUS VOLTS"	058	13	5	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3656	3656	1	"03058124"	"SB 230 KV BUS VOLTS"	058	13	5	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3657	3657	1	"03058125"	"SEMI LA DELIVERY PT WATT"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3658	3658	1	"03058126"	"SEMI LA DELIVERY PT MVAR"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3659	3659	1	"03058127"	"SEMI BY DELIVERY PT WATT"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3660	3660	1	"03058128"	"SEMI BY DELIVERY PT MVAR"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3661	3661	1	"03058129"	"SB PHR MW FPL TO CLAY"	058	13	15	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3662	3662	1	"03058130"	"SB PHR MW CLAY TO FPL"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3663	3663	1	"03058131"	"LA PHR MW FPL TO CLAY"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3664	3664	1	"03058132"	"LA PHR MW CLAY TO FPL"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3665	3665	1	"03058133"	"BY PHR MW FPL TO CLAY"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3666	3666	1	"03058134"	"BY PHR MW CLAY TO FPL"	058	13	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3667	3667	1	"03058135"	"SB TX METER MW"	058	13	15	1023.5	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3668	3668	1	"03058136"	"BLACK CREEK TX1 WATTS"	058	10	3	864000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3669	3669	2	"04058009"	"CHANN NINE  RETRY COUNT"	058	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3670	3670	2	"04058010"	"ACCUMULATOR FREEZ"	058	9	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3671	3671	2	"04058011"	"IDLE TIME"	058	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3672	3672	2	"04058012"	"WRONG REPLY COUNT"	058	9	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3673	3673	1	"03039024"	"BN ACCUMULATOR (CEC)"	039	3	3	3.6	1	3	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	3674	3674	1	"03022034"	"GC GEN 3 WATTS"	022	1	3	1.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3675	3675	1	"03022035"	"GC GEN 3 METER VARS"	022	1	4	1.0	1	3	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3676	3676	1	"03022036"	"GC G3 POWER FACTOR METER"	022	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3677	3677	1	"03022037"	"GC GEN 4 WATTS"	022	1	3	1.0	1	3	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3678	3678	1	"03022038"	"GC GEN 4 METER VARS"	022	1	4	1.0	1	3	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3679	3679	1	"03022039"	"GC G4 POWER FACTOR METER"	022	1	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3680	3680	1	"03049012"	"FRANCIS TX1 ACCUMULATOR"	049	6	3	4.8288	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3681	3681	1	"03049013"	"FRANCIS TX2 ACCUMULATOR"	049	6	3	4.8288	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3682	3682	1	"03049014"	"FR TX1 REG A VOLTS"	049	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3683	3683	1	"03049015"	"FR TX1 REG B VOLTS"	049	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3684	3684	1	"03049016"	"FR TX1 REG C VOLTS"	049	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3685	3685	1	"03049017"	"FR TX1 A AMP C/S TRIP"	049	6	1	1637.6	1	3	646  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3686	3686	1	"03049018"	"FR TX1 B AMP C/S TRIP"	049	6	1	1637.6	1	3	646  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3687	3687	1	"03049019"	"FR TX2 REG B VOLTS 2431"	049	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3688	3688	1	"03049020"	"FR TX2 REG C VOLTS 2431"	049	6	5	204.7	1	3	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3689	3689	1	"03049021"	"FR TX2 A AMP C/S TRIP"	049	6	1	1637.6	1	3	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3690	3690	1	"03049022"	"FR TX2 B AMP C/S TRIP"	049	6	1	1637.6	1	3	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3691	3691	1	"03049023"	"FR TX2 C AMP C/S TRIP"	049	6	1	1637.6	1	3	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3692	3692	1	"03049024"	"FR TX2 WATTS"	049	6	3	65504.0	1	3	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3693	3693	1	"03049025"	"POWER FACTOR METER TX2"	049	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3694	3694	1	"03049026"	"FR TX2 FREQUENCY"	049	6	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3695	3695	1	"03049027"	"FR KVA METER TX2"	049	6	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3696	3696	1	"03049028"	"FR TX2 VARS LAG"	049	6	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3697	3697	1	"03049029"	"FR TX2 VARS LEAD"	049	6	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3698	3698	1	"03049030"	"BKR 1 A AMPS BKR TRIP"	049	6	1	600.0	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3699	3699	1	"03049031"	"BKR 1 B AMPS BKR TRIP"	049	6	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3700	3700	1	"03049032"	"BKR 1 C AMPS BKR TRIP"	049	6	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3701	3701	1	"03049033"	"BKR 2 A AMPS BKR TRIP"	049	6	1	600.0001	1	3	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3702	3702	1	"03049034"	"BKR 2 B AMPS BKR TRIP"	049	6	1	600.0001	1	3	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3703	3703	1	"03049035"	"BKR 2 C AMPS BKR TRIP"	049	6	1	600.0001	1	3	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3704	3704	1	"03049036"	"BKR 3 A AMPS BKR TRIP"	049	6	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3705	3705	1	"03049037"	"BKR 3 B AMPS BKR TRIP"	049	6	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3706	3706	1	"03049038"	"BKR 3 C AMPS BKR TRIP"	049	6	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3707	3707	1	"03049039"	"BKR 4 A AMPS BKR TRIP"	049	6	1	600.0001	1	3	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3708	3708	1	"03049040"	"BKR 4 B AMPS BKR TRIP"	049	6	1	600.0001	1	3	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3709	3709	1	"03049041"	"BKR 4 C AMPS BKR TRIP"	049	6	1	600.0001	1	3	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3710	3710	1	"03049042"	"FRANCIS DC VOLTS"	049	6	5	149.998	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3711	3711	1	"03049043"	"TX1 LTC POS IND"	049	6	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3712	3712	1	"03049044"	"FR FDR 1 WATTS"	049	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3713	3713	1	"03049045"	"FR FDR 2 WATTS"	049	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3714	3714	1	"03049046"	"FR FDR 3 WATTS"	049	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3715	3715	1	"03049047"	"FR FDR 4 WATTS"	049	6	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3716	3716	1	"03049048"	"FDR 1 POWER FACTOR"	049	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3717	3717	1	"03049049"	"FDR 2 POWER FACTOR"	049	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3718	3718	1	"03049050"	"FDR 3 POWER FACTOR"	049	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3719	3719	1	"03049051"	"FDR 4 POWER FACTOR"	049	6	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3720	3720	1	"03022040"	"GC TEMPERATURE"	022	4	14	150.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3721	3721	2	"04001037"	"DI BRK 7 AMP TOTAL"	001	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3722	3722	1	"03051022"	"W6164C PHASE AMPS"	051	3	1	1.0	1	3	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3723	3723	1	"03023073"	"TX2 ACCUMULATOR"	023	3	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3724	3724	3	"99055018"	"PT RATIO 60 (7200)"	055	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3725	3725	3	"99055019"	"PT RATIO 120 (14400)"	055	10	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3726	3726	3	"99055020"	""	055	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3727	3727	2	"04065139"	"GL REG VOLT AVG"	065	1	5	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3728	3728	1	"03058137"	"DI TX1 MVD LAG"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3729	3729	1	"03058138"	"BC TX1 KWATTS"	058	13	15	2047000.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3730	3730	2	"04048008"	"QUICK SHED BAND"	048	10	32	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3731	3731	2	"04048009"	"QUICK SHED LEVEL"	048	10	32	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3732	3732	2	"04048010"	"DEADBAND"	048	10	33	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3733	3733	2	"04048011"	"INITIAL STEP"	048	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3734	3734	2	"04048012"	"INTERVAL"	048	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3735	3735	2	"04048013"	"ON TIME 1"	048	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3736	3736	2	"04048014"	"ON TIME 2"	048	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3737	3737	2	"04048015"	"OFF TIME 1"	048	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3738	3738	2	"04048016"	"OFF TIME 2"	048	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3739	3739	2	"04048017"	"FORCASTED DEMAND"	048	10	28	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3740	3740	2	"04048018"	"FPC TARGET"	048	2	15	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3741	3741	3	"99055021"	"LINE NUMBER OF SEQ#38"	055	8	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3742	3742	3	"99055022"	"LINE NUMBER OF SEQ#39"	055	8	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3743	3743	3	"99055023"	"LINE NUMBER OF SEQ#43"	055	8	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3744	3744	1	"03058139"	"DB TX1 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3745	3745	1	"03058140"	"BC 6W56 MV"	058	13	4	103500.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3746	3746	1	"03058141"	"BC 6W54 MV"	058	13	4	103499.8	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3747	3747	1	"03058142"	"MI TX1 MVR LEAD"	058	13	4	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3748	3748	2	"04064001"	"REQUESTED STEP"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3749	3749	2	"04023033"	"LC FDR 1 WATTS"	023	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3750	3750	2	"04023034"	"LC FDR 2 WATTS"	023	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3751	3751	2	"04023035"	"LC FDR 3 WATTS"	023	3	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3752	3752	2	"04065140"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3753	3753	2	"04064002"	"REQUESTED STEP"	064	10	24	1.0	1	3	5  	2  	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3754	3754	2	"04065141"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3755	3755	2	"04064003"	"STRAGETY NUMBER"	064	10	26	1.0	1	3	33  	32  	31  	29	28  	27  	0.0	0.0	0.0	1.0	1.0
	3756	3756	2	"04064004"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3757	3757	2	"04064005"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3758	3758	2	"04064006"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3759	3759	2	"04064007"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3760	3760	2	"04064008"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3761	3761	2	"04064009"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3762	3762	2	"04064010"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3763	3763	2	"04064011"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3764	3764	2	"04064012"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3765	3765	2	"04064013"	""	064	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3766	3766	2	"04064014"	"TB CONVENTIONAL SHED"	064	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3767	3767	2	"04064015"	"TB MOBILE HM % SHED"	064	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3768	3768	2	"04064016"	"50% SHED PERCENT VALUE"	064	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3769	3769	2	"04064017"	"REQUESTED STEP"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3770	3770	2	"04064018"	"ACTUAL SHED STEP"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3771	3771	2	"04064019"	"STRAGETY NUMBER"	064	10	26	1.0	1	3	37  	36  	35  	3	2  	1  	0.0	0.0	0.0	1.0	1.0
	3772	3772	2	"04064020"	"THRESHOLD"	064	10	16	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3773	3773	2	"04064021"	"QUICK SHED BAND"	064	10	32	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3774	3774	2	"04064022"	"QUICK SHED LEVEL"	064	10	32	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3775	3775	2	"04064023"	"DEADBAND"	064	10	33	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3776	3776	2	"04064024"	"INITIAL STEP"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3777	3777	2	"04064025"	"INTERVAL"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3778	3778	2	"04064026"	"ON TIME 1"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3779	3779	2	"04064027"	"ON TIME 2"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3780	3780	2	"04064028"	"OFF TIME 1"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3781	3781	2	"04064029"	"OFF TIME 2"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3782	3782	2	"04064030"	"FORCASTED DEMAND"	064	10	28	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3783	3783	2	"04064031"	"REQUESTED STEP"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3784	3784	2	"04064032"	"REQUESTED STEP"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3785	3785	2	"04064033"	"ACTUAL SHED STEP"	064	10	24	1.0	1	3	5  	2  	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3786	3786	2	"04064034"	"STRAGETY NUMBER"	064	10	26	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3787	3787	2	"04064035"	"SYSTEM THRESHOLD"	064	2	25	1.0	1	3	500000  	400000  	370000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	3788	3788	2	"04064036"	"QUICK SHED BAND"	064	10	32	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3789	3789	2	"04064037"	"QUICK SHED LEVEL"	064	10	32	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3790	3790	2	"04064038"	"DEADBAND"	064	10	33	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3791	3791	2	"04064039"	"INITIAL STEP@"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3792	3792	2	"04064040"	"INTERVAL TIMER"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3793	3793	2	"04064041"	"ON TIME 1"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3794	3794	2	"04064042"	"ON TIME 2"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3795	3795	2	"04064043"	"OFF TIME 1"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3796	3796	2	"04064044"	"OFF TIME 2"	064	10	20	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3797	3797	2	"04064045"	"FORCASTED DEMAND"	064	10	28	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3798	3798	2	"04064046"	"CEC WH PER 1"	064	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3799	3799	2	"04064047"	"CEC WH PER 1"	064	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3800	3800	2	"04064048"	"CEC WH PER 1"	064	10	31	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3801	3801	2	"04064049"	"REQUESTED STEP"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3802	3802	2	"04064050"	"ACTUAL SHED STEP"	064	10	24	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3803	3803	2	"04064051"	"STRAGETY NUMBER"	064	10	26	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3804	3804	1	"03068020"	"TX1 WATTS"	068	5	3	54587.35	1	3	25000  	23000  	20000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3805	3805	2	"04023036"	"LC TX1 REG VOLT AVG"	023	3	5	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3806	3806	2	"04023037"	"LC TX2 REG VOLT AVG"	023	3	5	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3807	3807	1	"03068021"	"TX1 A AMPS"	068	5	1	8188.0	1	3	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3808	3808	1	"03068022"	"TX1 B AMPS"	068	5	1	8188.0	1	3	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3809	3809	1	"03068023"	"TX1 C AMPS"	068	5	1	8188.0	1	3	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3810	3810	1	"03068024"	"TX1 REG A VOLTS 387E"	068	5	5	204.7	1	3	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3811	3811	1	"03068025"	"TX1 REG B VOLTS 387E"	068	5	5	204.7	1	3	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3812	3812	1	"03068026"	"TX1 REG C VOLTS 387E"	068	5	5	204.7	1	3	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3813	3813	1	"03021035"	"DC VOLTS"	021	5	5	150.0	1	3	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3814	3814	2	"04011015"	"MI TX1 PRV DAY DMND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3815	3815	2	"04011016"	"MI TX2 PRV DAY DMND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3816	3816	2	"04011017"	"MI PRV DAY DMND TOTAL"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3817	3817	2	"04011018"	"MI TX1 PRV HR DMND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3818	3818	2	"04011019"	"MI TX2 PRV HR DMND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3819	3819	2	"04011020"	"MI TX1 PRV MTH DMND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3820	3820	1	"03059032"	"FA FDR 1 WATTS"	059	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3821	3821	1	"03059033"	"FA FDR 2 WATTS"	059	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3822	3822	1	"03059034"	"FA FDR 3 WATTS"	059	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3823	3823	1	"03059035"	"FA FDR 4 WATTS"	059	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3824	3824	2	"04046015"	"GL POWER FACTOR AVG"	046	1	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3825	3825	2	"04046016"	"PREVIOUS HOUR DEMAND"	046	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3826	3826	2	"04011021"	"MI TX2 CURRENT HOUR DMND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3827	3827	2	"04011022"	"MI TX1 CUR MNT DEMD"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3828	3828	2	"04011023"	"MI TX2 CUR MNT DEMD"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3829	3829	1	"03068027"	"TX1 LD TAP CHGR POS"	068	5	11	15.9666	1	3	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3830	3830	1	"03031060"	"BKR 7 A AMP BKR TRIP"	031	6	1	600.0001	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3831	3831	2	"04053169"	"SEM TOTAL COIN DEMAND"	053	10	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3832	3832	1	"03068028"	"TX1 ACCUMULATOR"	068	5	3	4.0	1	3	999999	999996	999995	0	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	3833	3833	1	"03033028"	"TX C AMPS C/S TRIP"	033	3	1	2456.4	1	3	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3834	3834	2	"04011024"	"M1 TX2 CALC DEMAND"	011	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3835	3835	2	"04068008"	"TX1 CALC DEMAND"	068	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3836	3836	2	"04068009"	"TX1 MULTIPLIER"	068	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3837	3837	2	"04068010"	"TX1 CUR HOUR DEMAND"	068	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3838	3838	2	"04068011"	"TX1 PREV HOUR DEMAND"	068	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3839	3839	2	"04068012"	"TX1 CUR DAY DEMAND"	068	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3840	3840	2	"04068013"	"TX1 PREV DAY KW"	068	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3841	3841	2	"04068014"	"TX1 CUR MONTH DEMAND"	068	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3842	3842	2	"04068015"	"HL2 TX1 PREV MONTH DEMAN"	068	5	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3843	3843	2	"04038035"	"KH 1 CUR MTH DEMAND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3844	3844	1	"03023074"	"LC TX1 VARS LAG"	023	3	4	65504.0	1	3	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3845	3845	1	"03010035"	"CARA FDR 1 WATTS"	010	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3846	3846	1	"03010036"	"CARA FDR 2 WATTS"	010	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3847	3847	1	"03010037"	"CARA FDR 3 WATTS"	010	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3848	3848	1	"03010038"	"CARA FDR 4 WATTS"	010	5	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3849	3849	2	"04049036"	"FRANCIS TX1 CALC DEMAND"	049	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3850	3850	1	"03011056"	"TX2 POWER FACTOR METER"	011	3	6	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3851	3851	2	"04027019"	"RS 2 CALI DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3852	3852	1	"03011057"	"TX2 VARS LEAD"	011	3	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3853	3853	2	"04027020"	"RUSSELL TX2 MULTIPLIER"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3854	3854	1	"03011058"	"TX2 KVA METER"	011	3	10	65504.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3855	3855	2	"04027021"	"RS 1 CUR HR DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3856	3856	2	"04027022"	"RS BRK 4 AMP TOTAL"	027	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3857	3857	2	"04027023"	"RS 2 PREV DAY DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3858	3858	1	"03011059"	"MI TX1 ACCUM"	011	3	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3859	3859	1	"03011060"	"TX2 FREQUENCY METER"	011	3	9	204.7	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3860	3860	2	"04027024"	"RS 1 CUR DAY DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3861	3861	2	"04027025"	"RS BRK 3 AMP TOTAL"	027	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3862	3862	2	"04027026"	"RS 1 PREV DAY DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3863	3863	1	"03038061"	"KH FDR 2 WATTS"	038	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3864	3864	2	"04038036"	"KH 1 PREV DAY DEMAND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3865	3865	1	"03011061"	"TX2 VARS LAG"	011	3	4	65504.0	1	3	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3866	3866	2	"04027027"	"RS 2 CUR HR DEMAND"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3867	3867	2	"04027028"	"RS BRK 5 AMP TOTAL"	027	10	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3868	3868	2	"04038037"	"KH 2 PREV DAY DEMAND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3869	3869	2	"04038038"	"KH TX1 PRV HR DMND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3870	3870	2	"04027029"	"RS PREV DAY DEMAND TOTAL"	027	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3871	3871	1	"03011062"	"MI TX2 ACCUM"	011	3	3	4.8	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3872	3872	1	"03051023"	"NR W6164 POWER FACTOR"	051	3	6	2.047	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3873	3873	2	"04065142"	"MULTIPLIER"	065	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3874	3874	2	"04065143"	"CURRENT HOUR DEMAND"	065	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3875	3875	1	"03047012"	"PREVIOUS HOUR DEMAND"	047	1	7	196512.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3876	3876	2	"04065144"	"CURRENT DAY DEMAND"	065	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3877	3877	2	"04065145"	"PREVIOUS DAY DEMAND"	065	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3878	3878	2	"04065146"	"CURRENT MONTH DEMAND"	065	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3879	3879	2	"04065147"	"PREV MONTH TOTAL"	065	3	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3880	3880	1	"03023075"	"TU ACCUMULATOR"	023	3	3	14.4	1	3	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3881	3881	2	"04065148"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3882	3882	2	"04065149"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3883	3883	2	"04065150"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3884	3884	2	"04065151"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3885	3885	2	"04065152"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3886	3886	2	"04065153"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3887	3887	2	"04065154"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3888	3888	2	"04065155"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3889	3889	2	"04065156"	"MODEL"	065	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3890	3890	2	"04060012"	"HW CALC DEMAND"	060	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3891	3891	2	"04060013"	"MULTIPLIER"	060	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3892	3892	2	"04060014"	"CURRENT HOUR DEMAND"	060	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3893	3893	2	"04030018"	"PREVIOUS HOUR DEMAND"	030	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3894	3894	2	"04060015"	"CURRENT DAY DEMAND"	060	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3895	3895	2	"04030019"	"PREVIOUS DAY DEMAND"	030	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3896	3896	2	"04049037"	"FR TX2 REGULATOR STAGE"	049	6	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3897	3897	2	"04068016"	"TX2 POWER FACTOR"	068	10	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3898	3898	2	"04060016"	"CURRENT MONTH DEMAND"	060	6	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3899	3899	2	"04030020"	"PREV MONTH TOTAL"	030	7	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3900	3900	2	"04036031"	"RD REGULATOR STAGE #1"	036	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3901	3901	1	"03058143"	"BC 6W51 MV"	058	10	4	103499.8	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3902	3902	2	"04038039"	"KH 1 CUR DAY DEMAND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3903	3903	2	"04038040"	"KH 1 CUR HR DEMAND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3904	3904	2	"04038041"	"KH 2 CUR DAY DEMAND"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3905	3905	1	"03038062"	"TX1 AMBIENT TEMP"	038	1	13	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3906	3906	2	"04058013"	"ALL DATA POLL"	058	1	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3907	3907	1	"03044001"	"BKR 1A AMPS"	044	2	1	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3908	3908	2	"04038042"	"KH 2 CALI DEMAND"	038	4	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3909	3909	2	"04038043"	"KH TX2 MULTIPLIER"	038	1	7	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3910	3910	2	"04038044"	"KH KVA TOTAL"	038	1	10	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3911	3911	1	"03038063"	"KH A517 WATTS"	038	1	3	20470.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3912	3912	2	"04015017"	"BW REGULATOR STAGE"	015	10	12	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3913	3913	1	"03058144"	"RD MWATTS TOT"	058	10	3	131008.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3914	3914	2	"04038045"	"KH TOTAL WATTS"	038	1	3	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3915	3915	2	"04038046"	"SECI PULSE TOTAL"	038	1	3	1.0	1	3	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3916	3916	1	"03038064"	"BKR A517 A AMPS BKR TRIP"	038	1	1	599.9958	1	3	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3917	3917	2	"04004015"	""	004	10	""	1.0	1	3	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3918	3918	2	"04053170"	"DOOR SUPPRESSION POINT"	053	10	""	1.0	1	3	999999	999996	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3919	3919	1	"03046027"	"GL TX A AMP"	046	1	1	1637.6	1	3	554  	525  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3920	3920	1	"03046028"	"REG A TAP CHGR POS"	046	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3921	3921	1	"03045021"	"TU PREV HOUR TOT"	045	10	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3922	3922	1	"03045022"	"TU PREV DAY TOT"	045	10	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3923	3923	1	"03058145"	"OP MVR LEAD"	058	13	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3924	3924	1	"03046029"	"GL VARS LEAD"	046	1	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3925	3925	1	"03058146"	"WE TX1 MVR LEAD"	058	13	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3926	3926	1	"03031061"	"FDR 6 WATTS"	031	6	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3927	3927	1	"03049052"	"ADDITIVE SYS W TOT"	049	1	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3928	3928	1	"03038065"	"BKR A517 B AMPS BKR TRIP"	038	1	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3929	3929	1	"03049053"	"FR BRK 2 AMP TOTAL"	049	10	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3930	3930	1	"03038066"	"FDR 3 POWER FACTOR"	038	1	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3931	3931	1	"03049054"	"FR BRK 1 AMP TOTAL"	049	10	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3932	3932	1	"03038067"	"KH FDR 4 WATTS"	038	1	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3933	3933	1	"03001075"	"DI LTC2 OIL TEMP"	001	3	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3934	3934	1	"03038068"	"FDR 4 POWER FACTOR"	038	1	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3935	3935	1	"03038069"	"KH TX2 PRV HR DMND"	038	1	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3936	3936	1	"03038070"	"BKR A517 C AMPS BKR TRIP"	038	1	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3937	3937	1	"03058147"	"SG GEN #11 WATTS"	058	13	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3938	3938	1	"03036064"	"TX1 B AMPS C/S TRIP"	036	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3939	3939	1	"03046030"	"REG B TAP CHGR POS"	046	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3940	3940	1	"03046031"	"REG C TAP CHGR POS"	046	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3941	3941	1	"03046032"	"GL DC VOLTS"	046	1	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3942	3942	1	"03046033"	"GL TX B AMP"	046	1	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3943	3943	1	"03014099"	"DB CUR DAY KWH TOT"	014	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3944	3944	1	"03058148"	"WE TX1 MVD LAG"	058	13	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3945	3945	1	"03007029"	"BC CUR HOUR DEMAND TOT"	007	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3946	3946	1	"03058149"	"WE TX2 MV LAG"	058	13	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3947	3947	1	"03014100"	"DB CUR DAY KWH TOT"	014	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3948	3948	1	"03068029"	"HAILE TX2 CALC P DEMAND"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3949	3949	1	"03068030"	"HAILE TX2 MULTIPLIER"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3950	3950	1	"03068031"	"HAILE TX2 CUR HOUR DEMAN"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3951	3951	1	"03068032"	"HAILE TX2 PREV HOUR DEMA"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3952	3952	1	"03068033"	"HAILE TX2 CUR DAY DEMAND"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3953	3953	1	"03068034"	"HAILE TX2 PREV DAY DEMAN"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3954	3954	1	"03068035"	"TX2 CUR MONTH DEMAND"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3955	3955	1	"03068036"	"HL2 TX2 PREV MONTH DEMAN"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3956	3956	1	"03030035"	"SS ACCUMULATOR"	030	7	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3957	3957	1	"03051024"	"NR PREV HOUR TOT"	051	10	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3958	3958	1	"03051025"	"NR PREV DAY TOT"	051	10	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3959	3959	1	"03033029"	"CALC DEMAND"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3960	3960	1	"03033030"	"MULTIPLIER"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3961	3961	1	"03033031"	"CUR HR DMND"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3962	3962	1	"03033032"	"PRV HR DMND TX1"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3963	3963	1	"03033033"	"CUR DAY DMND"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3964	3964	1	"03033034"	"PRV DAY DMND TX1"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3965	3965	1	"03033035"	"CUR MTH DMND"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3966	3966	1	"03033036"	"PRV MTH DMND"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3967	3967	1	"03011063"	"FDR 5 WATTS"	011	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3968	3968	1	"03033037"	"REG A TAP CHGR POS"	033	3	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3969	3969	1	"03033038"	"BKR 3A AMPS BKR TRIP"	033	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3970	3970	1	"03033039"	"FDR 2 POWER FACTOR"	033	3	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3971	3971	1	"03033040"	"BKR 3C AMPS BKR TRIP"	033	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3972	3972	1	"03031062"	"WIND DIRECTION"	031	6	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3973	3973	1	"03033041"	"BKR 3B AMPS BKR TRIP"	033	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3974	3974	1	"03033042"	"REG B TAP CHGR POS"	033	3	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3975	3975	1	"03033043"	"FDR 2 WATTS"	033	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3976	3976	1	"03043035"	"REG A TAP CHGR POS"	043	7	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3977	3977	1	"03046034"	"GL PULSE ACCUMULATOR"	046	1	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3978	3978	1	"03046035"	"GL BRK 3 AMP TOTAL"	046	10	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3979	3979	3	"99061008"	"OPS POLE ERROR"	061	8	""	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3980	3980	1	"03058150"	"FR GEN #10 WATTS"	058	13	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3981	3981	1	"03067072"	"TX1 REG A TAP CHGR POS"	067	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3982	3982	1	"03067073"	"TX1 REG B TAP CHGR POS"	067	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3983	3983	1	"03067074"	"TX1 REG C TAP CHGR POS"	067	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3984	3984	1	"03067075"	"TX2 REG A TAP CHGR POS"	067	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3985	3985	1	"03067076"	"TX2 REG B TAP CHGR POS"	067	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3986	3986	1	"03067077"	"TX2 REG C TAP CHGR POS"	067	1	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3987	3987	1	"03037008"	"POMONA PARK A AMPS"	037	7	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3988	3988	1	"03023076"	""	023	10	""	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3989	3989	1	"03023077"	"LC TX1 KVA AVERAGE"	023	3	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3990	3990	1	"03023078"	"LC TX2 POWER FACTOR AVG"	023	3	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3991	3991	1	"03001076"	"TX2 WINDING 1 TEMP"	001	3	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3992	3992	1	"03065001"	"MODEL"	065	10	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3993	3993	1	"03023079"	"LC REGULATOR STAGE #2"	023	10	12	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3994	3994	1	"03007030"	"BLK CRK CUR HOUR DEMAND"	007	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3995	3995	1	"03007031"	"BC TX3 CUR HOUR DEMAND"	007	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3996	3996	1	"03007032"	"BLK CRK MULTIPLIER"	007	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3997	3997	1	"03065002"	"MODEL"	065	10	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3998	3998	1	"03023080"	"LC TX1 VARS LEAD"	023	3	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	3999	3999	1	"03065003"	"MODEL"	065	10	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4000	4000	1	"03001077"	"TX1 WINDING 2 TEMP"	001	3	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4001	4001	1	"03046036"	"GL PREVIOUS HOUR DEMAND"	046	1	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4002	4002	1	"03019099"	"FI TX1 PREV HOUR DEMAND"	019	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4003	4003	1	"03022041"	"GREEN COVE  CALI DEMAND"	022	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4004	4004	1	"03022042"	"GC CUR DAY DEMAND"	022	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4005	4005	1	"03022043"	"GC CUR HOUR DEMAND"	022	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4006	4006	1	"03022044"	"GC CUR MONTH DEMAND"	022	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4007	4007	1	"03022045"	"GREEN COVE  MULTIPLIER"	022	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4008	4008	1	"03022046"	"GC PREV DAY DEMAND"	022	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4009	4009	1	"03022047"	"GC PREVIOUS H0UR DEMAND"	022	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4010	4010	1	"03022048"	"GC PREV MONTH DEMAND"	022	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4011	4011	1	"03019100"	"FI TX2 PREV HOUR DEMAND"	019	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4012	4012	1	"03021036"	"WACAHOOTA CALC DEMAND"	021	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4013	4013	1	"03007033"	"BC NORTH BUSS WATTS"	007	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4014	4014	1	"03007034"	"BC SOUTH BUSS WATTS AVG"	007	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4015	4015	1	"03007035"	"BC 6W55 CALC WATTS"	007	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4016	4016	1	"03011064"	"MI TX1 MULTIPLIER"	011	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4017	4017	1	"03019101"	"FI TX3 PREV HOUR DEMAND"	019	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4018	4018	1	"03014101"	"DB TX1 PREV HOUR DEMAND"	014	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4019	4019	1	"03031063"	"TX1 KVA METER"	031	6	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4020	4020	1	"03031064"	"TX1 WATTS"	031	6	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4021	4021	1	"03031065"	"TX1 VARS LAG"	031	6	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4022	4022	1	"03036065"	"TX1 REG A TAP CHGR POS"	036	5	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4023	4023	1	"03020034"	"REG C TAP CHGR POS"	020	7	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4024	4024	1	"03031066"	"TX2 KVA METER"	031	6	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4025	4025	1	"03014102"	"DB TX2 PREV HOUR DEMAND"	014	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4026	4026	1	"03014103"	"DB TX3 PREV HOUR DEMAND"	014	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4027	4027	1	"03058151"	"DB TX1 REG A VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4028	4028	1	"03058152"	"DB TX1 REG B VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4029	4029	1	"03058153"	"DB TX1 REG C VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4030	4030	1	"03058154"	"DB TX1 TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4031	4031	1	"03058155"	"DB TX2 REG A VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4032	4032	1	"03058156"	"DB TX2 REG B VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4033	4033	1	"03058157"	"DB TX2 REG C VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4034	4034	1	"03058158"	"DB TX2 TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4035	4035	1	"03058159"	"DB TX3 REG A VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4036	4036	1	"03058160"	"DB TX3 REG B VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4037	4037	1	"03058161"	"DB TX3 REG C VOLTS"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4038	4038	1	"03058162"	"DB TX3 TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4039	4039	1	"03058163"	"BW TX RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4040	4040	1	"03058164"	"BW TX RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4041	4041	1	"03058165"	"BW TX RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4042	4042	1	"03058166"	"BW REG A TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4043	4043	1	"03058167"	"BW REG B TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4044	4044	1	"03058168"	"BW REG C TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4045	4045	1	"03058169"	"OP TX RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4046	4046	1	"03058170"	"OP TX RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4047	4047	1	"03058171"	"OP TX RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4048	4048	1	"03058172"	"OP REG TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4049	4049	1	"03058173"	"WE TX1 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4050	4050	1	"03058174"	"WE TX1 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4051	4051	1	"03058175"	"WE TX1 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4052	4052	1	"03007036"	"BC NORTH TX1 PREV HR TOT"	007	16	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4053	4053	1	"03007037"	"BC NORTH TX1 PRE DAY TOT"	007	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4054	4054	1	"03058176"	"WE TX1 REG A TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4055	4055	1	"03058177"	"WE TX1 REG B TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4056	4056	1	"03058178"	"WE TX1 REG C TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4057	4057	1	"03058179"	"WE TX2 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4058	4058	1	"03058180"	"WE TX2 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4059	4059	1	"03058181"	"WE TX2 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4060	4060	1	"03058182"	"WE TX2 REG A TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4061	4061	1	"03058183"	"WE TX2 REG B TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4062	4062	1	"03058184"	"WE TX2 REG C TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4063	4063	1	"03058185"	"RD TX1 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4064	4064	1	"03058186"	"RD TX1 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4065	4065	1	"03058187"	"RD TX1 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4066	4066	1	"03058188"	"RD TX1 REG A TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4067	4067	1	"03058189"	"RD TX1 REG B TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4068	4068	1	"03058190"	"RD TX1 REG C TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4069	4069	1	"03058191"	"RD TX2 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4070	4070	1	"03058192"	"RD TX2 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4071	4071	1	"03058193"	"RD TX2 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4072	4072	1	"03058194"	"RD TX2 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4073	4073	1	"03058195"	"DI TX1 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4074	4074	1	"03058196"	"DI TX1 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4075	4075	1	"03058197"	"DI TX1 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4076	4076	1	"03058198"	"DI TX1 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4077	4077	1	"03058199"	"DI TX2 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4078	4078	1	"03058200"	"DI TX2 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4079	4079	1	"03058201"	"DI TX2 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4080	4080	1	"03058202"	"DI TX2 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4081	4081	1	"03058203"	"MI TX1 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4082	4082	1	"03058204"	"MI TX1 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4083	4083	1	"03058205"	"MI TX1 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4084	4084	1	"03058206"	"MI TX1 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4085	4085	1	"03058207"	"MI TX2 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4086	4086	1	"03058208"	"MI TX2 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4087	4087	1	"03058209"	"MI TX2 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4088	4088	1	"03058210"	"MI TX2 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4089	4089	1	"03058211"	"RS TX1 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4090	4090	1	"03058212"	"RS TX1 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4091	4091	1	"03058213"	"RS TX1 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4092	4092	1	"03058214"	"RS TX1 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4093	4093	1	"03058215"	"RS TX2 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4094	4094	1	"03049055"	"FR TOTAL WATTS"	049	1	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4095	4095	1	"03049056"	"SPARE ANALOG"	049	10	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4096	4096	1	"03007038"	"BC SOUTH TX2 PREV HR TOT"	007	16	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4097	4097	1	"03058216"	"BC 6W55 MV"	058	13	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4098	4098	1	"03046037"	"TX REG A VOLTS FROM 2431"	046	1	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4099	4099	1	"03007039"	"BC SOUTH TX2 PREV DY TOT"	007	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4100	4100	1	"03033044"	"BKR 1C AMPS BKR TRIP"	033	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4101	4101	1	"03001078"	"TX2 WINDING 3 TEMP"	001	3	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4102	4102	1	"03052004"	"WB W6144 A PHASE AMPS"	052	6	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4103	4103	1	"03052005"	"WB W6144 B PHASE AMPS"	052	6	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4104	4104	1	"03052006"	"WB W6144 C PHASE AMPS"	052	6	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4105	4105	1	"03052007"	"WB 311 A VOLTS"	052	6	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4106	4106	1	"03052008"	"WB 311 B VOLTS"	052	6	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4107	4107	1	"03052009"	"WB 311 C VOLTS"	052	6	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4108	4108	1	"03052010"	"WB DC VOLTS"	052	6	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4109	4109	1	"03058217"	"RS TX2 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4110	4110	1	"03058218"	"RS TX2 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4111	4111	1	"03037009"	"BACK UP PREV MONTH TOTAL"	037	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4112	4112	1	"03058219"	"RS TX2 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4113	4113	1	"03058220"	"FI TX1 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4114	4114	1	"03058221"	"FI TX1 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4115	4115	1	"03068037"	"HL CUR HOUR DEMAND TOT"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4116	4116	1	"03020035"	"REG A TAP CHGR POS"	020	7	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4117	4117	1	"03068038"	"HAILE CUR DAY DEMAND TOT"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4118	4118	1	"03068039"	"HL PREV DAY KW TOTAL"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4119	4119	1	"03068040"	"HL CUR MONTH DEMAND TOT"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4120	4120	1	"03031067"	"TX2 VARS LEAD"	031	6	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4121	4121	1	"03068041"	"HAIL CALC P DEMAND TOT"	068	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4122	4122	1	"03058222"	"FI TX1 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4123	4123	1	"03058223"	"FI TX1 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4124	4124	1	"03058224"	"FI TX2 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4125	4125	1	"03058225"	"FI TX2 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4126	4126	1	"03058226"	"FI TX2 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4127	4127	1	"03058227"	"FI TX2 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4128	4128	1	"03058228"	"FI TX3 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4129	4129	1	"03058229"	"FI TX3 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4130	4130	1	"03058230"	"FI TX3 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4131	4131	1	"03058231"	"FI TX3 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4132	4132	1	"03058232"	"GC TX RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4133	4133	1	"03058233"	"GC TX RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4134	4134	1	"03058234"	"GC TX RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4135	4135	1	"03058235"	"GC TX LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4136	4136	1	"03058236"	"LA TX RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4137	4137	1	"03058237"	"LA TX RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4138	4138	1	"03058238"	"LA TX RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4139	4139	1	"03058239"	"LA TX LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4140	4140	1	"03058240"	"BY TX1 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4141	4141	1	"03058241"	"BY TX1 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4142	4142	1	"03058242"	"BY TX1 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4143	4143	1	"03058243"	"BY TX1 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4144	4144	1	"03058244"	"BY TX2 RAV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4145	4145	1	"03058245"	"BY TX2 RBV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4146	4146	1	"03058246"	"BY TX2 RCV"	058	13	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4147	4147	1	"03058247"	"BY TX2 LTC TAP POS"	058	13	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4148	4148	1	"03023081"	"TUSTENUGGEE W655 A AMPS"	023	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4149	4149	1	"03022049"	"TX1 KW METER"	022	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4150	4150	1	"03065004"	"MODEL"	065	10	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4151	4151	1	"03023082"	"CURRENT DAY DEMAND"	023	15	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4152	4152	1	"03023083"	"CURRENT HOUR DEMAND"	023	15	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4153	4153	1	"03023084"	"CURR MONTH TOTAL"	023	15	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4154	4154	1	"03007040"	"BC 6W55 WATTS"	007	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4155	4155	1	"03007041"	"BC 6W56 WATTS"	007	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4156	4156	1	"03034001"	"W34 A PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4157	4157	1	"03034002"	"W34 B PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4158	4158	1	"03034003"	"W34 C PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4159	4159	1	"03034004"	"W34 KILOWATTS"	034	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4160	4160	1	"03034005"	"W34 KILOVARS"	034	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4161	4161	1	"03034006"	"W34 POWER FACTOR"	034	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4162	4162	1	"03034007"	"W35 A PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4163	4163	1	"03034008"	"W35 B PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4164	4164	1	"03034009"	"W35 C PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4165	4165	1	"03034010"	"W35 KILOWATTS"	034	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4166	4166	1	"03034011"	"W35 KILOVARS"	034	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4167	4167	1	"03034012"	"W35 POWER FACTOR"	034	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4168	4168	1	"03034013"	"BRK 1 A PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4169	4169	1	"03034014"	"BRK 1 B PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4170	4170	1	"03034015"	"BRK 1 C PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4171	4171	1	"03034016"	"BKR 1 KILOWATTS"	034	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4172	4172	1	"03034017"	"BKR 1 KILOVARS"	034	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4173	4173	1	"03034018"	"BKR 1 POWER FACTOR"	034	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4174	4174	1	"03034019"	"BRK 2 A PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4175	4175	1	"03034020"	"BRK 2 B PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4176	4176	1	"03034021"	"BRK 2 C PHASE AMPS"	034	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4177	4177	1	"03034022"	"BKR 2 KILOWATTS"	034	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4178	4178	1	"03034023"	"BKR 2 KILOVARS"	034	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4179	4179	1	"03034024"	"BKR 2 POWER FACTOR"	034	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4180	4180	1	"03034025"	"METER VOLTS A PHASE (KV)"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4181	4181	1	"03034026"	"METER VOLTS B PHASE (KV)"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4182	4182	1	"03034027"	"METER VOLTS C PHASE (KV)"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4183	4183	1	"03034028"	"LS REG KV A PHASE"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4184	4184	1	"03034029"	"LS REG KV B PHASE"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4185	4185	1	"03034030"	"LS REG KV C PHASE"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4186	4186	1	"03034031"	"LS REG VLTS A SCNDRY"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4187	4187	1	"03034032"	"LS REG VLTS B SCNDRY"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4188	4188	1	"03034033"	"LS REG VLTS C SCNDRY"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4189	4189	1	"03034034"	"REG A TAP CHGR POS"	034	5	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4190	4190	1	"03034035"	"REG B TAP CHGR POS"	034	5	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4191	4191	1	"03034036"	"REG C TAP CHGR POS"	034	5	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4192	4192	1	"03034037"	"STATION DC VOLTS"	034	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4193	4193	1	"03050001"	"W36 A PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4194	4194	1	"03050002"	"W36 B PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4195	4195	1	"03050003"	"W36 C PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4196	4196	1	"03050004"	"W36 KILOWATTS"	050	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4197	4197	1	"03050005"	"W36 KILOVARS"	050	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4198	4198	1	"03050006"	"W36 POWER FACTOR"	050	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4199	4199	1	"03050007"	"W37 A PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4200	4200	1	"03050008"	"W37 B PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4201	4201	1	"03050009"	"W37 C PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4202	4202	1	"03050010"	"W37 KILOWATTS"	050	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4203	4203	1	"03050011"	"W37 KILOVARS"	050	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4204	4204	1	"03050012"	"W37 POWER FACTOR"	050	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4205	4205	1	"03050013"	"BRK 1 A PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4206	4206	1	"03050014"	"BRK 1 B PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4207	4207	1	"03050015"	"BRK 1 C PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4208	4208	1	"03050016"	"BKR 1 KILOWATTS"	050	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4209	4209	1	"03050017"	"BKR 1 KILOVARS"	050	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4210	4210	1	"03050018"	"BKR 1 POWER FACTOR"	050	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4211	4211	1	"03050019"	"BRK 2 A PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4212	4212	1	"03050020"	"BRK 2 B PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4213	4213	1	"03050021"	"BRK 2 C PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4214	4214	1	"03050022"	"BKR 2 KILOWATTS"	050	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4215	4215	1	"03050023"	"BKR 2 KILOVARS"	050	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4216	4216	1	"03050024"	"BKR 2 POWER FACTOR"	050	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4217	4217	1	"03050025"	"BRK 3 A PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4218	4218	1	"03050026"	"BRK 3 B PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4219	4219	1	"03050027"	"BRK 3 C PHASE AMPS"	050	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4220	4220	1	"03050028"	"BKR 3 KILOWATTS"	050	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4221	4221	1	"03050029"	"BKR 3 KILOVARS"	050	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4222	4222	1	"03050030"	"BKR 3 POWER FACTOR"	050	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4223	4223	1	"03050031"	"METER VOLTS A PHASE (KV)"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4224	4224	1	"03050032"	"METER VOLTS B PHASE (KV)"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4225	4225	1	"03050033"	"METER VOLTS C PHASE (KV)"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4226	4226	1	"03050034"	"LS REG KV A PHASE"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4227	4227	1	"03050035"	"LS REG KV B PHASE"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4228	4228	1	"03050036"	"LS REG KV C PHASE"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4229	4229	1	"03050037"	"LS REG VLTS A SCNDRY"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4230	4230	1	"03050038"	"LS REG VLTS B SCNDRY"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4231	4231	1	"03050039"	"LS REG VLTS C SCNDRY"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4232	4232	1	"03050040"	"REG A TAP CHGR POS"	050	5	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4233	4233	1	"03050041"	"REG B TAP CHGR POS"	050	5	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4234	4234	1	"03050042"	"REG C TAP CHGR POS"	050	5	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4235	4235	1	"03050043"	"STATION DC VOLTS"	050	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4236	4236	1	"03050044"	"UCI W37 PLUS UCI W36"	050	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4237	4237	1	"03050045"	"W37 KVA PLUS W36 KVA"	050	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4238	4238	1	"03034038"	"W34 KVA PLUS W35 KVA"	034	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4239	4239	1	"03034039"	"UCI W34 PLUS UCI W35"	034	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4240	4240	1	"03054001"	"MOB REG A PH VOLTS"	054	7	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4241	4241	1	"03054002"	"MOB REG B PH VOLTS"	054	7	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4242	4242	1	"03054003"	"MOB REG C PH VOLTS"	054	7	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4243	4243	1	"03054004"	"MOB TX A AMPS"	054	7	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4244	4244	1	"03054005"	"MOB TX B AMPS"	054	7	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4245	4245	1	"03054006"	"MOB TX C AMPS"	054	7	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4246	4246	1	"03054007"	"MOBILE WATTS"	054	7	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4247	4247	1	"03054008"	"MOB POWER FACTOR METER"	054	7	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4248	4248	1	"03054009"	"MOB FREQUENCY"	054	7	9	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4249	4249	1	"03054010"	"MOB KVA"	054	7	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4250	4250	1	"03054011"	"MOB VARS LAG"	054	7	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4251	4251	1	"03054012"	"MOB VARS LEAD"	054	7	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4252	4252	1	"03054013"	"MOB PREVIOUS HOUR DEMAND"	054	7	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4253	4253	1	"03054014"	"MOB BKR 1 A AMPS"	054	7	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4254	4254	1	"03054015"	"MOB BKR 1 B AMPS"	054	7	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4255	4255	1	"03054016"	"MOB BKR 1 C AMPS"	054	7	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4256	4256	1	"03054017"	"MOB DC VOLTS"	054	7	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4257	4257	1	"03054018"	"MOB TX WINDING TEMP"	054	7	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4258	4258	1	"03054019"	"MOBILE TX OIL LEVEL"	054	7	34	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4259	4259	1	"03054020"	"MOB TX OIL TEMP"	054	7	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4260	4260	1	"03054021"	"MOB LTC TANK OIL TEMP"	054	7	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4261	4261	1	"03054022"	"MOB TX AMBIENT TEMP"	054	7	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4262	4262	1	"03054023"	"MOB LD TAP CHGR POS"	054	7	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4263	4263	1	"03034040"	"FSP W34 KVA"	034	3	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4264	4264	1	"03034041"	"FSP W35 KVA"	034	3	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4265	4265	1	"03050046"	"UCI W36 KVA"	050	3	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4266	4266	1	"03050047"	"UCI W37 KVA"	050	3	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4267	4267	1	"03063001"	"GC & LA WATT TOTAL"	063	10	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4268	4268	1	"03063002"	"RS,FI, & BY WATT TOTAL"	063	10	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4269	4269	1	"03021037"	"WH PREVIOUS HOUR DEMAND"	021	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4270	4270	1	"03035038"	"AC PREVIOUS HOUR DEMAND"	035	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4271	4271	1	"03059036"	"FA PREVIOUS HOUR DEMAND"	059	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4272	4272	1	"03017065"	"AL PREVIOUS HR DEMAND 1"	017	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4273	4273	1	"03017066"	"AL PREVIOUS HR DEMAND 2"	017	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4274	4274	1	"03025037"	"PH PREVIOUS HOUR DEMAND"	025	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4275	4275	1	"03010039"	"CA PREVIOUS HOUR DEMAND"	010	5	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4276	4276	1	"03009038"	"FM TX KW METER"	009	7	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4277	4277	1	"03008030"	"SG TX KW METER"	008	7	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4278	4278	1	"03072037"	"AS TX KW METER"	072	7	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4279	4279	1	"03042034"	"LY TX KW METER"	042	7	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4280	4280	1	"03049057"	"FR TX1 PREV HOUR DEMAND"	049	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4281	4281	1	"03049058"	"FR TX2 PREV HOUR DEMAND"	049	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4282	4282	1	"03040033"	"MN TX PREV HOUR DEMAND"	040	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4283	4283	1	"03031068"	"RV TX1 PREV HOUR DEMAND"	031	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4284	4284	1	"03031069"	"RV TX2 PREV HOUR DEMAND"	031	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4285	4285	1	"03056031"	"SA TX1 PREV HOUR METER"	056	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4286	4286	1	"03043036"	"GT TX1 PREV HOUR DEMAND"	043	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4287	4287	1	"03020036"	"HA TX  PREV HOUR DEMAND"	020	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4288	4288	1	"03068042"	"HL DC VOLTS"	068	4	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4289	4289	1	"03027052"	"COMM LINE #10 HEARTBEAT"	027	10	""	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4290	4290	1	"03027053"	"CHANNEL TEN RETRY COUNT"	027	2	""	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4291	4291	1	"03047013"	"CHANNEL 11 RETRY COUNT"	047	2	""	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4292	4292	1	"03047014"	"COMM LINE #11 HEARTBEAT"	047	10	""	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4293	4293	3	"99055024"	"ACCUM CUR HR DMD TOT"	055	4	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4294	4294	1	"03003017"	"WS TX A AMPS C/S TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4295	4295	1	"03003018"	"WS TX C AMPS C/S TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4296	4296	1	"03003019"	"POWER FACTOR METER"	003	5	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4297	4297	1	"03033045"	"TX1 KW METER"	033	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4298	4298	1	"03003020"	"WS VARS LAG"	003	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4299	4299	1	"03003021"	"BKR 1 A AMPS BKR TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4300	4300	1	"03003022"	"BKR 1 C AMPS BKR TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4301	4301	1	"03067078"	"TX2 KW METER"	067	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4302	4302	1	"03011065"	"MI TX1 KVA AVERAGE"	011	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4303	4303	1	"03031070"	"TX1 KVA AVERAGE"	031	4	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4304	4304	1	"03004031"	"CURRENT MONTH DEMAND"	004	1	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4305	4305	1	"03036066"	"TX1 KW METER"	036	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4306	4306	1	"03028029"	"POWER FACTOR METER"	028	6	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4307	4307	1	"03003023"	"BKR 3 C AMPS BKR TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4308	4308	1	"03023085"	"LC FDR 2 POWER FACTOR"	023	3	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4309	4309	1	"03003024"	"WS REG C VOLTS"	003	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4310	4310	1	"03003025"	"WS TX B AMPS C/S TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4311	4311	1	"03003026"	"WS WATTS"	003	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4312	4312	1	"03003027"	"WS FREQUENCY"	003	5	9	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4313	4313	1	"03039025"	"BN FDR 2 WATTS"	039	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4314	4314	1	"03067079"	"TX1 KW METER"	067	3	7	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4315	4315	1	"03003028"	"BKR 4 A AMPS BKR TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4316	4316	1	"03027054"	"TX2 KVA AVERAGE"	027	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4317	4317	1	"03003029"	"WS KVA METER"	003	5	10	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4318	4318	1	"03003030"	"WS VARS LEAD"	003	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4319	4319	1	"03003031"	"BKR 1 B AMPS BKR TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4320	4320	1	"03003032"	"BKR 2 A AMPS BKR TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4321	4321	1	"03039026"	"BN FDR 3 WATTS"	039	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4322	4322	1	"03011066"	"MI TX2 KVA AVERAGE"	011	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4323	4323	1	"03039027"	"BN BKR 1A AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4324	4324	1	"03039028"	"BN BKR 1B AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4325	4325	1	"03039029"	"BN BKR 1C AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4326	4326	1	"03039030"	"BN BKR 2A AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4327	4327	1	"03004032"	"WALDO 3A AMPS BKR TRIP"	004	1	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4328	4328	1	"03039031"	"BN BKR 2B AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4329	4329	1	"03039032"	"BN BKR 3A AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4330	4330	1	"03039033"	"BN BKR 3B AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4331	4331	1	"03039034"	"BN DC VOLTS (BKR 1)"	039	3	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4332	4332	1	"03039035"	"BN FDR 1 WATTS"	039	3	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4333	4333	1	"03039036"	"BN FDR 2 POWER FACTOR"	039	3	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4334	4334	1	"03039037"	"BN FDR 3 POWER FACTOR"	039	3	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4335	4335	1	"03039038"	"BN FDR 4 POWER FACTOR"	039	3	6	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4336	4336	1	"03039039"	"BN BRK 3 AMP TOTAL"	039	10	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4337	4337	1	"03039040"	"BN BRK 4 AMP TOTAL"	039	10	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4338	4338	1	"03059037"	"FA VARS LEAD"	059	5	4	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4339	4339	1	"03039041"	"BN REGULATOR STAGE"	039	10	12	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4340	4340	1	"03003033"	"BKR 3 B AMPS BKR TRIP"	003	5	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4341	4341	1	"03039042"	"BN TX TANK OIL TEMP"	039	3	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4342	4342	1	"03039043"	"BN BRK 2 AMP TOTAL"	039	10	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4343	4343	1	"03039044"	"BN BKR 4A AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4344	4344	1	"03039045"	"BN BKR 4B AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4345	4345	1	"03003034"	"WS REG A VOLTS"	003	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4346	4346	1	"03003035"	"WS REG B VOLTS"	003	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4347	4347	1	"03015040"	"REG B TAP CHGR POS"	015	4	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4348	4348	1	"03015041"	"REG C TAP CHGR POS"	015	4	11	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4349	4349	1	"03003036"	"WS TX TANK OIL TEMP"	003	5	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4350	4350	1	"03010040"	"DC VOLTS"	010	5	5	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4351	4351	1	"03003037"	"WS TX AMBIENT TEMP"	003	5	13	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4352	4352	1	"03003038"	"WS FDR 1 WATTS"	003	5	3	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
	4353	4353	1	"03039046"	"BN BKR 2C AMPS BKR TRIP"	039	3	1	0.0	1	3	nan	999996	nan	0	nan	nan	nan	nan	nan	nan	nan
0
*
	41	ANALOG_CONFIG	0	9
*	KEY	pDeviceInstance
	1	"03005001"	3062
	2	"03005002"	3063
	3	"03005003"	3064
	4	"03008001"	3065
	5	"04038001"	3066
	6	"04038002"	3067
	7	"03017001"	3068
	8	"04023001"	3069
	9	"04030001"	3066
	10	"04041001"	3070
	11	"03015001"	3071
	12	"03015002"	3072
	13	"03015003"	3073
	14	"03015004"	3074
	15	"03015005"	3075
	16	"03015006"	3076
	17	"03015007"	3077
	18	"03015008"	3078
	19	"03015009"	3079
	20	"03047001"	3071
	21	"03059001"	3080
	22	"04066001"	3081
	23	"03045001"	3082
	24	"03012001"	3083
	25	"03012002"	3084
	26	"03012003"	3085
	27	"03012004"	3076
	28	"03012005"	3074
	29	"03012006"	3075
	30	"03012007"	3072
	31	"03012008"	3086
	32	"03012009"	3087
	33	"03012010"	3088
	34	"03012011"	3073
	35	"03012012"	3089
	36	"03012013"	3090
	37	"03012014"	3091
	38	"03012015"	3092
	39	"03012016"	3093
	40	"03012017"	3094
	41	"03012018"	3095
	42	"03012019"	3096
	43	"03012020"	3097
	44	"03012021"	3098
	45	"03012022"	3099
	46	"03012023"	3100
	47	"04012001"	3101
	48	"04012002"	3102
	49	"04012003"	3103
	50	"04012004"	3104
	51	"04012005"	3105
	52	"03012024"	3071
	53	"04012006"	3106
	54	"04012007"	3107
	55	"04012008"	3108
	56	"04012009"	3109
	57	"04012010"	3110
	58	"04012011"	3111
	59	"03001001"	3112
	60	"03021001"	3113
	61	"03031001"	3114
	62	"03015010"	3115
	63	"03052001"	3116
	64	"03062001"	3115
	65	"03039001"	3115
	66	"03032001"	3115
	67	"03021002"	3096
	68	"03011001"	3117
	69	"03011002"	3118
	70	"03023001"	3119
	71	"04036001"	3120
	72	"04065001"	3121
	73	"03011003"	3122
	74	"03011004"	3123
	75	"03011005"	3124
	76	"04031001"	3125
	77	"04033001"	3126
	78	"04033002"	3127
	79	"03033001"	3077
	80	"03033002"	3078
	81	"03033003"	3079
	82	"03011006"	3128
	83	"03025001"	3129
	84	"03011007"	3097
	85	"03011008"	3098
	86	"03011009"	3130
	87	"03011010"	3131
	88	"03011011"	3132
	89	"04016001"	3133
	90	"04016002"	3066
	91	"03017002"	3134
	92	"03017003"	3135
	93	"03017004"	3136
	94	"03017005"	3137
	95	"03017006"	3138
	96	"03017007"	3139
	97	"03017008"	3140
	98	"03031002"	3141
	99	"04017001"	3142
	100	"04017002"	3143
	101	"03017009"	3144
	102	"03017010"	3091
	103	"03017011"	3092
	104	"03017012"	3093
	105	"03017013"	3094
	106	"03017014"	3095
	107	"03017015"	3096
	108	"03017016"	3097
	109	"03017017"	3098
	110	"03017018"	3099
	111	"03017019"	3090
	112	"03017020"	3145
	113	"03017021"	3114
	114	"03017022"	3141
	115	"03017023"	3146
	116	"03017024"	3147
	117	"03017025"	3148
	118	"03017026"	3149
	119	"03008002"	3096
	120	"03042001"	3086
	121	"04053001"	3150
	122	"03011012"	3140
	123	"03038001"	3151
	124	"03033004"	3152
	125	"03068001"	3153
	126	"03045002"	3071
	127	"04027001"	3154
	128	"04045001"	3072
	129	"03011013"	3114
	130	"03011014"	3141
	131	"03011015"	3146
	132	"04011001"	3155
	133	"04037001"	3072
	134	"04017003"	3156
	135	"03011016"	3157
	136	"03011017"	3094
	137	"03011018"	3095
	138	"03011019"	3096
	139	"03007001"	3158
	140	"03039002"	3128
	141	"04048001"	3159
	142	"04053002"	3159
	143	"04040001"	3110
	144	"04012012"	3160
	145	"03043001"	3071
	146	"03071001"	3090
	147	"04058001"	3161
	148	"03019001"	3162
	149	"03038002"	3065
	150	"99055001"	3163
	151	"03019002"	3164
	152	"03023002"	3165
	153	"04038003"	3166
	154	"04004001"	3106
	155	"04020001"	3110
	156	"04049001"	3167
	157	"04056001"	3104
	158	"03056001"	3091
	159	"04046001"	3106
	160	"04053003"	3168
	161	"04007001"	3169
	162	"03010001"	3080
	163	"04017004"	3167
	164	"03031003"	3170
	165	"04053004"	3171
	166	"03006001"	3083
	167	"03010002"	3100
	168	"03025002"	3090
	169	"03017027"	3172
	170	"03008003"	3087
	171	"03008004"	3173
	172	"03008005"	3086
	173	"03010003"	3173
	174	"03022001"	3072
	175	"03022002"	3094
	176	"03022003"	3095
	177	"03022004"	3096
	178	"04007002"	3174
	179	"04007003"	3175
	180	"04028001"	3107
	181	"03008006"	3080
	182	"03022005"	3098
	183	"03023003"	3176
	184	"03046001"	3077
	185	"03046002"	3078
	186	"03046003"	3079
	187	"03004001"	3100
	188	"03027001"	3177
	189	"04065002"	3079
	190	"03058001"	3178
	191	"03058002"	3179
	192	"03058003"	3180
	193	"03058004"	3181
	194	"03058005"	3182
	195	"03058006"	3183
	196	"03058007"	3184
	197	"04023002"	3070
	198	"04023003"	3126
	199	"04023004"	3127
	200	"03058008"	3185
	201	"03058009"	3186
	202	"04007004"	3140
	203	"04023005"	3166
	204	"03007002"	3187
	205	"03007003"	3188
	206	"03007004"	3189
	207	"03007005"	3190
	208	"03007006"	3191
	209	"03007007"	3192
	210	"03007008"	3193
	211	"03007009"	3194
	212	"03007010"	3195
	213	"03007011"	3196
	214	"03007012"	3197
	215	"03007013"	3198
	216	"03007014"	3199
	217	"04023006"	3125
	218	"04023007"	3200
	219	"04023008"	3201
	220	"03007015"	3202
	221	"03023004"	3203
	222	"04023009"	3101
	223	"04023010"	3106
	224	"04023011"	3108
	225	"03007016"	3204
	226	"04023012"	3205
	227	"03007017"	3144
	228	"03007018"	3206
	229	"03007019"	3207
	230	"03007020"	3208
	231	"03008007"	3091
	232	"03008008"	3092
	233	"03008009"	3093
	234	"03004002"	3090
	235	"04020002"	3101
	236	"04020003"	3102
	237	"04020004"	3103
	238	"04020005"	3104
	239	"03058010"	3209
	240	"03031004"	3080
	241	"03023005"	3210
	242	"03033005"	3173
	243	"04065003"	3211
	244	"03058011"	3212
	245	"03058012"	3213
	246	"03004003"	3074
	247	"03004004"	3076
	248	"04036002"	3070
	249	"04007005"	3214
	250	"04036003"	3127
	251	"04036004"	3126
	252	"04065004"	3215
	253	"03002001"	3177
	254	"04053005"	3216
	255	"04053006"	3217
	256	"04053007"	3218
	257	"03010004"	3076
	258	"03010005"	3075
	259	"03010006"	3074
	260	"04053008"	3219
	261	"04012013"	3220
	262	"99055002"	3221
	263	"04053009"	3222
	264	"04053010"	3223
	265	"04059001"	3224
	266	"03058013"	3225
	267	"04053011"	3226
	268	"03036001"	3227
	269	"03003001"	3131
	270	"03008010"	3151
	271	"03003002"	3132
	272	"04062001"	3110
	273	"04037002"	3174
	274	"03004005"	3094
	275	"99055003"	3228
	276	"03004006"	3229
	277	"03009001"	3071
	278	"03015011"	3097
	279	"03051001"	3230
	280	"03071002"	3086
	281	"04029001"	3110
	282	"04023013"	3231
	283	"04002001"	3232
	284	"03059002"	3233
	285	"04048002"	3234
	286	"03023006"	3136
	287	"03004007"	3086
	288	"04065005"	3114
	289	"03038003"	3117
	290	"03023007"	3235
	291	"03001002"	3117
	292	"04065006"	3139
	293	"03008011"	3100
	294	"03008012"	3236
	295	"04071001"	3110
	296	"03043002"	3077
	297	"03043003"	3078
	298	"03043004"	3079
	299	"03043005"	3076
	300	"03068002"	3237
	301	"03033006"	3089
	302	"99061001"	3066
	303	"99061002"	3238
	304	"03059003"	3088
	305	"03019003"	3239
	306	"03058014"	3240
	307	"03058015"	3241
	308	"03058016"	3242
	309	"03058017"	3243
	310	"03058018"	3244
	311	"03058019"	3245
	312	"03058020"	3246
	313	"03058021"	3247
	314	"03058022"	3248
	315	"03058023"	3249
	316	"03058024"	3250
	317	"03058025"	3251
	318	"03046004"	3084
	319	"04058002"	3252
	320	"03023008"	3170
	321	"04046002"	3160
	322	"03062002"	3086
	323	"04004002"	3111
	324	"03059004"	3087
	325	"03021003"	3087
	326	"03038004"	3139
	327	"04046003"	3109
	328	"04046004"	3105
	329	"99061003"	3253
	330	"99061004"	3254
	331	"03016001"	3151
	332	"03016002"	3065
	333	"03019004"	3255
	334	"04065007"	3256
	335	"03045003"	3257
	336	"03045004"	3258
	337	"03045005"	3259
	338	"03045006"	3260
	339	"03045007"	3261
	340	"03045008"	3262
	341	"03045009"	3263
	342	"03045010"	3074
	343	"03045011"	3075
	344	"03045012"	3077
	345	"03045013"	3078
	346	"03045014"	3079
	347	"03045015"	3073
	348	"03045016"	3264
	349	"04065008"	3265
	350	"04065009"	3120
	351	"03015012"	3098
	352	"04065010"	3266
	353	"04065011"	3267
	354	"04065012"	3268
	355	"03051002"	3269
	356	"03051003"	3270
	357	"03051004"	3271
	358	"04065013"	3272
	359	"04065014"	3273
	360	"04038004"	3071
	361	"03015013"	3099
	362	"04045002"	3274
	363	"03015014"	3130
	364	"04065015"	3275
	365	"04028002"	3110
	366	"04028003"	3101
	367	"04065016"	3134
	368	"04065017"	3276
	369	"04065018"	3277
	370	"03045017"	3278
	371	"04065019"	3279
	372	"03012025"	3280
	373	"04053012"	3281
	374	"03058026"	3282
	375	"03058027"	3283
	376	"04051001"	3101
	377	"04051002"	3102
	378	"04051003"	3103
	379	"03051005"	3071
	380	"04065020"	3072
	381	"03023009"	3284
	382	"04007006"	3285
	383	"04007007"	3286
	384	"04007008"	3287
	385	"03006002"	3288
	386	"03011020"	3172
	387	"03023010"	3278
	388	"03023011"	3289
	389	"04065021"	3073
	390	"03021004"	3076
	391	"03021005"	3074
	392	"03021006"	3075
	393	"03071003"	3072
	394	"03071004"	3073
	395	"03030001"	3091
	396	"03030002"	3092
	397	"03030003"	3093
	398	"03030004"	3094
	399	"03030005"	3095
	400	"03030006"	3096
	401	"03030007"	3130
	402	"03030008"	3131
	403	"03030009"	3132
	404	"03072001"	3077
	405	"03072002"	3078
	406	"03072003"	3079
	407	"03071005"	3083
	408	"03071006"	3084
	409	"03071007"	3085
	410	"03068003"	3068
	411	"03038005"	3140
	412	"04053013"	3290
	413	"04053014"	3291
	414	"04053015"	3292
	415	"03023012"	3137
	416	"03004008"	3087
	417	"03058028"	3293
	418	"04017005"	3294
	419	"03004009"	3095
	420	"03004010"	3080
	421	"03046005"	3093
	422	"04053016"	3295
	423	"04065022"	3296
	424	"04065023"	3297
	425	"04051004"	3167
	426	"03037001"	3090
	427	"03037002"	3298
	428	"03037003"	3299
	429	"03037004"	3077
	430	"03037005"	3078
	431	"03037006"	3079
	432	"04023014"	3265
	433	"03006003"	3084
	434	"03025003"	3128
	435	"03038006"	3300
	436	"03016003"	3300
	437	"04038005"	3301
	438	"04067001"	3265
	439	"04067002"	3120
	440	"04038006"	3142
	441	"04038007"	3302
	442	"04067003"	3155
	443	"04067004"	3067
	444	"04067005"	3303
	445	"04007009"	3294
	446	"04040002"	3070
	447	"04040003"	3126
	448	"04040004"	3127
	449	"04040005"	3101
	450	"04040006"	3102
	451	"04040007"	3103
	452	"04040008"	3104
	453	"04040009"	3105
	454	"04040010"	3106
	455	"04040011"	3107
	456	"03023013"	3304
	457	"04040012"	3108
	458	"04040013"	3109
	459	"04040014"	3167
	460	"04040015"	3111
	461	"04040016"	3160
	462	"03040001"	3091
	463	"03008013"	3113
	464	"04008001"	3107
	465	"04008002"	3108
	466	"04008003"	3109
	467	"03028001"	3076
	468	"03008014"	3300
	469	"04008004"	3160
	470	"03008015"	3072
	471	"03008016"	3075
	472	"03008017"	3073
	473	"03062003"	3087
	474	"03062004"	3088
	475	"03062005"	3073
	476	"03062006"	3089
	477	"03008018"	3095
	478	"03008019"	3068
	479	"04039001"	3105
	480	"03008020"	3084
	481	"03008021"	3089
	482	"03008022"	3083
	483	"03008023"	3088
	484	"03008024"	3085
	485	"03008025"	3090
	486	"04007010"	3305
	487	"04029002"	3101
	488	"04029003"	3102
	489	"04029004"	3103
	490	"04029005"	3104
	491	"04029006"	3105
	492	"04029007"	3106
	493	"04028004"	3103
	494	"04028005"	3105
	495	"04028006"	3108
	496	"04063001"	3306
	497	"04003001"	3110
	498	"04008005"	3111
	499	"04007011"	3307
	500	"99061005"	3308
	501	"03072004"	3068
	502	"04041002"	3126
	503	"04053017"	3309
	504	"04053018"	3310
	505	"04053019"	3311
	506	"04016003"	3312
	507	"04007012"	3313
	508	"04023015"	3314
	509	"04023016"	3302
	510	"03023014"	3134
	511	"03059005"	3071
	512	"04023017"	3155
	513	"03036002"	3237
	514	"04036005"	3110
	515	"04007013"	3143
	516	"03058029"	3315
	517	"04007014"	3316
	518	"03010007"	3065
	519	"03040002"	3094
	520	"03010008"	3300
	521	"03023015"	3317
	522	"03023016"	3233
	523	"03058030"	3318
	524	"04007015"	3200
	525	"04007016"	3319
	526	"04007017"	3154
	527	"03004011"	3085
	528	"04063002"	3320
	529	"04063003"	3321
	530	"03036003"	3091
	531	"03036004"	3094
	532	"03036005"	3145
	533	"03046006"	3075
	534	"04002002"	3070
	535	"03056002"	3092
	536	"03056003"	3093
	537	"03056004"	3094
	538	"03056005"	3095
	539	"03056006"	3096
	540	"03056007"	3097
	541	"03020001"	3077
	542	"04002003"	3126
	543	"04056002"	3160
	544	"03059006"	3086
	545	"99055004"	3322
	546	"99055005"	3323
	547	"03023017"	3324
	548	"04053020"	3325
	549	"03059007"	3084
	550	"04056003"	3326
	551	"04056004"	3327
	552	"04056005"	3107
	553	"04059002"	3111
	554	"04059003"	3109
	555	"04059004"	3106
	556	"04059005"	3104
	557	"03059008"	3083
	558	"03059009"	3073
	559	"03014001"	3210
	560	"03014002"	3237
	561	"03014003"	3328
	562	"03014004"	3329
	563	"03014005"	3153
	564	"03014006"	3330
	565	"03014007"	3203
	566	"03014008"	3165
	567	"04015001"	3101
	568	"04015002"	3102
	569	"04015003"	3103
	570	"03021007"	3236
	571	"03023018"	3331
	572	"03011021"	3332
	573	"03023019"	3333
	574	"03011022"	3177
	575	"03023020"	3334
	576	"03023021"	3335
	577	"03001003"	3227
	578	"03006004"	3115
	579	"03052002"	3336
	580	"03011023"	3227
	581	"03024001"	3073
	582	"03038007"	3177
	583	"03036006"	3337
	584	"04011002"	3174
	585	"03031005"	3124
	586	"03046007"	3088
	587	"04031002"	3069
	588	"03026001"	3078
	589	"03026002"	3079
	590	"03047002"	3091
	591	"03023022"	3099
	592	"03041001"	3092
	593	"03041002"	3229
	594	"03004012"	3075
	595	"04063004"	3338
	596	"04063005"	3339
	597	"04036006"	3302
	598	"03041003"	3072
	599	"03001004"	3340
	600	"04014001"	3341
	601	"04014002"	3342
	602	"04014003"	3343
	603	"04001001"	3344
	604	"04019001"	3214
	605	"04016004"	3110
	606	"03014009"	3345
	607	"03014010"	3157
	608	"03014011"	3346
	609	"03014012"	3347
	610	"03014013"	3348
	611	"03014014"	3349
	612	"03014015"	3350
	613	"03019005"	3210
	614	"04016005"	3351
	615	"04016006"	3352
	616	"03019006"	3329
	617	"03019007"	3203
	618	"03019008"	3157
	619	"03019009"	3348
	620	"03019010"	3237
	621	"03001005"	3353
	622	"04028007"	3102
	623	"04070001"	3110
	624	"03070001"	3071
	625	"03070002"	3083
	626	"03070003"	3084
	627	"03070004"	3085
	628	"04072001"	3110
	629	"03070005"	3076
	630	"04029008"	3108
	631	"04029009"	3109
	632	"04029010"	3111
	633	"03029001"	3071
	634	"03029002"	3083
	635	"03029003"	3084
	636	"03029004"	3085
	637	"03029005"	3076
	638	"03029006"	3074
	639	"04049002"	3294
	640	"03029007"	3075
	641	"03029008"	3072
	642	"03029009"	3086
	643	"03029010"	3087
	644	"04031003"	3205
	645	"04041003"	3127
	646	"04041004"	3069
	647	"04041005"	3101
	648	"04041006"	3102
	649	"04041007"	3103
	650	"04041008"	3104
	651	"04041009"	3105
	652	"04041010"	3106
	653	"04041011"	3107
	654	"04041012"	3108
	655	"04041013"	3109
	656	"04041014"	3110
	657	"04041015"	3111
	658	"04041016"	3160
	659	"03041004"	3170
	660	"03041005"	3083
	661	"03041006"	3084
	662	"03029011"	3088
	663	"03021008"	3354
	664	"03021009"	3093
	665	"03021010"	3094
	666	"03021011"	3095
	667	"03021012"	3089
	668	"03001006"	3239
	669	"04065024"	3164
	670	"04065025"	3239
	671	"03001007"	3355
	672	"03021013"	3091
	673	"03021014"	3092
	674	"03021015"	3083
	675	"03021016"	3084
	676	"03021017"	3085
	677	"03011024"	3090
	678	"03029012"	3073
	679	"04023018"	3142
	680	"03019011"	3328
	681	"03019012"	3153
	682	"03019013"	3330
	683	"03019014"	3165
	684	"03019015"	3346
	685	"03019016"	3349
	686	"03033007"	3083
	687	"03033008"	3084
	688	"03033009"	3085
	689	"03019017"	3345
	690	"03019018"	3347
	691	"03012026"	3082
	692	"03017028"	3065
	693	"99055006"	3356
	694	"03017029"	3300
	695	"03042002"	3151
	696	"03042003"	3065
	697	"03042004"	3300
	698	"03017030"	3151
	699	"04003002"	3103
	700	"03059010"	3173
	701	"03059011"	3229
	702	"04045003"	3357
	703	"03031006"	3147
	704	"03023023"	3354
	705	"99055007"	3358
	706	"99055008"	3359
	707	"03017031"	3206
	708	"03023024"	3173
	709	"03036007"	3077
	710	"03023025"	3236
	711	"03025004"	3072
	712	"03025005"	3170
	713	"03025006"	3091
	714	"03025007"	3092
	715	"03025008"	3093
	716	"03025009"	3236
	717	"03025010"	3354
	718	"03025011"	3097
	719	"03025012"	3098
	720	"03025013"	3099
	721	"03025014"	3130
	722	"03025015"	3131
	723	"03025016"	3132
	724	"03025017"	3077
	725	"03025018"	3078
	726	"03025019"	3079
	727	"03025020"	3073
	728	"03025021"	3083
	729	"03025022"	3084
	730	"03025023"	3085
	731	"03010009"	3170
	732	"03010010"	3072
	733	"03010011"	3073
	734	"03010012"	3094
	735	"03010013"	3095
	736	"03010014"	3096
	737	"03010015"	3097
	738	"03010016"	3098
	739	"03010017"	3099
	740	"03010018"	3083
	741	"03010019"	3084
	742	"03010020"	3085
	743	"03010021"	3151
	744	"03010022"	3091
	745	"03010023"	3092
	746	"03010024"	3093
	747	"99055009"	3360
	748	"99055010"	3361
	749	"99055011"	3362
	750	"04023019"	3294
	751	"04001002"	3155
	752	"03023026"	3128
	753	"03018001"	3363
	754	"03018002"	3364
	755	"03018003"	3365
	756	"03018004"	3077
	757	"03026003"	3366
	758	"03026004"	3367
	759	"03026005"	3368
	760	"03026006"	3077
	761	"03060001"	3115
	762	"04004003"	3126
	763	"03004013"	3236
	764	"03004014"	3084
	765	"04065026"	3369
	766	"03046008"	3095
	767	"04007018"	3370
	768	"04017006"	3302
	769	"04017007"	3371
	770	"04017008"	3232
	771	"04017009"	3372
	772	"04017010"	3253
	773	"04065027"	3373
	774	"04065028"	3374
	775	"04017011"	3169
	776	"04017012"	3214
	777	"03023027"	3132
	778	"03042005"	3072
	779	"04001003"	3120
	780	"03042006"	3083
	781	"03042007"	3084
	782	"03042008"	3085
	783	"03042009"	3076
	784	"03042010"	3074
	785	"04051005"	3066
	786	"03029013"	3089
	787	"03029014"	3090
	788	"03029015"	3091
	789	"03029016"	3092
	790	"03019019"	3350
	791	"03022006"	3086
	792	"03058031"	3375
	793	"04065029"	3110
	794	"03031007"	3376
	795	"03008026"	3170
	796	"04008006"	3126
	797	"04053021"	3377
	798	"04065030"	3378
	799	"03023028"	3144
	800	"04045004"	3110
	801	"03049001"	3145
	802	"04051006"	3110
	803	"04007019"	3379
	804	"03042011"	3075
	805	"03015015"	3131
	806	"03045018"	3380
	807	"03045019"	3381
	808	"03045020"	3382
	809	"03028002"	3071
	810	"03028003"	3083
	811	"04011003"	3205
	812	"03068004"	3210
	813	"03031008"	3137
	814	"03031009"	3138
	815	"03031010"	3139
	816	"03031011"	3130
	817	"03031012"	3131
	818	"03031013"	3132
	819	"03059012"	3085
	820	"03022007"	3087
	821	"03022008"	3088
	822	"03031014"	3091
	823	"03031015"	3092
	824	"03031016"	3093
	825	"03031017"	3134
	826	"03031018"	3135
	827	"03031019"	3136
	828	"03031020"	3094
	829	"04031004"	3110
	830	"03023029"	3090
	831	"04007020"	3155
	832	"03041007"	3094
	833	"03023030"	3229
	834	"04007021"	3383
	835	"04007022"	3384
	836	"04065031"	3384
	837	"04056006"	3385
	838	"04036007"	3169
	839	"03041008"	3095
	840	"03051006"	3386
	841	"03036008"	3099
	842	"04036008"	3371
	843	"04046005"	3104
	844	"04007023"	3387
	845	"04065032"	3388
	846	"04007024"	3389
	847	"04007025"	3103
	848	"04007026"	3108
	849	"04007027"	3101
	850	"04007028"	3105
	851	"04007029"	3102
	852	"04007030"	3106
	853	"04007031"	3104
	854	"04007032"	3109
	855	"03051007"	3390
	856	"03058032"	3391
	857	"03004015"	3093
	858	"04051007"	3108
	859	"03004016"	3089
	860	"03058033"	3392
	861	"03004017"	3072
	862	"04065033"	3393
	863	"03041009"	3096
	864	"04065034"	3155
	865	"04051008"	3394
	866	"03010025"	3229
	867	"04007033"	3395
	868	"04056007"	3396
	869	"04014004"	3397
	870	"04014005"	3174
	871	"04016007"	3398
	872	"04015004"	3104
	873	"03056008"	3134
	874	"04002004"	3399
	875	"03023031"	3237
	876	"03042012"	3130
	877	"04038008"	3253
	878	"03056009"	3135
	879	"04028008"	3106
	880	"04063006"	3400
	881	"04010001"	3101
	882	"04007034"	3401
	883	"04059006"	3101
	884	"03022009"	3073
	885	"03022010"	3089
	886	"04016008"	3402
	887	"04023020"	3174
	888	"03058034"	3403
	889	"03029017"	3093
	890	"04025001"	3101
	891	"03067001"	3210
	892	"04030002"	3101
	893	"03031021"	3095
	894	"04065035"	3090
	895	"04065036"	3101
	896	"04063007"	3404
	897	"04037003"	3101
	898	"03004018"	3088
	899	"03042013"	3131
	900	"03038008"	3153
	901	"04045005"	3101
	902	"04068001"	3110
	903	"04033003"	3110
	904	"03010026"	3233
	905	"03008027"	3094
	906	"04007035"	3110
	907	"04015005"	3110
	908	"03056010"	3136
	909	"04063008"	3405
	910	"04036009"	3303
	911	"04010002"	3105
	912	"04021001"	3105
	913	"04059007"	3105
	914	"04016009"	3101
	915	"03067002"	3329
	916	"03015016"	3132
	917	"03059013"	3076
	918	"04051009"	3105
	919	"03029018"	3094
	920	"04025002"	3105
	921	"03067003"	3203
	922	"04030003"	3105
	923	"03031022"	3096
	924	"04011004"	3142
	925	"04065037"	3174
	926	"04036010"	3406
	927	"04037004"	3105
	928	"03046009"	3092
	929	"03042014"	3132
	930	"03067004"	3157
	931	"04045006"	3105
	932	"04045007"	3103
	933	"04023021"	3407
	934	"03042015"	3122
	935	"03004019"	3096
	936	"04037005"	3103
	937	"04063009"	3408
	938	"04065038"	3103
	939	"03036009"	3409
	940	"03031023"	3097
	941	"04030004"	3103
	942	"03067005"	3348
	943	"04025003"	3103
	944	"03029019"	3095
	945	"03058035"	3410
	946	"03059014"	3074
	947	"04047001"	3110
	948	"03067006"	3237
	949	"04016010"	3102
	950	"04059008"	3103
	951	"04014006"	3154
	952	"04010003"	3103
	953	"04063010"	3411
	954	"04063011"	3412
	955	"03020002"	3078
	956	"03020003"	3079
	957	"03068005"	3157
	958	"03036010"	3210
	959	"04010004"	3108
	960	"03031024"	3237
	961	"04059009"	3108
	962	"04016011"	3103
	963	"03067007"	3153
	964	"03058036"	3413
	965	"04023022"	3301
	966	"03038009"	3172
	967	"03029020"	3096
	968	"04025004"	3108
	969	"03067008"	3165
	970	"04072002"	3108
	971	"03031025"	3098
	972	"03072005"	3152
	973	"04065039"	3414
	974	"03036011"	3329
	975	"04037006"	3108
	976	"03023032"	3122
	977	"03042016"	3123
	978	"03068006"	3165
	979	"04045008"	3108
	980	"04045009"	3102
	981	"03028004"	3072
	982	"03042017"	3124
	983	"03004020"	3092
	984	"04037007"	3102
	985	"04063012"	3415
	986	"04065040"	3102
	987	"03028005"	3075
	988	"03031026"	3099
	989	"04030005"	3102
	990	"03067009"	3346
	991	"04025005"	3102
	992	"03029021"	3097
	993	"03058037"	3416
	994	"03059015"	3075
	995	"03059016"	3072
	996	"03067010"	3349
	997	"04016012"	3104
	998	"04059010"	3102
	999	"04007036"	3417
	1000	"04010005"	3102
	1001	"04063013"	3418
	1002	"04028009"	3109
	1003	"03020004"	3236
	1004	"03020005"	3113
	1005	"03020006"	3354
	1006	"04063014"	3419
	1007	"04002005"	3420
	1008	"04010006"	3106
	1009	"04010007"	3104
	1010	"04063015"	3421
	1011	"04011005"	3166
	1012	"04015006"	3422
	1013	"03021018"	3088
	1014	"03001008"	3091
	1015	"03017032"	3210
	1016	"04015007"	3105
	1017	"03059017"	3091
	1018	"03029022"	3098
	1019	"03051008"	3423
	1020	"04025006"	3106
	1021	"03017033"	3329
	1022	"04072003"	3106
	1023	"03031027"	3090
	1024	"03033010"	3072
	1025	"04051010"	3106
	1026	"04036011"	3155
	1027	"04037008"	3106
	1028	"03023033"	3153
	1029	"03042018"	3409
	1030	"03068007"	3346
	1031	"04045010"	3106
	1032	"03036012"	3170
	1033	"03059018"	3090
	1034	"03059019"	3092
	1035	"03017034"	3237
	1036	"03072006"	3170
	1037	"04036012"	3067
	1038	"03037007"	3071
	1039	"03067011"	3145
	1040	"04045011"	3104
	1041	"03068008"	3349
	1042	"03042019"	3424
	1043	"03004021"	3173
	1044	"04037009"	3104
	1045	"04063016"	3425
	1046	"04051011"	3104
	1047	"03036013"	3424
	1048	"03059020"	3093
	1049	"04030006"	3104
	1050	"03017035"	3153
	1051	"04025007"	3104
	1052	"03029023"	3099
	1053	"03051009"	3426
	1054	"03059021"	3094
	1055	"03059022"	3095
	1056	"03004022"	3113
	1057	"04016013"	3105
	1058	"04036013"	3427
	1059	"03036014"	3369
	1060	"03031028"	3173
	1061	"03011025"	3148
	1062	"03011026"	3147
	1063	"03021019"	3097
	1064	"03011027"	3134
	1065	"03011028"	3135
	1066	"03011029"	3136
	1067	"03017036"	3130
	1068	"04003003"	3108
	1069	"03021020"	3073
	1070	"03031029"	3424
	1071	"04031005"	3428
	1072	"04031006"	3429
	1073	"03011030"	3233
	1074	"03011031"	3317
	1075	"03011032"	3145
	1076	"03011033"	3144
	1077	"03031030"	3354
	1078	"03031031"	3128
	1079	"03031032"	3340
	1080	"03031033"	3430
	1081	"04053022"	3431
	1082	"04053023"	3432
	1083	"04053024"	3433
	1084	"04053025"	3434
	1085	"04053026"	3435
	1086	"04053027"	3436
	1087	"04053028"	3437
	1088	"04053029"	3438
	1089	"04053030"	3439
	1090	"04053031"	3440
	1091	"04053032"	3441
	1092	"04053033"	3442
	1093	"04053034"	3443
	1094	"04053035"	3444
	1095	"04053036"	3445
	1096	"04053037"	3446
	1097	"04053038"	3447
	1098	"04053039"	3448
	1099	"03059023"	3096
	1100	"04053040"	3449
	1101	"04053041"	3450
	1102	"04053042"	3451
	1103	"04053043"	3452
	1104	"04053044"	3453
	1105	"04053045"	3454
	1106	"04053046"	3455
	1107	"04053047"	3456
	1108	"04053048"	3457
	1109	"04053049"	3458
	1110	"04053050"	3459
	1111	"04004004"	3460
	1112	"04053051"	3071
	1113	"04053052"	3461
	1114	"03059024"	3097
	1115	"03041010"	3085
	1116	"03022011"	3090
	1117	"03022012"	3091
	1118	"03058038"	3462
	1119	"04030007"	3308
	1120	"04065041"	3463
	1121	"03042020"	3337
	1122	"03001009"	3376
	1123	"03022013"	3236
	1124	"03022014"	3113
	1125	"03042021"	3090
	1126	"03042022"	3100
	1127	"04065042"	3464
	1128	"04065043"	3465
	1129	"04030008"	3254
	1130	"04030009"	3253
	1131	"03051010"	3466
	1132	"04065044"	3467
	1133	"04065045"	3253
	1134	"04065046"	3468
	1135	"04065047"	3308
	1136	"04053053"	3469
	1137	"04053054"	3470
	1138	"04053055"	3471
	1139	"04015008"	3106
	1140	"03001010"	3092
	1141	"04053056"	3472
	1142	"03038010"	3473
	1143	"03029024"	3100
	1144	"04025008"	3109
	1145	"04072004"	3109
	1146	"03059025"	3098
	1147	"03031034"	3153
	1148	"04051012"	3109
	1149	"04037010"	3109
	1150	"04042001"	3105
	1151	"04036014"	3069
	1152	"04045012"	3109
	1153	"03036015"	3146
	1154	"03020007"	3173
	1155	"03068009"	3329
	1156	"04010008"	3109
	1157	"03031035"	3346
	1158	"04006001"	3155
	1159	"03059026"	3099
	1160	"03017037"	3157
	1161	"03036016"	3157
	1162	"03023034"	3123
	1163	"03059027"	3130
	1164	"03059028"	3131
	1165	"03059029"	3132
	1166	"04065048"	3112
	1167	"04065049"	3474
	1168	"04065050"	3172
	1169	"04065051"	3118
	1170	"03059030"	3144
	1171	"03059031"	3206
	1172	"03021021"	3229
	1173	"03036017"	3203
	1174	"04046006"	3167
	1175	"04046007"	3111
	1176	"04046008"	3155
	1177	"04015009"	3108
	1178	"03011034"	3099
	1179	"99055012"	3105
	1180	"03028006"	3152
	1181	"03058039"	3475
	1182	"03058040"	3476
	1183	"04058003"	3477
	1184	"03020008"	3080
	1185	"03020009"	3229
	1186	"04002006"	3127
	1187	"04002007"	3069
	1188	"04016014"	3106
	1189	"04073001"	3478
	1190	"04011006"	3200
	1191	"03025024"	3369
	1192	"03017038"	3131
	1193	"03011035"	3203
	1194	"03023035"	3148
	1195	"04073002"	3479
	1196	"03058041"	3480
	1197	"03058042"	3481
	1198	"04053057"	3482
	1199	"03058043"	3483
	1200	"03070006"	3074
	1201	"03040003"	3097
	1202	"03040004"	3095
	1203	"03070007"	3075
	1204	"03046010"	3091
	1205	"03023036"	3098
	1206	"04049003"	3127
	1207	"03023037"	3138
	1208	"04014007"	3484
	1209	"03011036"	3329
	1210	"03071008"	3088
	1211	"03011037"	3210
	1212	"03017039"	3132
	1213	"03033011"	3086
	1214	"03021022"	3173
	1215	"03041011"	3076
	1216	"03022015"	3092
	1217	"03006005"	3485
	1218	"99055013"	3072
	1219	"99055014"	3073
	1220	"03015017"	3090
	1221	"03017040"	3348
	1222	"03006006"	3486
	1223	"04014008"	3487
	1224	"03040005"	3092
	1225	"03040006"	3093
	1226	"03006007"	3488
	1227	"04014009"	3166
	1228	"04014010"	3125
	1229	"04014011"	3489
	1230	"04014012"	3200
	1231	"03006008"	3490
	1232	"04014013"	3201
	1233	"04046009"	3070
	1234	"04014014"	3491
	1235	"04046010"	3126
	1236	"03023038"	3492
	1237	"04007037"	3493
	1238	"03006009"	3280
	1239	"03038011"	3144
	1240	"03038012"	3206
	1241	"03038013"	3355
	1242	"03038014"	3080
	1243	"03013001"	3072
	1244	"03013002"	3073
	1245	"03049002"	3157
	1246	"03057001"	3072
	1247	"03057002"	3073
	1248	"03038015"	3494
	1249	"04022001"	3110
	1250	"03031036"	3229
	1251	"03031037"	3233
	1252	"04002008"	3166
	1253	"03017041"	3122
	1254	"03017042"	3123
	1255	"03017043"	3124
	1256	"03017044"	3165
	1257	"03017045"	3346
	1258	"03020010"	3369
	1259	"03038016"	3329
	1260	"03038017"	3170
	1261	"03049003"	3140
	1262	"03038018"	3068
	1263	"03049004"	3139
	1264	"03038019"	3157
	1265	"03038020"	3147
	1266	"03038021"	3148
	1267	"03038022"	3236
	1268	"04027002"	3201
	1269	"03015018"	3091
	1270	"04053058"	3495
	1271	"04053059"	3496
	1272	"04053060"	3497
	1273	"04053061"	3498
	1274	"04053062"	3499
	1275	"04038009"	3102
	1276	"04038010"	3109
	1277	"04023023"	3500
	1278	"04038011"	3106
	1279	"04044001"	3501
	1280	"04038012"	3108
	1281	"03023039"	3130
	1282	"03023040"	3131
	1283	"04065052"	3145
	1284	"04065053"	3502
	1285	"04065054"	3503
	1286	"03023041"	3504
	1287	"03023042"	3505
	1288	"03023043"	3506
	1289	"04065055"	3507
	1290	"04065056"	3508
	1291	"04065057"	3509
	1292	"04038013"	3510
	1293	"04038014"	3511
	1294	"04038015"	3512
	1295	"03031038"	3151
	1296	"04007038"	3513
	1297	"03031039"	3353
	1298	"03031040"	3065
	1299	"04002009"	3125
	1300	"03051011"	3514
	1301	"04053063"	3515
	1302	"04065058"	3470
	1303	"03022016"	3097
	1304	"03022017"	3099
	1305	"03022018"	3083
	1306	"03022019"	3084
	1307	"03022020"	3085
	1308	"03070008"	3072
	1309	"03070009"	3086
	1310	"03070010"	3087
	1311	"03070011"	3088
	1312	"03070012"	3073
	1313	"03070013"	3089
	1314	"03070014"	3091
	1315	"03070015"	3092
	1316	"03070016"	3093
	1317	"04014015"	3205
	1318	"03038023"	3354
	1319	"04042002"	3101
	1320	"03017046"	3349
	1321	"03009002"	3087
	1322	"03009003"	3088
	1323	"03009004"	3073
	1324	"04015010"	3109
	1325	"04063017"	3516
	1326	"03022021"	3093
	1327	"03022022"	3517
	1328	"03028007"	3084
	1329	"03022023"	3518
	1330	"03022024"	3519
	1331	"04053064"	3520
	1332	"04053065"	3521
	1333	"03015019"	3092
	1334	"04053066"	3522
	1335	"04053067"	3523
	1336	"03015020"	3093
	1337	"04053068"	3524
	1338	"03015021"	3094
	1339	"04053069"	3525
	1340	"04031007"	3126
	1341	"03038024"	3149
	1342	"03038025"	3165
	1343	"03038026"	3346
	1344	"03038027"	3349
	1345	"03038028"	3091
	1346	"03038029"	3092
	1347	"03038030"	3093
	1348	"03038031"	3094
	1349	"03038032"	3095
	1350	"03015022"	3095
	1351	"03009005"	3089
	1352	"04063018"	3526
	1353	"03033012"	3092
	1354	"03038033"	3096
	1355	"03038034"	3097
	1356	"03038035"	3098
	1357	"04031008"	3127
	1358	"04016015"	3070
	1359	"03042023"	3087
	1360	"03038036"	3099
	1361	"03038037"	3130
	1362	"03038038"	3131
	1363	"04016016"	3126
	1364	"04016017"	3127
	1365	"04016018"	3069
	1366	"04035001"	3101
	1367	"04035002"	3102
	1368	"04035003"	3103
	1369	"04035004"	3104
	1370	"04035005"	3105
	1371	"04035006"	3106
	1372	"04035007"	3107
	1373	"04035008"	3108
	1374	"04035009"	3109
	1375	"04035010"	3110
	1376	"04035011"	3111
	1377	"03035001"	3071
	1378	"04035012"	3160
	1379	"03038039"	3132
	1380	"03042024"	3088
	1381	"03015023"	3096
	1382	"03031041"	3144
	1383	"03015024"	3083
	1384	"03042025"	3073
	1385	"04011007"	3110
	1386	"03043006"	3074
	1387	"04031009"	3427
	1388	"04004005"	3070
	1389	"99061006"	3110
	1390	"03049005"	3348
	1391	"03036018"	3114
	1392	"03038040"	3146
	1393	"04035013"	3167
	1394	"04042003"	3102
	1395	"03028008"	3085
	1396	"04010009"	3110
	1397	"03031042"	3122
	1398	"04028010"	3111
	1399	"04006002"	3110
	1400	"04007039"	3527
	1401	"04019002"	3232
	1402	"03058044"	3528
	1403	"04065059"	3135
	1404	"04065060"	3136
	1405	"04007040"	3529
	1406	"04007041"	3530
	1407	"04007042"	3531
	1408	"03036019"	3134
	1409	"03042026"	3089
	1410	"03016004"	3086
	1411	"03016005"	3087
	1412	"03016006"	3088
	1413	"03016007"	3073
	1414	"03016008"	3089
	1415	"04007043"	3532
	1416	"03067012"	3114
	1417	"03067013"	3141
	1418	"04065061"	3533
	1419	"04065062"	3534
	1420	"04065063"	3535
	1421	"04020006"	3105
	1422	"03023044"	3349
	1423	"03031043"	3113
	1424	"04002010"	3200
	1425	"03041012"	3091
	1426	"03041013"	3093
	1427	"03041014"	3097
	1428	"03041015"	3233
	1429	"03036020"	3090
	1430	"03036021"	3093
	1431	"03036022"	3096
	1432	"04049004"	3445
	1433	"04046011"	3102
	1434	"04049005"	3104
	1435	"03058045"	3536
	1436	"03023045"	3124
	1437	"04065064"	3537
	1438	"04045013"	3538
	1439	"03024002"	3163
	1440	"04036015"	3397
	1441	"03036023"	3135
	1442	"04011008"	3201
	1443	"04045014"	3228
	1444	"03012027"	3115
	1445	"04014016"	3407
	1446	"03058046"	3539
	1447	"03036024"	3078
	1448	"03036025"	3136
	1449	"03021023"	3080
	1450	"04045015"	3163
	1451	"04065065"	3163
	1452	"04014017"	3540
	1453	"04065066"	3541
	1454	"04036016"	3174
	1455	"03006010"	3089
	1456	"03058047"	3542
	1457	"03010027"	3088
	1458	"04042004"	3103
	1459	"04031010"	3166
	1460	"03015025"	3084
	1461	"04020007"	3106
	1462	"03036026"	3137
	1463	"03021024"	3086
	1464	"03023046"	3091
	1465	"03010028"	3086
	1466	"04042005"	3104
	1467	"04031011"	3200
	1468	"99055015"	3543
	1469	"04007044"	3544
	1470	"04027003"	3232
	1471	"04007045"	3545
	1472	"04002011"	3546
	1473	"04020008"	3108
	1474	"04035014"	3155
	1475	"03015026"	3085
	1476	"03009006"	3086
	1477	"04007046"	3547
	1478	"04053070"	3548
	1479	"03058048"	3549
	1480	"04059011"	3110
	1481	"04065067"	3550
	1482	"03038041"	3237
	1483	"03025025"	3088
	1484	"03025026"	3086
	1485	"03047003"	3083
	1486	"04020009"	3109
	1487	"03058049"	3551
	1488	"03020011"	3071
	1489	"04002012"	3201
	1490	"03020012"	3083
	1491	"03038042"	3138
	1492	"03049006"	3329
	1493	"04031012"	3319
	1494	"04065068"	3552
	1495	"03049007"	3203
	1496	"04031013"	3397
	1497	"04031014"	3294
	1498	"03068010"	3203
	1499	"04031015"	3314
	1500	"03070017"	3094
	1501	"03036027"	3097
	1502	"04040017"	3553
	1503	"04062002"	3105
	1504	"03067014"	3554
	1505	"03020013"	3084
	1506	"03023047"	3140
	1507	"03023048"	3329
	1508	"03067015"	3555
	1509	"99055016"	3556
	1510	"03031044"	3409
	1511	"03031045"	3337
	1512	"04031016"	3231
	1513	"04066002"	3557
	1514	"03020014"	3085
	1515	"03020015"	3076
	1516	"03020016"	3074
	1517	"03040007"	3354
	1518	"03020017"	3075
	1519	"03020018"	3072
	1520	"03020019"	3086
	1521	"03020020"	3087
	1522	"03020021"	3088
	1523	"03020022"	3073
	1524	"03033013"	3091
	1525	"03020023"	3089
	1526	"03020024"	3090
	1527	"04065069"	3206
	1528	"03006011"	3085
	1529	"03006012"	3076
	1530	"03006013"	3074
	1531	"03006014"	3075
	1532	"03006015"	3072
	1533	"04004006"	3108
	1534	"04004007"	3109
	1535	"04004008"	3224
	1536	"04065070"	3558
	1537	"04065071"	3559
	1538	"04065072"	3560
	1539	"03006016"	3073
	1540	"03006017"	3071
	1541	"04006003"	3101
	1542	"04006004"	3106
	1543	"04006005"	3108
	1544	"04006006"	3109
	1545	"03006018"	3086
	1546	"04006007"	3102
	1547	"04053071"	3561
	1548	"04053072"	3562
	1549	"04053073"	3092
	1550	"04006008"	3103
	1551	"04066003"	3563
	1552	"04006009"	3104
	1553	"04006010"	3105
	1554	"03006019"	3088
	1555	"03046011"	3086
	1556	"03020025"	3091
	1557	"03006020"	3090
	1558	"03006021"	3094
	1559	"03006022"	3095
	1560	"03006023"	3096
	1561	"03006024"	3097
	1562	"03006025"	3098
	1563	"03006026"	3099
	1564	"03006027"	3130
	1565	"03006028"	3131
	1566	"03006029"	3132
	1567	"03006030"	3122
	1568	"03006031"	3123
	1569	"03006032"	3124
	1570	"04006011"	3111
	1571	"03006033"	3100
	1572	"03020026"	3092
	1573	"04006012"	3564
	1574	"04006013"	3167
	1575	"04053074"	3565
	1576	"03001011"	3236
	1577	"03020027"	3093
	1578	"03001012"	3113
	1579	"03001013"	3354
	1580	"03001014"	3128
	1581	"03001015"	3430
	1582	"03001016"	3566
	1583	"03001017"	3173
	1584	"03020028"	3094
	1585	"04001004"	3110
	1586	"03017047"	3118
	1587	"03020029"	3095
	1588	"04021002"	3160
	1589	"04021003"	3107
	1590	"03001018"	3170
	1591	"04002013"	3205
	1592	"03020030"	3096
	1593	"04002014"	3407
	1594	"04042006"	3106
	1595	"03020031"	3097
	1596	"04042007"	3107
	1597	"04063019"	3567
	1598	"03020032"	3098
	1599	"03068011"	3348
	1600	"03041016"	3087
	1601	"03020033"	3099
	1602	"03036028"	3139
	1603	"04007047"	3568
	1604	"04007048"	3569
	1605	"04007049"	3570
	1606	"04065073"	3571
	1607	"04065074"	3572
	1608	"04007050"	3573
	1609	"04065075"	3303
	1610	"04065076"	3574
	1611	"04065077"	3575
	1612	"03041017"	3086
	1613	"04020010"	3111
	1614	"04030010"	3107
	1615	"04039002"	3160
	1616	"04020011"	3160
	1617	"04039003"	3107
	1618	"04068002"	3576
	1619	"04020012"	3107
	1620	"04007051"	3205
	1621	"04015011"	3160
	1622	"03040008"	3096
	1623	"04015012"	3107
	1624	"03043007"	3075
	1625	"03040009"	3098
	1626	"03043008"	3072
	1627	"03043009"	3086
	1628	"04051013"	3577
	1629	"04038016"	3427
	1630	"03062007"	3151
	1631	"04002015"	3314
	1632	"04030011"	3578
	1633	"03036029"	3098
	1634	"04038017"	3579
	1635	"03062008"	3065
	1636	"03043010"	3087
	1637	"04010010"	3160
	1638	"03062009"	3300
	1639	"03040010"	3099
	1640	"04010011"	3107
	1641	"03024003"	3090
	1642	"03024004"	3580
	1643	"04029011"	3160
	1644	"04029012"	3107
	1645	"04035015"	3070
	1646	"04035016"	3126
	1647	"04035017"	3127
	1648	"04007052"	3581
	1649	"04025009"	3155
	1650	"04059012"	3160
	1651	"04035018"	3069
	1652	"04059013"	3107
	1653	"04025010"	3110
	1654	"04066004"	3582
	1655	"04030012"	3110
	1656	"03056011"	3098
	1657	"03056012"	3099
	1658	"03056013"	3170
	1659	"04002016"	3301
	1660	"03001019"	3068
	1661	"03001020"	3134
	1662	"03001021"	3135
	1663	"03001022"	3136
	1664	"03001023"	3137
	1665	"03001024"	3138
	1666	"03001025"	3139
	1667	"04026001"	3110
	1668	"04065078"	3583
	1669	"04065079"	3584
	1670	"04065080"	3585
	1671	"03056014"	3137
	1672	"04017013"	3070
	1673	"03001026"	3080
	1674	"03023049"	3093
	1675	"04022002"	3586
	1676	"03023050"	3257
	1677	"03001027"	3177
	1678	"04016019"	3587
	1679	"03033014"	3087
	1680	"04017014"	3126
	1681	"04017015"	3127
	1682	"04017016"	3069
	1683	"04017017"	3231
	1684	"04057001"	3110
	1685	"04048003"	3588
	1686	"03040011"	3071
	1687	"03001028"	3140
	1688	"03001029"	3210
	1689	"03001030"	3329
	1690	"03023051"	3094
	1691	"04008007"	3106
	1692	"04017018"	3428
	1693	"04003004"	3109
	1694	"04016020"	3107
	1695	"04016021"	3108
	1696	"04016022"	3109
	1697	"03058050"	3589
	1698	"04028011"	3104
	1699	"04023024"	3371
	1700	"03058051"	3590
	1701	"04038018"	3126
	1702	"03023052"	3145
	1703	"04023025"	3414
	1704	"04006014"	3160
	1705	"03041018"	3236
	1706	"03023053"	3114
	1707	"04006015"	3107
	1708	"04022003"	3160
	1709	"03041019"	3113
	1710	"03058052"	3591
	1711	"03022025"	3076
	1712	"03022026"	3074
	1713	"03022027"	3075
	1714	"03022028"	3100
	1715	"04042008"	3108
	1716	"04022004"	3107
	1717	"03023054"	3141
	1718	"03023055"	3146
	1719	"03058053"	3592
	1720	"03030010"	3113
	1721	"04048004"	3593
	1722	"04048005"	3594
	1723	"03022029"	3071
	1724	"04065081"	3107
	1725	"03070018"	3095
	1726	"03030011"	3080
	1727	"03070019"	3096
	1728	"03041020"	3354
	1729	"03041021"	3128
	1730	"04008008"	3110
	1731	"03031046"	3123
	1732	"03005004"	3090
	1733	"03072007"	3369
	1734	"04025011"	3160
	1735	"04029013"	3070
	1736	"04025012"	3107
	1737	"03031047"	3595
	1738	"04029014"	3126
	1739	"03072008"	3129
	1740	"03028009"	3129
	1741	"04029015"	3127
	1742	"04044002"	3596
	1743	"03028010"	3369
	1744	"04015013"	3070
	1745	"04044003"	3597
	1746	"04053075"	3598
	1747	"04053076"	3599
	1748	"04015014"	3126
	1749	"04044004"	3600
	1750	"03046012"	3085
	1751	"04015015"	3127
	1752	"03028011"	3074
	1753	"04053077"	3582
	1754	"04028012"	3160
	1755	"04044005"	3601
	1756	"04015016"	3069
	1757	"03043011"	3088
	1758	"03043012"	3073
	1759	"03043013"	3089
	1760	"03043014"	3090
	1761	"04010012"	3070
	1762	"04010013"	3126
	1763	"04010014"	3127
	1764	"04010015"	3069
	1765	"04065082"	3082
	1766	"04014018"	3070
	1767	"04014019"	3126
	1768	"04014020"	3127
	1769	"04014021"	3069
	1770	"04014022"	3231
	1771	"04014023"	3428
	1772	"04014024"	3429
	1773	"04014025"	3602
	1774	"04014026"	3603
	1775	"04001005"	3070
	1776	"04001006"	3126
	1777	"04053078"	3604
	1778	"04053079"	3605
	1779	"04038019"	3308
	1780	"04023026"	3067
	1781	"04001007"	3127
	1782	"04023027"	3303
	1783	"04065083"	3427
	1784	"04001008"	3069
	1785	"04065084"	3406
	1786	"03031048"	3317
	1787	"04007053"	3606
	1788	"04001009"	3231
	1789	"03036030"	3152
	1790	"04033004"	3160
	1791	"04001010"	3428
	1792	"04007054"	3607
	1793	"04027004"	3302
	1794	"04059014"	3070
	1795	"03031049"	3148
	1796	"04007055"	3608
	1797	"04072005"	3160
	1798	"04059015"	3126
	1799	"04072006"	3107
	1800	"03031050"	3329
	1801	"04059016"	3127
	1802	"04031017"	3174
	1803	"04065085"	3609
	1804	"04065086"	3610
	1805	"04065087"	3611
	1806	"03001031"	3203
	1807	"04017019"	3166
	1808	"04017020"	3125
	1809	"03023056"	3147
	1810	"04037011"	3609
	1811	"04065088"	3612
	1812	"03051012"	3613
	1813	"03036031"	3153
	1814	"03040012"	3173
	1815	"04059017"	3069
	1816	"03036032"	3140
	1817	"03058054"	3614
	1818	"04019003"	3070
	1819	"03023057"	3092
	1820	"04027005"	3319
	1821	"04019004"	3126
	1822	"04027006"	3314
	1823	"04027007"	3414
	1824	"04019005"	3127
	1825	"04027008"	3397
	1826	"03003003"	3096
	1827	"04019006"	3069
	1828	"03039003"	3280
	1829	"03003004"	3097
	1830	"04019007"	3231
	1831	"04039004"	3070
	1832	"04038020"	3104
	1833	"04019008"	3428
	1834	"03046013"	3094
	1835	"03040013"	3083
	1836	"04019009"	3429
	1837	"03040014"	3084
	1838	"04019010"	3602
	1839	"03038043"	3615
	1840	"04019011"	3603
	1841	"03038044"	3173
	1842	"04042009"	3109
	1843	"03003005"	3113
	1844	"04042010"	3110
	1845	"04053080"	3616
	1846	"03003006"	3080
	1847	"03003007"	3100
	1848	"04003005"	3126
	1849	"03036033"	3165
	1850	"04045016"	3609
	1851	"04009001"	3070
	1852	"04045017"	3107
	1853	"03058055"	3617
	1854	"04009002"	3126
	1855	"04004009"	3107
	1856	"04009003"	3127
	1857	"03011038"	3137
	1858	"03011039"	3138
	1859	"04018001"	3110
	1860	"04009004"	3069
	1861	"04062003"	3108
	1862	"04062004"	3106
	1863	"03001032"	3157
	1864	"03002002"	3473
	1865	"03017048"	3203
	1866	"03001033"	3348
	1867	"04030013"	3160
	1868	"04065089"	3144
	1869	"03049008"	3210
	1870	"03038045"	3210
	1871	"04053081"	3618
	1872	"04053082"	3619
	1873	"04065090"	3620
	1874	"03038046"	3114
	1875	"04065091"	3621
	1876	"04014027"	3314
	1877	"03031051"	3236
	1878	"04022005"	3111
	1879	"03071009"	3115
	1880	"04014028"	3301
	1881	"04014029"	3287
	1882	"04011009"	3265
	1883	"04011010"	3120
	1884	"04006016"	3126
	1885	"04006017"	3127
	1886	"03038047"	3622
	1887	"04033005"	3111
	1888	"04053083"	3623
	1889	"03051013"	3624
	1890	"03051014"	3625
	1891	"03051015"	3626
	1892	"04065092"	3152
	1893	"03031052"	3206
	1894	"04006018"	3069
	1895	"03004023"	3098
	1896	"03058056"	3627
	1897	"04014030"	3294
	1898	"04014031"	3371
	1899	"04014032"	3628
	1900	"04014033"	3319
	1901	"04014034"	3414
	1902	"04014035"	3629
	1903	"04037012"	3110
	1904	"04006019"	3231
	1905	"04022006"	3070
	1906	"04014036"	3302
	1907	"04014037"	3142
	1908	"03036034"	3346
	1909	"04014038"	3513
	1910	"03014016"	3170
	1911	"03014017"	3068
	1912	"03014018"	3630
	1913	"04014039"	3110
	1914	"03014019"	3134
	1915	"03014020"	3135
	1916	"03014021"	3136
	1917	"03014022"	3137
	1918	"03014023"	3138
	1919	"03014024"	3139
	1920	"03014025"	3140
	1921	"04022007"	3126
	1922	"03014026"	3112
	1923	"03014027"	3474
	1924	"03014028"	3144
	1925	"03014029"	3091
	1926	"03014030"	3092
	1927	"03014031"	3093
	1928	"03014032"	3094
	1929	"03014033"	3095
	1930	"03014034"	3096
	1931	"03014035"	3097
	1932	"03014036"	3098
	1933	"03014037"	3099
	1934	"03014038"	3090
	1935	"03014039"	3145
	1936	"03014040"	3114
	1937	"03014041"	3141
	1938	"04002017"	3397
	1939	"03001034"	3090
	1940	"04004010"	3102
	1941	"03003008"	3115
	1942	"04004011"	3103
	1943	"03041022"	3088
	1944	"03014042"	3146
	1945	"03060002"	3369
	1946	"03033015"	3073
	1947	"03023058"	3113
	1948	"03033016"	3236
	1949	"03043015"	3369
	1950	"03028012"	3631
	1951	"03028013"	3632
	1952	"03028014"	3633
	1953	"03028015"	3634
	1954	"03025027"	3152
	1955	"04027009"	3110
	1956	"04027010"	3126
	1957	"04065093"	3635
	1958	"04027011"	3142
	1959	"03033017"	3170
	1960	"03033018"	3090
	1961	"03033019"	3095
	1962	"03033020"	3094
	1963	"03033021"	3354
	1964	"03028016"	3636
	1965	"03028017"	3637
	1966	"03043016"	3152
	1967	"03056015"	3144
	1968	"04053084"	3557
	1969	"04053085"	3638
	1970	"04053086"	3639
	1971	"04053087"	3640
	1972	"04053088"	3641
	1973	"03014043"	3147
	1974	"03014044"	3148
	1975	"03014045"	3149
	1976	"04022008"	3127
	1977	"03014046"	3172
	1978	"03014047"	3118
	1979	"04053089"	3642
	1980	"04053090"	3643
	1981	"04053091"	3644
	1982	"04053092"	3645
	1983	"04053093"	3646
	1984	"04053094"	3647
	1985	"04053095"	3648
	1986	"04053096"	3649
	1987	"04053097"	3650
	1988	"04053098"	3651
	1989	"03058057"	3652
	1990	"04053099"	3653
	1991	"04053100"	3654
	1992	"03014048"	3206
	1993	"04053101"	3655
	1994	"04053102"	3656
	1995	"04053103"	3657
	1996	"04053104"	3658
	1997	"04053105"	3659
	1998	"04053106"	3660
	1999	"04053107"	3661
	2000	"04053108"	3662
	2001	"04053109"	3663
	2002	"04053110"	3664
	2003	"04053111"	3665
	2004	"04053112"	3666
	2005	"04053113"	3667
	2006	"04053114"	3668
	2007	"04053115"	3669
	2008	"04053116"	3670
	2009	"04053117"	3671
	2010	"04053118"	3672
	2011	"03014049"	3130
	2012	"03014050"	3131
	2013	"03014051"	3132
	2014	"03014052"	3122
	2015	"03014053"	3123
	2016	"03014054"	3124
	2017	"03014055"	3409
	2018	"04053119"	3673
	2019	"04053120"	3674
	2020	"04053121"	3675
	2021	"04053122"	3676
	2022	"04053123"	3677
	2023	"04053124"	3678
	2024	"04053125"	3679
	2025	"04053126"	3680
	2026	"04053127"	3681
	2027	"04053128"	3682
	2028	"04053129"	3683
	2029	"04053130"	3684
	2030	"04053131"	3685
	2031	"04053132"	3686
	2032	"04053133"	3687
	2033	"04053134"	3688
	2034	"04053135"	3689
	2035	"04053136"	3690
	2036	"04053137"	3691
	2037	"04053138"	3692
	2038	"04053139"	3693
	2039	"04053140"	3694
	2040	"03014056"	3424
	2041	"03014057"	3337
	2042	"03014058"	3695
	2043	"03014059"	3502
	2044	"04048006"	3563
	2045	"03014060"	3503
	2046	"03014061"	3255
	2047	"03010029"	3130
	2048	"03010030"	3131
	2049	"03010031"	3132
	2050	"03014062"	3696
	2051	"03014063"	3697
	2052	"03014064"	3698
	2053	"03058058"	3699
	2054	"03014065"	3700
	2055	"04053141"	3167
	2056	"04053142"	3701
	2057	"04053143"	3394
	2058	"03014066"	3702
	2059	"03014067"	3703
	2060	"04053144"	3704
	2061	"04053145"	3484
	2062	"03014068"	3705
	2063	"03014069"	3706
	2064	"03014070"	3376
	2065	"03028018"	3090
	2066	"03038048"	3145
	2067	"03038049"	3134
	2068	"03014071"	3707
	2069	"04048007"	3708
	2070	"03014072"	3709
	2071	"04053146"	3710
	2072	"03038050"	3141
	2073	"03038051"	3348
	2074	"03038052"	3135
	2075	"03014073"	3711
	2076	"03014074"	3712
	2077	"04038021"	3101
	2078	"04038022"	3103
	2079	"03046014"	3098
	2080	"03046015"	3173
	2081	"03046016"	3097
	2082	"03046017"	3354
	2083	"03046018"	3099
	2084	"03046019"	3080
	2085	"04065094"	3713
	2086	"04065095"	3714
	2087	"04065096"	3715
	2088	"04065097"	3716
	2089	"04065098"	3717
	2090	"04065099"	3718
	2091	"03046020"	3096
	2092	"04065100"	3719
	2093	"03046021"	3236
	2094	"04065101"	3720
	2095	"03046022"	3113
	2096	"04065102"	3721
	2097	"04042011"	3111
	2098	"04042012"	3160
	2099	"03058059"	3722
	2100	"03070020"	3097
	2101	"03001035"	3093
	2102	"03001036"	3094
	2103	"04016023"	3723
	2104	"03001037"	3095
	2105	"03001038"	3096
	2106	"03001039"	3097
	2107	"03001040"	3098
	2108	"03001041"	3099
	2109	"03001042"	3144
	2110	"03001043"	3145
	2111	"03001044"	3114
	2112	"03001045"	3141
	2113	"03001046"	3146
	2114	"03001047"	3147
	2115	"03001048"	3148
	2116	"03001049"	3149
	2117	"03001050"	3237
	2118	"03001051"	3153
	2119	"03001052"	3165
	2120	"03001053"	3346
	2121	"03001054"	3349
	2122	"03001055"	3206
	2123	"03070021"	3098
	2124	"03070022"	3099
	2125	"04020013"	3070
	2126	"04020014"	3126
	2127	"03014075"	3724
	2128	"03014076"	3725
	2129	"04014040"	3155
	2130	"03043017"	3091
	2131	"03043018"	3092
	2132	"03043019"	3093
	2133	"04014041"	3067
	2134	"04014042"	3427
	2135	"04014043"	3726
	2136	"04014044"	3303
	2137	"99055017"	3727
	2138	"04020015"	3127
	2139	"04025013"	3070
	2140	"03025028"	3173
	2141	"03043020"	3094
	2142	"03043021"	3095
	2143	"03043022"	3096
	2144	"03043023"	3130
	2145	"03043024"	3131
	2146	"03043025"	3132
	2147	"03043026"	3083
	2148	"03043027"	3084
	2149	"03043028"	3085
	2150	"03043029"	3236
	2151	"03043030"	3113
	2152	"03043031"	3128
	2153	"03043032"	3173
	2154	"03043033"	3080
	2155	"03043034"	3233
	2156	"03032002"	3229
	2157	"04032001"	3104
	2158	"04032002"	3105
	2159	"04032003"	3106
	2160	"04031018"	3169
	2161	"04049006"	3397
	2162	"04036017"	3428
	2163	"04032004"	3101
	2164	"03030012"	3152
	2165	"03030013"	3369
	2166	"04032005"	3111
	2167	"04032006"	3160
	2168	"04014045"	3406
	2169	"04014046"	3575
	2170	"04014047"	3169
	2171	"04014048"	3156
	2172	"03001056"	3130
	2173	"03001057"	3131
	2174	"03001058"	3132
	2175	"03001059"	3122
	2176	"03071010"	3728
	2177	"04036018"	3319
	2178	"03036035"	3348
	2179	"03036036"	3092
	2180	"03036037"	3095
	2181	"03041023"	3074
	2182	"03041024"	3075
	2183	"03071011"	3729
	2184	"03071012"	3730
	2185	"03030014"	3236
	2186	"04060001"	3070
	2187	"03030015"	3128
	2188	"03030016"	3173
	2189	"03030017"	3233
	2190	"03041025"	3098
	2191	"03041026"	3099
	2192	"03041027"	3130
	2193	"03041028"	3131
	2194	"03041029"	3132
	2195	"03041030"	3100
	2196	"03001060"	3123
	2197	"03001061"	3124
	2198	"03001062"	3409
	2199	"03001063"	3424
	2200	"04027012"	3166
	2201	"03001064"	3337
	2202	"04025014"	3127
	2203	"03046023"	3229
	2204	"03033022"	3088
	2205	"04007056"	3731
	2206	"04027013"	3301
	2207	"03001065"	3172
	2208	"04025015"	3069
	2209	"04032007"	3069
	2210	"03031053"	3149
	2211	"04007057"	3541
	2212	"03011040"	3473
	2213	"03041031"	3115
	2214	"03067016"	3732
	2215	"03028019"	3089
	2216	"03001066"	3118
	2217	"03028020"	3733
	2218	"03028021"	3734
	2219	"03028022"	3735
	2220	"04001011"	3166
	2221	"04001012"	3125
	2222	"04001013"	3200
	2223	"04012014"	3070
	2224	"04012015"	3126
	2225	"04012016"	3127
	2226	"03051016"	3090
	2227	"03051017"	3736
	2228	"03051018"	3737
	2229	"04065103"	3738
	2230	"04065104"	3739
	2231	"04042013"	3069
	2232	"03002003"	3622
	2233	"04042014"	3231
	2234	"04042015"	3428
	2235	"03011041"	3622
	2236	"03038053"	3227
	2237	"03052003"	3740
	2238	"04016024"	3111
	2239	"04051014"	3155
	2240	"04001014"	3201
	2241	"04001015"	3205
	2242	"04001016"	3407
	2243	"04001017"	3314
	2244	"04001018"	3301
	2245	"04001019"	3397
	2246	"04030014"	3070
	2247	"04036019"	3301
	2248	"03030018"	3087
	2249	"03011042"	3113
	2250	"03011043"	3354
	2251	"04001020"	3174
	2252	"04005001"	3110
	2253	"04040018"	3384
	2254	"04033006"	3070
	2255	"04019012"	3110
	2256	"03036038"	3141
	2257	"03019020"	3696
	2258	"03019021"	3697
	2259	"04019013"	3319
	2260	"04019014"	3414
	2261	"03019022"	3144
	2262	"03019023"	3091
	2263	"03019024"	3092
	2264	"03019025"	3093
	2265	"03019026"	3094
	2266	"03019027"	3095
	2267	"03019028"	3096
	2268	"03019029"	3097
	2269	"04065105"	3741
	2270	"04065106"	3742
	2271	"04065107"	3743
	2272	"03070023"	3130
	2273	"03070024"	3131
	2274	"03058060"	3744
	2275	"03023059"	3206
	2276	"03039004"	3173
	2277	"03039005"	3132
	2278	"03039006"	3100
	2279	"03002004"	3332
	2280	"03036039"	3349
	2281	"03036040"	3206
	2282	"03036041"	3130
	2283	"03036042"	3131
	2284	"04002018"	3174
	2285	"03011044"	3348
	2286	"03058061"	3745
	2287	"03019030"	3098
	2288	"03002005"	3172
	2289	"03002006"	3118
	2290	"03014077"	3746
	2291	"03014078"	3747
	2292	"04065108"	3748
	2293	"04065109"	3749
	2294	"03039007"	3099
	2295	"03019031"	3099
	2296	"03019032"	3130
	2297	"03019033"	3131
	2298	"03019034"	3132
	2299	"03019035"	3122
	2300	"03019036"	3123
	2301	"03019037"	3124
	2302	"03015027"	3129
	2303	"03019038"	3409
	2304	"03019039"	3424
	2305	"03019040"	3337
	2306	"03019041"	3705
	2307	"03019042"	3706
	2308	"03019043"	3376
	2309	"03019044"	3707
	2310	"03019045"	3709
	2311	"03019046"	3711
	2312	"03019047"	3712
	2313	"03019048"	3724
	2314	"04065110"	3750
	2315	"03019049"	3725
	2316	"04019015"	3629
	2317	"03019050"	3170
	2318	"03019051"	3068
	2319	"03019052"	3630
	2320	"03019053"	3140
	2321	"03033023"	3096
	2322	"03019054"	3149
	2323	"04019016"	3397
	2324	"04019017"	3174
	2325	"04019018"	3487
	2326	"04030015"	3126
	2327	"03019055"	3698
	2328	"04030016"	3069
	2329	"03019056"	3134
	2330	"03019057"	3135
	2331	"03019058"	3136
	2332	"03036043"	3132
	2333	"03019059"	3141
	2334	"03019060"	3145
	2335	"03019061"	3114
	2336	"03019062"	3695
	2337	"03019063"	3502
	2338	"03019064"	3503
	2339	"03019065"	3137
	2340	"03019066"	3138
	2341	"03028023"	3751
	2342	"03019067"	3139
	2343	"03038054"	3136
	2344	"03031054"	3146
	2345	"03019068"	3112
	2346	"03019069"	3474
	2347	"03019070"	3206
	2348	"04031019"	3070
	2349	"03019071"	3090
	2350	"03019072"	3146
	2351	"04063020"	3101
	2352	"04001021"	3294
	2353	"04025016"	3111
	2354	"03019073"	3147
	2355	"03019074"	3148
	2356	"03019075"	3172
	2357	"03019076"	3118
	2358	"04019019"	3166
	2359	"04019020"	3125
	2360	"04019021"	3205
	2361	"04019022"	3407
	2362	"04019023"	3200
	2363	"04065111"	3752
	2364	"04019024"	3201
	2365	"04019025"	3294
	2366	"04019026"	3371
	2367	"04019027"	3302
	2368	"04019028"	3142
	2369	"04019029"	3314
	2370	"04019030"	3301
	2371	"04019031"	3155
	2372	"04019032"	3156
	2373	"04019033"	3169
	2374	"04063021"	3108
	2375	"04063022"	3103
	2376	"04063023"	3102
	2377	"04063024"	3106
	2378	"04063025"	3104
	2379	"04063026"	3109
	2380	"04001022"	3371
	2381	"03031055"	3706
	2382	"04001023"	3169
	2383	"04001024"	3319
	2384	"04001025"	3414
	2385	"04001026"	3156
	2386	"04001027"	3302
	2387	"04001028"	3142
	2388	"04001029"	3265
	2389	"04001030"	3303
	2390	"04007058"	3753
	2391	"04001031"	3406
	2392	"04063027"	3155
	2393	"04063028"	3105
	2394	"04001032"	3067
	2395	"04001033"	3427
	2396	"04016025"	3231
	2397	"04016026"	3160
	2398	"03028024"	3087
	2399	"03036044"	3122
	2400	"03070025"	3132
	2401	"03036045"	3147
	2402	"04010016"	3111
	2403	"03036046"	3149
	2404	"04045018"	3754
	2405	"04016027"	3428
	2406	"04016028"	3429
	2407	"04032008"	3103
	2408	"04032009"	3110
	2409	"03051019"	3755
	2410	"03051020"	3756
	2411	"03051021"	3757
	2412	"04038023"	3265
	2413	"04038024"	3120
	2414	"04016029"	3602
	2415	"03016009"	3077
	2416	"03016010"	3078
	2417	"03016011"	3079
	2418	"04030017"	3111
	2419	"04065112"	3758
	2420	"03058062"	3759
	2421	"03028025"	3760
	2422	"03001067"	3229
	2423	"03004024"	3071
	2424	"04021004"	3111
	2425	"04007059"	3628
	2426	"04072007"	3111
	2427	"04065113"	3761
	2428	"04053147"	3761
	2429	"04065114"	3762
	2430	"04053148"	3762
	2431	"03001068"	3162
	2432	"03040015"	3085
	2433	"03040016"	3076
	2434	"03058063"	3763
	2435	"04049007"	3069
	2436	"03004025"	3354
	2437	"04011011"	3127
	2438	"04011012"	3126
	2439	"04011013"	3069
	2440	"03040017"	3074
	2441	"03040018"	3075
	2442	"03040019"	3072
	2443	"03040020"	3086
	2444	"03040021"	3087
	2445	"03040022"	3088
	2446	"03040023"	3073
	2447	"03040024"	3089
	2448	"03040025"	3090
	2449	"03040026"	3236
	2450	"04038025"	3407
	2451	"04053149"	3764
	2452	"04053150"	3765
	2453	"04053151"	3766
	2454	"04053152"	3767
	2455	"04053153"	3768
	2456	"04053154"	3769
	2457	"04053155"	3770
	2458	"04065115"	3771
	2459	"04035019"	3772
	2460	"04065116"	3773
	2461	"04019034"	3489
	2462	"04065117"	3129
	2463	"03008028"	3076
	2464	"03023060"	3139
	2465	"04019035"	3491
	2466	"04019036"	3540
	2467	"04019037"	3287
	2468	"04011014"	3231
	2469	"03019077"	3703
	2470	"04019038"	3628
	2471	"04019039"	3303
	2472	"04019040"	3406
	2473	"04019041"	3575
	2474	"03039008"	3170
	2475	"04019042"	3513
	2476	"03039009"	3076
	2477	"03039010"	3086
	2478	"04019043"	3120
	2479	"04019044"	3774
	2480	"04040019"	3066
	2481	"04065118"	3254
	2482	"03002007"	3227
	2483	"04071002"	3070
	2484	"04071003"	3126
	2485	"04071004"	3127
	2486	"04007060"	3775
	2487	"04007061"	3776
	2488	"04007062"	3777
	2489	"04014049"	3265
	2490	"04014050"	3120
	2491	"04014051"	3774
	2492	"03019078"	3702
	2493	"03019079"	3700
	2494	"04019045"	3067
	2495	"04019046"	3427
	2496	"04019047"	3726
	2497	"03039011"	3089
	2498	"04003006"	3106
	2499	"04008009"	3105
	2500	"04003007"	3105
	2501	"03023061"	3778
	2502	"03023062"	3779
	2503	"04008010"	3070
	2504	"04008011"	3102
	2505	"04008012"	3103
	2506	"04008013"	3104
	2507	"03003009"	3354
	2508	"03003010"	3128
	2509	"03003011"	3173
	2510	"03003012"	3229
	2511	"03003013"	3233
	2512	"04003008"	3070
	2513	"04003009"	3104
	2514	"03040027"	3113
	2515	"04003010"	3127
	2516	"04003011"	3160
	2517	"04003012"	3101
	2518	"04003013"	3111
	2519	"04003014"	3069
	2520	"04003015"	3107
	2521	"04003016"	3102
	2522	"03003014"	3090
	2523	"04008014"	3101
	2524	"04019048"	3265
	2525	"04013001"	3110
	2526	"04049008"	3407
	2527	"04049009"	3414
	2528	"04049010"	3201
	2529	"04049011"	3301
	2530	"04049012"	3371
	2531	"04049013"	3142
	2532	"04049014"	3156
	2533	"04049015"	3214
	2534	"04049016"	3169
	2535	"04049017"	3143
	2536	"04049018"	3125
	2537	"03056016"	3138
	2538	"04049019"	3067
	2539	"04049020"	3303
	2540	"04046012"	3103
	2541	"04049021"	3427
	2542	"04049022"	3406
	2543	"04049023"	3101
	2544	"04049024"	3103
	2545	"04049025"	3108
	2546	"04049026"	3102
	2547	"04049027"	3174
	2548	"04049028"	3106
	2549	"04004012"	3101
	2550	"03029025"	3115
	2551	"04049029"	3205
	2552	"04049030"	3319
	2553	"04049031"	3200
	2554	"03040028"	3080
	2555	"04049032"	3314
	2556	"04049033"	3302
	2557	"04007063"	3629
	2558	"04007064"	3491
	2559	"04065119"	3780
	2560	"03035002"	3236
	2561	"03009007"	3083
	2562	"03009008"	3084
	2563	"03009009"	3085
	2564	"03009010"	3076
	2565	"03009011"	3074
	2566	"03009012"	3075
	2567	"04053156"	3781
	2568	"03009013"	3072
	2569	"03040029"	3229
	2570	"03009014"	3488
	2571	"03009015"	3280
	2572	"03016012"	3076
	2573	"03009016"	3091
	2574	"03009017"	3092
	2575	"03009018"	3093
	2576	"03009019"	3094
	2577	"03009020"	3095
	2578	"03009021"	3096
	2579	"03009022"	3097
	2580	"03009023"	3098
	2581	"03009024"	3099
	2582	"03009025"	3130
	2583	"03009026"	3131
	2584	"03009027"	3132
	2585	"03009028"	3090
	2586	"03040030"	3100
	2587	"03001069"	3233
	2588	"03001070"	3317
	2589	"03001071"	3595
	2590	"04038026"	3070
	2591	"03038055"	3090
	2592	"04009005"	3110
	2593	"03036047"	3123
	2594	"03036048"	3124
	2595	"04009006"	3101
	2596	"04009007"	3102
	2597	"04009008"	3103
	2598	"04009009"	3104
	2599	"03036049"	3236
	2600	"04038027"	3254
	2601	"04009010"	3105
	2602	"04062005"	3070
	2603	"04009011"	3106
	2604	"04062006"	3126
	2605	"04009012"	3107
	2606	"04009013"	3108
	2607	"04009014"	3109
	2608	"04062007"	3127
	2609	"04009015"	3111
	2610	"04009016"	3160
	2611	"03009029"	3100
	2612	"03016013"	3074
	2613	"03016014"	3075
	2614	"03016015"	3072
	2615	"03058064"	3782
	2616	"03016016"	3091
	2617	"03016017"	3092
	2618	"03016018"	3093
	2619	"03016019"	3094
	2620	"03016020"	3095
	2621	"04007065"	3344
	2622	"03016021"	3096
	2623	"03016022"	3097
	2624	"03016023"	3098
	2625	"03016024"	3099
	2626	"03016025"	3130
	2627	"03016026"	3131
	2628	"03016027"	3132
	2629	"03016028"	3122
	2630	"03016029"	3123
	2631	"03016030"	3124
	2632	"03016031"	3409
	2633	"03016032"	3424
	2634	"03016033"	3337
	2635	"03016034"	3705
	2636	"03016035"	3706
	2637	"03016036"	3376
	2638	"03016037"	3707
	2639	"03016038"	3709
	2640	"03016039"	3711
	2641	"03016040"	3090
	2642	"03016041"	3082
	2643	"03016042"	3280
	2644	"03016043"	3783
	2645	"03016044"	3071
	2646	"03016045"	3083
	2647	"03016046"	3084
	2648	"03016047"	3085
	2649	"03017049"	3409
	2650	"03017050"	3424
	2651	"03058065"	3784
	2652	"04065120"	3210
	2653	"03023063"	3095
	2654	"04049034"	3265
	2655	"03017051"	3337
	2656	"03004026"	3099
	2657	"03046024"	3073
	2658	"03017052"	3170
	2659	"04017021"	3397
	2660	"03058066"	3785
	2661	"03058067"	3786
	2662	"04017022"	3174
	2663	"04017023"	3200
	2664	"04017024"	3201
	2665	"04017025"	3205
	2666	"04017026"	3407
	2667	"04017027"	3314
	2668	"04017028"	3301
	2669	"04067006"	3070
	2670	"04067007"	3126
	2671	"04067008"	3127
	2672	"04010017"	3224
	2673	"04067009"	3069
	2674	"04068003"	3071
	2675	"03023064"	3096
	2676	"04046013"	3101
	2677	"04017029"	3303
	2678	"04017030"	3406
	2679	"04017031"	3319
	2680	"04017032"	3414
	2681	"04067010"	3231
	2682	"04067011"	3428
	2683	"04016030"	3787
	2684	"04007066"	3788
	2685	"04007067"	3789
	2686	"04017033"	3110
	2687	"04017034"	3265
	2688	"04017035"	3120
	2689	"04017036"	3155
	2690	"03001072"	3706
	2691	"03001073"	3705
	2692	"04049035"	3110
	2693	"03041032"	3068
	2694	"04053157"	3790
	2695	"04053158"	3791
	2696	"04038028"	3792
	2697	"04038029"	3793
	2698	"04065121"	3794
	2699	"04065122"	3795
	2700	"03011045"	3229
	2701	"03011046"	3149
	2702	"03028026"	3796
	2703	"03004027"	3073
	2704	"04063029"	3232
	2705	"04065123"	3797
	2706	"04065124"	3798
	2707	"04065125"	3799
	2708	"04065126"	3800
	2709	"04065127"	3801
	2710	"04065128"	3802
	2711	"03068012"	3147
	2712	"04017037"	3067
	2713	"03058068"	3803
	2714	"03058069"	3804
	2715	"03004028"	3091
	2716	"04023028"	3397
	2717	"03058070"	3805
	2718	"03023065"	3135
	2719	"04017038"	3427
	2720	"04024001"	3110
	2721	"03002008"	3117
	2722	"03014079"	3806
	2723	"03003015"	3095
	2724	"03024005"	3072
	2725	"03070026"	3115
	2726	"04036020"	3294
	2727	"03041033"	3089
	2728	"03046025"	3087
	2729	"03058071"	3807
	2730	"03028027"	3088
	2731	"03038056"	3118
	2732	"04065129"	3808
	2733	"04023029"	3319
	2734	"04016031"	3809
	2735	"04016032"	3810
	2736	"04037013"	3811
	2737	"04067012"	3110
	2738	"03036050"	3113
	2739	"03036051"	3354
	2740	"03036052"	3128
	2741	"03067017"	3091
	2742	"03067018"	3092
	2743	"03068013"	3114
	2744	"03068014"	3141
	2745	"03068015"	3146
	2746	"03068016"	3149
	2747	"03036053"	3079
	2748	"04007068"	3156
	2749	"04036021"	3142
	2750	"04036022"	3414
	2751	"03041034"	3073
	2752	"03068017"	3206
	2753	"03041035"	3090
	2754	"03041036"	3173
	2755	"03067019"	3093
	2756	"03030019"	3077
	2757	"03030020"	3078
	2758	"03030021"	3079
	2759	"03067020"	3094
	2760	"03030022"	3090
	2761	"03030023"	3088
	2762	"03067021"	3095
	2763	"03067022"	3096
	2764	"03067023"	3097
	2765	"03030024"	3073
	2766	"03030025"	3086
	2767	"03041037"	3080
	2768	"03030026"	3083
	2769	"03030027"	3084
	2770	"03030028"	3085
	2771	"03036054"	3148
	2772	"03030029"	3076
	2773	"03030030"	3074
	2774	"03030031"	3075
	2775	"03030032"	3072
	2776	"03028028"	3073
	2777	"03067024"	3098
	2778	"04046014"	3110
	2779	"03067025"	3099
	2780	"03067026"	3090
	2781	"03014080"	3812
	2782	"03067027"	3813
	2783	"03067028"	3814
	2784	"03067029"	3815
	2785	"03067030"	3137
	2786	"03067031"	3138
	2787	"03067032"	3139
	2788	"03067033"	3140
	2789	"04004013"	3127
	2790	"03067034"	3130
	2791	"03067035"	3131
	2792	"03067036"	3132
	2793	"03067037"	3122
	2794	"03067038"	3123
	2795	"03007021"	3816
	2796	"03007022"	3817
	2797	"03007023"	3818
	2798	"03007024"	3819
	2799	"03038057"	3137
	2800	"04036023"	3231
	2801	"04036024"	3314
	2802	"04036025"	3125
	2803	"04036026"	3205
	2804	"04036027"	3166
	2805	"04036028"	3201
	2806	"04036029"	3200
	2807	"04036030"	3407
	2808	"04066005"	3820
	2809	"03067039"	3124
	2810	"03067040"	3409
	2811	"03067041"	3424
	2812	"03067042"	3337
	2813	"03067043"	3821
	2814	"03067044"	3822
	2815	"03067045"	3823
	2816	"03067046"	3146
	2817	"03067047"	3147
	2818	"03067048"	3148
	2819	"03067049"	3149
	2820	"04038030"	3127
	2821	"03067050"	3170
	2822	"03067051"	3068
	2823	"04038031"	3069
	2824	"03035003"	3083
	2825	"03035004"	3084
	2826	"03035005"	3085
	2827	"04065130"	3220
	2828	"03062010"	3071
	2829	"03062011"	3083
	2830	"03062012"	3084
	2831	"04053159"	3824
	2832	"04038032"	3110
	2833	"03062013"	3085
	2834	"03062014"	3072
	2835	"03062015"	3076
	2836	"03062016"	3074
	2837	"03062017"	3075
	2838	"03035006"	3076
	2839	"03035007"	3074
	2840	"03035008"	3075
	2841	"03035009"	3072
	2842	"03035010"	3086
	2843	"03035011"	3087
	2844	"03035012"	3088
	2845	"03035013"	3073
	2846	"03035014"	3089
	2847	"03035015"	3082
	2848	"03035016"	3280
	2849	"03035017"	3100
	2850	"03036055"	3430
	2851	"03036056"	3566
	2852	"03036057"	3173
	2853	"03035018"	3091
	2854	"04062008"	3109
	2855	"03035019"	3092
	2856	"03035020"	3093
	2857	"03035021"	3094
	2858	"03035022"	3095
	2859	"03035023"	3096
	2860	"03035024"	3097
	2861	"03035025"	3098
	2862	"03035026"	3099
	2863	"03035027"	3130
	2864	"03035028"	3131
	2865	"03035029"	3132
	2866	"03035030"	3090
	2867	"03038058"	3203
	2868	"03035031"	3113
	2869	"03035032"	3354
	2870	"03035033"	3128
	2871	"04035020"	3066
	2872	"04065131"	3772
	2873	"03035034"	3173
	2874	"03035035"	3080
	2875	"03035036"	3229
	2876	"03035037"	3233
	2877	"03056017"	3139
	2878	"03056018"	3140
	2879	"03039012"	3083
	2880	"03039013"	3084
	2881	"03039014"	3085
	2882	"03039015"	3074
	2883	"03039016"	3075
	2884	"03039017"	3072
	2885	"03056019"	3210
	2886	"03056020"	3329
	2887	"03056021"	3203
	2888	"03056022"	3157
	2889	"03056023"	3348
	2890	"03056024"	3090
	2891	"04056008"	3070
	2892	"03036058"	3080
	2893	"04062009"	3104
	2894	"03062018"	3100
	2895	"04056009"	3126
	2896	"04056010"	3127
	2897	"04056011"	3105
	2898	"04056012"	3111
	2899	"04056013"	3101
	2900	"04069001"	3825
	2901	"03062019"	3091
	2902	"03062020"	3092
	2903	"03062021"	3093
	2904	"03062022"	3094
	2905	"03062023"	3095
	2906	"03062024"	3096
	2907	"03062025"	3097
	2908	"03062026"	3098
	2909	"03062027"	3099
	2910	"03062028"	3090
	2911	"04065132"	3826
	2912	"04065133"	3827
	2913	"04065134"	3828
	2914	"04065135"	3829
	2915	"04056014"	3102
	2916	"04056015"	3103
	2917	"04019049"	3253
	2918	"04065136"	3830
	2919	"04019050"	3308
	2920	"04019051"	3220
	2921	"04056016"	3106
	2922	"04056017"	3108
	2923	"04056018"	3109
	2924	"04056019"	3110
	2925	"03056025"	3236
	2926	"03056026"	3113
	2927	"03056027"	3354
	2928	"03056028"	3173
	2929	"03056029"	3080
	2930	"03056030"	3229
	2931	"04002019"	3294
	2932	"04002020"	3371
	2933	"03067052"	3134
	2934	"03067053"	3135
	2935	"03067054"	3136
	2936	"04067013"	3831
	2937	"04067014"	3371
	2938	"04067015"	3169
	2939	"04067016"	3319
	2940	"04067017"	3414
	2941	"04067018"	3156
	2942	"04067019"	3166
	2943	"04067020"	3125
	2944	"04067021"	3397
	2945	"04067022"	3174
	2946	"04067023"	3205
	2947	"04067024"	3200
	2948	"04067025"	3201
	2949	"04067026"	3407
	2950	"04067027"	3294
	2951	"04067028"	3314
	2952	"04067029"	3301
	2953	"04067030"	3302
	2954	"04067031"	3142
	2955	"04002021"	3169
	2956	"04002022"	3303
	2957	"04002023"	3406
	2958	"03031056"	3145
	2959	"04067032"	3427
	2960	"04067033"	3406
	2961	"03067055"	3832
	2962	"03067056"	3833
	2963	"03067057"	3834
	2964	"03067058"	3835
	2965	"03067059"	3836
	2966	"04067034"	3837
	2967	"04067035"	3838
	2968	"04067036"	3839
	2969	"04002024"	3319
	2970	"04062010"	3160
	2971	"04002025"	3414
	2972	"04062011"	3107
	2973	"04062012"	3101
	2974	"04062013"	3103
	2975	"04062014"	3102
	2976	"04002026"	3156
	2977	"04002027"	3302
	2978	"04002028"	3142
	2979	"04062015"	3111
	2980	"04002029"	3110
	2981	"04002030"	3265
	2982	"03017053"	3236
	2983	"03017054"	3113
	2984	"03017055"	3354
	2985	"04002031"	3120
	2986	"04002032"	3067
	2987	"03017056"	3128
	2988	"04063030"	3840
	2989	"03022030"	3354
	2990	"03022031"	3173
	2991	"03022032"	3080
	2992	"03022033"	3229
	2993	"03012028"	3236
	2994	"03012029"	3113
	2995	"03012030"	3354
	2996	"03012031"	3173
	2997	"03012032"	3080
	2998	"04002033"	3427
	2999	"04002034"	3155
	3000	"03002009"	3134
	3001	"03002010"	3135
	3002	"03002011"	3136
	3003	"03002012"	3137
	3004	"03002013"	3138
	3005	"03002014"	3139
	3006	"03002015"	3140
	3007	"03002016"	3170
	3008	"03002017"	3068
	3009	"03002018"	3210
	3010	"03002019"	3329
	3011	"03002020"	3203
	3012	"03002021"	3157
	3013	"03002022"	3348
	3014	"03002023"	3090
	3015	"03002024"	3091
	3016	"03002025"	3092
	3017	"03002026"	3093
	3018	"03002027"	3094
	3019	"03002028"	3095
	3020	"03002029"	3096
	3021	"03002030"	3144
	3022	"03002031"	3145
	3023	"03002032"	3114
	3024	"03002033"	3141
	3025	"03002034"	3146
	3026	"03002035"	3147
	3027	"03002036"	3148
	3028	"03002037"	3149
	3029	"03002038"	3237
	3030	"03002039"	3153
	3031	"03002040"	3165
	3032	"03002041"	3346
	3033	"03002042"	3349
	3034	"03002043"	3097
	3035	"03002044"	3098
	3036	"03002045"	3099
	3037	"03002046"	3130
	3038	"03002047"	3131
	3039	"03002048"	3132
	3040	"03002049"	3206
	3041	"03002050"	3236
	3042	"03002051"	3113
	3043	"03002052"	3354
	3044	"03002053"	3128
	3045	"03002054"	3173
	3046	"03002055"	3080
	3047	"03002056"	3229
	3048	"03002057"	3233
	3049	"03023066"	3097
	3050	"04007069"	3841
	3051	"03067060"	3236
	3052	"03067061"	3113
	3053	"03067062"	3354
	3054	"03067063"	3128
	3055	"03067064"	3430
	3056	"03067065"	3566
	3057	"03067066"	3173
	3058	"03067067"	3080
	3059	"03067068"	3229
	3060	"03067069"	3233
	3061	"03067070"	3317
	3062	"03067071"	3595
	3063	"03016048"	3236
	3064	"03016049"	3113
	3065	"03016050"	3354
	3066	"03016051"	3128
	3067	"03016052"	3430
	3068	"03016053"	3566
	3069	"03016054"	3340
	3070	"03016055"	3842
	3071	"03036059"	3229
	3072	"03036060"	3233
	3073	"03036061"	3317
	3074	"03036062"	3595
	3075	"03041038"	3288
	3076	"03041039"	3485
	3077	"03041040"	3486
	3078	"03041041"	3488
	3079	"03019080"	3236
	3080	"03019081"	3113
	3081	"03019082"	3354
	3082	"03019083"	3128
	3083	"03019084"	3430
	3084	"03019085"	3566
	3085	"03019086"	3340
	3086	"03019087"	3842
	3087	"03019088"	3843
	3088	"03019089"	3173
	3089	"03019090"	3080
	3090	"03019091"	3229
	3091	"03019092"	3233
	3092	"03019093"	3317
	3093	"03019094"	3595
	3094	"03019095"	3353
	3095	"03019096"	3844
	3096	"03019097"	3845
	3097	"03015028"	3236
	3098	"03015029"	3113
	3099	"03015030"	3354
	3100	"03015031"	3128
	3101	"03015032"	3173
	3102	"03015033"	3080
	3103	"03015034"	3229
	3104	"03015035"	3233
	3105	"03012033"	3229
	3106	"03017057"	3430
	3107	"03017058"	3566
	3108	"03017059"	3173
	3109	"03017060"	3080
	3110	"03017061"	3229
	3111	"03017062"	3233
	3112	"03017063"	3317
	3113	"03017064"	3595
	3114	"03014081"	3236
	3115	"03014082"	3113
	3116	"03014083"	3354
	3117	"03014084"	3128
	3118	"03014085"	3430
	3119	"03014086"	3566
	3120	"03014087"	3340
	3121	"03014088"	3842
	3122	"03014089"	3843
	3123	"03014090"	3173
	3124	"03014091"	3080
	3125	"03014092"	3229
	3126	"03014093"	3233
	3127	"03014094"	3317
	3128	"03014095"	3595
	3129	"03014096"	3353
	3130	"03014097"	3844
	3131	"03014098"	3845
	3132	"03009030"	3236
	3133	"03009031"	3113
	3134	"03009032"	3354
	3135	"03009033"	3128
	3136	"03009034"	3173
	3137	"03009035"	3080
	3138	"03009036"	3229
	3139	"03009037"	3233
	3140	"03029026"	3236
	3141	"03029027"	3113
	3142	"03029028"	3354
	3143	"03029029"	3173
	3144	"03029030"	3080
	3145	"03029031"	3229
	3146	"03042027"	3128
	3147	"03042028"	3430
	3148	"03042029"	3566
	3149	"03042030"	3233
	3150	"03042031"	3317
	3151	"03042032"	3595
	3152	"03062029"	3236
	3153	"03062030"	3113
	3154	"03062031"	3354
	3155	"03062032"	3173
	3156	"03062033"	3080
	3157	"03062034"	3229
	3158	"04053160"	3846
	3159	"04053161"	3847
	3160	"04053162"	3848
	3161	"04053163"	3849
	3162	"04053164"	3850
	3163	"04053165"	3851
	3164	"04053166"	3852
	3165	"04043001"	3070
	3166	"04043002"	3126
	3167	"04043003"	3069
	3168	"04043004"	3101
	3169	"04043005"	3102
	3170	"04043006"	3103
	3171	"04043007"	3104
	3172	"04043008"	3105
	3173	"04043009"	3106
	3174	"04043010"	3107
	3175	"04043011"	3108
	3176	"04043012"	3109
	3177	"04043013"	3110
	3178	"04043014"	3111
	3179	"04043015"	3160
	3180	"03006034"	3113
	3181	"03006035"	3354
	3182	"03006036"	3128
	3183	"03006037"	3430
	3184	"03006038"	3080
	3185	"03006039"	3229
	3186	"03006040"	3233
	3187	"03006041"	3317
	3188	"03032003"	3083
	3189	"03032004"	3084
	3190	"03032005"	3076
	3191	"03032006"	3075
	3192	"03032007"	3086
	3193	"03032008"	3088
	3194	"03032009"	3073
	3195	"03032010"	3089
	3196	"03032011"	3090
	3197	"03032012"	3094
	3198	"03032013"	3095
	3199	"03032014"	3097
	3200	"03032015"	3099
	3201	"03032016"	3130
	3202	"03032017"	3131
	3203	"03032018"	3100
	3204	"03032019"	3354
	3205	"03032020"	3128
	3206	"03032021"	3080
	3207	"03032022"	3233
	3208	"03049009"	3129
	3209	"03049010"	3369
	3210	"03049011"	3152
	3211	"03038059"	3332
	3212	"04031020"	3155
	3213	"04068004"	3155
	3214	"04039005"	3110
	3215	"03039018"	3151
	3216	"04032010"	3126
	3217	"03030033"	3129
	3218	"04032011"	3108
	3219	"04004014"	3160
	3220	"04032012"	3127
	3221	"03039019"	3065
	3222	"04032013"	3109
	3223	"03032023"	3170
	3224	"03040031"	3082
	3225	"03040032"	3280
	3226	"03070027"	3100
	3227	"03070028"	3090
	3228	"03070029"	3236
	3229	"03070030"	3113
	3230	"03070031"	3354
	3231	"03070032"	3128
	3232	"03070033"	3173
	3233	"03070034"	3080
	3234	"03070035"	3229
	3235	"03070036"	3233
	3236	"04070002"	3070
	3237	"04070003"	3126
	3238	"04070004"	3127
	3239	"04070005"	3069
	3240	"04070006"	3101
	3241	"04070007"	3102
	3242	"04070008"	3103
	3243	"04070009"	3104
	3244	"04070010"	3105
	3245	"04070011"	3106
	3246	"04070012"	3107
	3247	"04070013"	3108
	3248	"04070014"	3109
	3249	"04070015"	3111
	3250	"04070016"	3160
	3251	"04071005"	3069
	3252	"04071006"	3101
	3253	"04071007"	3102
	3254	"04071008"	3103
	3255	"04071009"	3104
	3256	"04071010"	3105
	3257	"04071011"	3106
	3258	"04071012"	3107
	3259	"04071013"	3108
	3260	"04071014"	3109
	3261	"04071015"	3111
	3262	"04071016"	3160
	3263	"03071013"	3071
	3264	"03071014"	3076
	3265	"03071015"	3074
	3266	"03071016"	3075
	3267	"03071017"	3087
	3268	"03071018"	3089
	3269	"03071019"	3130
	3270	"03071020"	3131
	3271	"03071021"	3132
	3272	"03071022"	3100
	3273	"04069002"	3853
	3274	"03071023"	3236
	3275	"03071024"	3113
	3276	"03071025"	3354
	3277	"03071026"	3128
	3278	"03071027"	3173
	3279	"03071028"	3080
	3280	"03071029"	3229
	3281	"03071030"	3233
	3282	"03072009"	3076
	3283	"03072010"	3074
	3284	"03072011"	3075
	3285	"03072012"	3072
	3286	"03072013"	3086
	3287	"03072014"	3087
	3288	"03072015"	3088
	3289	"03072016"	3073
	3290	"03072017"	3089
	3291	"03072018"	3090
	3292	"03072019"	3091
	3293	"03072020"	3092
	3294	"03072021"	3093
	3295	"03072022"	3094
	3296	"03072023"	3095
	3297	"03072024"	3096
	3298	"03072025"	3097
	3299	"03072026"	3098
	3300	"03072027"	3099
	3301	"03072028"	3083
	3302	"03072029"	3084
	3303	"03072030"	3085
	3304	"03072031"	3236
	3305	"03072032"	3113
	3306	"03072033"	3354
	3307	"03072034"	3173
	3308	"03072035"	3080
	3309	"03072036"	3229
	3310	"04072008"	3070
	3311	"04072009"	3126
	3312	"04072010"	3127
	3313	"04072011"	3101
	3314	"04072012"	3102
	3315	"04072013"	3103
	3316	"04072014"	3104
	3317	"03039020"	3087
	3318	"04072015"	3105
	3319	"03071031"	3091
	3320	"03071032"	3092
	3321	"03071033"	3093
	3322	"03071034"	3094
	3323	"03071035"	3095
	3324	"03071036"	3096
	3325	"03071037"	3097
	3326	"03071038"	3098
	3327	"03071039"	3099
	3328	"03071040"	3854
	3329	"03071041"	3855
	3330	"03071042"	3856
	3331	"03071043"	3857
	3332	"03071044"	3858
	3333	"03071045"	3859
	3334	"03071046"	3860
	3335	"03071047"	3861
	3336	"03071048"	3862
	3337	"03047004"	3084
	3338	"03030034"	3089
	3339	"04060002"	3106
	3340	"04060003"	3107
	3341	"04060004"	3108
	3342	"03060003"	3068
	3343	"03058072"	3863
	3344	"04007070"	3864
	3345	"03019098"	3355
	3346	"03007025"	3865
	3347	"03007026"	3866
	3348	"03007027"	3867
	3349	"03004029"	3115
	3350	"03023067"	3177
	3351	"03023068"	3227
	3352	"04023030"	3109
	3353	"03007028"	3703
	3354	"04060005"	3109
	3355	"04060006"	3110
	3356	"04060007"	3111
	3357	"04060008"	3160
	3358	"03060004"	3077
	3359	"03060005"	3078
	3360	"03060006"	3079
	3361	"03060007"	3076
	3362	"03060008"	3074
	3363	"03060009"	3075
	3364	"03060010"	3072
	3365	"03041042"	3490
	3366	"03060011"	3086
	3367	"03060012"	3087
	3368	"03060013"	3088
	3369	"03060014"	3073
	3370	"03060015"	3089
	3371	"03060016"	3091
	3372	"03060017"	3092
	3373	"03060018"	3093
	3374	"03060019"	3094
	3375	"03060020"	3095
	3376	"03060021"	3096
	3377	"03060022"	3097
	3378	"03060023"	3098
	3379	"03060024"	3099
	3380	"03060025"	3130
	3381	"03060026"	3131
	3382	"03060027"	3132
	3383	"03060028"	3090
	3384	"03060029"	3083
	3385	"03060030"	3084
	3386	"03060031"	3085
	3387	"03060032"	3236
	3388	"03060033"	3113
	3389	"03060034"	3354
	3390	"03060035"	3128
	3391	"03060036"	3173
	3392	"03060037"	3080
	3393	"03060038"	3229
	3394	"03060039"	3233
	3395	"04060009"	3126
	3396	"04060010"	3127
	3397	"04060011"	3069
	3398	"03068018"	3145
	3399	"03041043"	3280
	3400	"03068019"	3148
	3401	"04027014"	3067
	3402	"04038033"	3868
	3403	"03032024"	3096
	3404	"03032025"	3085
	3405	"03032026"	3072
	3406	"03032027"	3074
	3407	"03032028"	3087
	3408	"03032029"	3132
	3409	"03032030"	3098
	3410	"03032031"	3113
	3411	"04068005"	3869
	3412	"03060040"	3170
	3413	"04059018"	3120
	3414	"03025029"	3076
	3415	"03025030"	3074
	3416	"03025031"	3075
	3417	"03025032"	3087
	3418	"03025033"	3089
	3419	"03025034"	3229
	3420	"03025035"	3233
	3421	"04053167"	3870
	3422	"03038060"	3871
	3423	"03031057"	3348
	3424	"03008029"	3074
	3425	"03006042"	3087
	3426	"03018005"	3078
	3427	"03018006"	3079
	3428	"03018007"	3090
	3429	"03026007"	3090
	3430	"03016056"	3173
	3431	"03016057"	3080
	3432	"03016058"	3229
	3433	"03016059"	3233
	3434	"03016060"	3317
	3435	"03016061"	3595
	3436	"03016062"	3353
	3437	"03016063"	3844
	3438	"03015036"	3087
	3439	"03015037"	3088
	3440	"03015038"	3089
	3441	"03015039"	3086
	3442	"03027002"	3227
	3443	"04065137"	3872
	3444	"03036063"	3068
	3445	"03011047"	3206
	3446	"03011048"	3162
	3447	"03011049"	3164
	3448	"03011050"	3239
	3449	"03011051"	3112
	3450	"03011052"	3355
	3451	"03011053"	3474
	3452	"03011054"	3080
	3453	"03011055"	3139
	3454	"03033024"	3229
	3455	"03023069"	3873
	3456	"04021005"	3110
	3457	"03021025"	3071
	3458	"03021026"	3072
	3459	"04021006"	3102
	3460	"04021007"	3103
	3461	"04021008"	3104
	3462	"04021009"	3106
	3463	"04021010"	3108
	3464	"04021011"	3109
	3465	"03021027"	3098
	3466	"03021028"	3099
	3467	"03021029"	3130
	3468	"03021030"	3131
	3469	"03021031"	3132
	3470	"03021032"	3100
	3471	"03021033"	3128
	3472	"03021034"	3233
	3473	"04021012"	3070
	3474	"04021013"	3126
	3475	"04031021"	3302
	3476	"04021014"	3127
	3477	"03031058"	3210
	3478	"04021015"	3069
	3479	"03033025"	3076
	3480	"04037014"	3874
	3481	"03033026"	3074
	3482	"04007071"	3875
	3483	"03033027"	3068
	3484	"03031059"	3068
	3485	"04033007"	3107
	3486	"04068006"	3109
	3487	"04068007"	3108
	3488	"04031022"	3201
	3489	"04031023"	3407
	3490	"04031024"	3301
	3491	"04031025"	3371
	3492	"04031026"	3414
	3493	"04031027"	3142
	3494	"03060041"	3152
	3495	"03060042"	3129
	3496	"04027015"	3265
	3497	"04027016"	3120
	3498	"04027017"	3155
	3499	"03027003"	3170
	3500	"03027004"	3068
	3501	"03027005"	3134
	3502	"03027006"	3135
	3503	"03027007"	3136
	3504	"03027008"	3137
	3505	"03027009"	3138
	3506	"03027010"	3139
	3507	"03027011"	3140
	3508	"03027012"	3210
	3509	"03027013"	3329
	3510	"03027014"	3203
	3511	"03027015"	3157
	3512	"03027016"	3348
	3513	"03027017"	3090
	3514	"03027018"	3094
	3515	"03027019"	3095
	3516	"03027020"	3096
	3517	"03027021"	3097
	3518	"03027022"	3098
	3519	"03039021"	3088
	3520	"03039022"	3073
	3521	"03027023"	3099
	3522	"03027024"	3145
	3523	"03027025"	3114
	3524	"03027026"	3141
	3525	"03027027"	3146
	3526	"03027028"	3147
	3527	"03027029"	3148
	3528	"03027030"	3149
	3529	"03027031"	3237
	3530	"03027032"	3153
	3531	"03027033"	3165
	3532	"03027034"	3346
	3533	"03027035"	3349
	3534	"03027036"	3130
	3535	"03027037"	3131
	3536	"03027038"	3132
	3537	"03027039"	3122
	3538	"03027040"	3123
	3539	"03027041"	3124
	3540	"03027042"	3144
	3541	"03027043"	3206
	3542	"04014052"	3109
	3543	"03027044"	3113
	3544	"03027045"	3354
	3545	"03027046"	3128
	3546	"03027047"	3430
	3547	"03027048"	3080
	3548	"03027049"	3229
	3549	"03027050"	3233
	3550	"03027051"	3317
	3551	"04031028"	3265
	3552	"04031029"	3120
	3553	"04031030"	3156
	3554	"04027018"	3876
	3555	"03010032"	3068
	3556	"03010033"	3087
	3557	"03010034"	3089
	3558	"03025036"	3068
	3559	"03047005"	3085
	3560	"03047006"	3076
	3561	"03047007"	3074
	3562	"03047008"	3075
	3563	"03047009"	3072
	3564	"03047010"	3092
	3565	"03047011"	3093
	3566	"04051015"	3877
	3567	"04001034"	3878
	3568	"04001035"	3879
	3569	"04001036"	3880
	3570	"03032032"	3068
	3571	"04032014"	3107
	3572	"04032015"	3102
	3573	"03039023"	3300
	3574	"04039006"	3101
	3575	"04039007"	3103
	3576	"04039008"	3108
	3577	"04039009"	3102
	3578	"04039010"	3104
	3579	"04039011"	3109
	3580	"04039012"	3106
	3581	"03001074"	3474
	3582	"03003016"	3071
	3583	"99061007"	3881
	3584	"04038034"	3397
	3585	"03058073"	3882
	3586	"04023031"	3066
	3587	"04007072"	3883
	3588	"04007073"	3884
	3589	"04044006"	3885
	3590	"03042033"	3071
	3591	"04065138"	3151
	3592	"03023070"	3430
	3593	"03046026"	3072
	3594	"03004030"	3083
	3595	"04007074"	3314
	3596	"03023071"	3346
	3597	"04053168"	3886
	3598	"03058074"	3887
	3599	"04007075"	3302
	3600	"04023032"	3344
	3601	"03023072"	3149
	3602	"03058075"	3888
	3603	"03058076"	3889
	3604	"03058077"	3890
	3605	"03058078"	3891
	3606	"03058079"	3892
	3607	"03058080"	3893
	3608	"03058081"	3894
	3609	"04058004"	3885
	3610	"04058005"	3596
	3611	"04058006"	3601
	3612	"04058007"	3597
	3613	"04058008"	3600
	3614	"03058082"	3895
	3615	"03058083"	3896
	3616	"03058084"	3897
	3617	"03058085"	3898
	3618	"03058086"	3899
	3619	"03058087"	3900
	3620	"03058088"	3901
	3621	"03058089"	3902
	3622	"03058090"	3903
	3623	"03058091"	3904
	3624	"03058092"	3905
	3625	"03058093"	3906
	3626	"03058094"	3907
	3627	"03058095"	3908
	3628	"03058096"	3909
	3629	"03058097"	3910
	3630	"03058098"	3911
	3631	"03058099"	3912
	3632	"03058100"	3913
	3633	"03058101"	3914
	3634	"03058102"	3915
	3635	"03058103"	3916
	3636	"03058104"	3917
	3637	"03058105"	3918
	3638	"03058106"	3919
	3639	"03058107"	3920
	3640	"03058108"	3921
	3641	"03058109"	3922
	3642	"03058110"	3923
	3643	"03058111"	3924
	3644	"03058112"	3925
	3645	"03058113"	3926
	3646	"03058114"	3321
	3647	"03058115"	3418
	3648	"03058116"	3404
	3649	"03058117"	3421
	3650	"03058118"	3408
	3651	"03058119"	3927
	3652	"03058120"	3400
	3653	"03058121"	3928
	3654	"03058122"	3929
	3655	"03058123"	3425
	3656	"03058124"	3339
	3657	"03058125"	3411
	3658	"03058126"	3415
	3659	"03058127"	3338
	3660	"03058128"	3516
	3661	"03058129"	3930
	3662	"03058130"	3931
	3663	"03058131"	3932
	3664	"03058132"	3933
	3665	"03058133"	3934
	3666	"03058134"	3935
	3667	"03058135"	3936
	3668	"03058136"	3937
	3669	"04058009"	3066
	3670	"04058010"	3938
	3671	"04058011"	3501
	3672	"04058012"	3939
	3673	"03039024"	3068
	3674	"03022034"	3940
	3675	"03022035"	3941
	3676	"03022036"	3942
	3677	"03022037"	3943
	3678	"03022038"	3944
	3679	"03022039"	3945
	3680	"03049012"	3170
	3681	"03049013"	3068
	3682	"03049014"	3134
	3683	"03049015"	3135
	3684	"03049016"	3136
	3685	"03049017"	3137
	3686	"03049018"	3138
	3687	"03049019"	3114
	3688	"03049020"	3141
	3689	"03049021"	3146
	3690	"03049022"	3147
	3691	"03049023"	3148
	3692	"03049024"	3149
	3693	"03049025"	3237
	3694	"03049026"	3153
	3695	"03049027"	3165
	3696	"03049028"	3346
	3697	"03049029"	3349
	3698	"03049030"	3091
	3699	"03049031"	3092
	3700	"03049032"	3093
	3701	"03049033"	3094
	3702	"03049034"	3095
	3703	"03049035"	3096
	3704	"03049036"	3097
	3705	"03049037"	3098
	3706	"03049038"	3099
	3707	"03049039"	3130
	3708	"03049040"	3131
	3709	"03049041"	3132
	3710	"03049042"	3090
	3711	"03049043"	3144
	3712	"03049044"	3236
	3713	"03049045"	3113
	3714	"03049046"	3354
	3715	"03049047"	3128
	3716	"03049048"	3173
	3717	"03049049"	3080
	3718	"03049050"	3229
	3719	"03049051"	3233
	3720	"03022040"	3151
	3721	"04001037"	3429
	3722	"03051022"	3946
	3723	"03023073"	3068
	3724	"99055018"	3947
	3725	"99055019"	3948
	3726	"99055020"	13
	3727	"04065139"	3224
	3728	"03058137"	3949
	3729	"03058138"	3950
	3730	"04048008"	3951
	3731	"04048009"	3952
	3732	"04048010"	3953
	3733	"04048011"	3954
	3734	"04048012"	3955
	3735	"04048013"	3956
	3736	"04048014"	3957
	3737	"04048015"	3958
	3738	"04048016"	3959
	3739	"04048017"	3960
	3740	"04048018"	3582
	3741	"99055021"	3961
	3742	"99055022"	3962
	3743	"99055023"	3963
	3744	"03058139"	3964
	3745	"03058140"	3965
	3746	"03058141"	3966
	3747	"03058142"	3967
	3748	"04064001"	3968
	3749	"04023033"	3969
	3750	"04023034"	3970
	3751	"04023035"	3971
	3752	"04065140"	3972
	3753	"04064002"	3973
	3754	"04065141"	3974
	3755	"04064003"	3975
	3756	"04064004"	3976
	3757	"04064005"	3977
	3758	"04064006"	3978
	3759	"04064007"	3979
	3760	"04064008"	3980
	3761	"04064009"	3981
	3762	"04064010"	3982
	3763	"04064011"	3983
	3764	"04064012"	3984
	3765	"04064013"	3985
	3766	"04064014"	3986
	3767	"04064015"	3987
	3768	"04064016"	3988
	3769	"04064017"	3989
	3770	"04064018"	3990
	3771	"04064019"	3991
	3772	"04064020"	3992
	3773	"04064021"	3993
	3774	"04064022"	3994
	3775	"04064023"	3995
	3776	"04064024"	3996
	3777	"04064025"	3997
	3778	"04064026"	3998
	3779	"04064027"	3999
	3780	"04064028"	4000
	3781	"04064029"	4001
	3782	"04064030"	4002
	3783	"04064031"	4003
	3784	"04064032"	4004
	3785	"04064033"	4005
	3786	"04064034"	4006
	3787	"04064035"	4007
	3788	"04064036"	4008
	3789	"04064037"	4009
	3790	"04064038"	4010
	3791	"04064039"	4011
	3792	"04064040"	4012
	3793	"04064041"	4013
	3794	"04064042"	4014
	3795	"04064043"	4015
	3796	"04064044"	4016
	3797	"04064045"	3708
	3798	"04064046"	4017
	3799	"04064047"	4018
	3800	"04064048"	4019
	3801	"04064049"	3588
	3802	"04064050"	3593
	3803	"04064051"	3594
	3804	"03068020"	3140
	3805	"04023036"	4020
	3806	"04023037"	4021
	3807	"03068021"	3137
	3808	"03068022"	3138
	3809	"03068023"	3139
	3810	"03068024"	3134
	3811	"03068025"	3135
	3812	"03068026"	3136
	3813	"03021035"	3090
	3814	"04011015"	3294
	3815	"04011016"	3371
	3816	"04011017"	3169
	3817	"04011018"	3319
	3818	"04011019"	3414
	3819	"04011020"	3302
	3820	"03059032"	3236
	3821	"03059033"	3113
	3822	"03059034"	3354
	3823	"03059035"	3128
	3824	"04046015"	3107
	3825	"04046016"	3108
	3826	"04011021"	3407
	3827	"04011022"	3314
	3828	"04011023"	3301
	3829	"03068027"	3144
	3830	"03031060"	3705
	3831	"04053169"	4022
	3832	"03068028"	3170
	3833	"03033028"	3075
	3834	"04011024"	3125
	3835	"04068008"	3166
	3836	"04068009"	3397
	3837	"04068010"	3205
	3838	"04068011"	3319
	3839	"04068012"	3200
	3840	"04068013"	3294
	3841	"04068014"	3314
	3842	"04068015"	3302
	3843	"04038035"	3314
	3844	"03023074"	3157
	3845	"03010035"	3236
	3846	"03010036"	3113
	3847	"03010037"	3354
	3848	"03010038"	3128
	3849	"04049036"	3166
	3850	"03011056"	3237
	3851	"04027019"	3125
	3852	"03011057"	3349
	3853	"04027020"	3174
	3854	"03011058"	3165
	3855	"04027021"	3205
	3856	"04027022"	3069
	3857	"04027023"	3371
	3858	"03011059"	3170
	3859	"03011060"	3153
	3860	"04027024"	3200
	3861	"04027025"	3127
	3862	"04027026"	3294
	3863	"03038061"	3113
	3864	"04038036"	3294
	3865	"03011061"	3346
	3866	"04027027"	3407
	3867	"04027028"	3231
	3868	"04038037"	3371
	3869	"04038038"	3319
	3870	"04027029"	3169
	3871	"03011062"	3068
	3872	"03051023"	4023
	3873	"04065142"	4024
	3874	"04065143"	4025
	3875	"03047012"	3115
	3876	"04065144"	4026
	3877	"04065145"	4027
	3878	"04065146"	4028
	3879	"04065147"	4029
	3880	"03023075"	3630
	3881	"04065148"	4030
	3882	"04065149"	4031
	3883	"04065150"	4032
	3884	"04065151"	4033
	3885	"04065152"	4034
	3886	"04065153"	4035
	3887	"04065154"	4036
	3888	"04065155"	4037
	3889	"04065156"	4038
	3890	"04060012"	3101
	3891	"04060013"	3105
	3892	"04060014"	3103
	3893	"04030018"	3108
	3894	"04060015"	3102
	3895	"04030019"	3106
	3896	"04049037"	3120
	3897	"04068016"	3541
	3898	"04060016"	3104
	3899	"04030020"	3109
	3900	"04036031"	3265
	3901	"03058143"	4039
	3902	"04038039"	3200
	3903	"04038040"	3205
	3904	"04038041"	3201
	3905	"03038062"	3474
	3906	"04058013"	4040
	3907	"03044001"	3091
	3908	"04038042"	3125
	3909	"04038043"	3174
	3910	"04038044"	3344
	3911	"03038063"	4041
	3912	"04015017"	3111
	3913	"03058144"	4042
	3914	"04038045"	3155
	3915	"04038046"	3296
	3916	"03038064"	4043
	3917	"04004015"	3110
	3918	"04053170"	2070
	3919	"03046027"	3076
	3920	"03046028"	3129
	3921	"03045021"	3811
	3922	"03045022"	3874
	3923	"03058145"	4044
	3924	"03046029"	3089
	3925	"03058146"	4045
	3926	"03031061"	3566
	3927	"03049052"	4046
	3928	"03038065"	4047
	3929	"03049053"	3126
	3930	"03038066"	3229
	3931	"03049054"	3070
	3932	"03038067"	3128
	3933	"03001075"	3473
	3934	"03038068"	3233
	3935	"03038069"	3414
	3936	"03038070"	4048
	3937	"03058147"	4049
	3938	"03036064"	3138
	3939	"03046030"	3369
	3940	"03046031"	3152
	3941	"03046032"	3090
	3942	"03046033"	3074
	3943	"03014099"	3316
	3944	"03058148"	4050
	3945	"03007029"	3484
	3946	"03058149"	4051
	3947	"03014100"	3143
	3948	"03068029"	3125
	3949	"03068030"	3174
	3950	"03068031"	3407
	3951	"03068032"	3414
	3952	"03068033"	3201
	3953	"03068034"	3371
	3954	"03068035"	3301
	3955	"03068036"	3142
	3956	"03030035"	3071
	3957	"03051024"	3811
	3958	"03051025"	3874
	3959	"03033029"	3101
	3960	"03033030"	3105
	3961	"03033031"	3103
	3962	"03033032"	3108
	3963	"03033033"	3102
	3964	"03033034"	3106
	3965	"03033035"	3104
	3966	"03033036"	3109
	3967	"03011063"	3430
	3968	"03033037"	3129
	3969	"03033038"	3097
	3970	"03033039"	3080
	3971	"03033040"	3099
	3972	"03031062"	3300
	3973	"03033041"	3098
	3974	"03033042"	3369
	3975	"03033043"	3113
	3976	"03043035"	3129
	3977	"03046034"	3071
	3978	"03046035"	3127
	3979	"99061008"	3220
	3980	"03058150"	4052
	3981	"03067072"	4053
	3982	"03067073"	4054
	3983	"03067074"	4055
	3984	"03067075"	4056
	3985	"03067076"	3121
	3986	"03067077"	3635
	3987	"03037008"	4057
	3988	"03023076"	3110
	3989	"03023077"	3427
	3990	"03023078"	3406
	3991	"03001076"	3622
	3992	"03065001"	4058
	3993	"03023079"	3120
	3994	"03007030"	3540
	3995	"03007031"	4059
	3996	"03007032"	3487
	3997	"03065002"	4060
	3998	"03023080"	3348
	3999	"03065003"	4061
	4000	"03001077"	3164
	4001	"03046036"	3115
	4002	"03019099"	3177
	4003	"03022041"	3101
	4004	"03022042"	3102
	4005	"03022043"	3103
	4006	"03022044"	3104
	4007	"03022045"	3105
	4008	"03022046"	3106
	4009	"03022047"	3108
	4010	"03022048"	3109
	4011	"03019100"	3227
	4012	"03021036"	3101
	4013	"03007033"	4062
	4014	"03007034"	4063
	4015	"03007035"	4064
	4016	"03011064"	3397
	4017	"03019101"	4065
	4018	"03014101"	3177
	4019	"03031063"	3203
	4020	"03031064"	3140
	4021	"03031065"	3157
	4022	"03036065"	3129
	4023	"03020034"	3152
	4024	"03031066"	3165
	4025	"03014102"	3227
	4026	"03014103"	4065
	4027	"03058151"	4066
	4028	"03058152"	4067
	4029	"03058153"	4068
	4030	"03058154"	4069
	4031	"03058155"	4070
	4032	"03058156"	4071
	4033	"03058157"	4072
	4034	"03058158"	4073
	4035	"03058159"	4074
	4036	"03058160"	4075
	4037	"03058161"	4076
	4038	"03058162"	4077
	4039	"03058163"	4078
	4040	"03058164"	4079
	4041	"03058165"	4080
	4042	"03058166"	4081
	4043	"03058167"	4082
	4044	"03058168"	4083
	4045	"03058169"	4084
	4046	"03058170"	4085
	4047	"03058171"	4086
	4048	"03058172"	4087
	4049	"03058173"	4088
	4050	"03058174"	4089
	4051	"03058175"	4090
	4052	"03007036"	4091
	4053	"03007037"	4092
	4054	"03058176"	4093
	4055	"03058177"	4094
	4056	"03058178"	4095
	4057	"03058179"	4096
	4058	"03058180"	4097
	4059	"03058181"	4098
	4060	"03058182"	4099
	4061	"03058183"	4100
	4062	"03058184"	4101
	4063	"03058185"	4102
	4064	"03058186"	4103
	4065	"03058187"	4104
	4066	"03058188"	4105
	4067	"03058189"	4106
	4068	"03058190"	4107
	4069	"03058191"	4108
	4070	"03058192"	4109
	4071	"03058193"	4110
	4072	"03058194"	4111
	4073	"03058195"	4112
	4074	"03058196"	4113
	4075	"03058197"	4114
	4076	"03058198"	4115
	4077	"03058199"	4116
	4078	"03058200"	4117
	4079	"03058201"	4118
	4080	"03058202"	4119
	4081	"03058203"	4120
	4082	"03058204"	4121
	4083	"03058205"	4122
	4084	"03058206"	4123
	4085	"03058207"	4124
	4086	"03058208"	4125
	4087	"03058209"	4126
	4088	"03058210"	4127
	4089	"03058211"	4128
	4090	"03058212"	4129
	4091	"03058213"	4130
	4092	"03058214"	4131
	4093	"03058215"	4132
	4094	"03049055"	3155
	4095	"03049056"	3109
	4096	"03007038"	4133
	4097	"03058216"	4134
	4098	"03046037"	3083
	4099	"03007039"	4135
	4100	"03033044"	3093
	4101	"03001078"	3332
	4102	"03052004"	4136
	4103	"03052005"	4137
	4104	"03052006"	4138
	4105	"03052007"	3077
	4106	"03052008"	3078
	4107	"03052009"	3079
	4108	"03052010"	3090
	4109	"03058217"	4139
	4110	"03058218"	4140
	4111	"03037009"	4141
	4112	"03058219"	4142
	4113	"03058220"	4143
	4114	"03058221"	4144
	4115	"03068037"	3103
	4116	"03020035"	3129
	4117	"03068038"	3102
	4118	"03068039"	3106
	4119	"03068040"	3104
	4120	"03031067"	3349
	4121	"03068041"	3101
	4122	"03058222"	4145
	4123	"03058223"	4146
	4124	"03058224"	4147
	4125	"03058225"	4148
	4126	"03058226"	4149
	4127	"03058227"	4150
	4128	"03058228"	4151
	4129	"03058229"	4152
	4130	"03058230"	4153
	4131	"03058231"	4154
	4132	"03058232"	4155
	4133	"03058233"	4156
	4134	"03058234"	4157
	4135	"03058235"	4158
	4136	"03058236"	4159
	4137	"03058237"	4160
	4138	"03058238"	4161
	4139	"03058239"	4162
	4140	"03058240"	4163
	4141	"03058241"	4164
	4142	"03058242"	4165
	4143	"03058243"	4166
	4144	"03058244"	4167
	4145	"03058245"	4168
	4146	"03058246"	4169
	4147	"03058247"	4170
	4148	"03023081"	3264
	4149	"03022049"	3115
	4150	"03065004"	3227
	4151	"03023082"	3102
	4152	"03023083"	3103
	4153	"03023084"	3104
	4154	"03007040"	4171
	4155	"03007041"	4172
	4156	"03034001"	4173
	4157	"03034002"	4174
	4158	"03034003"	4175
	4159	"03034004"	4176
	4160	"03034005"	4177
	4161	"03034006"	4178
	4162	"03034007"	4179
	4163	"03034008"	4180
	4164	"03034009"	4181
	4165	"03034010"	4182
	4166	"03034011"	4183
	4167	"03034012"	4184
	4168	"03034013"	3091
	4169	"03034014"	3092
	4170	"03034015"	3093
	4171	"03034016"	3236
	4172	"03034017"	4185
	4173	"03034018"	3173
	4174	"03034019"	3094
	4175	"03034020"	3095
	4176	"03034021"	3096
	4177	"03034022"	3113
	4178	"03034023"	4186
	4179	"03034024"	3080
	4180	"03034025"	4187
	4181	"03034026"	4188
	4182	"03034027"	4189
	4183	"03034028"	4190
	4184	"03034029"	4191
	4185	"03034030"	4192
	4186	"03034031"	3083
	4187	"03034032"	3084
	4188	"03034033"	3085
	4189	"03034034"	3129
	4190	"03034035"	3369
	4191	"03034036"	3152
	4192	"03034037"	3090
	4193	"03050001"	4193
	4194	"03050002"	4194
	4195	"03050003"	4195
	4196	"03050004"	4196
	4197	"03050005"	4197
	4198	"03050006"	4198
	4199	"03050007"	4199
	4200	"03050008"	4200
	4201	"03050009"	4201
	4202	"03050010"	4202
	4203	"03050011"	4203
	4204	"03050012"	4204
	4205	"03050013"	3091
	4206	"03050014"	3092
	4207	"03050015"	3093
	4208	"03050016"	3236
	4209	"03050017"	4185
	4210	"03050018"	3173
	4211	"03050019"	3094
	4212	"03050020"	3095
	4213	"03050021"	3096
	4214	"03050022"	3113
	4215	"03050023"	4186
	4216	"03050024"	3080
	4217	"03050025"	3097
	4218	"03050026"	3098
	4219	"03050027"	3099
	4220	"03050028"	3354
	4221	"03050029"	4205
	4222	"03050030"	3229
	4223	"03050031"	4187
	4224	"03050032"	4188
	4225	"03050033"	4189
	4226	"03050034"	4190
	4227	"03050035"	4191
	4228	"03050036"	4192
	4229	"03050037"	3083
	4230	"03050038"	3084
	4231	"03050039"	3085
	4232	"03050040"	3129
	4233	"03050041"	3369
	4234	"03050042"	3152
	4235	"03050043"	3090
	4236	"03050044"	3155
	4237	"03050045"	3344
	4238	"03034038"	3344
	4239	"03034039"	3155
	4240	"03054001"	3083
	4241	"03054002"	3084
	4242	"03054003"	3085
	4243	"03054004"	3076
	4244	"03054005"	3074
	4245	"03054006"	3075
	4246	"03054007"	3072
	4247	"03054008"	3086
	4248	"03054009"	3087
	4249	"03054010"	3228
	4250	"03054011"	3073
	4251	"03054012"	3089
	4252	"03054013"	3115
	4253	"03054014"	4206
	4254	"03054015"	4207
	4255	"03054016"	4208
	4256	"03054017"	3090
	4257	"03054018"	4209
	4258	"03054019"	4210
	4259	"03054020"	3488
	4260	"03054021"	3490
	4261	"03054022"	3280
	4262	"03054023"	3100
	4263	"03034040"	4211
	4264	"03034041"	4212
	4265	"03050046"	4213
	4266	"03050047"	4214
	4267	"03063001"	4215
	4268	"03063002"	4216
	4269	"03021037"	3115
	4270	"03035038"	3115
	4271	"03059036"	3115
	4272	"03017065"	3177
	4273	"03017066"	3227
	4274	"03025037"	3115
	4275	"03010039"	3115
	4276	"03009038"	3115
	4277	"03008030"	3115
	4278	"03072037"	3115
	4279	"03042034"	3115
	4280	"03049057"	3177
	4281	"03049058"	3227
	4282	"03040033"	3115
	4283	"03031068"	3177
	4284	"03031069"	3227
	4285	"03056031"	3177
	4286	"03043036"	3115
	4287	"03020036"	3115
	4288	"03068042"	3090
	4289	"03027052"	4217
	4290	"03027053"	3066
	4291	"03047013"	3066
	4292	"03047014"	4218
	4293	"99055024"	4219
	4294	"03003017"	3076
	4295	"03003018"	3075
	4296	"03003019"	3086
	4297	"03033045"	3115
	4298	"03003020"	3073
	4299	"03003021"	3091
	4300	"03003022"	3093
	4301	"03067078"	3227
	4302	"03011065"	3067
	4303	"03031070"	3067
	4304	"03004031"	3104
	4305	"03036066"	3177
	4306	"03028029"	3086
	4307	"03003023"	3099
	4308	"03023085"	3080
	4309	"03003024"	3085
	4310	"03003025"	3074
	4311	"03003026"	3072
	4312	"03003027"	3087
	4313	"03039025"	3113
	4314	"03067079"	3177
	4315	"03003028"	3130
	4316	"03027054"	3427
	4317	"03003029"	3088
	4318	"03003030"	3089
	4319	"03003031"	3092
	4320	"03003032"	3094
	4321	"03039026"	3354
	4322	"03011066"	3427
	4323	"03039027"	3091
	4324	"03039028"	3092
	4325	"03039029"	3093
	4326	"03039030"	3094
	4327	"03004032"	3097
	4328	"03039031"	3095
	4329	"03039032"	3097
	4330	"03039033"	3098
	4331	"03039034"	3090
	4332	"03039035"	3236
	4333	"03039036"	3080
	4334	"03039037"	3229
	4335	"03039038"	3233
	4336	"03039039"	3127
	4337	"03039040"	3069
	4338	"03059037"	3089
	4339	"03039041"	3111
	4340	"03003033"	3098
	4341	"03039042"	3488
	4342	"03039043"	3126
	4343	"03039044"	3130
	4344	"03039045"	3131
	4345	"03003034"	3083
	4346	"03003035"	3084
	4347	"03015040"	3369
	4348	"03015041"	3152
	4349	"03003036"	3488
	4350	"03010040"	3090
	4351	"03003037"	3280
	4352	"03003038"	3236
	4353	"03039046"	3096
0
*
	53	DEVICE_INSTANCE	0
*	Index	Name
	1	MTXTOT
	2	DRD
	3	21CP13
	4	S8W219
	5	25YBSC
	6	FS
	7	4LR
	8	3LR
	9	35CP21
	10	2BF
	11	TXHI
	12	32CP11
	13	1
	14	1R
	15	1GT
	16	21CP1
	17	1LR
	18	351SC1
	19	32CP1
	20	BY3P12
	21	S8W151
	22	MET2CP
	23	MTXHS
	24	MTXAC
	25	POT
	26	35CP19
	27	LTCFLT
	28	BADPNT
	29	2032SC
	30	T2F1AC
	31	6144B
	32	2431R3
	33	3L11S
	34	6W55
	35	2
	36	2R
	37	2GT
	38	2LR
	39	3
	40	3R
	41	3GT
	42	351SC2
	43	351SC3
	44	21CP2
	45	21CP3
	46	2505SC
	47	25TXCP
	48	6113S
	49	2411SC
	50	TOT
	51	THS
	52	TXLR
	53	K1
	54	K2
	55	TCA
	56	LTCAL
	57	TCM1
	58	GCTS1
	59	25MOCP
	60	25MOSC
	61	LF
	62	MSB
	63	TC
	64	6105S
	65	S6106
	66	LRS
	67	86T
	68	387SC
	69	501SC
	70	2100SC
	71	METSC
	72	86TCM
	73	L1GCAL
	74	4GT
	75	UPSBAT
	76	DOOR
	77	REGCSC
	78	25TXSC
	79	1POT
	80	RM
	81	3POT
	82	TPR
	83	TLO
	84	FL3121
	85	4BF
	86	21C1C7
	87	25CS2S
	88	AL301
	89	AL302
	90	AL303
	91	AL304
	92	AL305
	93	AL306
	94	AL307
	95	AL308
	96	AL309
	97	AL310
	98	AL311
	99	AL312
	100	32CP3
	101	AL313
	102	AL314
	103	AL315
	104	FI6109
	105	AL316
	106	AL317
	107	2505-5
	108	AL318
	109	AL319
	110	AL320
	111	AL321
	112	AL322
	113	6LR
	114	S532
	115	S547
	116	5
	117	K672
	118	32T2SC
	119	387SC1
	120	5R
	121	TX2NHI
	122	T2PR
	123	5LR
	124	86X1
	125	351TB
	126	351SC4
	127	351SC5
	128	W3344C
	129	7LR
	130	F810
	131	TCPR
	132	6W55LP
	133	6W55DC
	134	6W55DT
	135	6W55AC
	136	6W55SC
	137	6W55R
	138	6W55LR
	139	FI6110
	140	BW624
	141	RS6104
	142	300GSC
	143	RM1
	144	RM2
	145	SN3MC2
	146	AC3485
	147	AC3486
	148	AC3487
	149	G6DTRP
	150	AC3488
	151	79LO4
	152	FI332
	153	8G29
	154	BN3SV1
	155	REGA
	156	35CP3
	157	35CP2
	158	TXFAN2
	159	1BF
	160	3BF
	161	K606
	162	35CP20
	163	3399BF
	164	UPBAT2
	165	8W27
	166	8W24
	167	8W21
	168	6W54
	169	6W57
	170	6W51
	171	6W43
	172	BN3P11
	173	SSI
	174	BC
	175	TX1GA
	176	TX1SP
	177	TX1HS
	178	TX1LO
	179	TX1TOT
	180	TX2GA
	181	TX2SP
	182	TX2HS
	183	TX2LO
	184	TX2TOT
	185	K813
	186	BN3M11
	187	6GB40
	188	6GB41
	189	S640
	190	S640GA
	191	230LP
	192	115LP
	193	86B1
	194	86B2
	195	86T2
	196	86T1
	197	86B1A
	198	86B2A
	199	8G30
	200	115RB
	201	BN3M12
	202	6W43LR
	203	6W51LR
	204	6W54LR
	205	6W57LR
	206	NMSLR
	207	SMSLR
	208	6W54R
	209	6W57R
	210	6W51R
	211	FA3766
	212	FA3765
	213	TCA1
	214	TCA2
	215	BN3M14
	216	BN3111
	217	BN3112
	218	BN3113
	219	OS
	220	MAS
	221	8W21R
	222	8W24R
	223	8W27R
	224	32T1SC
	225	BW646
	226	32CP2
	227	LY3767
	228	LC328
	229	BN3T21
	230	WO3127
	231	RCRMOD
	232	BY3410
	233	GL3122
	234	8W21LR
	235	BW2157
	236	25YBCP
	237	25BRK
	238	K31LG
	239	4
	240	K33LG
	241	RS6103
	242	480G3
	243	FA3780
	244	K612
	245	K1REGB
	246	BY3414
	247	94TCM1
	248	S2L11
	249	25-3SC
	250	FR3496
	251	2POT
	252	35CPTB
	253	BY3397
	254	TCPWR
	255	TF2AC
	256	K33LGO
	257	35CP1
	258	35CP18
	259	TC1
	260	TC2
	261	79LO2
	262	6104GA
	263	6103GA
	264	OP635
	265	OP629
	266	WE627
	267	WE626
	268	BW623
	269	DOORAL
	270	DB619
	271	BN3121
	272	BN3122
	273	BN3123
	274	BN3T12
	275	BN3X12
	276	BADST2
	277	BADST3
	278	BADST4
	279	FI327
	280	25CP6
	281	DB308
	282	8
	283	9
	284	DB304
	285	DB305
	286	W655
	287	32CPTB
	288	W537
	289	W534
	290	VR
	291	86B
	292	LCLRS
	293	BLA
	294	S547LP
	295	TGA
	296	TSP
	297	W655R
	298	W537R
	299	4R
	300	GCTS2
	301	CMSQ57
	302	6197S
	303	6146S
	304	D1
	305	K33CRG
	306	S652
	307	W6144
	308	311CPL
	309	32TBCP
	310	3787LR
	311	TU35SC
	312	BLM512
	313	T1GMFG
	314	7BF
	315	T1GMCG
	316	W571R
	317	8BF
	318	9BF
	319	3561BF
	320	T79LO2
	321	25DGCP
	322	THST
	323	TU501
	324	TXALSW
	325	T1GCAL
	326	25TBCP
	327	K544
	328	BATTDC
	329	T2F2AC
	330	DI3148
	331	25MSCP
	332	BW2158
	333	T1FAN1
	334	21TB1C
	335	LY3765
	336	FL3122
	337	CA3MC3
	338	W639
	339	W639R
	340	W639AL
	341	BATGND
	342	300G2S
	343	300G1S
	344	G1MXLT
	345	480G1
	346	32G1CP
	347	FL3P12
	348	FL3M11
	349	FL3M12
	350	RS3M21
	351	RS3M22
	352	RS3M24
	353	RS3M11
	354	RS3M12
	355	RS3M14
	356	RS3P11
	357	FL3123
	358	L1GMSC
	359	RS3P21
	360	DI3152
	361	L1GMCG
	362	387SC2
	363	25CSCP
	364	L1GMFG
	365	CMSQ76
	366	BW2153
	367	S540
	368	HA2537
	369	1UF
	370	2UF
	371	32CP5
	372	5POT
	373	32CP4
	374	4UF
	375	5GT
	376	HA2538
	377	HA2539
	378	CMSQ28
	379	CMSQ12
	380	CMSQ13
	381	CMSQ15
	382	TNBLO
	383	5BF
	384	TU487T
	385	MX3MC2
	386	T1GMSC
	387	T4212C
	388	FL2URG
	389	FM3447
	390	AL327
	391	AL328
	392	UPSAC
	393	TX2K1
	394	21CP6
	395	REGALR
	396	BY3P22
	397	CMSQ62
	398	CMSQ60
	399	CMSQ58
	400	21T3C6
	401	TCP
	402	G6HCL
	403	4POT
	404	2431R2
	405	32CP12
	406	32CP13
	407	21T1C6
	408	BW2154
	409	TC1PWR
	410	35CP28
	411	LTCPWR
	412	MTXSC
	413	G6ENG
	414	GL3513
	415	GL3132
	416	3UF
	417	21CP4
	418	TX2LR
	419	TX24SC
	420	TX2K2
	421	1001GT
	422	BL3436
	423	RCNTL
	424	CUA
	425	RW3133
	426	W30BF
	427	BW2155
	428	BW2156
	429	FA3764
	430	FA3767
	431	K716
	432	TF1AC
	433	TXNHI
	434	K515
	435	86TCM1
	436	K2REGC
	437	REGC
	438	T1PR
	439	SA2111
	440	K580
	441	AL329
	442	BATPWR
	443	AL330
	444	AL331
	445	AL332
	446	FM3MC1
	447	25CP7
	448	W686
	449	W686R
	450	686LG
	451	W676
	452	W676R
	453	21CP5
	454	6
	455	6R
	456	6GT
	457	79LO1
	458	FR3402
	459	FI328
	460	FW3606
	461	FL2TS3
	462	K2REGB
	463	FI305
	464	FI306
	465	FI307
	466	6BF
	467	32TB1C
	468	3560BF
	469	CMSQ61
	470	W30AT
	471	1001
	472	1000LR
	473	1001LR
	474	1001P
	475	35CP22
	476	24R2CP
	477	24R3CP
	478	351SC6
	479	FI326
	480	CMSQ02
	481	GC3271
	482	TX1NLO
	483	24T2CP
	484	BCAC
	485	TU6203
	486	BW2172
	487	KH3M21
	488	DI3149
	489	DI3150
	490	DI3151
	491	LY3769
	492	DI3153
	493	T1CPWR
	494	DB303
	495	DI3154
	496	AC3243
	497	AC507
	498	79LO3
	499	K684
	500	T2NBLO
	501	TX1LR
	502	3343S
	503	TX2NLO
	504	LTCMT2
	505	LTC1LO
	506	3342S
	507	DI3155
	508	DI3156
	509	DI3157
	510	DI3158
	511	DI328
	512	DI329
	513	DI330
	514	DI331
	515	DI332
	516	DI333
	517	DI334
	518	DI335
	519	DI336
	520	DI337
	521	DI338
	522	DI339
	523	DI340
	524	DI3111
	525	DI3112
	526	DI3273
	527	DI344
	528	DI345
	529	DI346
	530	DI347
	531	DI348
	532	DI349
	533	NR558
	534	NR559
	535	NR560
	536	NR561
	537	NR562
	538	NR563
	539	NR564
	540	NR565
	541	NR566
	542	NR568
	543	NR569
	544	NR570
	545	NR572
	546	NR573
	547	PH2MC2
	548	NRGB27
	549	RD2396
	550	NRGB45
	551	WE2132
	552	WE2133
	553	WE2134
	554	WE2135
	555	WE2136
	556	WE2137
	557	WE2138
	558	WE2139
	559	WE2140
	560	WE2141
	561	WE2142
	562	WE2143
	563	WE2144
	564	WE2145
	565	WE2146
	566	WE2147
	567	WE2148
	568	WE2445
	569	WE2446
	570	WE2447
	571	WE2448
	572	WE2449
	573	WE2450
	574	WE2452
	575	WE2453
	576	WE2455
	577	WE2456
	578	WE2459
	579	WE2460
	580	WE2461
	581	WE2462
	582	WE2463
	583	WE2464
	584	WE659
	585	WE668
	586	ME3113
	587	ME3123
	588	ME3133
	589	ME3143
	590	MN6182
	591	ME3M11
	592	ME3M12
	593	ME3M14
	594	ME3112
	595	ME3122
	596	ME3132
	597	ME3SV1
	598	TXNLO
	599	ME3111
	600	ME3121
	601	ME3131
	602	ME3141
	603	MI350
	604	BC2L3
	605	BC2L4
	606	TCP1
	607	T2CPWR
	608	BC6G42
	609	BC6G44
	610	BC6G50
	611	BC6G52
	612	BC6G53
	613	BC6G55
	614	BC6G56
	615	BC6G58
	616	BC8G20
	617	BC8G22
	618	BC8G23
	619	BC8G25
	620	BC8G26
	621	BC8G28
	622	FI308
	623	3751S
	624	24T1SC
	625	TX1LRS
	626	TX1K1
	627	TX1K2
	628	24T2SC
	629	32CP6
	630	SA2112
	631	SA2113
	632	TX2LRS
	633	TXLO
	634	OP2P11
	635	TXCPWR
	636	LTCLO
	637	TU301
	638	TU302
	639	TU303
	640	TU304
	641	TU305
	642	TU306
	643	TU307
	644	TU308
	645	TU309
	646	TU310
	647	TU311
	648	TU312
	649	TU313
	650	TU314
	651	TU315
	652	TU316
	653	94TCM
	654	LC318
	655	LC319
	656	LC320
	657	LC321
	658	K525
	659	3249S
	660	LC325
	661	MN614
	662	TU6204
	663	TU6206
	664	TU6207
	665	TU6209
	666	TU649
	667	TU650
	668	TU651
	669	MI351
	670	MI352
	671	G3LBI
	672	24G4SC
	673	G3ENG
	674	MI356
	675	MI360
	676	MI361
	677	MI362
	678	MI363
	679	MI364
	680	MI365
	681	MI366
	682	MI367
	683	MI368
	684	MI369
	685	MI613
	686	G3LO
	687	OP2100
	688	OP2101
	689	OP2102
	690	OP2103
	691	OP2104
	692	OP2105
	693	OP2106
	694	OP2107
	695	OP2108
	696	OP2109
	697	OP2110
	698	OP2111
	699	OP280
	700	OP281
	701	OP282
	702	OP283
	703	OP284
	704	OP285
	705	OP286
	706	OP287
	707	OP288
	708	OP289
	709	OP290
	710	OP291
	711	OP292
	712	OP293
	713	OP294
	714	OP295
	715	OP296
	716	OP297
	717	OP298
	718	OP299
	719	OP618
	720	RD2470
	721	RD2471
	722	RD2472
	723	RD2112
	724	RD2113
	725	RD2114
	726	RD2115
	727	TCPR1
	728	501SC1
	729	PP691
	730	PP692
	731	PP693
	732	PP694
	733	PP695
	734	BATGRD
	735	RD2474
	736	RD2119
	737	RD2120
	738	RD2121
	739	RD2122
	740	RD2123
	741	RD2124
	742	RD3374
	743	RD3375
	744	RD3376
	745	RD3378
	746	RD3379
	747	RD3380
	748	RD3370
	749	RD3371
	750	RD3372
	751	RD3362
	752	RD3368
	753	AB5105
	754	AB5107
	755	AB5106
	756	AB5108
	757	K549
	758	W567
	759	W567R
	760	K617
	761	K616
	762	W571
	763	AS3TS1
	764	AS1URG
	765	AS2URG
	766	AS2TS1
	767	AS3URG
	768	AS3DLD
	769	AS3TS2
	770	AS2DL1
	771	AS2DL2
	772	M528
	773	G3PRC
	774	G3TRN
	775	G3TMP
	776	G3LOP
	777	G3OCF
	778	G3OSF
	779	G4OILP
	780	G3OFF
	781	G3CTMP
	782	G3LF
	783	G386T
	784	480G4
	785	G4LBI
	786	SA2M11
	787	SA2M12
	788	SA2M14
	789	SA2R11
	790	SA2R12
	791	SA2R14
	792	SA2SV1
	793	SA2121
	794	SA2122
	795	SA2123
	796	SA2131
	797	SA2132
	798	SA2133
	799	SA2P14
	800	SA663
	801	SN301
	802	SN302
	803	SN303
	804	SN304
	805	SN305
	806	SN306
	807	SN307
	808	SN308
	809	SN309
	810	SN310
	811	SN311
	812	SN312
	813	SN313
	814	RV3T12
	815	RV3T21
	816	RV3P22
	817	FB602
	818	FB603
	819	FB685
	820	FB657
	821	HB658
	822	HB674
	823	HB675
	824	HB680
	825	PH2115
	826	PH2121
	827	PH2122
	828	PH2125
	829	PH2131
	830	PH2132
	831	PH2135
	832	PH2141
	833	PH2142
	834	PH2145
	835	TCP2
	836	PH2R11
	837	PH2R12
	838	PH2R14
	839	PH2SV1
	840	PH2111
	841	PH2112
	842	AC3224
	843	AC3227
	844	AC3228
	845	AC3229
	846	AC3230
	847	AC3231
	848	AC3232
	849	AC3233
	850	AC3234
	851	AC3235
	852	AC3236
	853	AC3238
	854	AC3237
	855	AC3239
	856	AC3240
	857	AC3241
	858	AC3242
	859	AC3143
	860	AC3222
	861	2032T1
	862	21CP12
	863	21CP11
	864	LY3268
	865	25T1CP
	866	2505T1
	867	S641
	868	BW2149
	869	BW2150
	870	BW2151
	871	BW2152
	872	BW2162
	873	BW2163
	874	BW2164
	875	BW2165
	876	BW2169
	877	BW2170
	878	BW2171
	879	BW677
	880	21CP7
	881	RV3X21
	882	25RCSC
	883	K1REGC
	884	WA2357
	885	WA2360
	886	WA2361
	887	WA2362
	888	WA2363
	889	WA2364
	890	WA2365
	891	WA2366
	892	WA2367
	893	WA2368
	894	WA2369
	895	WA2370
	896	WA2371
	897	24G3SC
	898	BW625
	899	21T1SC
	900	WO373
	901	WO374
	902	WO375
	903	G4ENG
	904	G4LO
	905	G4PRC
	906	WO379
	907	WO380
	908	WO381
	909	WO382
	910	WO383
	911	WO384
	912	WO385
	913	WO386
	914	WO387
	915	WO388
	916	WO389
	917	WO390
	918	WO391
	919	WO6169
	920	MET1SC
	921	RV3P12
	922	RV3111
	923	RV3112
	924	K678
	925	S3146
	926	RV3M14
	927	RV3P11
	928	RV3M12
	929	RV3SV1
	930	RV3X12
	931	RV3121
	932	RV3122
	933	RV3123
	934	RV2URG
	935	RV3131
	936	RV3132
	937	615S
	938	G4TRN
	939	2032T2
	940	G4TMP
	941	25TBSC
	942	W3145
	943	2505T2
	944	AS5104
	945	AS2131
	946	AS2132
	947	AS3CB1
	948	AS2R11
	949	AS2R12
	950	AS2R14
	951	AS2SV1
	952	AS2111
	953	AS2112
	954	AS2P11
	955	CA579
	956	CA3186
	957	CA3187
	958	CA3189
	959	CA3190
	960	CA3191
	961	CA3192
	962	CA3193
	963	CA3194
	964	CA3180
	965	CA3178
	966	CA3179
	967	CA3185
	968	CA3184
	969	25T1SC
	970	24T1CP
	971	387TP1
	972	501TP1
	973	25T2CP
	974	TULRS
	975	T2SP
	976	501SC2
	977	21T2SC
	978	MET2SC
	979	86TCM2
	980	94TCM2
	981	K679
	982	S3147
	983	FM3442
	984	FM3443
	985	FM3444
	986	FM3445
	987	FM3446
	988	FM3448
	989	FM3455
	990	FM3456
	991	FM3457
	992	FM3458
	993	FM3459
	994	FM3460
	995	LTC2LO
	996	FW553
	997	FW554
	998	24R1CP
	999	TXTOT
	1000	G4LOP
	1001	G4OCF
	1002	G4OSF
	1003	G4OFF
	1004	G4CTMP
	1005	G4LF
	1006	G486T
	1007	G3MXLT
	1008	G3SB
	1009	G3STP
	1010	G4MXLT
	1011	MN637
	1012	K6111
	1013	S3286
	1014	G4SB
	1015	G4STP
	1016	G3OILP
	1017	GC3MC2
	1018	GC3272
	1019	GC3273
	1020	GC3274
	1021	GC3275
	1022	GC3276
	1023	GC3277
	1024	GC3278
	1025	GC3279
	1026	GC3280
	1027	GC6115
	1028	GL621
	1029	GL3R11
	1030	GL3R14
	1031	GL3R12
	1032	GL3M11
	1033	GL3M14
	1034	GL3M12
	1035	GL3P11
	1036	GL3SV1
	1037	GL3111
	1038	GL3121
	1039	GL3131
	1040	GL3112
	1041	GL3133
	1042	35-2SC
	1043	GT2260
	1044	GT2261
	1045	GT2262
	1046	GT2263
	1047	GT2264
	1048	GT2265
	1049	GT2266
	1050	GT2267
	1051	GT2268
	1052	GT2269
	1053	GT2273
	1054	GT2274
	1055	GT2275
	1056	GT698
	1057	HA2194
	1058	HA2195
	1059	HA2196
	1060	HA2197
	1061	HA2198
	1062	HA2199
	1063	HA2201
	1064	HA2202
	1065	HA2203
	1066	HA2204
	1067	HA2208
	1068	HA2209
	1069	HA2210
	1070	HA634
	1071	HW683
	1072	HW2566
	1073	HW2567
	1074	HW2562
	1075	HW2563
	1076	HW2564
	1077	HW2559
	1078	HW2560
	1079	HW2561
	1080	HW2555
	1081	HW2556
	1082	HW2557
	1083	HW2558
	1084	HW2568
	1085	HW2569
	1086	HW2570
	1087	HW2565
	1088	32CTX1
	1089	T1FAN2
	1090	T1F1AC
	1091	T1F2AC
	1092	TX1NHI
	1093	T1SP
	1094	FI309
	1095	FI310
	1096	FI312
	1097	FI311
	1098	FI330
	1099	FI331
	1100	FI329
	1101	FI316
	1102	FI315
	1103	M6138S
	1104	S643
	1105	642S
	1106	21CP15
	1107	W506
	1108	M529
	1109	S581
	1110	S582
	1111	K541
	1112	S557
	1113	S556
	1114	K551
	1115	W575
	1116	SS2234
	1117	SS2235
	1118	SS2236
	1119	BRMSB
	1120	RW120
	1121	RW121
	1122	RW122
	1123	RW123
	1124	RW124
	1125	RW125
	1126	RW1
	1127	RW2
	1128	RW3131
	1129	RW3132
	1130	6AFR
	1131	SS2237
	1132	SS2238
	1133	SS2239
	1134	SS2240
	1135	SS2241
	1136	SS2242
	1137	SS2243
	1138	SS2244
	1139	SS2245
	1140	SS2246
	1141	SS656
	1142	FW3MC2
	1143	TXFAN1
	1144	TU652
	1145	WS577
	1146	T1NBLO
	1147	21CP8
	1148	K1REGA
	1149	K2REGA
	1150	86D1
	1151	CMSQ00
	1152	FW3600
	1153	REGBA
	1154	K633
	1155	T3111C
	1156	CMSQ68
	1157	W543R
	1158	2431R1
	1159	FI314
	1160	HA2540
	1161	K33
	1162	K31LR
	1163	TXGA
	1164	FW3601
	1165	25SC1
	1166	86BCM1
	1167	25SC2
	1168	CMSQ03
	1169	24CP11
	1170	TU322
	1171	CA3177
	1172	REGMD
	1173	LCSW
	1174	K673
	1175	BR6188
	1176	BR3162
	1177	BR3163
	1178	BR3164
	1179	BR3165
	1180	BR3166
	1181	BR3167
	1182	BR3169
	1183	S6G300
	1184	S6G102
	1185	S8J138
	1186	BR3172
	1187	BR3175
	1188	BR3176
	1189	BR3173
	1190	BR3170
	1191	BR3171
	1192	BR3174
	1193	BR3177
	1194	CMSQ20
	1195	CMSQ17
	1196	S8G104
	1197	S8G115
	1198	2411CP
	1199	S8G202
	1200	FM3DIS
	1201	86BCM2
	1202	HTHI
	1203	KH3SV1
	1204	KH3P12
	1205	KH3P11
	1206	KH3M14
	1207	KH3M11
	1208	KH3M12
	1209	KH3111
	1210	KH3112
	1211	KH3113
	1212	KH3121
	1213	S8G283
	1214	KH3T12
	1215	KH3T21
	1216	KH3X12
	1217	KH3231
	1218	KH3232
	1219	KH3233
	1220	KH3241
	1221	KH3242
	1222	KH3243
	1223	KH3122
	1224	KH3123
	1225	S8G136
	1226	CMSQ73
	1227	CMSQ75
	1228	CMSQ74
	1229	35CP23
	1230	REGBLR
	1231	HTLO
	1232	S8G140
	1233	S6G145
	1234	D9
	1235	CMSQ18
	1236	35CP25
	1237	TU323
	1238	S6G188
	1239	S6G230
	1240	CMSQ22
	1241	LC324
	1242	ACBP
	1243	WO371
	1244	WO376
	1245	WO3MC1
	1246	BN2TS3
	1247	S643AL
	1248	642SAL
	1249	642SDC
	1250	S643DC
	1251	S6G249
	1252	S6G273
	1253	S6G285
	1254	S8G258
	1255	SA2URG
	1256	SA3URG
	1257	SA2TS3
	1258	SA3432
	1259	UPSGA
	1260	UPST
	1261	G5RUN
	1262	CMSQ42
	1263	CMSQ39
	1264	CMSQ38
	1265	DA
	1266	HA2205
	1267	D4
	1268	D52
	1269	D78
	1270	D80
	1271	D82
	1272	D97
	1273	D93
	1274	D88
	1275	D70
	1276	D68
	1277	D69
	1278	D24
	1279	D21
	1280	G28
	1281	G21
	1282	TU86TC
	1283	CMSQ40
	1284	CMSQ67
	1285	S636
	1286	S623
	1287	S624
	1288	S646
	1289	S625
	1290	CMSQ44
	1291	S623BC
	1292	MSBC
	1293	MOACDC
	1294	CMSQ45
	1295	CMSQ46
	1296	CMSQ64
	1297	CA
	1298	ST12
	1299	DB306
	1300	25MSSC
	1301	CMSQ52
	1302	GTRTU
	1303	BADPT
	1304	FI313
	1305	D89
	1306	CMSQ65
	1307	CONN2
	1308	T2FAN2
	1309	21CP9
	1310	TXSP
	1311	6105AL
	1312	6189S
	1313	6109AL
	1314	FA3768
	1315	FA3769
	1316	FA3770
	1317	GL3113
	1318	FA3771
	1319	CMSQ55
	1320	DLDRTU
	1321	GC3281
	1322	FA3772
	1323	FA3773
	1324	FA3774
	1325	FA3775
	1326	FA3776
	1327	FA3777
	1328	CMSQ66
	1329	KH1URG
	1330	KH2URG
	1331	FA3778
	1332	FA3779
	1333	W6181
	1334	24T3CP
	1335	S6173
	1336	6110DC
	1337	S6174
	1338	6110AL
	1339	6174AL
	1340	6173AL
	1341	LY3250
	1342	LY3251
	1343	LY3252
	1344	LY3253
	1345	LY3254
	1346	LY3255
	1347	LY3256
	1348	LY3257
	1349	LY3258
	1350	LY3259
	1351	LY3260
	1352	LY3261
	1353	LY3262
	1354	LY3263
	1355	LY3264
	1356	LY3265
	1357	LY3267
	1358	LY526
	1359	CMSQ06
	1360	CMSQ37
	1361	CMSQ50
	1362	CMSQ51
	1363	CMSQ14
	1364	CMSQ85
	1365	CMSQ84
	1366	CMSQ83
	1367	CMSQ23
	1368	CMSQ24
	1369	CMSQ25
	1370	CMSQ26
	1371	CMSQ63
	1372	CMSQ53
	1373	CMSQ49
	1374	CMSQ36
	1375	HA2206
	1376	NCA
	1377	CMSQ04
	1378	CMSQ30
	1379	CMSQ31
	1380	CMSQ32
	1381	CMSQ33
	1382	CMSQ34
	1383	FR3753
	1384	CMSQ79
	1385	480BRK
	1386	STP
	1387	MXLT
	1388	LT
	1389	ISRT
	1390	CMSQ82
	1391	CMSQ80
	1392	CMSQ81
	1393	WE2001
	1394	WE2000
	1395	CMSQ77
	1396	CMSQ78
	1397	513S
	1398	W514
	1399	W514LP
	1400	CMSQ05
	1401	CMSQ08
	1402	CMSQ09
	1403	2407SC
	1404	CMSQ10
	1405	CMSQ07
	1406	FR3733
	1407	FR3734
	1408	SN314
	1409	HL101
	1410	FR3754
	1411	FR3752
	1412	CMSQ35
	1413	FR3741
	1414	FR3742
	1415	FR3743
	1416	FR3744
	1417	FR3745
	1418	FR3746
	1419	FR3747
	1420	FR3748
	1421	FR3749
	1422	CA587
	1423	CMSQ54
	1424	K6114
	1425	6116S
	1426	GC3282
	1427	HA2207
	1428	TXLRS
	1429	REGB
	1430	REGAA
	1431	3270S
	1432	GC3283
	1433	GC3284
	1434	GC3285
	1435	GC3321
	1436	GC3322
	1437	GC3323
	1438	FR3755
	1439	FR3582
	1440	FR3583
	1441	FR3584
	1442	AS2122
	1443	AS2M12
	1444	AS2M14
	1445	AS2121
	1446	DB307
	1447	S3546
	1448	K6187
	1449	3168S
	1450	DB309
	1451	DB310
	1452	MSA
	1453	480G5
	1454	FR3577
	1455	FR3578
	1456	DB311
	1457	GENAL
	1458	FR3579
	1459	DB312
	1460	DB313
	1461	LBI
	1462	FI301
	1463	FI302
	1464	FI303
	1465	FI304
	1466	FI321
	1467	FI322
	1468	FI323
	1469	DB314
	1470	DB315
	1471	FI324
	1472	FI333
	1473	DB316
	1474	DB317
	1475	DB318
	1476	DB319
	1477	DB320
	1478	DB321
	1479	DB322
	1480	DB323
	1481	DB324
	1482	DB325
	1483	DB326
	1484	DB327
	1485	DB328
	1486	DB329
	1487	6109DC
	1488	DB331
	1489	DB332
	1490	DB334
	1491	DB335
	1492	DB336
	1493	DB337
	1494	DB338
	1495	DB339
	1496	25BKR
	1497	ISOBKR
	1498	BATT
	1499	6144LP
	1500	RESET
	1501	7
	1502	7POT
	1503	25L1SC
	1504	K6132
	1505	DB333
	1506	25L2SC
	1507	21TXC6
	1508	527S
	1509	LA6112
	1510	LA3365
	1511	LA3288
	1512	LA3289
	1513	LA3290
	1514	LA3291
	1515	LA3292
	1516	LA3293
	1517	LA3294
	1518	LA3295
	1519	LA3296
	1520	LA3297
	1521	LA3298
	1522	LA3299
	1523	LA3300
	1524	LA3301
	1525	WB6171
	1526	K6134
	1527	WB6172
	1528	K6136
	1529	K503
	1530	M539S
	1531	86T3
	1532	LA3319
	1533	LA3324
	1534	LA3318
	1535	LA3317
	1536	DI3308
	1537	DI3309
	1538	DI3310
	1539	DI3311
	1540	3142S
	1541	DI3313
	1542	DI3315
	1543	DI3113
	1544	HW2575
	1545	HW2579
	1546	HW2574
	1547	HW2573
	1548	HW2578
	1549	HW2572
	1550	RE3128
	1551	6173DC
	1552	RV3143
	1553	RV3133
	1554	RV3142
	1555	RV3URG
	1556	RV3141
	1557	AS3UR1
	1558	AS3CB2
	1559	AS3CB3
	1560	AS2P14
	1561	21SC1
	1562	32CTX2
	1563	BATFAN
	1564	SMOKE
	1565	S618
	1566	S619
	1567	MOSWAL
	1568	6133S
	1569	S3781
	1570	25SC5
	1571	25SC6
	1572	25SC7
	1573	2505MS
	1574	32SC1
	1575	HUMID
	1576	FI317
	1577	PSTAT
	1578	RD2159
	1579	6174DC
	1580	RD3377
	1581	RD3381
	1582	CA3303
	1583	CA3304
	1584	CA3305
	1585	CA3306
	1586	CA3307
	1587	BR3333
	1588	BR3334
	1589	BR3335
	1590	BR3336
	1591	WO3328
	1592	WO3329
	1593	WO3330
	1594	WO3331
	1595	WO3332
	1596	OP2387
	1597	OP2388
	1598	OP2389
	1599	OP2390
	1600	OP2391
	1601	OP2392
	1602	OP2393
	1603	OP2394
	1604	WE2153
	1605	WE2154
	1606	WE2155
	1607	WE2156
	1608	WE2157
	1609	WE2158
	1610	21-2C8
	1611	FI318
	1612	21SC2
	1613	LTCAL2
	1614	FI319
	1615	FI320
	1616	FI325
	1617	LTCAL1
	1618	TX2HI
	1619	6135S
	1620	S3782
	1621	32SC2
	1622	351TB1
	1623	TU3364
	1624	K662
	1625	311LPL
	1626	TX4TOT
	1627	MN302
	1628	W3784
	1629	BADST5
	1630	W3784L
	1631	32SC3
	1632	21T2C6
	1633	21-2C7
	1634	387SC3
	1635	501SC3
	1636	21SC3
	1637	MET3SC
	1638	86TCM3
	1639	94TCM3
	1640	LTCAL3
	1641	24T3SC
	1642	TX3TOT
	1643	TX3HS
	1644	TX3LR
	1645	TX3K1
	1646	TX3K2
	1647	TCA3
	1648	LTC3AL
	1649	6137S
	1650	S3783
	1651	351SC7
	1652	351SC8
	1653	351SC9
	1654	351TB2
	1655	25SC3
	1656	7R
	1657	7GT
	1658	611S
	1659	THAC
	1660	TFAC
	1661	501TP
	1662	21CP81
	1663	RE3130
	1664	387TP
	1665	21CP82
	1666	REGBSC
	1667	MI3345
	1668	MI3346
	1669	MI3347
	1670	MI3348
	1671	MI3349
	1672	MI3350
	1673	MI3351
	1674	MI3352
	1675	MI3353
	1676	MI3354
	1677	MI3355
	1678	MI696
	1679	RD2397
	1680	RD2398
	1681	RD2399
	1682	8R
	1683	8GT
	1684	AS2MC2
	1685	TU3365
	1686	TU3366
	1687	KH3URG
	1688	KH4URG
	1689	S3L11
	1690	KH3M22
	1691	KH3M24
	1692	KH3P21
	1693	KH3SV2
	1694	9R
	1695	8LR
	1696	9GT
	1697	9LR
	1698	W3785
	1699	S3L21
	1700	K689
	1701	3382S
	1702	BADDB3
	1703	32CP7
	1704	32CP8
	1705	32CP9
	1706	32TB2C
	1707	DB301
	1708	DB302
	1709	SPTXLO
	1710	S654
	1711	S654AL
	1712	698S
	1713	BW2116
	1714	REGCA
	1715	GT2259
	1716	SA604
	1717	SECI7T
	1718	3530SC
	1719	F811
	1720	K807AL
	1721	TC1FLT
	1722	TC2FLT
	1723	25SC-2
	1724	25CP14
	1725	BY3403
	1726	BY3404
	1727	BY3405
	1728	BY3406
	1729	BY3407
	1730	BY3408
	1731	BY3409
	1732	BY3411
	1733	BY3412
	1734	BY3413
	1735	BY3384
	1736	BY3385
	1737	BY3386
	1738	BY3387
	1739	BY3388
	1740	BY3390
	1741	BY3391
	1742	BY3392
	1743	BY3393
	1744	BY3394
	1745	BY3395
	1746	BY3396
	1747	BY3398
	1748	BY3389
	1749	BY3402
	1750	BY3415
	1751	BY3400
	1752	7UF
	1753	K6119
	1754	W3560
	1755	K647
	1756	G686T
	1757	G6MXLT
	1758	G7SB
	1759	G7MXLT
	1760	G6LF
	1761	G8MXLT
	1762	G8STP
	1763	G8SB
	1764	G6LO
	1765	G9MXLT
	1766	G9STP
	1767	G9SB
	1768	G6PROC
	1769	G7STP
	1770	G6NCA
	1771	G6STP
	1772	BL3417
	1773	BL3418
	1774	BL3419
	1775	BL3420
	1776	BL3421
	1777	BL3422
	1778	BL3423
	1779	BL3424
	1780	BL3425
	1781	BL3426
	1782	BL3427
	1783	BL3428
	1784	BL3429
	1785	BL3430
	1786	BL3431
	1787	BL3432
	1788	BL3433
	1789	BL3434
	1790	BL3435
	1791	BL3437
	1792	W3399
	1793	K807
	1794	25T2SC
	1795	6100S
	1796	6101S
	1797	2454S
	1798	G1LRS
	1799	GL3123
	1800	RD645
	1801	RD644
	1802	6118S
	1803	S3545
	1804	K688
	1805	3401S
	1806	GC6108
	1807	S6108
	1808	S6107
	1809	6144LO
	1810	24TXCP
	1811	311CSC
	1812	S3790
	1813	FL3M14
	1814	RV3M21
	1815	RV3M24
	1816	RV1TS7
	1817	RV3P21
	1818	25CSSC
	1819	K614
	1820	FL3SV1
	1821	FL3131
	1822	FL3132
	1823	FL3133
	1824	FL3141
	1825	FL3142
	1826	FL3143
	1827	TX3NHI
	1828	TX3NLO
	1829	TCM2
	1830	W3481
	1831	TU3475
	1832	TU3476
	1833	TU3477
	1834	TU3478
	1835	TU3479
	1836	TU3480
	1837	TU3482
	1838	TU3483
	1839	3344L
	1840	3787BF
	1841	25LSSC
	1842	21LSC8
	1843	25HSSC
	1844	21HSC7
	1845	25RGYB
	1846	REGCLR
	1847	FL4URG
	1848	FL2TS4
	1849	FL3URG
	1850	32T3SC
	1851	FR3497
	1852	K33LR
	1853	21TB2C
	1854	ST13
	1855	TC3
	1856	K6139
	1857	RM3
	1858	K6117
	1859	6120S
	1860	S6109
	1861	S6110
	1862	6140S
	1863	BATTAC
	1864	W3785L
	1865	B6020
	1866	6020LR
	1867	BC6013
	1868	GPFR2U
	1869	GPRV5U
	1870	1000P
	1871	W30
	1872	TCFLT
	1873	REGASC
	1874	387TX1
	1875	HSPLG
	1876	1000GT
	1877	LSPLG
	1878	GP3P12
	1879	GP2R11
	1880	METCP8
	1881	GP2R12
	1882	GP2M11
	1883	GP2M12
	1884	GP2R14
	1885	MET1CP
	1886	W30LR
	1887	GP3P22
	1888	GP304
	1889	GP305
	1890	GP306
	1891	GP3SV1
	1892	GP303
	1893	GP302
	1894	GP301
	1895	S3183
	1896	25TXC6
	1897	TXHS
	1898	FR3502
	1899	FR3503
	1900	K610
	1901	ME661
	1902	S3580
	1903	FI334
	1904	FI335
	1905	FI336
	1906	FI337
	1907	FI338
	1908	FI339
	1909	TX1PR
	1910	T1FAC
	1911	T1NTRO
	1912	T4211C
	1913	FI340
	1914	CMSQ56
	1915	T3111T
	1916	FI342
	1917	FI343
	1918	FI344
	1919	FI345
	1920	FI346
	1921	FI348
	1922	FI349
	1923	FI350
	1924	FI351
	1925	T2FAN1
	1926	W3561
	1927	S3562
	1928	W3560S
	1929	W3561S
	1930	21T3SC
	1931	5UF
	1932	24TXSC
	1933	REGGA
	1934	FANHYD
	1935	REGTOT
	1936	REGHS
	1937	REGLR
	1938	REGTCA
	1939	REGALM
	1940	21TXSC
	1941	W6144R
	1942	K664
	1943	S629
	1944	S635
	1945	S629AL
	1946	S635AL
	1947	REGTC
	1948	25TXC2
	1949	TXATMP
	1950	TXALO
	1951	TXBTMP
	1952	TXBLO
	1953	TXCTMP
	1954	TXCLO
	1955	TX4TMP
	1956	TX4LO
	1957	3AFR
	1958	W32
	1959	K31
	1960	T2FAN
	1961	T1FAN
	1962	S2L21
	1963	TX2PR
	1964	T2FAC
	1965	T2NTRO
	1966	487SC2
	1967	35CP26
	1968	TX2DRD
	1969	K31LGO
	1970	K31CRG
	1971	TXPR
	1972	25C1SC
	1973	KH8033
	1974	KH8034
	1975	KH8024
	1976	KH8022
	1977	KH8012
	1978	KH8011
	1979	KH8067
	1980	FR3498
	1981	FR3499
	1982	FR3500
	1983	FR3501
	1984	FR3504
	1985	FR3506
	1986	25C2SC
	1987	B6010
	1988	6010LR
	1989	6010LO
	1990	6010CA
	1991	6010NC
	1992	6010PF
	1993	BC6011
	1994	BC6012
	1995	DOA
	1996	CA3510
	1997	CA3511
	1998	CA3512
	1999	CA3513
	2000	CA3514
	2001	G1NCA
	2002	G1CA
	2003	G186T
	2004	G2MXLT
	2005	G1STP
	2006	G2LRS
	2007	5113S
	2008	DI3271
	2009	DI7URG
	2010	DI3272
	2011	501TX1
	2012	AL3540
	2013	S6177
	2014	S6178
	2015	K6131
	2016	K6193
	2017	3416S
	2018	W543
	2019	MN303
	2020	861TCM
	2021	AL3543
	2022	MN304
	2023	MN305
	2024	AL3571
	2025	K831
	2026	LRS-2
	2027	105S
	2028	311B2F
	2029	311B2L
	2030	830S
	2031	25H2SC
	2032	AL339
	2033	MN306
	2034	AL334
	2035	AL335
	2036	AL337
	2037	AL338
	2038	AL342
	2039	AL341
	2040	AL340
	2041	K583
	2042	584S
	2043	S3788
	2044	W3787S
	2045	6W56
	2046	6W56LP
	2047	6W56DC
	2048	6W56DT
	2049	6W56AC
	2050	6W56SC
	2051	6W56R
	2052	6W56LR
	2053	BC6G59
	2054	BC6G60
	2055	BC6G61
	2056	BC6G62
	2057	G2STP
	2058	480G2
	2059	G2NCA
	2060	G2CA
	2061	G286T
	2062	32G2CP
	2063	T3NBLO
	2064	G1LF
	2065	G2LF
	2066	G1HF
	2067	G2HF
	2068	G1SB
	2069	6176AL
	2070	DOORS
	2071	25CS1S
	2072	311ATP
	2073	21C2C7
	2074	K585
	2075	S3789
	2076	W3787
	2077	W3787C
	2078	MN307
	2079	MN308
	2080	MN309
	2081	MN310
	2082	MN311
	2083	MN312
	2084	WB01
	2085	K665
	2086	321CP1
	2087	321CP2
	2088	321CP3
	2089	W2457
	2090	212CP1
	2091	212CP2
	2092	212CP3
	2093	G2SB
	2094	K667
	2095	322CP1
	2096	322CP2
	2097	322CP3
	2098	S626
	2099	S627
	2100	S626AL
	2101	351SC
	2102	K608
	2103	609S
	2104	S3302
	2105	MN313
	2106	MN314
	2107	2451S
	2108	212CP7
	2109	MN315
	2110	FW3602
	2111	FW3604
	2112	FW3605
	2113	FW3607
	2114	FW3608
	2115	FW3609
	2116	FW3610
	2117	FW3611
	2118	FW3612
	2119	K814
	2120	K815
	2121	8G39
	2122	6GB42
	2123	815LR
	2124	TX3SP
	2125	TX3AC
	2126	TX3PR
	2127	TX3TCP
	2128	TX3GA
	2129	TX3LO
	2130	BC2L5
	2131	MN3D50
	2132	MN3D53
	2133	MN3D56
	2134	MN1D53
	2135	CMSQ11
	2136	311ASC
	2137	543LGB
	2138	86X
	2139	311CTP
	2140	6175DC
	2141	1000
	2142	3548S
	2143	25LBSC
	2144	TANKLF
	2145	G6TRFA
	2146	35CP4
	2147	K6167
	2148	S372
	2149	SEC2TP
	2150	FW3613
	2151	FW3614
	2152	FW3615
	2153	FW3616
	2154	FW3617
	2155	KH3244
	2156	KHGURG
	2157	480G6
	2158	G6SB
	2159	24SC6
	2160	480G7
	2161	G7ENG
	2162	G7LF
	2163	G7LO
	2164	G7PROC
	2165	G7DTRP
	2166	G7TRFA
	2167	G7HCL
	2168	G7NCA
	2169	24SC7
	2170	G786T
	2171	480G8
	2172	G8ENG
	2173	G8LF
	2174	G8LO
	2175	G8PROC
	2176	G8DTRP
	2177	G8TRFA
	2178	G8HCL
	2179	24SC8
	2180	G8NCA
	2181	REXCNT
	2182	G886T
	2183	480G9
	2184	G9ENG
	2185	G9LF
	2186	G9LO
	2187	G9PROC
	2188	G9DTRP
	2189	G9TRFA
	2190	G9HCL
	2191	24SC9
	2192	G9NCA
	2193	G986T
	2194	3549S
	2195	LEXCNT
	2196	ACEXT
	2197	ACSDCL
	2198	CONHT
	2199	MOHT
	2200	MODE5
	2201	HTMOD
	2202	HTCTL
	2203	WHMOD
	2204	WHEXT
	2205	LLDCTL
	2206	WHMD1
	2207	WHMD2
	2208	WHMD3
	2209	FRBKR1
	2210	SEC1TP
	2211	K817
	2212	816S
	2213	102S
	2214	25B1SC
	2215	TX1THS
	2216	SEC2BK
	2217	311B1L
	2218	311B1F
	2219	HL5328
	2220	HL5327
	2221	HL5326
	2222	HL103
	2223	25B1CP
	2224	TC2PWR
	2225	AS2M11
	2226	SEC1BK
	2227	K681
	2228	6175AL
	2229	STNSVC
	2230	WS3M11
	2231	WS3M12
	2232	WS3M14
	2233	WS3SV1
	2234	WS3111
	2235	WS3112
	2236	WS3121
	2237	WS3113
	2238	WS3122
	2239	WS3123
	2240	WS3133
	2241	WS3131
	2242	WS3132
	2243	WS3141
	2244	WS3142
	2245	WS3143
	2246	MX3P11
	2247	MX1TS3
	2248	35CP11
	2249	MX3SV1
	2250	MX3R11
	2251	MX3R12
	2252	MX3R14
	2253	MX3131
	2254	MX3132
	2255	MX3133
	2256	MX3URG
	2257	MX3121
	2258	MX3122
	2259	MX3123
	2260	MX2URG
	2261	MX3111
	2262	MX3112
	2263	MX3113
	2264	MX1URG
	2265	K511
	2266	512S
	2267	TCPR2
	2268	86X2
	2269	LTCMT
	2270	CMSQ71
	2271	SG3635
	2272	SG3636
	2273	SG3637
	2274	SG3638
	2275	SG3639
	2276	SG3634
	2277	SG3640
	2278	SG3645
	2279	SG3644
	2280	SG3643
	2281	SG3642
	2282	SG3641
	2283	SG3646
	2284	MX1TS2
	2285	35TXCP
	2286	TX2THS
	2287	RS3SV2
	2288	FM4DIS
	2289	F809
	2290	CMSQ72
	2291	F8246
	2292	2L11S
	2293	FM3TS4
	2294	TXFAC
	2295	F8146
	2296	F806
	2297	LRSECI
	2298	RS3251
	2299	RS3252
	2300	RS3253
	2301	RS3T21
	2302	RS3T12
	2303	RS3241
	2304	RS3242
	2305	RS3243
	2306	RS3131
	2307	RS3132
	2308	RS3133
	2309	RS3121
	2310	RS3122
	2311	RS3123
	2312	RS3SV1
	2313	TX1HI
	2314	VENTDC
	2315	387B1S
	2316	FRBKR2
	2317	GT2440
	2318	86D2
	2319	25H2CP
	2320	25B2CP
	2321	GT2441
	2322	ACFAIL
	2323	387L2S
	2324	HL107
	2325	HL108
	2326	387T2S
	2327	25HSC2
	2328	8W27LR
	2329	W6147
	2330	387B1
	2331	UPSAC2
	2332	6106DC
	2333	TU6205
	2334	6105DC
	2335	35P181
	2336	S3633
	2337	6POT
	2338	8POT
	2339	9POT
	2340	6UF
	2341	8UF
	2342	BL3439
	2343	CMSQ27
	2344	CMSQ59
	2345	CMSQ70
	2346	CMSQ29
	2347	CMSQ69
	2348	CMSQ16
	2349	CMSQ21
	2350	CMSQ43
	2351	CMSQ48
	2352	CMSQ01
	2353	CMSQ19
	2354	CMSQ41
	2355	CMSQ47
	2356	FM660
	2357	SS2230
	2358	SS2231
	2359	SS2232
	2360	SS2233
	2361	543LG
	2362	8W24LR
	2363	WO6168
	2364	MN301
	2365	WA6183
	2366	WA6185
	2367	PH2M11
	2368	PH2M14
	2369	PH2M12
	2370	PH2P11
	2371	FA717
	2372	BW2173
	2373	BW2174
	2374	FM3792
	2375	FM3793
	2376	FM3794
	2377	FM3795
	2378	DB346
	2379	DB347
	2380	DB348
	2381	DB343
	2382	DB344
	2383	DB345
	2384	DB340
	2385	DB341
	2386	DB342
	2387	GT2442
	2388	HIST
	2389	2505CP
	2390	K697
	2391	9UF
	2392	670S
	2393	S644
	2394	S645
	2395	TX1DRD
	2396	K669
	2397	2468S
	2398	24CPR1
	2399	24CPR2
	2400	24CPR3
	2401	LTC2AL
	2402	K671
	2403	3373S
	2404	PH598
	2405	S3L12
	2406	GEN1
	2407	GEN2
	2408	GEN3
	2409	GEN4
	2410	GEN5
	2411	GEN6
	2412	GEN7
	2413	GEN8
	2414	GEN9
	2415	GEN10
	2416	GEN11
	2417	GEN13
	2418	LTCMT1
	2419	DB618
	2420	GC6107
	2421	BC640
	2422	686LGB
	2423	BW636
	2424	676LG
	2425	676LGB
	2426	WA2376
	2427	WA2377
	2428	WA2378
	2429	WA2379
	2430	WA2375
	2431	EVENT
	2432	POINT
	2433	RD3505
	2434	RD3506
	2435	W3344
	2436	T2CLO
	2437	387B2S
	2438	25B2SC
	2439	487SC1
	2440	W30POT
	2441	W32LR
	2442	TSTPLG
	2443	311CD2
	2444	311CD1
	2445	35CP27
	2446	W32POT
	2447	35CP29
	2448	35CP32
	2449	35CP31
	2450	35CP30
	2451	W32AT
	2452	WH318
	2453	K508
	2454	509S
	2455	M518S
	2456	MK001
	2457	MTXCA
	2458	MTXNCA
	2459	S3798
	2460	WH301
	2461	WH302
	2462	WH303
	2463	WH304
	2464	WH305
	2465	WH306
	2466	WH307
	2467	WH308
	2468	WH309
	2469	WH310
	2470	WH311
	2471	WH312
	2472	WH313
	2473	WH314
	2474	WH315
	2475	WH316
	2476	WH317
	2477	501TP2
	2478	387TP2
	2479	MX3M11
	2480	MX3M12
	2481	MX3M14
	2482	25Y1CP
	2483	25Y2CP
	2484	25Y1SC
	2485	25Y2SC
	2486	351TSC
	2487	3W12
	2488	RV3M22
	2489	RV3SV2
	2490	RV3251
	2491	8010AL
	2492	8010PF
	2493	8020AL
	2494	8020PF
	2495	8030AL
	2496	8030PF
	2497	8010BF
	2498	8020BF
	2499	8030BF
	2500	86LB1
	2501	86LB2
	2502	32SESC
	2503	LRSEMI
	2504	R8010
	2505	R8011
	2506	R8012
	2507	R8020
	2508	R8021
	2509	R8022
	2510	S8G195
	2511	R8030
	2512	R8031
	2513	R8032
	2514	R8146
	2515	R8246
	2516	R8911
	2517	R8921
	2518	21SESC
	2519	RCD
	2520	32CP15
	2521	421SGS
	2522	RV3113
	2523	451SC1
	2524	LPRO
	2525	451SC2
	2526	S8G177
	2527	421KH
	2528	311KH
	2529	451SC3
	2530	LNCRSC
	2531	387A1S
	2532	387A2S
	2533	RV1URG
	2534	RV3M11
	2535	S627AL
	2536	35CP24
	2537	RV3252
	2538	RV3253
	2539	RV5URG
	2540	RV3261
	2541	RV3262
	2542	RV3263
	2543	RV3TS5
	2544	RV3271
	2545	RV3272
	2546	RV3273
	2547	RV7URG
	2548	WS3P11
	2549	RV3MC1
	2550	S6104
	2551	S6103
	2552	6127S
	2553	6126S
	2554	K6130
	2555	3X12S
	2556	BATTAL
	2557	BR3178
	2558	BN3131
	2559	BN3132
	2560	BN3133
	2561	BN3141
	2562	BN3142
	2563	BN3143
	2564	BN1URG
	2565	BN2URG
	2566	BN3URG
	2567	BN1TS2
	2568	3W12C
	2569	3W12SC
	2570	K6125
	2571	3L21S
	2572	REG2LO
	2573	R8010R
	2574	R8020R
	2575	R8030R
	2576	MOFAIL
	2577	ME3142
	2578	K6121
	2579	6122S
	2580	M638S
	2581	TX2CLO
	2582	TX1CLO
	2583	T3PR
	2584	T3SP
	2585	TX3HI
	2586	LTC3LO
	2587	TC3PWR
	2588	TCP3
	2589	LTCMT3
	2590	TCPR3
	2591	86X3
	2592	T3FAN1
	2593	T3FAN2
	2594	32CTX3
	2595	W575R
	2596	578S
	2597	C579
	2598	S545
	2599	K517
	2600	S546
	2601	K601
	2602	K602
	2603	BLMSB
	2604	K6190
	2605	552S
	2606	S6176
	2607	6176DC
	2608	S6175
	2609	25HSC
	2610	T3112C
	2611	T4212T
	2612	T4211T
	2613	C351SC
	2614	T6205R
	2615	TUTC22
	2616	TU501T
	2617	TUTC21
	2618	TU94TC
	2619	T6205F
	2620	TUPOT2
	2621	3L12S
	2622	TXNBLO
	2623	KH3P22
	2624	ECCBD
	2625	SRT
	2626	GP2M14
	2627	35CP33
	2628	GT2MC2
	2629	GP2P11
	2630	K8030
	2631	8030LR
	2632	K8030R
	2633	517UF
	2634	517POT
	2635	S3L22
	2636	A517SC
	2637	24GNSC
	2638	813
	2639	812
	2640	K8027
	2641	21CP10
	2642	21CP14
	2643	86TT2
	2644	K8010
	2645	8010LR
	2646	K8010R
	2647	K8020
	2648	8020LR
	2649	K8020R
	2650	35CP6
	2651	35CP7
	2652	35CP8
	2653	35CP10
	2654	4AFR
	2655	A517LR
	2656	A517
	2657	A517R
	2658	A517GT
	2659	TC1PR
	2660	TX2FAC
	2661	TC2PR
	2662	480G13
	2663	3225S
	2664	G13ENG
	2665	G13LO
	2666	G13PRC
	2667	G13TRN
	2668	M548S
	2669	G13TMP
	2670	G13LOP
	2671	G13OCF
	2672	G13OSF
	2673	EMCPSC
	2674	G13OFF
	2675	G13NC
	2676	G13AL
	2677	G13LF
	2678	G1386T
	2679	G13MLT
	2680	G13SB
	2681	G13STP
	2682	6106AL
	2683	SA2P11
	2684	71ACDC
	2685	2AFR
	2686	STEP01
	2687	STEP02
	2688	6W131
	2689	6W212
	2690	6W266
	2691	DIS641
	2692	641FL
	2693	EFSCAN
	2694	STEP 1
	2695	STEP 2
	2696	STEP 3
	2697	STEP 4
	2698	STEP 5
	2699	STEP 6
	2700	STEP 7
	2701	STEP 8
	2702	STEP 9
	2703	STEP10
	2704	ALLSYS
	2705	DEFSYS
	2706	FPLSYS
	2707	DSSYS
	2708	DEFGEN
	2709	FPLGEN
	2710	GVTB
	2711	GVTBT
	2712	GVTBLB
	2713	KHT1HI
	2714	GVTBAC
	2715	GVTSLB
	2716	OPSDOR
	2717	8W197
	2718	8W164
	2719	8W271
	2720	DSGEN
	2721	SYSALL
	2722	SYSDEF
	2723	SYSFPL
	2724	SYSDS
	2725	GENDEF
	2726	GENFPL
	2727	GENDS
	2728	3W12BF
	2729	GP2101
	2730	GP2102
	2731	GP2103
	2732	GP2111
	2733	GP2112
	2734	GP2113
	2735	GP2121
	2736	GP2122
	2737	GP2123
	2738	RV1TS3
	2739	RV1TS2
	2740	CA3MC2
	2741	SN6141
	2742	W32BF
	2743	1000BF
	2744	1001BF
	2745	MOSWGA
	2746	MET3CP
	2747	METCP
	2748	5AFR
	2749	MTXGA
	2750	KH3MC2
	2751	ME3MC2
	2752	71FAIL
	2753	1AFR
	2754	S644AL
	2755	S645AL
	2756	S645DC
	2757	S644DC
	2758	941TCM
	2759	632S
	2760	3732S
	2761	DI1URG
	2762	DI1R
	2763	METCP1
	2764	35P191
	2765	35P231
	2766	BADPT2
	2767	BADPT3
	2768	35P182
	2769	35P192
	2770	35P23
	2771	35P21
	2772	REGACP
	2773	REGBCP
	2774	REGCCP
	2775	387TX2
	2776	501TX2
	2777	862TCM
	2778	942TCM
	2779	K630
	2780	3740S
	2781	W3735
	2782	3145BF
	2783	01ARC
	2784	DI2TS3
	2785	DI3TS2
	2786	R8042
	2787	R8240
	2788	8240AL
	2789	MTX86T
	2790	R8040
	2791	8040AL
	2792	8040BF
	2793	R8041
	2794	8240CF
	2795	3735BF
	2796	35-1SC
	2797	WO3549
	2798	WO3484
	2799	WO3548
	2800	RE3129
	2801	RE110
	2802	RE112
	2803	RE111
	2804	RE1
	2805	RE113
	2806	RE115
	2807	RE114
	2808	RW126
	2809	514LGB
	2810	LA3MC2
	2811	WE2003
	2812	WE2002
	2813	WE2004
	2814	METCP2
	2815	FSCAN
	2816	CMSQ86
	2817	CMSQ87
	2818	CMSQ88
	2819	S626DC
	2820	S627DC
	2821	79LO5
	2822	79LO6
	2823	79LO7
	2824	79LO8
	2825	35P132
	2826	79LO9
	2827	6177AL
	2828	6177DC
	2829	S546AL
	2830	S546DC
	2831	S635DC
	2832	R8241
	2833	24TCP1
	2834	S654DC
	2835	K690
	2836	AC3MC2
	2837	24TCP
	2838	TX2LO2
	2839	T3F1AC
	2840	T3F2AC
	2841	TX3LO2
	2842	25CP3
	2843	6181LG
	2844	25HYSC
	2845	311LSC
	2846	6181LP
	2847	25HSYB
	2848	HW2MC2
	2849	W543LO
	2850	W676LO
	2851	W686LO
	2852	25LSYB
	2853	FPLREL
	2854	W6184
	2855	W6184B
	2856	W6184L
	2857	6186S
	2858	WA3MC2
	2859	WA3SV1
	2860	WA3111
	2861	WA3112
	2862	WA3113
	2863	WA3123
	2864	WA3122
	2865	WA3121
	2866	WA3133
	2867	WA3132
	2868	WA3131
	2869	WA3P11
	2870	WA3M12
	2871	WA3M11
	2872	WA3M14
	2873	WA3R12
	2874	WA3R11
	2875	WA3R14
	2876	DRD1
	2877	6108GA
	2878	6107GA
	2879	3399LR
	2880	7AFR
	2881	8AFR
	2882	9AFR
	2883	S6171
	2884	W606
	2885	606LGB
	2886	W606LP
	2887	607S
	2888	M622S
	2889	GL1URG
	2890	GL2URG
	2891	GL3URG
	2892	GL1TS2
	2893	GL1TS3
	2894	FL3P11
	2895	321P11
	2896	321P12
	2897	321P13
	2898	K1RA1
	2899	K2RA1
	2900	K1RB1
	2901	K2RB1
	2902	K1RC1
	2903	K2RC1
	2904	RA1LR
	2905	RA1AA
	2906	RB1LR
	2907	RB1AA
	2908	RC1LR
	2909	RC1AA
	2910	REGA1
	2911	REGB1
	2912	REGC1
	2913	322P11
	2914	322P12
	2915	322P13
	2916	R1SC1
	2917	R2SC1
	2918	R3SC1
	2919	R1SC2
	2920	R2SC2
	2921	R3SC2
	2922	REGA2
	2923	REGB2
	2924	REGC2
	2925	K1RA2
	2926	K2RA2
	2927	K1RB2
	2928	K2RB2
	2929	K1RC2
	2930	K2RC2
	2931	RA2LR
	2932	RA2AA
	2933	RB2LR
	2934	RB2AA
	2935	RC2LR
	2936	RC2AA
	2937	695S
	2938	GL620
	2939	35T111
	2940	35T128
	2941	35P241
	2942	35P251
	2943	BATTPF
	2944	35SC2
	2945	682S
	2946	35CP5
	2947	35TBCP
	2948	35P202
	2949	35T211
	2950	35T228
	2951	35P232
	2952	35P242
	2953	35SC1
	2954	DRD2
	2955	GL3MC2
	2956	6147LG
	2957	6147LP
	2958	GT6148
	2959	GT6149
	2960	HW2P11
	2961	HW2M11
	2962	HW2M12
	2963	HW2M14
	2964	S6172
	2965	72FAIL
	2966	72ACDC
	2967	487BSC
	2968	W6151
	2969	TCM11
	2970	TCM12
	2971	6151BF
	2972	487BTP
	2973	W6160
	2974	W6160R
	2975	TCM21
	2976	TCM22
	2977	6160BF
	2978	4211SC
	2979	3111SC
	2980	4211TP
	2981	3111TP
	2982	4212SC
	2983	3112SC
	2984	4212TP
	2985	3112TP
	2986	W6164
	2987	W6164R
	2988	TCM31
	2989	TCM32
	2990	6164BF
	2991	6153S
	2992	6151LG
	2993	6151LP
	2994	6156S
	2995	6162S
	2996	6160LG
	2997	6160LP
	2998	6166S
	2999	6164LG
	3000	6164LP
	3001	S6170
	3002	70FAIL
	3003	70ACDC
	3004	25HSCP
	3005	25LSCP
	3006	WB6143
	3007	WB6145
	3008	WB6195
	3009	WB6196
	3010	FPLSRT
	3011	NR6161
	3012	NR6159
	3013	NR6165
	3014	NR6163
	3015	NR6158
	3016	NR6157
	3017	NR6155
	3018	NR6154
	3019	NR6152
	3020	NR6150
	3021	NR107
	3022	NR129
	3023	NR155
	3024	LTCPR
	3025	T3112T
	3026	T205LG
	3027	T205LP
	3028	T25HSP
	3029	T252CP
	3030	TU487B
	3031	TUREL
	3032	TUSRT
	3033	TU25HS
	3034	TUW655
	3035	TUTC11
	3036	TUTC12
	3037	TU655F
	3038	TU651S
	3039	T655LG
	3040	T655LP
	3041	T25052
	3042	T208LG
	3043	T208LP
	3044	TU6208
	3045	T6208R
	3046	TUTC31
	3047	TUTC32
	3048	T6208F
	3049	TUPOT3
	3050	T79LO3
	3051	T35CP1
	3052	T35CP2
	3053	T35CP3
	3054	T35CP4
	3055	T35P18
	3056	T35P19
	3057	T35P20
	3058	T35P21
	3059	T35P23
	3060	TU86B
	3061	nan
	3062	W543A
	3063	W543B
	3064	W543C
	3065	WNDSPD
	3066	RC
	3067	KV1AVG
	3068	P2
	3069	4TOT
	3070	1TOT
	3071	P
	3072	W
	3073	MV
	3074	TXB
	3075	TXC
	3076	TXA
	3077	AV
	3078	BV
	3079	CV
	3080	2PF
	3081	I1
	3082	TXTMP
	3083	RAV
	3084	RBV
	3085	RCV
	3086	PFM
	3087	FREQ
	3088	KVAM
	3089	MV-
	3090	DCV
	3091	1A
	3092	1B
	3093	1C
	3094	2A
	3095	2B
	3096	2C
	3097	3A
	3098	3B
	3099	3C
	3100	LTC
	3101	CALI
	3102	CDY
	3103	CHR
	3104	CMT
	3105	MUL
	3106	PDY
	3107	PFAVG
	3108	PHR
	3109	PMT
	3110	SOEPT
	3111	STAGE
	3112	TX1TMP
	3113	2KW
	3114	RBV2
	3115	KWPHR
	3116	6144W
	3117	T2HST2
	3118	TX2ABT
	3119	W6205B
	3120	STAGE2
	3121	RBTAP2
	3122	5A
	3123	5B
	3124	5C
	3125	CALI2
	3126	2TOT
	3127	3TOT
	3128	4KW
	3129	RATAP
	3130	4A
	3131	4B
	3132	4C
	3133	HRTBT4
	3134	RAV1
	3135	RBV1
	3136	RCV1
	3137	TX1A
	3138	TX1B
	3139	TX1C
	3140	TX1W
	3141	RCV2
	3142	PMT2
	3143	CMTT
	3144	LTC1
	3145	RAV2
	3146	TX2A
	3147	TX2B
	3148	TX2C
	3149	TX2W
	3150	SEMPK
	3151	T
	3152	RCTAP
	3153	TX2FRQ
	3154	CHRT
	3155	WT
	3156	PHRT
	3157	MV1
	3158	6W55MV
	3159	PEAK
	3160	KVAAVG
	3161	MOBTXW
	3162	T1HST1
	3163	PF
	3164	T1HST2
	3165	KVA2M
	3166	CALI1
	3167	PT
	3168	14MUL
	3169	PDYT
	3170	P1
	3171	DINS
	3172	TX2TMP
	3173	1PF
	3174	MUL2
	3175	6W57AV
	3176	W6208C
	3177	KWPHR1
	3178	BT2MVA
	3179	BCT3MW
	3180	BCT3MV
	3181	126
	3182	127
	3183	125
	3184	132
	3185	96
	3186	101
	3187	6W57C
	3188	6W57W
	3189	6W57MV
	3190	6W54A
	3191	6W54B
	3192	6W54C
	3193	6W54W
	3194	6W54MV
	3195	6W51A
	3196	6W51B
	3197	6W51C
	3198	6W51W
	3199	6W51MV
	3200	CDY1
	3201	CDY2
	3202	6W57A
	3203	KVA1M
	3204	6W57B
	3205	CHR1
	3206	LTC2
	3207	115NBP
	3208	115SBP
	3209	BCT1MV
	3210	PF1M
	3211	PERCTA
	3212	120
	3213	118
	3214	PMTT
	3215	TIMA
	3216	SYSTO3
	3217	SECIPW
	3218	PT-BC
	3219	GENTOT
	3220	POLERR
	3221	ALTEMP
	3222	GENTO1
	3223	FINS
	3224	REGAVG
	3225	BT3MVA
	3226	PINS
	3227	KWPHR2
	3228	KVA
	3229	3PF
	3230	6151CV
	3231	5TOT
	3232	CALIT
	3233	4PF
	3234	RTHRES
	3235	6208PF
	3236	1KW
	3237	PF2M
	3238	HRTBT8
	3239	T1HST3
	3240	69
	3241	70
	3242	72
	3243	75
	3244	76
	3245	77
	3246	81
	3247	82
	3248	84
	3249	87
	3250	89
	3251	105
	3252	230WAT
	3253	PERCT
	3254	TIM
	3255	TX3A
	3256	LCTX1W
	3257	W655C
	3258	W537A
	3259	W537B
	3260	W537C
	3261	W534A
	3262	W534B
	3263	W534C
	3264	W655A
	3265	STAGE1
	3266	LCTX1A
	3267	LCTX1B
	3268	LCTX1C
	3269	6160MV
	3270	6160PF
	3271	6164W
	3272	LCTX2B
	3273	LCTX2C
	3274	TUTXWT
	3275	LCMV2
	3276	RBV12
	3277	RCV12
	3278	W655B
	3279	LCMV1
	3280	TXABT
	3281	ADD3
	3282	135
	3283	136
	3284	6205MV
	3285	6W56CW
	3286	6W57CW
	3287	CMT3
	3288	THST1
	3289	W655CV
	3290	SYAVG2
	3291	1ADD
	3292	2ADD
	3293	93
	3294	PDY1
	3295	HRAVG1
	3296	SECIPT
	3297	PT2
	3298	W639B
	3299	W639C
	3300	WNDDIR
	3301	CMT2
	3302	PMT1
	3303	PF1AVG
	3304	W655W
	3305	6W54AV
	3306	266C
	3307	T3WTOT
	3308	BCH
	3309	FPC115
	3310	3ADD
	3311	4ADD
	3312	CCMT
	3313	TX3ADD
	3314	CMT1
	3315	116
	3316	CDYT
	3317	5PF
	3318	68
	3319	PHR1
	3320	DVW
	3321	SBMVT
	3322	GENMOD
	3323	NOTIFY
	3324	6205PF
	3325	TOTCH
	3326	WMAX
	3327	WMIN
	3328	PF3M
	3329	TX1FRQ
	3330	TX3FRQ
	3331	W655AV
	3332	T2HST3
	3333	W655BV
	3334	W6205C
	3335	W6205A
	3336	6144MV
	3337	6C
	3338	BYW
	3339	SB230
	3340	7KW
	3341	PF1A
	3342	PF2A
	3343	PF3A
	3344	KVAT
	3345	KVA3M
	3346	MV2
	3347	MV3
	3348	MV1-
	3349	MV2-
	3350	MV3-
	3351	5AVA
	3352	5AVG
	3353	7PF
	3354	3KW
	3355	TC1TMP
	3356	NOTIF
	3357	PWF
	3358	CUSTOD
	3359	CUSTID
	3360	HOLD3
	3361	HOLD1
	3362	HOLD2
	3363	W686A
	3364	W686B
	3365	W686C
	3366	W676A
	3367	W676B
	3368	W676C
	3369	RBTAP
	3370	6W55AV
	3371	PDY2
	3372	P12T
	3373	BCH5
	3374	POLER
	3375	RVWBV
	3376	7C
	3377	72MUL
	3378	SOEPT2
	3379	115WAT
	3380	69BBV
	3381	69BCV
	3382	69BAV
	3383	BCPA
	3384	MAX
	3385	PFMAX
	3386	W6151B
	3387	BILLED
	3388	FR
	3389	FD
	3390	W6151C
	3391	131
	3392	102
	3393	WT3
	3394	SYSTOT
	3395	6W56AV
	3396	PFMIN
	3397	MUL1
	3398	CCALI
	3399	TXATOT
	3400	DVMV
	3401	SBUSW
	3402	CPDY
	3403	KHEBV
	3404	GCMV
	3405	131C
	3406	PF2AVG
	3407	CHR2
	3408	RSMV
	3409	6A
	3410	RVEBV
	3411	LAW
	3412	131A
	3413	100
	3414	PHR2
	3415	LAMV
	3416	KHWBV
	3417	NBUSWA
	3418	GCW
	3419	266A
	3420	TXBTOT
	3421	RSW
	3422	KV
	3423	6151AV
	3424	6B
	3425	SB115
	3426	W6151A
	3427	KV2AVG
	3428	6TOT
	3429	7TOT
	3430	5KW
	3431	115CAL
	3432	115CHR
	3433	115PHR
	3434	115CDY
	3435	115PDY
	3436	115CMT
	3437	115PMT
	3438	69CAL
	3439	69CHR
	3440	69PHR
	3441	69CDY
	3442	69PDY
	3443	69CMT
	3444	69PMT
	3445	ADD1
	3446	ADD2
	3447	ADDA
	3448	ADDB
	3449	TOTCHR
	3450	TOTPHR
	3451	TOTCDY
	3452	TOTPDY
	3453	TOTCMT
	3454	TOTPMT
	3455	ADA1
	3456	ADA2
	3457	ADA3
	3458	ADA4
	3459	ADA5
	3460	MUL6
	3461	CONST
	3462	BCSBV
	3463	BCH3
	3464	TIM3
	3465	PERCT3
	3466	6151BV
	3467	TIM1
	3468	TIM4
	3469	SYS
	3470	PER
	3471	SYSMAX
	3472	TOTCOI
	3473	TC2TMP
	3474	TX1ABT
	3475	71
	3476	83
	3477	SBWTBU
	3478	DEADDB
	3479	PTRATE
	3480	109
	3481	123
	3482	WTDIV
	3483	92
	3484	PHRTOT
	3485	THST2
	3486	THST3
	3487	MUL3
	3488	TXTEMP
	3489	CALI3
	3490	TCTEMP
	3491	CDY3
	3492	6208MV
	3493	TX1ADD
	3494	G13PFM
	3495	MONTH
	3496	HOUR
	3497	DAY
	3498	YEAR
	3499	DAYL
	3500	HRTBT2
	3501	TIMDLY
	3502	RBV3
	3503	RCV3
	3504	W655MV
	3505	W655PF
	3506	W6205W
	3507	LC5B
	3508	LC5C
	3509	XPERCT
	3510	XTMOUT
	3511	XBCH
	3512	XPOLL
	3513	PMT3
	3514	W6164B
	3515	VRT8
	3516	BYMV
	3517	1RAV
	3518	1RBV
	3519	1RCV
	3520	REQSH
	3521	ACTSH
	3522	THRES
	3523	ROC
	3524	DEADBD
	3525	FORCAS
	3526	131B
	3527	6W54CW
	3528	134
	3529	6W51AA
	3530	6W57AA
	3531	6W51CW
	3532	6W51AV
	3533	REGST
	3534	STRAT
	3535	REGAST
	3536	67
	3537	RBV6
	3538	MVPOS
	3539	BT1MVA
	3540	CHR3
	3541	PF2
	3542	112
	3543	TEST
	3544	MVT
	3545	KVA1
	3546	TXCTOT
	3547	PF1
	3548	230DSV
	3549	BCNBV
	3550	LCPF1
	3551	107
	3552	TB
	3553	HRTBT6
	3554	G1W
	3555	G1MV
	3556	DATE
	3557	TOTAVG
	3558	SE230A
	3559	SE230B
	3560	SE230C
	3561	BIL1
	3562	FPLINS
	3563	TOTI
	3564	WA
	3565	SINS
	3566	6KW
	3567	266B
	3568	W1AVG
	3569	W2AVG
	3570	W3AVG
	3571	MV1AVG
	3572	MV2AVG
	3573	MV3AVG
	3574	PF2AVI
	3575	PF3AVG
	3576	TX1AMP
	3577	HRTBT3
	3578	HRTBT7
	3579	HRTBT1
	3580	LEDLAG
	3581	T1WTOT
	3582	TARGET
	3583	AV1
	3584	BV1
	3585	CV1
	3586	4U
	3587	CCDY
	3588	RRESTP
	3589	119
	3590	108
	3591	117
	3592	130
	3593	RACSTP
	3594	RSTRNM
	3595	6PF
	3596	TIMOUT
	3597	WRONG
	3598	DAY-1
	3599	DAYSUB
	3600	TOLPOL
	3601	SECERR
	3602	8TOT
	3603	9TOT
	3604	FPLIW
	3605	SEMTG
	3606	6W55AA
	3607	6W54AA
	3608	TOTWAT
	3609	WAVG
	3610	MVAVG2
	3611	PFAVG2
	3612	MVAVG
	3613	W6160A
	3614	114
	3615	G13MV
	3616	DELTIM
	3617	115
	3618	CL
	3619	CRTU
	3620	TX1333
	3621	RGSTG
	3622	T2HST1
	3623	VRTOT
	3624	W6160B
	3625	W6160C
	3626	6151W
	3627	104
	3628	PDY3
	3629	PHR3
	3630	P3
	3631	1000B
	3632	1000C
	3633	1001A
	3634	W32A
	3635	RCTAP2
	3636	W32B
	3637	W32C
	3638	TOTMAX
	3639	TOTMTM
	3640	HRAVG
	3641	HRMAX
	3642	BIL2
	3643	FPL115
	3644	BIL3
	3645	FPLCOI
	3646	FPC69
	3647	DS230
	3648	L115CH
	3649	L115PH
	3650	L115CD
	3651	L115PD
	3652	BCT2MW
	3653	L115CM
	3654	L115PM
	3655	DSCH
	3656	DSPH
	3657	DSCD
	3658	DSPD
	3659	DSCM
	3660	DSPM
	3661	C115CH
	3662	C115PH
	3663	C115CD
	3664	C115PD
	3665	C115CM
	3666	C115PM
	3667	C69CH
	3668	C69PH
	3669	C69CM
	3670	C69PM
	3671	C69CD
	3672	C69PD
	3673	FPLTOT
	3674	FPCTOT
	3675	LTOTCH
	3676	LTOTPH
	3677	LTOTCD
	3678	LTOTPD
	3679	LTOTCM
	3680	LTOTPM
	3681	CTOTCH
	3682	CTOTPH
	3683	CTOTCD
	3684	CTOTPD
	3685	CTOTCM
	3686	CTOTPM
	3687	FPCCOI
	3688	TOTAL
	3689	TOLCH
	3690	TOLPH
	3691	TOLCD
	3692	TOLPD
	3693	TOLCM
	3694	TOLPM
	3695	RAV3
	3696	TX3B
	3697	TX3C
	3698	TX3W
	3699	BCT2MV
	3700	TX3TMP
	3701	M48
	3702	TX3ABT
	3703	LTC3
	3704	SYSAVG
	3705	7A
	3706	7B
	3707	8A
	3708	FORC
	3709	8B
	3710	SYSTO2
	3711	8C
	3712	9A
	3713	SCH
	3714	SPH
	3715	SCD
	3716	SPD
	3717	SCM
	3718	SPM
	3719	SAVG
	3720	SMAX
	3721	SMTM
	3722	124
	3723	CPMT
	3724	9B
	3725	9C
	3726	KV3AVG
	3727	LCPLMT
	3728	G6W
	3729	G6MV
	3730	G6PFM
	3731	KVA2
	3732	G1PF
	3733	W30C
	3734	1000A
	3735	1001B
	3736	6160W
	3737	6164MV
	3738	LC4TOT
	3739	LC5TOT
	3740	6144PF
	3741	LCTX2W
	3742	LCTX2A
	3743	LC2KVA
	3744	128
	3745	110
	3746	T3HST3
	3747	TC3TMP
	3748	T1HST8
	3749	T4HST2
	3750	T5HST3
	3751	W30A
	3752	TC8TMP
	3753	LCPLDT
	3754	KVA-LC
	3755	6151MV
	3756	6151PF
	3757	W6164A
	3758	DSVCHR
	3759	113
	3760	W30B
	3761	DSVPHR
	3762	DSVINT
	3763	121
	3764	230CAL
	3765	230CHR
	3766	230PHR
	3767	230CDY
	3768	230PDY
	3769	230CMT
	3770	230PMT
	3771	PERCT2
	3772	HRTBT5
	3773	0
	3774	STAGE3
	3775	CHRTOT
	3776	TX1PMT
	3777	TX2PMT
	3778	W6208A
	3779	W6208B
	3780	CHR32
	3781	DSPK
	3782	74
	3783	REGLTC
	3784	111
	3785	80
	3786	86
	3787	CP
	3788	7ADD
	3789	8ADD
	3790	RTUTIM
	3791	RTUTRI
	3792	C07TIM
	3793	C07TRI
	3794	C39TIM
	3795	C39TRI
	3796	1001C
	3797	SEMCHR
	3798	SEMPHR
	3799	SEMCDY
	3800	SEMPDY
	3801	SEMCMT
	3802	SEMPMT
	3803	94
	3804	103
	3805	95
	3806	T3HST1
	3807	122
	3808	LCPF2
	3809	CPHR
	3810	CCHR
	3811	PREHRT
	3812	T3HST2
	3813	1AV
	3814	1BV
	3815	1CV
	3816	6W56MV
	3817	6W56A
	3818	6W56B
	3819	6W56C
	3820	WHSTDS
	3821	2AV
	3822	2BV
	3823	2CV
	3824	FPLAVG
	3825	WBRTRY
	3826	BCH4
	3827	PERCT4
	3828	TIM5
	3829	POLER1
	3830	TIM2
	3831	DY1
	3832	G1DCV
	3833	G2W
	3834	G2MV
	3835	G2PF
	3836	G2DCV
	3837	G1KVA
	3838	G2KVA
	3839	GENWT
	3840	WTOT
	3841	6W56AA
	3842	8KW
	3843	9KW
	3844	8PF
	3845	9PF
	3846	SINSAV
	3847	SINSLH
	3848	SINSCH
	3849	SINSCD
	3850	SINSPD
	3851	SINSCM
	3852	SINSPM
	3853	AVCINT
	3854	G7W
	3855	G7MV
	3856	G7PFM
	3857	G8W
	3858	G8MV
	3859	G8PFM
	3860	G9W
	3861	G9MV
	3862	G9PFM
	3863	106
	3864	TX2-3W
	3865	6W55A
	3866	6W55B
	3867	6W55C
	3868	WNDSMP
	3869	TX2AMP
	3870	SYST
	3871	G13W
	3872	CV2
	3873	W6208W
	3874	PREDYT
	3875	BUSTOT
	3876	TXMVT
	3877	WCALC
	3878	ATAMP
	3879	BTAMP
	3880	CTAMP
	3881	T1
	3882	88
	3883	KVA3
	3884	PF3
	3885	PERCOM
	3886	SECIMW
	3887	78
	3888	SEMINS
	3889	SEMAVG
	3890	SEMLH
	3891	SBWT
	3892	03
	3893	04
	3894	05
	3895	02
	3896	06
	3897	07
	3898	08
	3899	09
	3900	10
	3901	11
	3902	12
	3903	13
	3904	14
	3905	15
	3906	16
	3907	17
	3908	18
	3909	19
	3910	20
	3911	21
	3912	22
	3913	23
	3914	24
	3915	25
	3916	26
	3917	27
	3918	28
	3919	29
	3920	30
	3921	31
	3922	58
	3923	59
	3924	60
	3925	61
	3926	62
	3927	DVM
	3928	SEMIW
	3929	SEMIMV
	3930	SBPHW
	3931	SBPHW-
	3932	LAPHW
	3933	LAPHW-
	3934	BYPHW
	3935	BYPHW-
	3936	SBTXW
	3937	01
	3938	ACCFRZ
	3939	WRNGRY
	3940	G3W
	3941	G3MV
	3942	G3PFM
	3943	G4W
	3944	G4MV
	3945	G4PFM
	3946	W6164C
	3947	PT60
	3948	PT120
	3949	79
	3950	BCT1MW
	3951	RQSHED
	3952	RQSLEV
	3953	RDEADB
	3954	RINSTP
	3955	RINTRV
	3956	RON1
	3957	RON2
	3958	ROF1
	3959	ROF2
	3960	RFRDMD
	3961	LMNTFY
	3962	LMWIN
	3963	LMSUM
	3964	73
	3965	66
	3966	64
	3967	85
	3968	ACREQ
	3969	1KWC
	3970	2KWC
	3971	3KWC
	3972	LC4KW
	3973	ACSHED
	3974	LC5KW
	3975	ACSTRT
	3976	ACTHRS
	3977	ACQSHD
	3978	ACQSL
	3979	ACDEAD
	3980	ACINTS
	3981	ACINT
	3982	ACONT1
	3983	ACONFT
	3984	ACOFT2
	3985	ACFOR
	3986	CONPER
	3987	MOPER
	3988	50HT
	3989	HTREST
	3990	HTASTP
	3991	HTSTR
	3992	LTHRES
	3993	LQSHED
	3994	LQSLEV
	3995	LDEADB
	3996	LINSTP
	3997	LINTRV
	3998	HTONT1
	3999	HTONT2
	4000	HTOFT1
	4001	HTOFT2
	4002	LFRDMD
	4003	HTRSTP
	4004	WHRSTP
	4005	WHASTP
	4006	WHSTR
	4007	WHTHR
	4008	WHSHED
	4009	WHSLEV
	4010	WHDED
	4011	WHINI
	4012	WHINT
	4013	WHOTM1
	4014	WHOTM2
	4015	WHOFM1
	4016	WHOF2
	4017	WHP1
	4018	WHP2
	4019	WHP3
	4020	RG1AVG
	4021	RG2AVG
	4022	COIN
	4023	6164PF
	4024	LCMUL1
	4025	LCCHR1
	4026	LCCDY1
	4027	LCPDY1
	4028	LCCMT1
	4029	LCPMT1
	4030	LCCAL2
	4031	LCMUL2
	4032	LCCHR2
	4033	LCPHR2
	4034	LCCDY2
	4035	LCPDY2
	4036	LCCMT2
	4037	LCPMT2
	4038	LCP2
	4039	63
	4040	ALLDAT
	4041	517KW
	4042	91
	4043	A517A
	4044	90
	4045	98
	4046	ADD12
	4047	A517B
	4048	A517C
	4049	129
	4050	97
	4051	99
	4052	133
	4053	RATAP1
	4054	RBTAP1
	4055	RCTAP1
	4056	RATAP2
	4057	W639A
	4058	TX2AT
	4059	CHR5
	4060	CHR33
	4061	MTXW
	4062	NBUSW
	4063	SBUSWA
	4064	6W55CW
	4065	KWPHR3
	4066	137
	4067	138
	4068	139
	4069	140
	4070	141
	4071	142
	4072	143
	4073	144
	4074	145
	4075	146
	4076	147
	4077	148
	4078	149
	4079	150
	4080	151
	4081	152
	4082	153
	4083	154
	4084	155
	4085	156
	4086	157
	4087	158
	4088	159
	4089	160
	4090	161
	4091	TX1PHT
	4092	TX1PDT
	4093	162
	4094	163
	4095	164
	4096	165
	4097	166
	4098	167
	4099	168
	4100	169
	4101	170
	4102	171
	4103	172
	4104	173
	4105	174
	4106	175
	4107	176
	4108	177
	4109	178
	4110	179
	4111	180
	4112	181
	4113	182
	4114	183
	4115	184
	4116	185
	4117	186
	4118	187
	4119	188
	4120	189
	4121	190
	4122	191
	4123	192
	4124	193
	4125	194
	4126	195
	4127	196
	4128	197
	4129	198
	4130	199
	4131	200
	4132	201
	4133	TX2PHT
	4134	65
	4135	TX2PDT
	4136	W6144A
	4137	W6144B
	4138	W6144C
	4139	202
	4140	203
	4141	BUPMT
	4142	204
	4143	205
	4144	206
	4145	207
	4146	208
	4147	209
	4148	210
	4149	211
	4150	212
	4151	213
	4152	214
	4153	215
	4154	216
	4155	217
	4156	218
	4157	219
	4158	220
	4159	221
	4160	222
	4161	223
	4162	224
	4163	225
	4164	226
	4165	227
	4166	228
	4167	229
	4168	230
	4169	231
	4170	232
	4171	6W55W
	4172	6W56W
	4173	W34A
	4174	W34B
	4175	W34C
	4176	W34KW
	4177	W34VAR
	4178	W34PF
	4179	W35A
	4180	W35B
	4181	W35C
	4182	W35KW
	4183	W35VAR
	4184	W35PF
	4185	1KVAR
	4186	2KVAR
	4187	HSAV
	4188	HSBV
	4189	HSCV
	4190	RAKV
	4191	RBKV
	4192	RCKV
	4193	W36A
	4194	W36B
	4195	W36C
	4196	W36KW
	4197	W36VAR
	4198	W36PF
	4199	W37A
	4200	W37B
	4201	W37C
	4202	W37KW
	4203	W37VAR
	4204	W37PF
	4205	3KVAR
	4206	002A
	4207	002B
	4208	002C
	4209	TXHTSP
	4210	TXOLVL
	4211	W34KVA
	4212	W35KVA
	4213	W36KVA
	4214	W37KVA
	4215	6W131W
	4216	6W266W
	4217	HRTB10
	4218	HRTB11
	4219	P69CHT
0
*
	10	UNIT	0
*	#	Name
	1	AMPS  
	2	MPH  
	3	WATTS  
	4	VARS  
	5	VOLTS  
	6	PF  
	7	KW  
	8	DEG C  
	9	HZ  
	10	KVA  
	11	TAP  
	12	STAGE  
	13	DEGREE  
	14	DEG F  
	15	MWATT  
	16	THRESH  
	17	MWATTS  
	18	PERIOD  
	19	KVOLTS  
	20	TIME  
	21	HOUR  
	22	DAYS  
	23	YEAR  
	24	STEP  
	25	KWH  
	26	NUMBER  
	27	CL  
	28	DEMAND  
	29	MW  
	30	MWH  
	31	PERCEN  
	32	SHED  
	33	VALUE  
	34	%  
0
*
	9	Scale	0	12
*	Scale	Name
	1	0.1	0.1
	2	4.8	4.8
	3	0.8	0.8
	4	32	32
	5	0.0078	0.0078
	6	0.586223	0.586223
	7	0.073278	0.073278
	8	0.586227	0.586227
	9	0.586224	0.586224
	10	0.5862237	0.5862237
	11	96	96
	12	10	10
	13	1	1
	14	0.29311187	0.29311187
	15	48	48
	16	7.2	7.2
	17	1.2	1.2
	18	0.0078	0.0078
	19	144	144
	20	0.07327797	0.07327797
	21	2.4	2.4
	22	0.07327797	0.07327797
	23	1.0	One_Unit
0
0