10 SCADA.DB
*
*
	1214	1214	1	"03038021"	"TX2 C AMPS H/S TRIP"	038	1	1	1637.6	1	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1215	1215	1	"03038022"	"KH FDR 1 WATTS"	038	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1216	1216	2	"04027002"	"RS 2 CUR DAY DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1217	1217	1	"03015018"	"BW FDR 1A AMPS"	015	4	1	799.9981	1	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1218	1218	2	"04053026"	"CURRENT MONTH"	053	4	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1219	1219	2	"04053027"	"CURRENT TIME"	053	4	20	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1220	1220	2	"04053028"	"DAY"	053	4	21	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1221	1221	2	"04053029"	"CURRENT YEAR"	053	4	22	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1222	1222	2	"04053030"	"CURRENT WEEK"	053	4	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1223	1223	2	"04038009"	"KH CUR DAY DEMAND TOTAL"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1224	1224	2	"04038010"	"KH PRV MTH DEMAND TOTAL"	038	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1225	1225	2	"04023032"	"COMM LINE #2 HEARTBEAT"	023	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1226	1226	2	"04038011"	"KH PREV DAY DEMAND TOTAL"	038	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1227	1227	2	"04044001"	"IDLE TIME"	044	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1228	1228	2	"04038012"	"KH PRV HR DEMAND TOTAL"	038	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1229	1229	1	"03023039"	"LC 4A AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1230	1230	1	"03023040"	"LC 4B AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1231	1231	2	"04067051"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1232	1232	2	"04067052"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1233	1233	2	"04067053"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1234	1234	1	"03023041"	"TU W655  VARS"	023	3	4	100000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1235	1235	1	"03023042"	"TU W655  POWER FACTOR"	023	3	6	2.047	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1236	1236	1	"03023043"	"TU W6205 WATTS"	023	3	3	100000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1237	1237	2	"04067054"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1238	1238	2	"04067055"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1239	1239	2	"04067056"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1240	1240	2	"04038013"	"KEYSTONE TIME OUT ERROR"	038	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1241	1241	2	"04038014"	"KEYSTONE BCH PARITY ERRO"	038	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1242	1242	2	"04038015"	"KEYSTONE POLL ERRORS"	038	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1243	1243	1	"03031038"	"TEMPERATURE"	031	6	13	121.9999	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1244	1244	2	"04007036"	"BC TX3 PREV MONTH DEMAN"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1245	1245	1	"03031039"	"FDR 7 POWER FACTOR"	031	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1246	1246	1	"03031040"	"WIND SPEED"	031	6	2	100.0	1	1	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1247	1247	2	"04002009"	"BRICKYARD 2 CALI DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1248	1248	1	"03051011"	"W6164B PHASE AMPS"	051	3	1	1.0	1	1	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1249	1249	2	"04053031"	"VOLTAGE REDUCTION"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1250	1250	2	"04067057"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1251	1251	1	"03022016"	"GC 3A AMPS-BKR TRIP"	022	4	1	599.9999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1252	1252	1	"03022017"	"GC 3C AMPS-BKR TRIP"	022	4	1	599.9999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1253	1253	1	"03022018"	"GC TX1 REG A VOTLS"	022	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1254	1254	1	"03022019"	"GC TX1 REG B VOLTS"	022	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1255	1255	1	"03022020"	"GC TX1 REG C VOLTS"	022	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1256	1256	1	"03072008"	"BL TX1 WATTS"	072	5	3	65504.0	1	1	20000  	18000  	17000  	-10	-500  	-500  	0.0	0.0	0.0	1.0	1.0
	1257	1257	1	"03072009"	"BL BL TX1 POWER FACTOR"	072	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1258	1258	1	"03072010"	"BL TX1 FREQUENCY"	072	5	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1259	1259	1	"03072011"	"BL TX1 KVA METER"	072	5	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1260	1260	1	"03072012"	"BL TX1 VARS LAG"	072	5	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1261	1261	1	"03072013"	"BL TX1 VARS LEAD"	072	5	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1262	1262	1	"03072014"	"BL BKR 1A AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	470  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1263	1263	1	"03072015"	"BL BKR 1B AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1264	1264	1	"03072016"	"BL BKR 1C AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1265	1265	2	"04014015"	"DB TX1 CUR HR DEMAND"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1266	1266	1	"03038023"	"KH FDR 3 WATTS"	038	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1267	1267	2	"04042002"	"LYNNE CALC DEMAND"	042	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1268	1268	1	"03017042"	"AL TX2 VARS LEAD"	017	5	4	49128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1269	1269	1	"03009002"	"FM TX1 FREQUENCY"	009	7	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1270	1270	1	"03009003"	"FM TX1 KVA METER"	009	7	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1271	1271	1	"03009004"	"FM TX1 VARS LAG"	009	7	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1272	1272	2	"04015010"	"BW PREV MONTH DEMAND"	015	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1273	1273	2	"04065017"	"SEMI BY DELIVERY PT MVAR"	065	10	16	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1274	1274	1	"03022021"	"GC BRK 1A AMPS BKR TRP"	022	4	1	599.9999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1275	1275	1	"03022022"	"GC BRK #1 REG A VOLTS"	022	4	5	149.9835	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1276	1276	1	"03028007"	"GP REG B VOLTS/2431"	028	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1277	1277	1	"03022023"	"GC BRK #1 REG B VOLTS"	022	4	5	149.9835	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1278	1278	1	"03022024"	"GC BRK #1 REG C VOLTS"	022	4	5	149.9835	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1279	1279	2	"04053032"	"SYSTEM REQUESTED SHED"	053	2	23	1.0	1	1	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1280	1280	2	"04053033"	"SYSTEM REG ACTUAL STEP"	053	2	23	1.0	1	1	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1281	1281	1	"03015019"	"BW FDR 1B AMPS"	015	4	1	799.9981	1	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1282	1282	2	"04053034"	"SYSTEM THRESHOLD"	053	2	24	1.0	1	1	500000  	400000  	370000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1283	1283	2	"04053035"	"SYSTEM RTE OF CHANGE"	053	2	24	1.0	1	1	190  	170  	150  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1284	1284	1	"03015020"	"BW FDR 1C AMPS"	015	4	1	799.9981	1	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1285	1285	2	"04053036"	"SYSTEM DEAD BAND"	053	2	24	1.0	1	1	70000  	60000  	50000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	1286	1286	1	"03015021"	"BW FDR 2A AMPS"	015	4	1	799.9981	1	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1287	1287	2	"04053037"	"SYSTEM FORCASTED LOAD"	053	2	24	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1288	1288	2	"04031007"	"RV BRK 2 AMP TOTAL"	031	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1289	1289	1	"03038024"	"TX2 WATTS"	038	1	3	65504.0	1	1	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1290	1290	1	"03038025"	"TX2 KVA METER"	038	1	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1291	1291	1	"03038026"	"TX2 VARS LAG"	038	10	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1292	1292	1	"03038027"	"TX2 VARS LEAD"	038	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1293	1293	1	"03038028"	"KH BKR 1 A AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1294	1294	1	"03038029"	"KH BKR 1 B AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1295	1295	1	"03038030"	"KH BKR 1 C AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1296	1296	1	"03038031"	"KH BKR 2 A AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1297	1297	1	"03038032"	"KH BKR 2 B AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1298	1298	1	"03015022"	"BW FDR 2B AMPS"	015	4	1	799.9981	1	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1299	1299	1	"03009005"	"FM TX1 VARS LEAD"	009	7	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1300	1300	2	"04065018"	"GC & LA TX B AMP TOTAL"	065	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1301	1301	1	"03033012"	"MX BKR 1 B AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1302	1302	1	"03038033"	"KH BKR 2 C AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1303	1303	1	"03038034"	"KH BKR 3 A AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1304	1304	1	"03038035"	"KH BKR 3 B AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1305	1305	2	"04031008"	"RV BRK 3 AMP TOTAL"	031	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1306	1306	2	"04016017"	"OP BRK 1 AMP TOTAL"	016	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1307	1307	1	"03042023"	"LY TX1 FREQUENCY"	042	7	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1308	1308	1	"03038036"	"KH BKR 3 C AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1309	1309	1	"03038037"	"KH BKR 4 A AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1310	1310	1	"03038038"	"KH BKR 4 B AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1311	1311	2	"04016018"	"OP BRK 2 AMP TOTAL"	016	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1312	1312	2	"04016019"	"OP BRK 3 AMP TOTAL"	016	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1313	1313	2	"04016020"	"OP BRK 4 AMP TOTAL"	016	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1314	1314	2	"04035001"	"ARCHER CALC DEMAND"	035	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1315	1315	2	"04035002"	"CURRENT DAY DEMAND"	035	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1316	1316	2	"04035003"	"CURRENT HOUR DEMAND"	035	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1317	1317	2	"04035004"	"CURRENT MONTH DEMAND"	035	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1318	1318	2	"04035005"	"MULTIPLIER"	035	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1319	1319	2	"04035006"	"PREVIOUS DAY DEMAND"	035	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1320	1320	2	"04035007"	"AC POWER FACTOR AVG"	035	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1321	1321	2	"04035008"	"PREVIOUS HOUR DEMAND"	035	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1322	1322	2	"04035009"	"PREV MONTH TOTAL"	035	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1323	1323	2	"04035010"	""	035	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1324	1324	2	"04035011"	"AC REGULATOR STAGE"	035	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1325	1325	1	"03035001"	"AC PULSE ACCUMULATOR 1"	035	5	3	2.4	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1326	1326	2	"04035012"	"AC KVA AVERAGE"	035	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1327	1327	1	"03038039"	"KH BKR 4 C AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1328	1328	1	"03042024"	"LY TX1 KVA METER"	042	7	8	49128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1329	1329	1	"03015023"	"BW FDR 2C AMPS"	015	4	1	799.9981	1	1	800  	750  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1330	1330	1	"03031041"	"TX1 LD TAP CH POS"	031	6	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1331	1331	1	"03015024"	"BW TX1 REG A PH VOLTS"	015	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1332	1332	1	"03042025"	"LY TX1 VARS LAG"	042	7	4	49128.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1333	1333	2	"04011007"	""	011	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1334	1334	1	"03043006"	"GT TX1 B AMPS"	043	7	1	2456.4	1	1	736  	686  	636  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1335	1335	2	"04031009"	"TX2 KVA AVERAGE"	031	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1336	1336	2	"04004005"	"WA BRK 1 AMP TOTAL"	004	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1337	1337	3	"99063006"	""	063	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1338	1338	1	"03049005"	"FR TX1 VARS LEAD"	049	6	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1339	1339	1	"03036018"	"RD TX2 REG B VOLTS"	036	4	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1340	1340	1	"03038040"	"TX2 A AMPS H/S TRIP"	038	1	1	1637.6	1	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1341	1341	2	"04035013"	"FPC PULSE TOTAL"	035	5	3	1.0	1	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1342	1342	2	"04042003"	"CURRENT DAY DEMAND"	042	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1343	1343	1	"03028008"	"GP REG C VOLTS/2431"	028	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1344	1344	2	"04010011"	""	010	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1345	1345	1	"03031042"	"BKR 5 A AMP BKR TRIP"	031	6	1	600.0001	1	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1346	1346	2	"04028010"	"GP REGULATOR STAGE"	028	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1347	1347	2	"04006001"	""	006	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1348	1348	2	"04007037"	"BC 6W54 CALC WATTS"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1349	1349	2	"04019002"	"FI CALI TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1350	1350	1	"03058044"	"GC GEN #4 KWATTS"	058	13	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1351	1351	2	"04067058"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1352	1352	2	"04067059"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1353	1353	2	"04007038"	"BC 6W51 AMP AVG"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1354	1354	2	"04007039"	"BC 6W57 AMP AVG"	007	3	3	1.0	1	1	1200  	1000  	1000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1355	1355	2	"04007040"	"BC 6W51 CALC WATTS"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1356	1356	1	"03036019"	"RD TX1 REG A PH VOLTS"	036	3	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1357	1357	1	"03042026"	"LY TX1 VARS LEAD"	042	7	4	49128.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1358	1358	1	"03016004"	"OP TX2 POWER FACTOR"	016	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1359	1359	1	"03016005"	"OP TX2 FREQUENCY"	016	4	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1360	1360	1	"03016006"	"OP TX2 KVA METER"	016	4	8	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1361	1361	1	"03016007"	"OP TX2 VARS LAG"	016	4	4	98256.0	1	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1362	1362	1	"03016008"	"OP TX2 VARS LEAD"	016	4	4	98256.0	1	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1363	1363	2	"04007041"	"BC 6W51 AVGAMP*VOLT"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1364	1364	1	"03069012"	"WE TX2 REG B VOLTS"	069	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1365	1365	1	"03069013"	"WE TX2 REG C VOLTS"	069	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1366	1366	2	"04067060"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1367	1367	2	"04067061"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1368	1368	2	"04067062"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1369	1369	2	"04020006"	"MULTIPLIER"	020	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1370	1370	1	"03023044"	"LC TX2 VARS LEAD"	023	3	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1371	1371	1	"03031043"	"FDR 2 WATTS"	031	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1372	1372	2	"04002010"	"BY 1 CUR DY DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1373	1373	1	"03041012"	"ME BKR 1A AMPS BKR TRIP"	041	1	1	600.0126	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1374	1374	1	"03041013"	"ME BKR 1C AMPS BKR TRIP"	041	1	1	600.0126	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1375	1375	1	"03041014"	"ME BKR 3A AMPS BKR TRIP"	041	1	1	600.0126	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1376	1376	1	"03041015"	"ME FDR 4 POWER FACTOR"	041	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1377	1377	1	"03036020"	"RD DC VOLTS"	036	4	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1378	1378	1	"03036021"	"RD BKR 1C AMPS"	036	4	1	1199.999	1	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1379	1379	1	"03036022"	"RD BKR 2C AMPS"	036	4	1	1199.999	1	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1380	1380	2	"04046010"	"CURRENT DAY DEMAND"	046	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1381	1381	2	"04049004"	"CURRENT MONTH DEMAND"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1382	1382	1	"03058045"	"BC 6W57 MV"	058	13	4	138000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1383	1383	1	"03023045"	"LC 5C AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1384	1384	2	"04067063"	"SPARE ANALOG"	067	10	8	1.0	1	1	25000  	23000  	22000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1385	1385	1	"03045017"	"SS BKR 1 A AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1386	1386	1	"03024002"	"GEN #5 PWR FACTOR"	024	3	6	20.47	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1387	1387	2	"04036015"	"RD 1 MULTIPLIER"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1388	1388	1	"03036023"	"RD TX1 REG B PH VOLTS"	036	3	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1389	1389	2	"04011008"	"MI TX2 CURRENT DAY DEMD"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1390	1390	1	"03045018"	"SS BKR 1 B AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1391	1391	1	"03012025"	"LA TX1 KW PREV HR"	012	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1392	1392	2	"04014016"	"DB TX2 CUR HR DEMAND"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1393	1393	1	"03058046"	"BC TX1 MVA"	058	13	4	2047000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1394	1394	1	"03036024"	"RD TX1 B PH BUS VOLTS"	036	4	5	204.7	1	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	1395	1395	1	"03036025"	"RD TX1 REG C PH VOLTS"	036	3	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1396	1396	1	"03021023"	"FDR 2 POWER FACTOR"	021	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1397	1397	1	"03045019"	"SS BKR 1 C AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1398	1398	2	"04067064"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1399	1399	2	"04014017"	"DB TX3 CUR HR DEMAND"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1400	1400	2	"04067065"	"POWER FACTOR"	067	6	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1401	1401	2	"04036016"	"RD 2 MULTIPLIER"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1402	1402	1	"03006010"	"FW TX1 VARS LEAD"	006	5	4	32752.0	1	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1403	1403	1	"03058047"	"FI TX3 MV LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1404	1404	1	"03010024"	"CA TX1 KVA METER"	010	5	8	32752.0	1	1	20000  	18000  	17000  	-17000	-18000  	-20000  	0.0	0.0	0.0	1.0	1.0
	1405	1405	2	"04042004"	"CURRENT HOUR DEMAND"	042	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1406	1406	2	"04031010"	"RV TX1 CALC DEMAND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1407	1407	1	"03015025"	"BW TX1 REG B PH VOLTS"	015	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1408	1408	2	"04020007"	"PREVIOUS DAY DEMAND"	020	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1409	1409	1	"03036026"	"RD TX1 A AMPS"	036	3	1	3275.2	1	1	1288  	1238  	1188  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1410	1410	1	"03021024"	"WH TX1 POWER FACTOR MET"	021	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1411	1411	1	"03023046"	"LC 1A AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1412	1412	1	"03010025"	"CA TX1 POWER FACTOR"	010	6	8	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1413	1413	2	"04042005"	"CURRENT MONTH DEMAND"	042	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1414	1414	2	"04031011"	"RV TX1 CURRENT DAY DEMD"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1415	1415	3	"99055015"	"SWITCH COUNT STATUS"	055	12	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1416	1416	2	"04007042"	"BLK CRK METER VARS TOTAL"	007	4	4	1.0	1	1	180000  	170000  	128000  	-80000	-90000  	-95000  	0.0	0.0	0.0	1.0	1.0
	1417	1417	2	"04027003"	"RS CALI TOTAL"	027	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1418	1418	2	"04007043"	"BLACK CREEK TX1 KVA"	007	6	8	1.0	1	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	1419	1419	2	"04002011"	"BY TX C AMP TOTAL"	002	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1420	1420	2	"04020008"	"PREVIOUS HOUR DEMAND"	020	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1421	1421	1	"03015026"	"BW TX1 REG C PH VOLTS"	015	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1422	1422	1	"03009006"	"FM TX1 POWER FACTOR"	009	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1423	1423	2	"04007044"	"POWER FACTOR"	007	6	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1424	1424	2	"04053038"	"FPL 230 DIRECT SERV"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1425	1425	1	"03058048"	"BC N 230 VOLTS"	058	13	4	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1426	1426	2	"04060011"	""	060	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1427	1427	2	"04067066"	"NLC TX1 POWER FACTOR"	067	6	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1428	1428	1	"03038041"	"TX2 POWER FACTOR METER"	038	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1429	1429	1	"03025025"	"PH KVA METER"	025	5	8	16376.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1430	1430	1	"03025026"	"PH POWER FACTOR METER"	025	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1431	1431	1	"03047003"	"TX REG A VOLTS FROM 2431"	047	1	5	415.541	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1432	1432	2	"04020009"	"PREV MONTH TOTAL"	020	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1433	1433	1	"03058049"	"FI TX1 MV LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1434	1434	1	"03020011"	"HAMMOND ACCUMULATOR"	020	7	3	1.2	1	1	999999	999996	999995	1	-1  	-5  	0.0	0.0	0.0	1.0	1.0
	1435	1435	2	"04002012"	"BY 2 CUR DY DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1436	1436	1	"03020012"	"HA TX1 REG A PH VOLTS"	020	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1437	1437	1	"03038042"	"TX1 B AMPS H/S TRIP"	038	1	1	1637.6	1	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1438	1438	1	"03049006"	"FR TX1 FREQUENCY"	049	6	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1439	1439	2	"04031012"	"TX1 PREVIOUS HOUR DEMAND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1440	1440	2	"04067067"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1441	1441	1	"03049007"	"FR TX1 KVA METER"	049	6	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1442	1442	2	"04031013"	"RV TX1 MULTIPLIER"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1443	1443	2	"04031014"	"TX1 PREVIOUS DAY DEMAND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1444	1444	1	"03070011"	"HL TX1 KVA METER"	070	5	8	54587.35	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1445	1445	2	"04031015"	"TX1 CURRENT MONTH DEMAND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1446	1446	1	"03072017"	"BL BKR 2A AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1447	1447	1	"03036027"	"RD BKR 3A AMPS"	036	4	1	1199.999	1	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1448	1448	2	"04040017"	"COMMLINE #6 HEARTBEAT"	040	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1449	1449	2	"04064002"	"MULTIPLIER"	064	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1450	1450	1	"03069014"	"WE GEN #1 WATTS"	069	4	3	1.0	1	1	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	1451	1451	1	"03020013"	"HA TX1 REG B PH VOLTS"	020	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1452	1452	1	"03023047"	"LC TX1 WATTS"	023	3	3	65504.0	1	1	33600  	32000  	30000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1453	1453	1	"03023048"	"LC TX1 FREQUENCY"	023	3	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1454	1454	1	"03069015"	"WE GEN #1 METER VARS"	069	4	4	1.0	1	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1455	1455	3	"99055016"	""	055	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1456	1456	1	"03031044"	"BKR 6 A AMP BKR TRIP"	031	6	1	600.0001	1	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1457	1457	1	"03031045"	"BKR 6 C AMP BKR TRIP"	031	6	1	600.0001	1	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1458	1458	2	"04031016"	"RV BRK 5 AMP TOTAL"	031	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1459	1459	2	"04068001"	"DIRECT SERVE AVG MWATTS"	068	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1460	1460	1	"03020014"	"HA TX1 REG C PH VOLTS"	020	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1461	1461	1	"03020015"	"HA TXA AMPS C/S TRIP"	020	7	1	818.8	1	1	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1462	1462	1	"03020016"	"HA TX1 B AMPS"	020	7	1	818.8	1	1	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1463	1463	1	"03040007"	"MN BKR 3 WATTS"	040	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1464	1464	1	"03020017"	"HA TX1 C AMPS"	020	7	1	818.8	1	1	368  	318  	268  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1465	1465	1	"03020018"	"HA TX1 WATTS"	020	7	3	16376.0	1	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	1466	1466	1	"03020019"	"HA TX1 POWER FACTOR"	020	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1467	1467	1	"03020020"	"HA TX1 FREQUENCY"	020	7	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1468	1468	1	"03020021"	"HA TX1 KVA METER"	020	7	8	16376.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1469	1469	1	"03020022"	"HA TX1 VARS LAG"	020	7	4	16376.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1470	1470	1	"03033013"	"MX BKR 1 A AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1471	1471	1	"03020023"	"HA TX1 VARS LEAD"	020	7	4	16376.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1472	1472	1	"03020024"	"HA DC VOLTS"	020	7	5	149.9835	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1473	1473	2	"04067068"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1474	1474	1	"03006011"	"FW TX1 REG C VOLTS"	006	5	5	204.7	1	1	133  	129  	128.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1475	1475	1	"03006012"	"FW TX1 LS AMPS"	006	5	1	818.8	1	1	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1476	1476	1	"03006013"	"FW TX1 LS B AMPS"	006	5	1	818.8	1	1	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1477	1477	1	"03006014"	"FW TX1 LS C AMPS"	006	5	1	818.8	1	1	748  	725  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1478	1478	1	"03006015"	"FW TX1 WATTS"	006	5	3	32752.0	1	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1479	1479	2	"04004006"	"PREVIOUS HOUR DEMAND"	004	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1480	1480	2	"04004007"	"PREV MONTH TOTAL"	004	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1481	1481	2	"04004008"	"WALDO REG VOLT AVG"	004	5	5	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1482	1482	2	"04067069"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1483	1483	2	"04067070"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1484	1484	2	"04067071"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1485	1485	1	"03006016"	"FW TX1 VARS LAG"	006	5	4	32752.0	1	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1486	1486	1	"03006017"	"FW PULSE ACCUMULATOR 1"	006	5	3	2.4	1	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	1487	1487	2	"04006002"	"FT WHITE CALC DEMAND"	006	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1488	1488	2	"04006003"	"PREVIOUS DAY DEMAND"	006	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1489	1489	2	"04006004"	"PREVIOUS HOUR DEMAND"	006	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1490	1490	2	"04006005"	"PREV MONTH TOTAL"	006	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1491	1491	1	"03006018"	"FW TX1 POWER FACTOR"	006	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1492	1492	2	"04006006"	"CURRENT DAY DEMAND"	006	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1493	1493	2	"04006007"	"CURRENT HOUR DEMAND"	006	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1494	1494	2	"04006008"	"CURRENT MONTH DEMAND"	006	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1495	1495	2	"04006009"	"MULTIPLIER"	006	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1496	1496	1	"03006019"	"FW TX1 KVA METER"	006	5	8	32752.0	1	1	33000  	31000  	29000  	-17000	-18000  	-20000  	0.0	0.0	0.0	1.0	1.0
	1497	1497	1	"03046011"	"POWER FACTOR METER"	046	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1498	1498	1	"03020025"	"HA BKR 1 AMPS"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1499	1499	1	"03006020"	"FW DC VOLTS"	006	5	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1500	1500	1	"03006021"	"FW BRK 2 A AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1501	1501	1	"03006022"	"FW BRK 2 B AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1502	1502	1	"03006023"	"FW BRK 2 C AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1503	1503	1	"03006024"	"FW BRK 3 A AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1504	1504	1	"03006025"	"FW BRK 3 B AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1505	1505	1	"03006026"	"FW BRK 3 C AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1506	1506	1	"03006027"	"FW BRK 4 A AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1507	1507	1	"03006028"	"FW BRK 4 B AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1508	1508	1	"03006029"	"FW BRK 4 C AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1509	1509	1	"03006030"	"FW BRK 5 A AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1510	1510	1	"03006031"	"FW BRK 5 B AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1511	1511	1	"03006032"	"FW BRK 5 C AMP BKR TRIP"	006	5	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1512	1512	2	"04006010"	"FW REGULATOR STAGE"	006	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1513	1513	1	"03006033"	"FW LTC1 TAP POS"	006	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1514	1514	1	"03020026"	"HA BKR 1B AMP"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1515	1515	2	"04006011"	"DEF PULSE ADDED 2"	006	4	3	1.0	1	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1516	1516	1	"03001011"	"DI FDR 1 WATTS"	001	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1517	1517	1	"03020027"	"HA BKR 1C AMPS"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1518	1518	1	"03001012"	"DI FDR 2 WATTS"	001	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1519	1519	1	"03001013"	"DI FDR 3 WATTS"	001	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1520	1520	1	"03001014"	"DI FDR 4 WATTS"	001	3	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1521	1521	1	"03001015"	"DI FDR 5 WATTS"	001	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1522	1522	1	"03001016"	"DI FDR 6 WATTS"	001	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1523	1523	1	"03001017"	"DI FDR 1 POWER FACTOR"	001	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1524	1524	1	"03020028"	"HA BKR 2A AMPS"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1525	1525	2	"04001004"	""	001	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1526	1526	1	"03045020"	"SS BKR 1 WATTS"	045	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1527	1527	1	"03020029"	"HA BKR 2B AMPS"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1528	1528	2	"04021002"	"WH KVA AVERAGE"	021	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1529	1529	2	"04021003"	"WH POWER FACTOR AVG"	021	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1530	1530	1	"03001018"	"DR INLT TX1  ACCUM"	001	3	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1531	1531	2	"04002013"	"BY 1 CUR HR DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1532	1532	1	"03020030"	"HA BKR 2C AMPS"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1533	1533	2	"04002014"	"BY 2 CUR HR DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1534	1534	2	"04042006"	"PREVIOUS DAY DEMAND"	042	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1535	1535	1	"03020031"	"HA BKR 3A AMPS"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1536	1536	2	"04042007"	"LY POWER FACTOR AVG"	042	7	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1537	1537	2	"04065019"	"RS, FI & BY B AMP TOTAL"	065	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1538	1538	1	"03020032"	"HA BKR 3B AMPS"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1539	1539	1	"03070012"	"HL TX1 VARS LEAD"	070	5	4	54587.35	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1540	1540	1	"03041016"	"ME FREQUENCY"	041	1	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1541	1541	1	"03020033"	"HA BKR 3C AMPS"	020	7	1	599.9999	1	1	300  	250  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1542	1542	1	"03036028"	"RD TX1 C AMPS"	036	3	1	3275.2	1	1	1288  	1238  	1188  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1543	1543	2	"04007045"	"BC TX1 WATT AVERAGE"	007	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1544	1544	2	"04007046"	"BC TX2 WATT AVERAGE"	007	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1545	1545	2	"04007047"	"BC TX3 WATT AVERAGE"	007	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1546	1546	2	"04067072"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1547	1547	2	"04067073"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1548	1548	2	"04007048"	"MODEL"	007	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1549	1549	2	"04067074"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1550	1550	2	"04067075"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1551	1551	2	"04067076"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1552	1552	1	"03041017"	"ME POWER FACTOR METER"	041	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1553	1553	2	"04020010"	"HA REGULATOR STAGE"	020	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1554	1554	2	"04045009"	"POWER FACTOR AVG"	045	7	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1555	1555	2	"04039002"	"BN KVA AVERAGE"	039	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1556	1556	2	"04020011"	"HA KVA AVERAGE"	020	7	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1557	1557	2	"04039003"	"BN POWER FACTOR AVG"	039	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1558	1558	2	"04070002"	"TX1 AMP TOTAL"	070	5	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1559	1559	2	"04020012"	"HA POWER FACTOR AVG"	020	7	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1560	1560	2	"04007049"	"BC TX1 CUR HOUR DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1561	1561	2	"04015011"	"BW KVA AVERAGE"	015	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1562	1562	1	"03040008"	"MN BKR 2 C AMPS"	040	6	1	599.9982	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1563	1563	2	"04015012"	"BW POWER FACTOR AVG"	015	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1564	1564	1	"03043007"	"GT TX1 C AMPS"	043	7	1	2456.4	1	1	736  	686  	636  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1565	1565	1	"03040009"	"MN BKR 3 B AMPS"	040	6	1	599.9982	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1566	1566	1	"03043008"	"GT TX1 WATTS"	043	7	3	49128.0	1	1	13440  	12000  	10000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1567	1567	1	"03043009"	"GT TX1 POWER FACTOR"	043	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1568	1568	2	"04051013"	"COMM LINE #3 HEARTBEAT"	051	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1569	1569	2	"04038016"	"KH TX2 KVA AVERAGE"	038	1	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1570	1570	2	"04053039"	"CEC SYS WATT DEF115"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1571	1571	2	"04002015"	"BY 1 CUR MTH DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1572	1572	2	"04045010"	"COMMLINE #7 HEARTBEAT"	045	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1573	1573	1	"03036029"	"RD BKR 3B AMPS"	036	4	1	1199.999	1	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1574	1574	2	"04038017"	"COMM LINE #1 HEARTBEAT"	038	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1575	1575	2	"04053040"	"CEC SYS WATT DEF69-1"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1576	1576	1	"03043010"	"GT TX1 FREQUENCY"	043	7	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1577	1577	2	"04010012"	"CA KVA AVERAGE"	010	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1578	1578	2	"04053041"	"CEC SYS WATT DEF69-2"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1579	1579	1	"03040010"	"MN BKR 3 C AMPS"	040	6	1	599.9982	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1580	1580	2	"04010013"	"CA POWER FACTOR AVG"	010	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1581	1581	1	"03024003"	"GEN5 DC VOLTS"	024	3	5	204.7	1	1	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0
	1582	1582	1	"03024004"	"GEN #5 LEAD LAG"	024	3	6	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1583	1583	2	"04029013"	"BR KVA AVERAGE"	029	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1584	1584	2	"04029014"	"BR POWER FACTOR AVG"	029	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1585	1585	2	"04035014"	"AC BRK 1 AMP TOTAL"	035	5	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1586	1586	2	"04035015"	"AC BRK 2 AMP TOTAL"	035	5	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1587	1587	2	"04035016"	"AC BRK 3 AMP TOTAL"	035	5	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1588	1588	2	"04007050"	"BC NORTH BUSS WATT TOT"	007	10	1	1.0	1	1	160000  	150000  	145000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1589	1589	2	"04060012"	"FA KVA AVERAGE"	060	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1590	1590	2	"04035017"	"AC BRK 4 AMP TOTAL"	035	5	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1591	1591	2	"04060013"	"FA POWER FACTOR AVG"	060	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1592	1592	2	"04025009"	""	025	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1593	1593	2	"04068002"	"DIRECT SERVE TARGET"	068	2	14	9999.999	1	1	10000  	9950  	9000  	-100	-300  	-400  	0.0	0.0	0.0	1.0	1.0
	1594	1594	1	"03056011"	"SA BKR 3 B AMPS"	056	6	1	599.9999	1	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1595	1595	1	"03056012"	"SA BKR 3 C AMPS"	056	6	1	599.9999	1	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1596	1596	1	"03056013"	"SATSUMA ACCUMULATOR"	056	6	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1597	1597	2	"04002016"	"BY 2 CUR DY DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1598	1598	1	"03001019"	"DR INLT TX2  ACCUM"	001	3	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1599	1599	1	"03001020"	"DI TX1 REG A VOLTS"	001	3	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1600	1600	1	"03001021"	"DI TX1 REG B VOLTS"	001	3	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1601	1601	1	"03001022"	"DI TX1 REG C VOLTS"	001	3	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1602	1602	1	"03001023"	"DI TX1 A AMPS C/S TRIP"	001	3	1	1637.6	1	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1603	1603	1	"03001024"	"DI TX1 B AMPS C/S TRIP"	001	3	1	1637.6	1	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1604	1604	1	"03001025"	"DI TX1 C AMPS  C/S TRIP"	001	3	1	1637.6	1	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1605	1605	2	"04026001"	""	026	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1606	1606	2	"04067077"	"SA TX1 A PH BUS VOLTS"	067	6	5	204.7	1	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	1607	1607	2	"04067078"	"SA TX1 B PH BUS VOLTS"	067	6	5	204.7	1	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	1608	1608	2	"04067079"	"SA TX1 C PH BUS VOLTS"	067	6	5	204.7	1	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	1609	1609	1	"03056014"	"SA TX1 A AMPS"	056	6	1	1637.6	1	1	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1610	1610	2	"04017013"	"AL BRK 1 AMP TOTAL"	017	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1611	1611	1	"03001026"	"DI FDR 2 POWER FACTOR"	001	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1612	1612	1	"03023049"	"LC 1C AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1613	1613	2	"04022002"	"GREEN COVE 4 UNBALANCE"	022	6	1	1.0	1	1	300  	275  	265  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1614	1614	1	"03023050"	"TUSTENUGGEE W655 C AMPS"	023	3	1	1.0	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1615	1615	1	"03001027"	"TX1 PREVIOUS HOUR DEMAN"	001	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1616	1616	2	"04016021"	"OP CALC CUR DAY DEMAND"	016	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1617	1617	1	"03033014"	"MX TX1 FREQUENCY"	033	3	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1618	1618	2	"04017014"	"AL BRK 2 AMP TOTAL"	017	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1619	1619	2	"04017015"	"AL BRK 3 AMP TOTAL"	017	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1620	1620	2	"04017016"	"AL BRK 4 AMP TOTAL"	017	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1621	1621	2	"04017017"	"AL BRK 5 AMP TOTAL"	017	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1622	1622	2	"04057001"	""	057	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1623	1623	2	"04048003"	"REQUESTED STEP"	048	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1624	1624	1	"03040011"	"MN PULSE ACCUMULATOR 1"	040	6	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1625	1625	1	"03001028"	"DI TX1 WATTS"	001	3	3	65505.0	1	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1626	1626	1	"03001029"	"DI TX1 POWER FACTOR MET"	001	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1627	1627	1	"03001030"	"DI TX1 FREQUENCY"	001	3	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1628	1628	1	"03023051"	"LC 2A AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1629	1629	2	"04008007"	"PREVIOUS DAY DEMAND"	008	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1630	1630	2	"04017018"	"AL BRK 6 AMP TOTAL"	017	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1631	1631	2	"04003004"	"PREV MONTH TOTAL"	003	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1632	1632	2	"04016022"	"OP POWER FACTOR AVG"	016	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1633	1633	2	"04016023"	"OP PREVIOUS H0UR DEMAND"	016	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1634	1634	2	"04016024"	"OP PREV MONTH DEMAND"	016	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1635	1635	1	"03058050"	"RS MWATTS TOT"	058	10	3	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1636	1636	2	"04028011"	"CURRENT MONTH DEMAND"	028	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1637	1637	2	"04023033"	"LC 2 PREV DAY DEMAND"	023	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1638	1638	1	"03058051"	"FI TX1 MV LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1639	1639	2	"04038018"	"KH BRK 2 AMP TOTAL"	038	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1640	1640	1	"03023052"	"LC TX2 REG A VOLTS"	023	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1641	1641	2	"04023034"	"LC TX2 PRV HR DMND"	023	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1642	1642	2	"04006012"	"FW KVA AVERAGE"	006	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1643	1643	1	"03041018"	"ME FDR 1 WATTS"	041	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1644	1644	1	"03023053"	"LC TX2 REG B VOLTS"	023	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1645	1645	2	"04006013"	"FW POWER FACTOR AVG"	006	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1646	1646	2	"04022003"	"GC KVA AVERAGE"	022	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1647	1647	1	"03041019"	"ME FDR 2 WATTS"	041	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1648	1648	1	"03058052"	"LA MV LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1649	1649	1	"03022025"	"GC TX1 LS A AMPS"	022	4	1	1637.6	1	1	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1650	1650	1	"03022026"	"GC TX1 LS B AMPS"	022	4	1	1637.6	1	1	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1651	1651	1	"03022027"	"GC TX1 LS C AMPS"	022	4	1	1637.6	1	1	637  	600  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1652	1652	1	"03022028"	"G/C LD TAP CHGR POS"	022	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1653	1653	2	"04042008"	"PREVIOUS HOUR DEMAND"	042	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1654	1654	2	"04022004"	"GC POWER FACTOR AVG"	022	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1655	1655	1	"03023054"	"LC TX2 REG C VOLTS"	023	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1656	1656	1	"03023055"	"LC TX2 A AMPS C/S TRIP"	023	3	1	1637.6	1	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1657	1657	1	"03058053"	"GC GEN #3 KWATTS"	058	13	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1658	1658	2	"04048004"	"ACTUAL SHED STEP"	048	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1659	1659	2	"04048005"	"STRAGETY NUMBER"	048	10	25	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1660	1660	1	"03022029"	"GREEN COVE ACCUMULATOR 1"	022	4	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	1661	1661	2	"04067080"	"GL POWER FACTOR AVG"	067	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1662	1662	1	"03072018"	"BL BKR 2B AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1663	1663	1	"03072019"	"BL BKR 2C AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1664	1664	1	"03041020"	"ME FDR 3 WATTS"	041	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1665	1665	1	"03041021"	"ME FDR 4 WATTS"	041	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1666	1666	2	"04008008"	""	008	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1667	1667	1	"03031046"	"BKR 5 B AMP BKR TRIP"	031	6	1	600.0001	1	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1668	1668	1	"03005004"	"AB DC VOLTS"	005	7	5	1.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1669	1669	1	"03074007"	"AS TX1 REG B TAP POS"	074	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1670	1670	2	"04025010"	"PH KVA AVERAGE"	025	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1671	1671	2	"04029015"	"BR BRK 1 AMP TOTAL"	029	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1672	1672	2	"04025011"	"PH POWER FACTOR AVG"	025	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1673	1673	1	"03031047"	"FDR 6 POWER FACTOR"	031	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1674	1674	2	"04029016"	"BR BRK 2 AMP TOTAL"	029	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1675	1675	1	"03074008"	"AS TX1 REG A TAP POS"	074	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1676	1676	1	"03028009"	"REG A TAP CHGR POS"	028	6	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1677	1677	2	"04029017"	"BR BRK 2 AMP TOTAL"	029	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1678	1678	2	"04044002"	"TIME OUTS"	044	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1679	1679	1	"03028010"	"REG B TAP CHGR POS"	028	6	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1680	1680	2	"04015013"	"BW BRK 1 AMP TOTAL"	015	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1681	1681	2	"04044003"	"WRONG REPLY COUNT"	044	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1682	1682	2	"04053042"	"DAY"	053	4	21	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1683	1683	2	"04053043"	"DAY-1"	053	4	21	0.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1684	1684	2	"04015014"	"BW BRK 2 AMP TOTAL"	015	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1685	1685	2	"04044004"	"TOTAL NUMBER OF POLLS"	044	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1686	1686	1	"03046012"	"TX REG C VOLTS FROM 2431"	046	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1687	1687	2	"04015015"	"BW BRK 3 AMP TOTAL"	015	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1688	1688	1	"03028011"	"TX B AMPS C/S TRIP"	028	5	1	1637.6	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1689	1689	2	"04053044"	"LM TARGET"	053	2	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1690	1690	2	"04028012"	"GP KVA AVERAGE"	028	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1691	1691	2	"04044005"	"SEC ERROR COUNT"	044	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1692	1692	2	"04015016"	"BW BRK 4 AMP TOTAL"	015	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1693	1693	1	"03043011"	"GT TX1 KVA METER"	043	7	8	49128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1694	1694	1	"03043012"	"GT TX1VARS LAG"	043	7	4	49128.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1695	1695	1	"03043013"	"GT TX1 VARS LEAD"	043	7	4	49128.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1696	1696	1	"03043014"	"GT DC VOLTS"	043	7	5	150.0001	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1697	1697	2	"04010014"	"CA BRK 1 AMP TOTAL"	010	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1698	1698	2	"04010015"	"CA BRK 2 AMP TOTAL"	010	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1699	1699	2	"04010016"	"CA BRK 3 AMP TOTAL"	010	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1700	1700	2	"04010017"	"CA BRK 4 AMP TOTAL"	010	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1701	1701	2	"04067081"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1702	1702	2	"04014018"	"DB BRK 1 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1703	1703	2	"04014019"	"DB BRK 2 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1704	1704	2	"04014020"	"DB BRK 3 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1705	1705	2	"04014021"	"DB BRK 4 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1706	1706	2	"04014022"	"DB BRK 5 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1707	1707	2	"04014023"	"DB BRK 6 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1708	1708	2	"04014024"	"DB BRK 7 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1709	1709	2	"04014025"	"DB BRK 8 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1710	1710	2	"04014026"	"DB BRK 9 AMP TOTAL"	014	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1711	1711	2	"04001005"	"DI BRK 1 AMP TOTAL"	001	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1712	1712	2	"04001006"	"DI BRK 2 AMP TOTAL"	001	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1713	1713	2	"04053045"	"SEMINOLE TARGET DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1714	1714	2	"04038019"	"KH PARITY ERRO"	038	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1715	1715	2	"04023035"	"LC TX1 KVA AVERAGE"	023	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1716	1716	2	"04001007"	"DI BRK 3 AMP TOTAL"	001	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1717	1717	2	"04023036"	"LC TX1 POWER FACTOR AVG"	023	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1718	1718	2	"04067082"	"MODEL"	067	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1719	1719	2	"04001008"	"DI BRK 4 AMP TOTAL"	001	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1720	1720	2	"04067083"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1721	1721	1	"03031048"	"FDR 5 POWER FACTOR"	031	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1722	1722	2	"04007051"	"BC 6W55 AMP AVG"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1723	1723	2	"04001009"	"DI BRK 5 AMP TOTAL"	001	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1724	1724	1	"03036030"	"RD TX1 REG C TAP POS"	036	4	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1725	1725	2	"04033004"	"MX KVA AVERAGE"	033	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1726	1726	2	"04001010"	"DI BRK 6 AMP TOTAL"	001	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1727	1727	2	"04007052"	"BC 6W54 AMP AVG"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1728	1728	2	"04027004"	"RS TX1 PRV MTH DMND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1729	1729	2	"04060014"	"FA BRK 1 AMP TOTAL"	060	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1730	1730	1	"03031049"	"TX2 C AMPS"	031	6	1	1637.6	1	1	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1731	1731	2	"04007053"	"BC TOTAL CALC WATTS"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	1732	1732	2	"04074005"	"AS KVA AVERAGE"	074	7	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1733	1733	2	"04060015"	"FA BRK 2 AMP TOTAL"	060	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1734	1734	2	"04074006"	"AS POWER FACTOR AVG"	074	7	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1735	1735	1	"03031050"	"TX1 FREQUENCY METER"	031	6	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1736	1736	2	"04060016"	"FA BRK 3 AMP TOTAL"	060	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1737	1737	2	"04031017"	"RV TX2 MULTIPLIER"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1738	1738	2	"04067084"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1739	1739	2	"04067085"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1740	1740	2	"04067086"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1741	1741	1	"03001031"	"DI TX1 KVA METER"	001	3	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1742	1742	2	"04017019"	"AL TX1 CALC DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1743	1743	2	"04017020"	"AL TX2 CALC DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1744	1744	1	"03023056"	"LC TX2 B AMPS C/S TRIP"	023	3	1	1637.6	1	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1745	1745	2	"04037011"	"PP WATTS AVERAGE"	037	7	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1746	1746	2	"04067087"	"MODEL"	067	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1747	1747	1	"03051012"	"W6160 A PHASE AMPS"	051	3	1	1.0	1	1	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1748	1748	1	"03036031"	"RD TX2 FREQUENCY"	036	4	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1749	1749	1	"03040012"	"MN BKR 1 POWER FACTOR"	040	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1750	1750	2	"04060017"	"FA BRK 4 AMP TOTAL"	060	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1751	1751	1	"03036032"	"RD TX1 WATTS"	036	4	3	65505.0	1	1	20000  	18000  	17000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1752	1752	1	"03058054"	"GC MV LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1753	1753	2	"04019003"	"FI BRK 1 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1754	1754	1	"03023057"	"LC 1B AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1755	1755	2	"04027005"	"RS TX1 PRV HR DMND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1756	1756	2	"04019004"	"FI BRK 2 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1757	1757	2	"04027006"	"RS 1 CUR MTH DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1758	1758	2	"04027007"	"RS TX2 PRV HR DMND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1759	1759	2	"04019005"	"FI BRK 3 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1760	1760	2	"04027008"	"RUSSELL TX1 MULTIPLIER"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1761	1761	1	"03003003"	"BKR 2 C AMPS BKR TRIP"	003	5	1	599.9999	1	1	210  	190  	175  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1762	1762	2	"04019006"	"FI BRK 4 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1763	1763	1	"03039003"	"BN TX AMBIENT TEMP"	039	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1764	1764	1	"03003004"	"BKR 3 A AMPS BKR TRIP"	003	5	1	599.9999	1	1	159  	145  	130  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1765	1765	2	"04019007"	"FI BRK 5 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1766	1766	2	"04039004"	"BN BRK 1 AMP TOTAL"	039	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1767	1767	2	"04038020"	"KH CUR MTH DEMAND TOTAL"	038	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1768	1768	2	"04019008"	"FI BRK 6 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1769	1769	1	"03046013"	"GL 2A AMPS BKR TRIP"	046	1	1	599.9958	1	1	300  	280  	260  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1770	1770	1	"03040013"	"MN TX1 REG A VOLTS"	040	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1771	1771	2	"04019009"	"FI BRK 7 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1772	1772	1	"03040014"	"MN TX1 REG B VOLTS"	040	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1773	1773	2	"04019010"	"FI BRK 8 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1774	1774	1	"03038043"	"KH GEN 13 METER VARS"	038	1	4	2000.0	1	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1775	1775	2	"04019011"	"FI BRK 9 AMP TOTAL"	019	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1776	1776	1	"03038044"	"FDR 1 POWER FACTOR"	038	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1777	1777	2	"04042009"	"PREV MONTH TOTAL"	042	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1778	1778	1	"03003005"	"WS FDR 2 WATTS"	003	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1779	1779	2	"04042010"	""	042	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1780	1780	2	"04053046"	"DELAY TIME FOR REPORTS"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1781	1781	1	"03003006"	"FDR 2 POWER FACTOR"	003	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1782	1782	1	"03003007"	"LD TAP CHGR POS"	003	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1783	1783	2	"04003005"	"WS BRK 2 AMP TOTAL"	003	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1784	1784	1	"03036033"	"RD TX2 KVA METER"	036	4	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1785	1785	1	"03045021"	"SS BKR 1 POWER FACTOR"	045	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1786	1786	2	"04009001"	"FM BRK 1 AMP TOTAL"	009	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1787	1787	1	"03045022"	"SS BKR 2 A AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1788	1788	1	"03058055"	"GC MV LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1789	1789	2	"04009002"	"FM BRK 2 AMP TOTAL"	009	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1790	1790	2	"04004009"	"WA POWER FACTOR AVG"	004	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1791	1791	2	"04009003"	"FM BRK 3 AMP TOTAL"	009	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1792	1792	1	"03011038"	"MI TX1 LS A AMPS"	011	3	1	1637.6	1	1	1108  	1090  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1793	1793	1	"03011039"	"MI TX1 LS B AMPS"	011	3	1	1637.6	1	1	1108  	1090  	1075  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1794	1794	2	"04018001"	""	018	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1795	1795	2	"04009004"	"FM BRK 4 AMP TOTAL"	009	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1796	1796	2	"04064003"	"PREVIOUS HOUR DEMAND"	064	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1797	1797	2	"04064004"	"PREVIOUS DAY DEMAND"	064	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1798	1798	1	"03001032"	"DI TX1 VARS LAG"	001	3	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1799	1799	1	"03002002"	"BY LTC2 OIL TEMP"	002	4	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1800	1800	1	"03017043"	"AL TX1 KVA METER"	017	5	8	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1801	1801	1	"03001033"	"DI TX1 VARS LEAD"	001	3	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1802	1802	2	"04045011"	"SS KVA AVERAGE"	045	7	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1803	1803	2	"04067088"	"LC TX1 LD TAP CHGR POS"	067	3	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1804	1804	1	"03049008"	"FR TX1 POWER FACTOR"	049	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1805	1805	1	"03038045"	"TX1 POWER FACTOR METER"	038	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1806	1806	2	"04053047"	"COMLINE FOR LM SEQ"	053	4	26	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1807	1807	2	"04053048"	"COMM RTU FOR LM SEQ"	053	4	26	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1808	1808	2	"04067089"	"LC TX1 TANK OIL TEMP"	067	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1809	1809	1	"03038046"	"KH TX2 REG B VOLTS"	038	1	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1810	1810	2	"04067090"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1811	1811	2	"04014027"	"DB TX1 CUR MONTH KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1812	1812	1	"03031051"	"FDR 1 WATTS"	031	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1813	1813	2	"04022005"	"GC REGULATOR STAGE"	022	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1814	1814	1	"03073009"	"WO TX1 KW PREV HR"	073	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1815	1815	2	"04014028"	"DB TX2 CUR MONTH KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1816	1816	2	"04014029"	"DB TX3 CUR MONTH KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1817	1817	2	"04011009"	"TX1 REGULATOR STAGE"	011	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1818	1818	2	"04011010"	"TX2 REGULATOR STAGE"	011	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1819	1819	2	"04006014"	"FW BRK 2 AMP TOTAL"	006	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1820	1820	2	"04006015"	"FW BRK 3 AMP TOTAL"	006	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1821	1821	1	"03038047"	"TX2 WINDING 1 TEMP"	038	1	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1822	1822	2	"04033005"	"MX REGULATOR STAGE"	033	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1823	1823	2	"04053049"	"KW TOT VR  CALC#15,120"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1824	1824	1	"03051013"	"W6160 B PHASE AMPS"	051	3	1	1.0	1	1	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1825	1825	1	"03051014"	"W6160 C PHASE AMPS"	051	3	1	1.0	1	1	180  	155  	135  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1826	1826	1	"03051015"	"NR W6151 WATTS"	051	3	3	100000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1827	1827	2	"04067091"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1828	1828	1	"03031052"	"TX2 LD TAP CH POS"	031	6	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1829	1829	2	"04006016"	"FW BRK 4 AMP TOTAL"	006	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1830	1830	1	"03004023"	"WALDO 3B AMPS BKR TRIP"	004	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1831	1831	1	"03058056"	"BY TX2 MV LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1832	1832	2	"04014030"	"DB TX1 PRV DAY KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1833	1833	2	"04014031"	"DB TX2 PRV DAY KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1834	1834	2	"04014032"	"DB TX3 PRV DAY KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1835	1835	2	"04014033"	"DB TX1 PRV HOUR DEMAND"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1836	1836	2	"04014034"	"DB TX2 PRV HOUR DEMAND"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1837	1837	2	"04014035"	"DB TX3 PRV HOUR DEMAND"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1838	1838	2	"04037012"	""	037	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1839	1839	2	"04006017"	"FW BRK 5 AMP TOTAL"	006	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1840	1840	2	"04022006"	"GC BRK 1 AMP TOTAL"	022	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1841	1841	2	"04014036"	"DB TX1 PRV MONTH KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1842	1842	2	"04014037"	"DB TX2 PRV MONTH KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1843	1843	1	"03036034"	"RD TX2 VARS LAG"	036	4	4	65504.0	1	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1844	1844	2	"04014038"	"DB TX3 PRV MONTH KWH"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1845	1845	1	"03014016"	"DOUBLE BRANCH TX1 ACCUM"	014	3	3	4.8	1	1	999999	999996	999995	1	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1846	1846	1	"03014017"	"DOUBLE BRANCH TX2 ACCUM"	014	3	3	4.8	1	1	999999	999996	999995	1	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1847	1847	1	"03014018"	"DOUBLE BRANCH TX3 ACCUM"	014	3	3	4.8	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1848	1848	2	"04014039"	""	014	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1849	1849	1	"03014019"	"DB TX1 REG A VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1850	1850	1	"03014020"	"DB TX1 REG B VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1851	1851	1	"03014021"	"DB TX1 REG C VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1852	1852	1	"03014022"	"DB TX1 LS A AMPS"	014	3	1	1637.6	1	1	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1853	1853	1	"03014023"	"DB TX1 LS B AMPS"	014	3	1	1637.6	1	1	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1854	1854	1	"03014024"	"DB TX1 LS C AMPS"	014	3	1	1637.6	1	1	1071  	1000  	975  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1855	1855	1	"03014025"	"DOUBLE BRANCH TX1 WATTS"	014	3	3	65505.0	1	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1856	1856	2	"04022007"	"GC BRK 2 AMP TOTAL"	022	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1857	1857	1	"03045023"	"SS BKR 2 B AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1858	1858	1	"03045024"	"SS BKR 2 C AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1859	1859	1	"03014026"	"DB TX1 LD TAP CHGR POS"	014	3	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1860	1860	1	"03014027"	"DB BKR 1 A AMPS"	014	3	1	1199.999	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1861	1861	1	"03014028"	"DB BKR 1 B AMPS"	014	3	1	1199.999	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1862	1862	1	"03014029"	"DB BKR 1 C AMPS"	014	3	1	1199.999	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1863	1863	1	"03014030"	"DB FDR 2 A AMPS BRK TRIP"	014	3	1	1199.999	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1864	1864	1	"03014031"	"DB FDR 2 B AMPS BRK TRIP"	014	3	1	1199.999	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1865	1865	1	"03014032"	"DB FDR 2 C AMPS BRK TRIP"	014	3	1	1199.999	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1866	1866	1	"03014033"	"DB FDR 3 A AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1867	1867	1	"03014034"	"DB FDR 3 B AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1868	1868	1	"03014035"	"DB FDR 3 C AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1869	1869	1	"03014036"	"DOUBLE BRANCH DC VOLTS"	014	3	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1870	1870	1	"03014037"	"DB TX2 REG A VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1871	1871	1	"03014038"	"DB TX2 REG B VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1872	1872	1	"03014039"	"DB TX2 REG C VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1873	1873	2	"04002017"	"BRICKYARD MULTIPLIER"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1874	1874	1	"03001034"	"DI DC VOLTS"	001	3	5	149.9835	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1875	1875	2	"04004010"	"CURRENT DAY DEMAND"	004	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1876	1876	1	"03003008"	"WS PREVIOUS HOUR DEMAND"	003	5	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1877	1877	2	"04004011"	"CURRENT HOUR DEMAND"	004	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1878	1878	1	"03041022"	"ME KVA METER"	041	1	8	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1879	1879	1	"03014040"	"DB TX2 LS A AMPS"	014	3	1	1637.6	1	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1880	1880	1	"03061002"	"HW TX1 ERG B TAP POS"	061	6	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1881	1881	1	"03033015"	"MX TX1 VARS LAG"	033	3	4	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1882	1882	1	"03023058"	"LC FDR 2 WATTS"	023	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1883	1883	1	"03033016"	"MX BKR 1 WATTS"	033	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1884	1884	1	"03043015"	"GT TX1 REG B TAP POS"	043	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1885	1885	1	"03028012"	"BKR 1000 B AMPS"	028	6	1	599.9999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1886	1886	1	"03028013"	"BKR 1000 C AMPS"	028	6	1	599.9999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1887	1887	1	"03028014"	"BKR 1001 A AMPS"	028	6	1	599.9999	1	1	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1888	1888	1	"03028015"	"BKR W32 A AMPS"	028	6	1	599.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1889	1889	1	"03025027"	"REG C TAP CHGR POS"	025	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1890	1890	2	"04027009"	""	027	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1891	1891	2	"04027010"	"RS BRK 2 AMP TOTAL"	027	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1892	1892	2	"04067092"	"SA REG C TAP CHGR POS"	067	6	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1893	1893	2	"04027011"	"RS TX2 PRV MTH DMND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1894	1894	1	"03033017"	"MX ACCUMULATOR FPL"	033	3	3	4.32	1	1	999999	999996	999995	1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	1895	1895	1	"03033018"	"DC VOLTS"	033	3	5	149.9835	1	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1896	1896	1	"03033019"	"MX BKR 2 B AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1897	1897	1	"03033020"	"MX BKR 2 A AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1898	1898	1	"03033021"	"MX BKR 3 WATTS"	033	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1899	1899	1	"03028016"	"BKR W32 B AMPS"	028	6	1	599.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1900	1900	1	"03028017"	"BKR W32 C AMPS"	028	6	1	599.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1901	1901	1	"03043016"	"GT TX1 REG C TAP POS"	043	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1902	1902	1	"03056015"	"SA TX1 LD TAP CHGR POS"	056	6	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1903	1903	2	"04053050"	"PREVIOUS HOUR DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1904	1904	2	"04053051"	"TOTAL MAXIMUM DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1905	1905	2	"04053052"	"TOTAL MAXIMUM TIME"	053	4	20	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1906	1906	2	"04053053"	"PREVIOUS HOUR DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1907	1907	2	"04053054"	"TOTAL MAXIMUM DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1908	1908	1	"03014041"	"DB TX2 LS B AMPS"	014	3	1	1637.6	1	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1909	1909	1	"03014042"	"DB TX2 LS C AMPS"	014	3	1	1637.6	1	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1910	1910	1	"03014043"	"DOUBLE BRANCH TX2 WATTS"	014	3	3	65504.0	1	1	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1911	1911	2	"04022008"	"GC BRK 3 AMP TOTAL"	022	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1912	1912	1	"03045025"	"SS BKR 2 WATTS"	045	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1913	1913	1	"03045026"	"SS BKR 2 POWER FACTOR"	045	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1914	1914	2	"04053055"	"ADDITIVE DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1915	1915	2	"04053056"	"FPL/CEC COIN DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1916	1916	2	"04053057"	"ADDITIVE DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1917	1917	2	"04053058"	"ADDITIVE DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1918	1918	1	"03058057"	"BC TX2 KWATTS"	058	13	14	2047000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1919	1919	2	"04053059"	"CEC SYS WATT FPL115-1"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1920	1920	2	"04053060"	"CEC SYS WATT FPL115-2"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1921	1921	2	"04053061"	"CEC SYS WATT DS115"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1922	1922	1	"03014044"	"DB TX2 LD TAP CHGR POS"	014	3	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1923	1923	2	"04053062"	"CEC SYS WATT DS230"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1924	1924	2	"04053063"	"CEC SYSTEM INS NEW"	053	4	10	1.0	1	1	637500  	635000  	632500  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1925	1925	2	"04053064"	"CEC SYSTEM INS DEF NEW"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1926	1926	2	"04053065"	"DS CURRENT HOUR"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1927	1927	2	"04053066"	"DS PREVIOUS HOUR"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1928	1928	2	"04053067"	"DS CURRENT DAY"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1929	1929	2	"04053068"	"DS PREVIOUS DAY"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1930	1930	2	"04053069"	"DS CURRENY MONTH"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1931	1931	2	"04053070"	"DS PREVIOUS MONTH"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1932	1932	2	"04053071"	"FPL CURRENT HOUR"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1933	1933	2	"04053072"	"FPL PREV HOUR"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1934	1934	2	"04053073"	"FPL CURRENT DAY     D"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1935	1935	2	"04053074"	"FPL PREVIOUS DAY"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1936	1936	2	"04053075"	"FPL CURRENT MONTH"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1937	1937	2	"04053076"	"FPL PREVIOUS MONTH"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1938	1938	1	"03014045"	"DB FDR 4 A AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1939	1939	1	"03014046"	"DB FDR 4 B AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1940	1940	1	"03014047"	"DB FDR 4 C AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1941	1941	1	"03014048"	"DB FDR 5 A AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1942	1942	1	"03014049"	"DB FDR 5 B AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1943	1943	1	"03014050"	"DB FDR 5 C AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1944	1944	1	"03014051"	"DB FDR 6 A AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1945	1945	2	"04053077"	"CALI ADDITIVE"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1946	1946	2	"04053078"	"CALI ADDITIVE"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1947	1947	2	"04053079"	"DEF CURRENT HOUR"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1948	1948	2	"04053080"	"DEF PREVIOUS HOUR"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1949	1949	2	"04053081"	"DEF CURRENT DAY"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1950	1950	2	"04053082"	"DEF PREVIOUS DAY"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1951	1951	2	"04053083"	"DEF CURRENT MONTH"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1952	1952	2	"04053084"	"DEF PREVIOUS MONTH"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1953	1953	2	"04053085"	"CEC TOT CUR HOUR DEMAND"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1954	1954	2	"04053086"	"CEC TOT PREV HR DEMAND"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1955	1955	2	"04053087"	"CEC TOT CUR DAY DEMAND"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1956	1956	2	"04053088"	"CEC TOT PREV DAY DEMAND"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1957	1957	2	"04053089"	"CEC TOT CUR MNT DEMAND"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1958	1958	2	"04053090"	"CEC TOT PREV MNT DEMAND"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1959	1959	2	"04053091"	"DEF/CEC COIN DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1960	1960	2	"04053092"	"CEC TOTAL DEMAND"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1961	1961	1	"03014052"	"DB FDR 6 B AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1962	1962	1	"03014053"	"DB FDR 6 C AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1963	1963	1	"03014054"	"DB TX3 REG A VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1964	1964	1	"03014055"	"DB TX3 REG B VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1965	1965	2	"04048006"	"DIRECT SERVE LM TOTAL"	048	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1966	1966	1	"03014056"	"DB TX3 REG C VOLTS"	014	3	5	204.7	1	1	150  	128.5  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1967	1967	1	"03014057"	"DB TX3 A AMPS"	014	3	1	1637.6	1	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1968	1968	1	"03010026"	"BKR 4 A AMPS"	010	5	1	600.0003	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1969	1969	1	"03010027"	"BKR 4 B AMPS"	010	5	1	600.0003	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1970	1970	1	"03010028"	"BKR 4 C AMPS"	010	5	1	600.0003	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1971	1971	1	"03014058"	"DB TX3 B AMPS"	014	3	1	1637.6	1	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1972	1972	1	"03014059"	"DB TX3 C AMPS"	014	3	1	1637.6	1	1	1440  	1400  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1973	1973	1	"03014060"	"DOUBLE BRANCH TX3 WATTS"	014	3	3	65504.0	1	1	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	1974	1974	1	"03058058"	"BC TX2 MVARS"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1975	1975	1	"03014061"	"DB TX3 TANK OIL TEMP"	014	3	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	1976	1976	2	"04053093"	"CEC PULSE TOTAL"	053	4	3	1.0	1	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1977	1977	2	"04053094"	"MULTIPLIER"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1978	1978	2	"04053095"	"CEC SYSTEM WATT TOTAL"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1979	1979	1	"03014062"	"DB TX3 AMBIENT TEMP"	014	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1980	1980	1	"03014063"	"DB TX3 LD TAP CHGR POS"	014	3	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	1981	1981	2	"04053096"	"CEC HOURLY AVG"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1982	1982	1	"03014064"	"DB FDR 7 A AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1983	1983	1	"03014065"	"DB FDR 7 B AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1984	1984	1	"03014066"	"DB FDR 7 C AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1985	1985	1	"03028018"	"DC VOLTS"	028	6	5	149.9835	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1986	1986	1	"03038048"	"KH TX2 REG A VOLTS"	038	1	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1987	1987	1	"03038049"	"KH TX1 REG A VOLTS"	038	1	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1988	1988	1	"03014067"	"DB FDR 8 A AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1989	1989	2	"04048007"	"FORCASTED DEMAND"	048	10	27	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1990	1990	1	"03014068"	"DB FDR 8 B AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1991	1991	2	"04053097"	"SYS TOTAL + GENS"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1992	1992	1	"03038050"	"KH TX2 REG C VOLTS"	038	1	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1993	1993	1	"03038051"	"TX1 VARS LEAD"	038	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1994	1994	1	"03038052"	"KH TX1 REG B VOLTS"	038	1	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	1995	1995	1	"03014069"	"DB FDR 8 C AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1996	1996	1	"03014070"	"DB FDR 9 A AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	1997	1997	2	"04038021"	"KH CALI DEMAND TOTAL"	038	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1998	1998	2	"04038022"	"KH CUR HR DEMAND TOTAL"	038	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	1999	1999	1	"03046014"	"GL 3B AMPS BKR TRIP"	046	1	1	599.9958	1	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2000	2000	1	"03046015"	"GL FDR 1 POWER FACTOR"	046	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2001	2001	1	"03046016"	"GL 3A AMPS BKR TRIP"	046	1	1	599.9958	1	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2002	2002	1	"03046017"	"GL FDR 3 WATTS"	046	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2003	2003	1	"03046018"	"GL 3C AMPS BKR TRIP"	046	1	1	599.9958	1	1	560  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2004	2004	1	"03046019"	"GL FDR 2 POWER FACTOR"	046	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2005	2005	2	"04067093"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2006	2006	2	"04067094"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2007	2007	2	"04067095"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2008	2008	2	"04067096"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2009	2009	2	"04067097"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2010	2010	2	"04067098"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2011	2011	1	"03046020"	"GL 2C AMPS BKR TRIP"	046	1	1	599.9958	1	1	300  	280  	260  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2012	2012	2	"04067099"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2013	2013	1	"03046021"	"GL FDR 1 WATTS"	046	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2014	2014	2	"04067100"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2015	2015	1	"03046022"	"GL FDR 2 WATTS"	046	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2016	2016	2	"04067101"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2017	2017	2	"04042011"	"LY REGULATOR STAGE"	042	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2018	2018	2	"04042012"	"LY KVA AVERAGE"	042	7	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2019	2019	1	"03058059"	"WO GEN #6 KWATTS"	058	13	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2020	2020	1	"03072020"	"BL BKR 3A AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2021	2021	1	"03001035"	"DR INLET 1C AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2022	2022	1	"03001036"	"DR INLET 2A AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2023	2023	2	"04016025"	"OP CALC PREV MONTH DEMAN"	016	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2024	2024	1	"03001037"	"DR INLET 2B AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2025	2025	1	"03001038"	"DR INLET 2C AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2026	2026	1	"03001039"	"DR INLET 3A AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2027	2027	1	"03001040"	"DR INLET 3B AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2028	2028	1	"03001041"	"DR INLET 3C AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2029	2029	1	"03001042"	"DI TX1 LD TAP CHGR POS"	001	3	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2030	2030	1	"03001043"	"DI TX2 REG A VOLTS"	001	3	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2031	2031	1	"03001044"	"DI TX2 REG B VOLTS"	001	3	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2032	2032	1	"03001045"	"DI TX2 REG C VOLTS"	001	3	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2033	2033	1	"03001046"	"DI TX2 A AMPS C/S TRIP"	001	3	1	1637.6	1	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2034	2034	1	"03001047"	"DI TX2 B AMPS C/S TRIP"	001	3	1	1637.6	1	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2035	2035	1	"03001048"	"DI TX2 C AMPS C/S TRIP"	001	3	1	1637.6	1	1	1550  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2036	2036	1	"03001049"	"DI TX2 WATTS"	001	3	3	65505.0	1	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2037	2037	1	"03001050"	"DI TX2 POWER FACTOR MET"	001	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2038	2038	1	"03001051"	"DI TX2 FREQUENCY METER"	001	3	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2039	2039	1	"03001052"	"DI TX2 KVA METER"	001	3	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2040	2040	1	"03001053"	"DI TX2 VARS LAG"	001	3	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2041	2041	1	"03001054"	"DI TX2 VARS LEAD"	001	3	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2042	2042	1	"03001055"	"DI TX2 LD TAP CHGR POS"	001	3	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2043	2043	1	"03072021"	"BL BKR 3B AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2044	2044	1	"03072022"	"BL BKR 3C AMPS BKR TRIP"	072	5	1	599.9999	1	1	540  	500  	475  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2045	2045	2	"04020013"	"HA BRK 1 AMP TOTAL"	020	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2046	2046	2	"04020014"	"HA BRK 2 AMP TOTAL"	020	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2047	2047	1	"03014071"	"DB FDR 9 B AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2048	2048	1	"03014072"	"DB FDR 9 C AMPS BRK TRIP"	014	3	1	1200.0	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2049	2049	2	"04014040"	"DOUBLE BRANCH WATT TOTAL"	014	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2050	2050	1	"03043017"	"GT BKR 1 A AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2051	2051	1	"03043018"	"GT BKR 1 B AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2052	2052	1	"03043019"	"GT BKR 1 C AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2053	2053	2	"04014041"	"DB TX1 KVA AVERAGE"	014	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2054	2054	2	"04014042"	"DB TX2 KVA AVERAGE"	014	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2055	2055	2	"04014043"	"DB TX3 KVA AVERAGE"	014	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2056	2056	2	"04014044"	"DB TX1 POWER FACTOR AVG"	014	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2057	2057	3	"99055017"	"TOT LC LAST MTH DMD"	055	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2058	2058	2	"04020015"	"HA BRK 3 AMP TOTAL"	020	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2059	2059	2	"04025012"	"PH BRK 1 AMP TOTAL"	025	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2060	2060	1	"03025028"	"PH FDR 1 POWER FACTOR"	025	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2061	2061	1	"03043020"	"GT GT BKR 2 A AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2062	2062	1	"03043021"	"GT BKR 2 A AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2063	2063	1	"03043022"	"GT BRK 2 C AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2064	2064	1	"03043023"	"GT BKR 4 A AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2065	2065	1	"03043024"	"GT BKR 4 B AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2066	2066	1	"03043025"	"GT BKR 4 C AMPS"	043	7	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2067	2067	1	"03043026"	"GT TX1 REG A PH VOLTS"	043	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2068	2068	1	"03043027"	"GT TX1 REG B PH VOLTS"	043	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2069	2069	1	"03043028"	"GT TX1 REG C PH VOLTS"	043	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2070	2070	1	"03043029"	"GT BKR 1 WATTS"	043	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2071	2071	1	"03043030"	"GT BKR 2 WATTS"	043	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2072	2072	1	"03043031"	"GT BKR 4 WATTS"	043	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2073	2073	1	"03043032"	"GT BKR 1 POWER FACTOR"	043	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2074	2074	1	"03043033"	"GT BKR 2 POWER FACTOR"	043	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2075	2075	1	"03043034"	"GT BKR 4 POWER FACTOR"	043	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2076	2076	1	"03032004"	"FL BKR 3 POWER FACTOR"	032	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2077	2077	2	"04032001"	"CURRENT MONTH DEMAND"	032	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2078	2078	2	"04032002"	"MULTIPLIER"	032	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2079	2079	2	"04032003"	"PREVIOUS DAY DEMAND"	032	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2080	2080	2	"04031018"	"RV PREV DAY DEMAND TOTAL"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2081	2081	2	"04049005"	"TX1 MULTIPLIER"	049	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2082	2082	2	"04036017"	"RD BRK 6 AMP TOTAL"	036	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2083	2083	2	"04032004"	"CALI DEMAND"	032	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2084	2084	1	"03030001"	"REG C TAP CHGR POS"	030	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2085	2085	2	"04032005"	"FL REGULATOR STAGE"	032	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2086	2086	2	"04032006"	"FL KVA AVERAGE"	032	1	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2087	2087	2	"04014045"	"DB TX2 POWER FACTOR AVG"	014	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2088	2088	2	"04014046"	"DB TX3 POWER FACTOR AVG"	014	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2089	2089	2	"04014047"	"DB PREV DAY KWH TOTAL"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2090	2090	2	"04014048"	"DB PREV HR DEMAND TOTAL"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2091	2091	1	"03001056"	"DR INLET 4A AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2092	2092	1	"03001057"	"DR INLET 4B AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2093	2093	1	"03001058"	"DR INLET 4C AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2094	2094	1	"03001059"	"DR INLET 5A AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2095	2095	1	"03073010"	"WO GEN #6 WATTS"	073	3	3	1.0	1	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	2096	2096	2	"04036018"	"RD 1 PREVIOUS H0UR DEMAN"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2097	2097	1	"03036035"	"RD TX1 VARS LEAD"	036	4	4	65504.0	1	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2098	2098	1	"03036036"	"RD BKR 1B AMPS"	036	4	1	1199.999	1	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2099	2099	1	"03036037"	"RD BKR 2B AMPS"	036	4	1	1199.999	1	1	1120  	1070  	1020  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2100	2100	1	"03041023"	"ME TX B AMPS C/S TRIP"	041	1	1	2456.4	1	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2101	2101	1	"03041024"	"ME TX C AMPS C/S TRIP"	041	1	1	2456.4	1	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2102	2102	1	"03073011"	"WO GEN 6 VARS"	073	3	4	1.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2103	2103	1	"03073012"	"WO GEN 6 POWER FACTOR"	073	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2104	2104	2	"04061001"	"HW BRK 1 AMP TOTAL"	061	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2105	2105	1	"03041025"	"ME BKR 3B AMPS BKR TRIP"	041	1	1	600.0126	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2106	2106	1	"03041026"	"ME BKR 3C AMPS BKR TRIP"	041	1	1	600.0126	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2107	2107	1	"03041027"	"ME BKR 4A AMPS BKR TRIP"	041	1	1	600.0126	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2108	2108	1	"03041028"	"ME BKR 4B AMPS BKR TRIP"	041	1	1	600.0126	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2109	2109	1	"03041029"	"ME BKR 4C AMPS BKR TRIP"	041	1	1	600.0126	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2110	2110	1	"03041030"	"ME LD TAP CHGR POS"	041	1	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2111	2111	1	"03001060"	"DR INLET 5B AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2112	2112	1	"03001061"	"DR INLET 5C AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2113	2113	1	"03001062"	"DR INLET 6A AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2114	2114	1	"03001063"	"DR INLET 6B AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2115	2115	2	"04027012"	"RS 1 CALI DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2116	2116	1	"03001064"	"DR INLET 6C AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2117	2117	2	"04025013"	"PH BRK 3 AMP TOTAL"	025	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2118	2118	1	"03046023"	"GL FDR 3 POWER FACTOR"	046	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2119	2119	1	"03033022"	"MX TX1 KVA METER"	033	3	8	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2120	2120	2	"04007054"	"BLACK CREEK TX2 KVA"	007	6	8	1.0	1	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	2121	2121	2	"04027013"	"RS 2 CUR MTH DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2122	2122	1	"03001065"	"DI TX2 TANK OIL TEMP"	001	3	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2123	2123	2	"04025014"	"PH BRK 4 AMP TOTAL"	025	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2124	2124	2	"04032007"	"BRK 4 AMP TOTAL"	032	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2125	2125	1	"03031053"	"TX2 WATTS"	031	6	3	65504.0	1	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2126	2126	2	"04007055"	"POWER FACTOR TX2"	007	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2127	2127	1	"03011040"	"MI LTC2 OIL TEMP"	011	3	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2128	2128	1	"03041031"	"ME PREVIOUS HOUR DEMAND"	041	3	10	294768.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2129	2129	1	"03069016"	"WE GEN #1 PWR FACTOR"	069	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2130	2130	1	"03028019"	"GP VARS LEAD"	028	6	4	36231.9	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2131	2131	1	"03001066"	"DI TX2 AMBIENT TEMP"	001	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2132	2132	1	"03028020"	"BKR W30 C AMPS"	028	6	1	599.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2133	2133	1	"03028021"	"BKR 1000 A AMPS"	028	6	1	599.9999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2134	2134	1	"03028022"	"BKR 1001 B AMPS"	028	6	1	599.9999	1	1	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2135	2135	2	"04001011"	"DR INLT TX1 CALC DEMAND"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2136	2136	2	"04001012"	"DR INLT TX2 CALC DEMAND"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2137	2137	2	"04001013"	"DR INLT CUR DAY DMND TX1"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2138	2138	2	"04012014"	"LA BRK 1 AMP TOTAL"	012	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2139	2139	2	"04012015"	"LA BRK 2 AMP TOTAL"	012	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2140	2140	2	"04012016"	"LA BRK 3 AMP TOTAL"	012	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2141	2141	1	"03051016"	"DC VOLTS"	051	3	5	1.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2142	2142	1	"03051017"	"NR W6160 WATTS"	051	3	3	100000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2143	2143	1	"03051018"	"NR W6164 VARS"	051	3	4	100000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2144	2144	2	"04067102"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2145	2145	2	"04067103"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2146	2146	2	"04042013"	"LY BRK 4 AMP TOTAL"	042	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2147	2147	1	"03002003"	"TX2 WINDING 1 TEMP"	002	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2148	2148	2	"04042014"	"LY BRK 5 AMP TOTAL"	042	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2149	2149	2	"04042015"	"LY BRK 6 AMP TOTAL"	042	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2150	2150	1	"03011041"	"MI TX2 WINDING 1 TEMP"	011	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2151	2151	1	"03038053"	"KH PREVIOUS HR DEMAND 2"	038	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2152	2152	1	"03052003"	"WA W6144 POWER FACTOR"	052	1	6	2.047	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2153	2153	2	"04016026"	"OP REGULATOR STG TX2"	016	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2154	2154	2	"04001014"	"DR INLT CUR DAY DMND TX2"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2155	2155	2	"04001015"	"DR INLT CUR HR DMND TX1"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2156	2156	2	"04001016"	"DR INLT CUR HR DMND TX2"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2157	2157	2	"04001017"	"DR INLT CUR MTH DMND TX1"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2158	2158	2	"04001018"	"DR INLT CUR MTH DMND TX2"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2159	2159	2	"04001019"	"DR INLT TX1 MULTIPLIER"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2160	2160	2	"04045012"	"SS BRK 1 AMP TOTAL"	045	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2161	2161	2	"04036019"	"RD 2 CUR MONTH DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2162	2162	1	"03011042"	"MI BKR 2 WATTS"	011	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2163	2163	1	"03011043"	"MI BKR 3 WATTS"	011	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2164	2164	2	"04001020"	"DR INLT TX2 MULTIPLIER"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2165	2165	2	"04005001"	""	005	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2166	2166	2	"04040018"	"MANNVILLE MAXIMUM DEMAND"	040	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2167	2167	2	"04033006"	"BRK 1 AMP TOTAL"	033	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2168	2168	2	"04019012"	""	019	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2169	2169	1	"03036038"	"RD TX2 REG C VOLTS"	036	4	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2170	2170	1	"03019020"	"FI TX3 B AMPS C/S TRIP"	019	4	1	2456.4	1	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2171	2171	1	"03019021"	"FI TX3 C AMPS C/S TRIP"	019	4	1	2456.4	1	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2172	2172	2	"04019013"	"FI 1 PREVIOUS HR DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2173	2173	2	"04019014"	"FI 2 PREVIOUS HR DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2174	2174	1	"03019022"	"FI TX1 LD TAP CHGR POS"	019	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2175	2175	1	"03019023"	"FI FDR 1 A AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2176	2176	1	"03019024"	"FI FDR 1 B AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2177	2177	1	"03019025"	"FI FDR 1 C AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2178	2178	1	"03019026"	"FI FDR 2 A AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2179	2179	1	"03019027"	"FI FDR 2 B AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2180	2180	1	"03019028"	"FI FDR 2 C AMPS BKR TRIP"	019	4	1	599.9982	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2181	2181	1	"03019029"	"FI FDR 3 A AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2182	2182	2	"04067104"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2183	2183	2	"04067105"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2184	2184	2	"04067106"	"MODEL"	067	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2185	2185	1	"03072023"	"BL BKR 4A AMPS BKR TRIP"	072	5	1	599.9999	1	1	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2186	2186	1	"03072024"	"BL BKR 4B AMPS BKR TRIP"	072	5	1	599.9999	1	1	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2187	2187	1	"03058060"	"LB GEN #5 KWATTS"	058	13	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2188	2188	1	"03023059"	"TX2 LD TAP CHGR POS"	023	3	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2189	2189	1	"03039004"	"BN FDR 1 POWER FACTOR"	039	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2190	2190	1	"03039005"	"BN BKR 4C AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2191	2191	1	"03039006"	"BN LD TAP CHGR POS"	039	1	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2192	2192	1	"03002004"	"TX2 WINDING 3 TEMP"	002	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2193	2193	1	"03036039"	"RD TX2 VARS LEAD"	036	4	4	65504.0	1	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2194	2194	1	"03036040"	"RD TX2 LD TAP CHGR POS"	036	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2195	2195	1	"03036041"	"RD BKR 4A AMPS"	036	4	1	1199.999	1	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2196	2196	1	"03036042"	"RD BKR 4B AMPS"	036	4	1	1199.999	1	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2197	2197	2	"04002018"	"BRICKYARD MULTIPLIER"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2198	2198	1	"03011044"	"MI TX1 VARS LEAD"	011	3	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2199	2199	1	"03058061"	"FI TX2 MV LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2200	2200	1	"03019030"	"FI FDR 3 B AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2201	2201	1	"03002005"	"BY TX2 TANK OIL TEMP"	002	4	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2202	2202	1	"03002006"	"BY TX2 AMBIENT TEMP"	002	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2203	2203	1	"03014073"	"DB TX3 WINDING 3 TEMP"	014	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2204	2204	1	"03014074"	"LTC3 OIL TEMP"	014	3	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2205	2205	2	"04067107"	"LC TX1 WINDING 1 TEMP"	067	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2206	2206	2	"04067108"	"LC TX1 WINDING 2 TEMP"	067	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2207	2207	1	"03039007"	"BN BKR 3C AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2208	2208	1	"03019031"	"FI FDR 3 C AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2209	2209	1	"03019032"	"BKR 4 A AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2210	2210	1	"03019033"	"BKR 4 B AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2211	2211	1	"03019034"	"BKR 4 C AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2212	2212	1	"03019035"	"BKR 5 A AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2213	2213	1	"03019036"	"BKR 5 B AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2214	2214	1	"03019037"	"BKR 5 C AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2215	2215	1	"03015027"	"BW TX1 REG A TAP POS"	015	4	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2216	2216	1	"03019038"	"BKR 6 A AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2217	2217	1	"03019039"	"BKR 6 B AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2218	2218	1	"03019040"	"BKR 6 C AMPS"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2219	2219	1	"03019041"	"FI FDR 7 A AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2220	2220	1	"03019042"	"FI FDR 7 B AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2221	2221	1	"03019043"	"FI FDR 7 C AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2222	2222	1	"03019044"	"FI FDR 8 A AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2223	2223	1	"03019045"	"FI FDR 8 B AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2224	2224	1	"03019046"	"FI FDR 8 C AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2225	2225	1	"03019047"	"FI FDR 9 A AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2226	2226	1	"03019048"	"FI FDR 9 B AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2227	2227	2	"04067109"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2228	2228	1	"03019049"	"FI FDR 9 C AMPS BKR TRIP"	019	4	1	600.0001	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2229	2229	2	"04019015"	"FI 3 PREVIOUS HR DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2230	2230	1	"03019050"	"FLEMING ISLAND TX1 ACCUM"	019	4	3	9.6	1	1	999999	999996	999995	-1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2231	2231	1	"03019051"	"FLEMING ISLAND TX2 ACCUM"	019	4	3	7.2	1	1	999999	999996	999995	-1	-2  	-2  	0.0	0.0	0.0	1.0	1.0
	2232	2232	1	"03019052"	"FLEMING ISLAND TX3 ACCUM"	019	4	3	7.2	1	1	999999	999996	999995	-1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2233	2233	1	"03019053"	"FLEMING ISLAND TX1 WATTS"	019	4	3	131008.0	1	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2234	2234	1	"03033023"	"MX BKR 2 C AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2235	2235	1	"03019054"	"FI TX2 WATTS"	019	4	3	98256.0	1	1	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2236	2236	2	"04019016"	"FI TX1 MULTIPLIER"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2237	2237	2	"04019017"	"FI TX2 MULTIPLIER"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2238	2238	2	"04019018"	"FI TX3 MULTIPLIER"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2239	2239	2	"04045013"	"SS BRK 2 AMP TOTAL"	045	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2240	2240	1	"03019055"	"FLEMING ISLAND TX3 WATTS"	019	4	3	98256.0	1	1	44000  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2241	2241	2	"04045014"	"SS BRK 4 AMP TOTAL"	045	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2242	2242	1	"03019056"	"FI TX1 REG A VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2243	2243	1	"03019057"	"FI TX1 REG B VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2244	2244	1	"03019058"	"FI TX1 REG C VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2245	2245	1	"03036043"	"RD BKR 4C AMPS"	036	4	1	1199.999	1	1	800  	770  	740  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2246	2246	1	"03019059"	"FI TX2 REG C VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2247	2247	1	"03019060"	"FI TX2 REG A VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2248	2248	1	"03019061"	"FI TX2 REG B VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2249	2249	1	"03019062"	"FI TX3 REG A VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2250	2250	1	"03019063"	"FI TX3 REG B VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2251	2251	1	"03019064"	"FI TX3 REG C VOLTS"	019	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2252	2252	1	"03019065"	"FI TX1 A AMPS C/S TRIP"	019	4	1	3275.2	1	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2253	2253	1	"03019066"	"FI TX1 B AMPS C/S TRIP"	019	4	1	3275.2	1	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2254	2254	1	"03028023"	"BKR W30 A AMPS"	028	6	1	599.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2255	2255	1	"03019067"	"FI TX1 C AMPS"	019	4	1	3275.2	1	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2256	2256	1	"03038054"	"KH TX1 REG C VOLTS"	038	1	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2257	2257	1	"03031054"	"TX2 A AMPS"	031	6	1	1637.6	1	1	1200  	1100  	1000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2258	2258	1	"03019068"	"FI TX1 TANK OIL TEMP"	019	4	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2259	2259	1	"03019069"	"FI TX1 AMBIENT TEMP"	019	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2260	2260	1	"03019070"	"FI TX2 LTC TAP POS"	019	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2261	2261	2	"04031019"	"RV BRK 1 AMP TOTAL"	031	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2262	2262	1	"03019071"	"FLEMING ISLAND DC VOLTS"	019	4	5	150.0	1	1	150  	138  	137  	129	127  	-30  	0.0	0.0	0.0	1.0	1.0
	2263	2263	1	"03019072"	"FI TX2 LS A AMPS"	019	4	1	2456.4	1	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2264	2264	2	"04065020"	"SPR BNK CALC P X MUL"	065	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2265	2265	2	"04001021"	"DR INLT PRV DAY DMND TX1"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2266	2266	2	"04025015"	"PH REGULATOR STAGE"	025	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2267	2267	1	"03019073"	"FI TX2 LS B AMPS"	019	4	1	2456.4	1	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2268	2268	1	"03019074"	"FI TX2 LS C AMPS"	019	4	1	2456.4	1	1	1472  	1422  	1372  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2269	2269	1	"03019075"	"FI TX2 TEMP"	019	4	12	249.9978	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2270	2270	1	"03019076"	"FI TX2 AMBIENT TEMP"	019	4	12	249.9978	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2271	2271	2	"04019019"	"FI 1 CALI DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2272	2272	2	"04019020"	"FI 2 CALI DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2273	2273	2	"04019021"	"FI 1 CUR HR DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2274	2274	2	"04019022"	"FI 2 CUR HR DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2275	2275	2	"04019023"	"FI 1 CUR DAY DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2276	2276	2	"04067110"	"LC LTC1 OIL TEMP"	067	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2277	2277	2	"04019024"	"FI 2 CUR DAY DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2278	2278	2	"04019025"	"FI 1 PREV DAY DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2279	2279	2	"04019026"	"FI 2 PREV DAY DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2280	2280	2	"04019027"	"FI 1 PREV MTH DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2281	2281	2	"04019028"	"FI 2 PREV MTH DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2282	2282	2	"04019029"	"FI 1 CUR MTH DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2283	2283	2	"04019030"	"FI 2 CUR MTH DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2284	2284	2	"04019031"	"FLEMING ISLAND WATT TOT"	019	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2285	2285	2	"04019032"	"FI PREV HR DEMAND TOTAL"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2286	2286	2	"04019033"	"FI PREV DAY DEMAND TOTAL"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2287	2287	2	"04065021"	"SPR BNK PREV HOUR DEMAND"	065	4	28	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2288	2288	2	"04065022"	"SPR BNK CUR HOUR DEMAND"	065	4	28	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2289	2289	2	"04065023"	"SPR BNK CUR DAY ENERGY"	065	4	29	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2290	2290	2	"04065024"	"SPR BNK PREV DAY ENERGY"	065	4	29	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2291	2291	2	"04065025"	"SPR BNK CUR MONTH ENERGY"	065	4	29	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2292	2292	2	"04065026"	"SPR BNK PREV MNTH ENERGY"	065	4	29	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2293	2293	2	"04001022"	"DR INLT PRV DAY DMND TX2"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2294	2294	1	"03031055"	"BKR 7 B AMP BKR TRIP"	031	6	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2295	2295	2	"04001023"	"DI PREV DAY DEMAND TOTAL"	001	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2296	2296	2	"04001024"	"DR INLT PRV HR DMND TX1"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2297	2297	2	"04001025"	"DR INLT PRV HR DMND TX2"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2298	2298	2	"04001026"	"DR INLT PRV HR DMND TOT"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2299	2299	2	"04001027"	"DR INLT PRV MTH DMND TX1"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2300	2300	2	"04001028"	"DR INLT PRV MTH DMND TX2"	001	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2301	2301	2	"04001029"	"DI REGULATOR STAGE #1"	001	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2302	2302	2	"04001030"	"DI TX1 POWER FACTOR AVG"	001	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2303	2303	2	"04007056"	"TOT LC LAST DY DMD"	007	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2304	2304	2	"04001031"	"DI TX2 POWER FACTOR AVG"	001	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2305	2305	2	"04065027"	"MULTIPLIER CNTS PER DAY"	065	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2306	2306	2	"04001032"	"DI TX1 KVA AVERAGE"	001	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2307	2307	2	"04001033"	"DI TX2 KVA AVERAGE"	001	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2308	2308	2	"04016027"	"OP BRK 5 AMP TOTAL"	016	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2309	2309	2	"04016028"	"OP KVA AVERAGE"	016	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2310	2310	1	"03028024"	"GP FREQUENCY"	028	6	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2311	2311	1	"03036044"	"RD BKR 5A AMPS"	036	4	1	1199.999	1	1	800  	750  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2312	2312	1	"03072025"	"BL BKR 4C AMPS BKR TRIP"	072	5	1	599.9999	1	1	270  	260  	240  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2313	2313	1	"03036045"	"TX2 B AMPS C/S TRIP"	036	3	1	1637.6	1	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2314	2314	2	"04010018"	"CA REGULATOR STAGE"	010	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2315	2315	1	"03036046"	"RD TX2 WATTS"	036	4	3	65505.0	1	1	20000  	18000  	17000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2316	2316	1	"03045027"	"SS BKR 3 A AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2317	2317	2	"04016029"	"OP BRK 6 AMP TOTAL"	016	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2318	2318	2	"04016030"	"OP BRK 7 AMP TOTAL"	016	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2319	2319	2	"04032008"	"CURRENT HOUR DEMAND"	032	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2320	2320	2	"04032009"	""	032	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2321	2321	1	"03051019"	"NR W6151 VARS"	051	3	4	100000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2322	2322	1	"03051020"	"NR W6151 POWER FACTOR"	051	3	6	2.047	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2323	2323	1	"03051021"	"W6164A PHASE AMPS"	051	3	1	1.0	1	1	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2324	2324	2	"04038023"	"KH REGULATOR STAGE #1"	038	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2325	2325	2	"04038024"	"KH REGULATOR STAGE #2"	038	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2326	2326	2	"04016031"	"OP BRK 8 AMP TOTAL"	016	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2327	2327	1	"03016009"	"TX2 WINDING 1 TEMP"	016	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2328	2328	1	"03016010"	"TX2 WINDING 2 TEMP"	016	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2329	2329	1	"03016011"	"TX2 WINDING 3 TEMP"	016	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2330	2330	2	"04045015"	"REGULATOR STAGE"	045	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2331	2331	2	"04067111"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2332	2332	1	"03058062"	"GC MWATTS"	058	10	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2333	2333	1	"03028025"	"BKR W30 B AMPS"	028	6	1	599.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2334	2334	1	"03001067"	"DI FDR 3 POWER FACTOR"	001	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2335	2335	1	"03004024"	"WALDO PULSE ACCUMULATOR"	004	1	3	4.8	1	1	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0
	2336	2336	2	"04021004"	"WH REGULATOR STAGE"	021	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2337	2337	2	"04007057"	"BC TX3 PREV DAY DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2338	2338	2	"04074007"	"AS REGULATOR STAGE"	074	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2339	2339	2	"04067112"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2340	2340	2	"04067113"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2341	2341	1	"03001068"	"TX1 WINDING 1 TEMP"	001	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2342	2342	1	"03040015"	"MN TX1 REG C VOLTS"	040	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2343	2343	1	"03040016"	"MN TX1 LS A AMPS"	040	6	1	2456.4	1	1	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2344	2344	1	"03058063"	"RS TX1 MV LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2345	2345	2	"04049006"	"FR BRK 4 AMP TOTAL"	049	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2346	2346	1	"03004025"	"WA FDR 3 WATTS"	004	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2347	2347	2	"04011011"	"BRK 3 AMP TOTAL"	011	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2348	2348	2	"04011012"	"BRK 2 AMP TOTAL"	011	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2349	2349	2	"04011013"	"BRK 4 AMP TOTAL"	011	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2350	2350	1	"03040017"	"MN TX1 LS B AMPS"	040	6	1	2456.4	1	1	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2351	2351	1	"03040018"	"MN TX1 LS C AMPS"	040	6	1	2456.4	1	1	1086  	1036  	986  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2352	2352	1	"03040019"	"MN TX1 WATTS"	040	6	3	98256.0	1	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2353	2353	1	"03040020"	"MN TX1 POWER FACTOR"	040	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2354	2354	1	"03040021"	"MN TX1 FREQUENCY"	040	6	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2355	2355	1	"03040022"	"MN TX1 KVA METER"	040	6	8	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2356	2356	1	"03040023"	"MN TX1 VARS LAG"	040	6	4	98256.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2357	2357	1	"03040024"	"MN TX1 VARS LEAD"	040	6	4	98256.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2358	2358	1	"03040025"	"MN DC VOLTS"	040	6	5	149.9999	1	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2359	2359	1	"03040026"	"MN BKR 1 WATTS"	040	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2360	2360	2	"04038025"	"KH 2 CUR HR DEMAND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2361	2361	2	"04067114"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2362	2362	2	"04035018"	"COMM LINE #5 HEARTBEAT"	035	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2363	2363	2	"04067115"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2364	2364	2	"04019034"	"FI 3 CALI DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2365	2365	2	"04067116"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2366	2366	1	"03008028"	"SG TX1 A AMPS C/S TRIP"	008	7	1	409.4	1	1	672  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2367	2367	1	"03023060"	"LC TX1 C AMPS C/S TRIP"	023	3	1	1637.6	1	1	830  	800  	780  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2368	2368	2	"04019035"	"FI 3 CUR DAY DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2369	2369	2	"04019036"	"FI 3 CUR HR DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2370	2370	2	"04019037"	"FI 3 CUR MTH DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2371	2371	2	"04011014"	"BRK 5 AMP TOTAL"	011	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2372	2372	1	"03019077"	"FI TX3 LD TAP CHGR POS"	019	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2373	2373	2	"04019038"	"FI 3 PREV DAY DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2374	2374	2	"04019039"	"FI TX1 POWER FACTOR AVG"	019	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2375	2375	2	"04019040"	"FI TX2 POWER FACTOR AVG"	019	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2376	2376	2	"04019041"	"FI TX3 POWER FACTOR AVG"	019	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2377	2377	1	"03039008"	"BN ACCUMULATOR (DEF)"	039	3	3	7.2	1	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	2378	2378	2	"04019042"	"FI 3 PREV MTH DEMAND"	019	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2379	2379	1	"03039009"	"BN TX1 LS A AMPS"	039	3	1	1228.2	1	1	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2380	2380	1	"03039010"	"BN TX1 POWER FACTOR"	039	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2381	2381	2	"04019043"	"FI TX2 REGULATOR STAGE"	019	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2382	2382	2	"04019044"	"FI TX3 REGULATOR STAGE"	019	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2383	2383	2	"04040019"	"CHANNEL SIX RETRY COUNT"	040	6	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2384	2384	2	"04067117"	"MANNVILLE TIMEOUT ERROR"	067	6	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2385	2385	1	"03002007"	"TX2 KW PREV HOUR"	002	3	10	393024.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2386	2386	2	"04073002"	"WO BRK 1 AMP TOTAL"	073	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2387	2387	2	"04073003"	"WO BRK 2 AMP TOTAL"	073	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2388	2388	2	"04073004"	"WO BRK 3 AMP TOTAL"	073	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2389	2389	2	"04007058"	"BC CUR HOUR DEMAND TOTAL"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2390	2390	2	"04007059"	"BC TX1 BACK UP PMT DEMAN"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2391	2391	2	"04007060"	"BC TX2 BACK UP PMT DEMAN"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2392	2392	2	"04014049"	"DB TX1 REGULATOR STAGE"	014	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2393	2393	2	"04014050"	"DB TX2 REGULATOR STAGE"	014	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2394	2394	2	"04014051"	"DB TX3 REGULATOR STAGE"	014	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2395	2395	1	"03019078"	"FI TX3 AMBIENT TEMP AL"	019	4	12	249.9978	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2396	2396	1	"03019079"	"FI TX3 TEMP ALARM"	019	3	12	249.9978	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2397	2397	2	"04019045"	"FI TX1 KVA AVERAGE"	019	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2398	2398	2	"04019046"	"FI TX2 KVA AVERAGE"	019	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2399	2399	2	"04019047"	"FI TX3 KVA AVERAGE"	019	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2400	2400	1	"03039011"	"BN TX1 VARS LEAD"	039	3	4	49128.0	1	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2401	2401	2	"04003006"	"PREVIOUS DAY DEMAND"	003	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2402	2402	2	"04008009"	"MULTIPLIER"	008	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2403	2403	2	"04003007"	"MULTIPLIER"	003	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2404	2404	1	"03023061"	"TU W6208 A PHASE AMPS"	023	3	1	1.0	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2405	2405	1	"03023062"	"TU W6208 B PHASE AMPS"	023	3	1	1.0	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2406	2406	2	"04008010"	"SG BRK 1 AMP TOTAL"	008	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2407	2407	2	"04008011"	"CURRENT DAY DEMAND"	008	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2408	2408	2	"04008012"	"CURRENT HOUR DEMAND"	008	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2409	2409	2	"04008013"	"CURRENT MONTH DEMAND"	008	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2410	2410	1	"03003009"	"WS FDR 3 WATTS"	003	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2411	2411	1	"03003010"	"WS FDR 4 WATTS"	003	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2412	2412	1	"03003011"	"FDR 1 POWER FACTOR"	003	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2413	2413	1	"03003012"	"FDR 3 POWER FACTOR"	003	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2414	2414	1	"03003013"	"FDR 4 POWER FACTOR"	003	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2415	2415	2	"04003008"	"WS BRK 1 AMP TOTAL"	003	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2416	2416	2	"04003009"	"CURRENT MONTH DEMAND"	003	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2417	2417	1	"03040027"	"MN BKR 2 WATTS"	040	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2418	2418	2	"04003010"	"WS BRK 3 AMP TOTAL"	003	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2419	2419	2	"04003011"	"WS KVA AVERAGE"	003	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2420	2420	2	"04003012"	"WS CALC DEMAND"	003	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2421	2421	2	"04003013"	"WS REGULATOR STAGE"	003	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2422	2422	2	"04003014"	"WS BRK 4 AMP TOTAL"	003	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2423	2423	2	"04003015"	"WS POWER FACTOR AVG"	003	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2424	2424	2	"04003016"	"CURRENT DAY DEMAND"	003	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2425	2425	1	"03003014"	"WS DC VOLTS"	003	5	5	149.9835	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2426	2426	2	"04008014"	"CALI DEMAND"	008	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2427	2427	2	"04019048"	"FI TX1 REGULATOR STAGE"	019	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2428	2428	2	"04013001"	""	013	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2429	2429	2	"04049007"	"FR TX2 CUR HR DMD"	049	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2430	2430	2	"04049008"	"FR TX2 PREV HR DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2431	2431	2	"04049009"	"FR TX2 CUR DAY DMD"	049	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2432	2432	2	"04049010"	"FR TX2 CUR MONTH DMD"	049	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2433	2433	2	"04049011"	"FR TX2 PREV DAY DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2434	2434	2	"04049012"	"FR TX2 PREV MONTH DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2435	2435	2	"04049013"	"FR TOT PHR"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2436	2436	2	"04049014"	"FR TOT PREV MONTH DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2437	2437	2	"04049015"	"FR TOT PREV DAY DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2438	2438	2	"04049016"	"FR TOT CUR MONTH DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2439	2439	2	"04049017"	"FR TX2 CALC DEMAND"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2440	2440	1	"03056016"	"SA TX1 B AMPS"	056	6	1	1637.6	1	1	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2441	2441	2	"04049018"	"FR TX1 KVA AVERAGE"	049	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2442	2442	2	"04049019"	"FR TX1 POWER FACTOR AVG"	049	6	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2443	2443	2	"04046011"	"CURRENT HOUR DEMAND"	046	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2444	2444	2	"04049020"	"FR TX2 KVA AVERAGE"	049	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2445	2445	2	"04049021"	"FR TX2 POWER FACTOR AVG"	049	6	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2446	2446	2	"04049022"	"FR TOT CALC DEMAND"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2447	2447	2	"04049023"	"CURRENT HOUR DEMAND"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2448	2448	2	"04049024"	"PREVIOUS HOUR TOTAL"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2449	2449	2	"04049025"	"CURRENT DAY DEMAND"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2450	2450	2	"04049026"	"TX2 MULTIPLIER"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2451	2451	2	"04049027"	"PREVIOUS DAY DEMAND"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2452	2452	2	"04004012"	"WALDO CALC DEMAND"	004	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2453	2453	1	"03029025"	"BR PREVIOUS HOUR DEMAND"	029	1	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2454	2454	2	"04049028"	"FR TX1 CUR HR DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2455	2455	2	"04049029"	"FR TX1 PREV HR DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2456	2456	2	"04049030"	"FR TX1 CUR DAY DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2457	2457	1	"03040028"	"MN BKR 2 POWER FACTOR"	040	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2458	2458	2	"04049031"	"FR TX1 CUR MONTH DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2459	2459	2	"04049032"	"FR TX1 PREV MONTH DMD"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2460	2460	2	"04007061"	"BC TX3 PRV HOUR DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2461	2461	2	"04007062"	"BC TX3 CUR DAY DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2462	2462	2	"04067118"	"BC TX3 CUR HOUR DEMAND"	067	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2463	2463	1	"03035002"	"ARCHER BKR 1 WATTS"	035	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2464	2464	1	"03009007"	"FFM TX1 REG A VOLTS"	009	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2465	2465	1	"03009008"	"FM TX1 REG B VOLTS"	009	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2466	2466	1	"03009009"	"FM TX1 REG C VOLTS"	009	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2467	2467	1	"03009010"	"FM TX1 LS A AMPS"	009	7	1	1637.6	1	1	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2468	2468	1	"03009011"	"FM TX1 LS B AMPS"	009	7	1	1637.6	1	1	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2469	2469	1	"03009012"	"FM TX1 LS C AMPS"	009	7	1	1637.6	1	1	1108  	1080  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2470	2470	2	"04053098"	"DIRECVT SERVE MAX PEAK"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2471	2471	1	"03009013"	"FM TX1 WATTS"	009	7	3	65504.0	1	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2472	2472	1	"03040029"	"MN BKR 3 POWER FACTOR"	040	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2473	2473	1	"03009014"	"FM TX TEMP"	009	7	12	249.9978	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2474	2474	1	"03009015"	"FM TX AMBIENT TEMP"	009	7	12	249.9978	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2475	2475	1	"03016012"	"OP TX2 A AMPS"	016	4	1	4912.8	1	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2476	2476	1	"03009016"	"FM FDR 1 A AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2477	2477	1	"03009017"	"FM FDR 1 B AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2478	2478	1	"03009018"	"FM FDR 1 C AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2479	2479	1	"03009019"	"FM FDR 2 A AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2480	2480	1	"03009020"	"FM FDR 2 B AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2481	2481	1	"03009021"	"FM FDR 2 C AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2482	2482	1	"03009022"	"FM FDR 3 A AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2483	2483	1	"03009023"	"FM FDR 3 B AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2484	2484	1	"03009024"	"FM FDR 3 C AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2485	2485	1	"03009025"	"FM FDR 4 A AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2486	2486	1	"03009026"	"FM FDR 4 B AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2487	2487	1	"03009027"	"FM FDR 4 C AMP BKR TRIP"	009	7	1	599.9999	1	1	559  	509  	459  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2488	2488	1	"03009028"	"DC VOLTS"	009	7	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2489	2489	1	"03040030"	"MN LTC1 TAP POS"	040	6	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2490	2490	1	"03001069"	"DI FDR 4 POWER FACTOR"	001	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2491	2491	1	"03001070"	"DI FDR 5 POWER FACTOR"	001	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2492	2492	1	"03001071"	"DI FDR 6 POWER FACTOR"	001	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2493	2493	2	"04038026"	"KH BRK 1 AMP TOTAL"	038	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2494	2494	1	"03038055"	"KH DC VOLTS (SECI)"	038	1	5	149.8957	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2495	2495	2	"04009005"	""	009	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2496	2496	1	"03036047"	"RD BKR 5B AMPS"	036	4	1	1199.999	1	1	800  	760  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2497	2497	1	"03036048"	"RD BKR 5C AMPS"	036	4	1	1199.999	1	1	800  	760  	720  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2498	2498	2	"04009006"	"FT MCCOY CALC DEMAND"	009	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2499	2499	2	"04009007"	"CURRENT DAY DEMAND"	009	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2500	2500	2	"04009008"	"CURRENT HOUR DEMAND"	009	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2501	2501	2	"04009009"	"FM CUR MONTH DEMAND"	009	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2502	2502	1	"03036049"	"RD BKR 1 WATTS"	036	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2503	2503	2	"04038027"	"KH TIMEOUT ERROR"	038	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2504	2504	2	"04009010"	"FM MULTIPLIER"	009	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2505	2505	2	"04064005"	"SN BRK 1 AMP TOTAL"	064	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2506	2506	2	"04009011"	"FM PREVIOUS DAY DEMAND"	009	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2507	2507	2	"04064006"	"SN BRK 2 AMP TOTAL"	064	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2508	2508	2	"04009012"	"FM POWER FACTOR AVG"	009	7	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2509	2509	2	"04009013"	"FM PREVIOUS HOUR DEMAND"	009	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2510	2510	2	"04009014"	"FM PREV MONTH TOTAL"	009	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2511	2511	2	"04064007"	"SN BRK 3 AMP TOTAL"	064	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2512	2512	2	"04009015"	"FM REGULATOR STAGE"	009	7	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2513	2513	2	"04009016"	"FM KVA AVERAGE"	009	7	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2514	2514	1	"03009029"	"FM LTC1 TAP POS"	009	7	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2515	2515	1	"03016013"	"OP TX2 B AMPS"	016	4	1	4912.8	1	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2516	2516	1	"03016014"	"OP TX2 C AMPS"	016	4	1	4912.8	1	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2517	2517	1	"03016015"	"OP TX2 WATTS"	016	4	3	98256.0	1	1	33600  	32000  	30000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2518	2518	1	"03058064"	"DB2 MVD LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2519	2519	1	"03016016"	"OP BKR 1 A AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2520	2520	1	"03016017"	"OP BKR 1 B AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2521	2521	1	"03016018"	"OP BKR 1 C AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2522	2522	1	"03016019"	"OP BKR 2 A AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2523	2523	1	"03016020"	"OP BKR 2 B AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2524	2524	2	"04007063"	"BLACK CK KVA TOTAL"	007	6	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2525	2525	1	"03016021"	"OP BKR 2 C AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2526	2526	1	"03016022"	"OP BKR 3 A AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2527	2527	1	"03016023"	"OP BKR 3 B AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2528	2528	1	"03016024"	"OP BKR 3 C AMPS BKR TRIP"	016	4	1	1200.0	1	1	1104  	1054  	1004  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2529	2529	1	"03016025"	"OP BKR 4 A AMPS BKR TRIP"	016	4	1	1200.0	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2530	2530	1	"03016026"	"OP BKR 4 B AMPS BKR TRIP"	016	4	1	1200.0	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2531	2531	1	"03016027"	"OP BKR 4 C AMPS BKR TRIP"	016	4	1	1200.0	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2532	2532	1	"03016028"	"OP BKR 5 A AMPS BKR TRIP"	016	4	1	1200.0	1	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2533	2533	1	"03016029"	"OP BKR 5 B AMPS BKR TRIP"	016	4	1	1200.0	1	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2534	2534	1	"03016030"	"OP BKR 5 C AMPS BKR TRIP"	016	4	1	1200.0	1	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2535	2535	1	"03016031"	"OP BKR 6 A AMPS BKR TRIP"	016	4	1	1200.0	1	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2536	2536	1	"03016032"	"OP BKR 6 B AMPS BKR TRIP"	016	4	1	1200.0	1	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2537	2537	1	"03016033"	"OP BKR 6 C AMPS BKR TRIP"	016	4	1	1200.0	1	1	720  	670  	620  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2538	2538	1	"03016034"	"OP BKR 7 A AMPS BKR TRIP"	016	4	1	1200.0	1	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2539	2539	1	"03016035"	"OP BKR 7 B AMPS BKR TRIP"	016	4	1	1200.0	1	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2540	2540	1	"03016036"	"OP BKR 7 C AMPS BKR TRIP"	016	4	1	1200.0	1	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2541	2541	1	"03016037"	"OP BKR 8 A AMPS BKR TRIP"	016	4	1	1200.0	1	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2542	2542	1	"03016038"	"OP BKR 8 B AMPS BKR TRIP"	016	4	1	1200.0	1	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2543	2543	1	"03016039"	"OP BKR 8 C AMPS BKR TRIP"	016	4	1	1200.0	1	1	1001  	951  	901  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2544	2544	2	"04051014"	"NR CALI  FROM 6151KW"	051	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2545	2545	1	"03016040"	"OP TX2 TANK OIL TEMP"	016	4	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2546	2546	1	"03016041"	"OP TX2 AMBIENT TEMP"	016	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2547	2547	1	"03016042"	"OP LTC2 TAP POS"	016	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2548	2548	1	"03016043"	"OP TX2 ACCUMULATOR"	016	4	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2549	2549	1	"03016044"	"OP TX2 REG A VOLTS"	016	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2550	2550	1	"03016045"	"OP TX2 REG B VOLTS"	016	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2551	2551	1	"03016046"	"OP TX2 REG C VOLTS"	016	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2552	2552	1	"03017044"	"AL BRK 6 A AMPS BKR TRIP"	017	5	1	600.0001	1	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2553	2553	1	"03017045"	"AL BRK 6 B AMPS BKR TRIP"	017	5	1	600.0001	1	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2554	2554	1	"03058065"	"FI TX3 MV LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2555	2555	2	"04067119"	"MODEL"	067	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2556	2556	1	"03023063"	"LC 2B AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2557	2557	2	"04049033"	"FR TX1 REGULATOR STAGE"	049	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2558	2558	1	"03017046"	"AL BRK 6 C AMPS BKR TRIP"	017	5	1	600.0001	1	1	660  	620  	580  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2559	2559	1	"03004026"	"WALDO 3C AMPS BKR TRIP"	004	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2560	2560	1	"03046024"	"GL VARS LAG"	046	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2561	2561	1	"03017047"	"ALACHUA TX1 ACCUMULATOR"	017	5	3	2.4156	1	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	2562	2562	2	"04017021"	"AL TX1 MULTIPLIER"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2563	2563	1	"03058066"	"DI TX1 MVR LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2564	2564	1	"03058067"	"MI TX2 MVD LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2565	2565	2	"04017022"	"AL TX2 MULTIPLIER"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2566	2566	2	"04017023"	"AL 1 CUR DAY DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2567	2567	2	"04017024"	"AL 2 CUR DAY DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2568	2568	2	"04017025"	"AL 1 CUR HOUR DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2569	2569	2	"04017026"	"AL 2 CUR HOUR DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2570	2570	2	"04017027"	"AL 1 CUR MTH DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2571	2571	2	"04017028"	"AL 2 CUR MTH DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2572	2572	2	"04069006"	"WE BRK 1 AMP TOTAL"	069	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2573	2573	2	"04069007"	"WE BRK 2 AMP TOTAL"	069	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2574	2574	2	"04069008"	"WE BRK 3 AMP TOTAL"	069	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2575	2575	2	"04010019"	"CA REG AVG"	010	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2576	2576	2	"04069009"	"WE BRK 4 AMP TOTAL"	069	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2577	2577	2	"04070003"	"HL PULSE TOTAL"	070	5	3	1.0	1	1	999999	999996	999995	0	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	2578	2578	1	"03023064"	"LC 2C AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2579	2579	2	"04046012"	"GRIFFIS LOOP CALC DEMAND"	046	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2580	2580	2	"04017029"	"AL TX1 POWER FACTOR AVG"	017	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2581	2581	2	"04017030"	"AL TX2 POWER FACTOR AVG"	017	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2582	2582	2	"04017031"	"AL TX1 PREV HOUR DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2583	2583	2	"04017032"	"AL TX2 PREV HOUR DEMAND"	017	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2584	2584	2	"04069010"	"WE BRK 5 AMP TOTAL"	069	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2585	2585	2	"04069011"	"WE BRK 6 AMP TOTAL"	069	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2586	2586	2	"04016032"	"OP CALC TEST PULSE"	016	1	3	1.0	1	1	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0
	2587	2587	2	"04007064"	"ADDITIVE DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2588	2588	2	"04007065"	"ADDITIVE DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2589	2589	2	"04017033"	""	017	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2590	2590	2	"04017034"	"AL TX1 REGULATOR STAGE"	017	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2591	2591	2	"04017035"	"AL TX2 REGULATOR STAGE"	017	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2592	2592	2	"04017036"	"AL WATT TOTAL"	017	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2593	2593	1	"03001072"	"DR INLET 7B AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2594	2594	1	"03001073"	"DR INLET 7A AMP-BKR TRIP"	001	3	1	1200.0	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2595	2595	2	"04049034"	""	049	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2596	2596	1	"03041032"	"MELROSE ACCUMULATOR CEC"	041	1	3	7.2	1	1	999999	999996	999995	1	-2  	-2  	0.0	0.0	0.0	1.0	1.0
	2597	2597	2	"04053099"	"RTU COMM SUC TIME"	053	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2598	2598	2	"04053100"	"RTU COMM SUC TRIES"	053	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2599	2599	2	"04038028"	"KH RTU COM SUC TIME"	038	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2600	2600	2	"04038029"	"KH RTU COM SUC TRIES"	038	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2601	2601	2	"04067120"	"GC RTU COM SUC TIME"	067	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2602	2602	2	"04067121"	"GC RTU COM SUC TRIES"	067	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2603	2603	1	"03011045"	"MI BKR 3 POWER FACTOR"	011	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2604	2604	1	"03011046"	"MI TX2 WATTS"	011	3	3	65504.0	1	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2605	2605	1	"03028026"	"BKR 1001 C AMPS"	028	6	1	599.9999	1	1	600  	560  	540  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2606	2606	1	"03004027"	"WA VARS LAG"	004	1	4	32752.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2607	2607	2	"04065028"	"SB CALI TOTAL"	065	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2608	2608	2	"04067122"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2609	2609	2	"04067123"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	0  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2610	2610	2	"04067124"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2611	2611	2	"04067125"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2612	2612	2	"04067126"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2613	2613	2	"04067127"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2614	2614	1	"03070013"	"HL TX2 LS B AMPS"	070	5	1	8188.0	1	1	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2615	2615	2	"04017037"	"AL TX1 KVA AVERAGE"	017	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2616	2616	1	"03058068"	"RD TX2 MVD LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2617	2617	1	"03058069"	"BY TX1 MVR LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2618	2618	1	"03004028"	"WALDO 1A AMPS BKR TRIP"	004	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2619	2619	2	"04023037"	"LC TX1 MULTIPLIER"	023	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2620	2620	1	"03058070"	"RD TX2 MVR LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2621	2621	1	"03023065"	"LC TX1 REG B VOLTS"	023	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2622	2622	2	"04017038"	"AL TX2 KVA AVERAGE"	017	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2623	2623	2	"04024001"	""	024	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2624	2624	1	"03002008"	"TX2 WINDING 2 TEMP"	002	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2625	2625	1	"03014075"	"DB TX3 WINDING 1 TEMP"	014	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2626	2626	1	"03003015"	"BKR 2 B AMPS BKR TRIP"	003	5	1	599.9999	1	1	210  	190  	175  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2627	2627	1	"03024005"	"LB GEN #5 MWATTS"	024	3	3	204702.0	1	1	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	2628	2628	1	"03072026"	"BL TX1 KW PREVIOUS HOUR"	072	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2629	2629	2	"04036020"	"RD 1 PREV DAY DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2630	2630	1	"03041033"	"ME VARS LEAD"	041	1	4	98256.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2631	2631	1	"03046025"	"GL TX FREQUENCY"	046	1	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2632	2632	1	"03058071"	"RS TX2 MV LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2633	2633	1	"03028027"	"GP KVA METER"	028	5	8	36231.9	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2634	2634	1	"03038056"	"TX2 AMBIENT TEMP"	038	1	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2635	2635	2	"04067128"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2636	2636	2	"04023038"	"LC TX1 PRV HR DMND"	023	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2637	2637	2	"04016033"	"OP CALC PREV H0UR DEMAND"	016	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2638	2638	2	"04016034"	"OP CALC CUR HOUR DEMAND"	016	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2639	2639	2	"04037013"	"GT & SS PREV HR TOT"	037	12	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2640	2640	2	"04069012"	""	069	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2641	2641	1	"03036050"	"RD BKR 2 WATTS"	036	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2642	2642	1	"03036051"	"RD BKR 3 WATTS"	036	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2643	2643	1	"03036052"	"RD BKR 4 WATTS"	036	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2644	2644	1	"03069017"	"WE BKR 1 A AMPS"	069	4	1	1199.992	1	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2645	2645	1	"03069018"	"WE BKR 1 B AMPS"	069	4	1	1199.992	1	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2646	2646	1	"03070014"	"TX2 REG B VOLTS 387E"	070	5	5	204.7	1	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2647	2647	1	"03070015"	"TX2 REG C VOLTS 387E"	070	5	5	204.7	1	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2648	2648	1	"03070016"	"HL TX2 LS A AMPS"	070	5	1	8188.0	1	1	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2649	2649	1	"03070017"	"HL TX2 WATTS"	070	5	3	54587.35	1	1	25000  	23000  	20000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2650	2650	1	"03036053"	"RD TX1 C PH VOLTS"	036	4	5	204.7	1	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	2651	2651	2	"04007066"	"BLK CRK CUR HOUR DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2652	2652	2	"04036021"	"RD 2 PREV MONTH DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2653	2653	2	"04036022"	"RD 2 PREVIOUS H0UR DEMAN"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2654	2654	1	"03041034"	"ME VARS LAG"	041	1	4	98256.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2655	2655	1	"03070018"	"HL LTC2 TAP POS"	070	5	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2656	2656	1	"03041035"	"ME DC VOLTS"	041	1	5	149.9835	1	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2657	2657	1	"03041036"	"ME FDR 1 POWER FACTOR"	041	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2658	2658	1	"03069019"	"WE BKR 1 C AMPS"	069	4	1	1199.992	1	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2659	2659	1	"03069020"	"WE BKR 2 A AMPS"	069	4	1	1199.992	1	1	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2660	2660	1	"03069021"	"WE BKR 2 B AMPS"	069	4	1	1199.992	1	1	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2661	2661	1	"03069022"	"WE BKR 2 C AMPS"	069	4	1	1199.992	1	1	780  	755  	730  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2662	2662	1	"03069023"	"WE BKR 3 A AMPS"	069	4	1	1199.992	1	1	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2663	2663	1	"03041037"	"ME FDR 2 POWER FACTOR"	041	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2664	2664	1	"03036054"	"TX2 C AMPS C/S TRIP"	036	3	1	1637.6	1	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2665	2665	1	"03028028"	"GP VARS LAG"	028	5	4	36231.9	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2666	2666	1	"03069024"	"WE BKR 3 B AMPS"	069	4	1	1199.992	1	1	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2667	2667	2	"04046013"	""	046	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2668	2668	1	"03069025"	"WE BKR 3 C AMPS"	069	4	1	1199.992	1	1	792  	767  	742  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2669	2669	1	"03069026"	"WE DC VOLTS"	069	4	5	149.9835	1	1	140  	136.5  	135  	126	125  	-10  	0.0	0.0	0.0	1.0	1.0
	2670	2670	1	"03014076"	"DB TX3 WINDING 2 TEMP"	014	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2671	2671	2	"04053101"	"CEC SYS INS GEN TOT NEW"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2672	2672	2	"04072002"	"BLAND PULSE CALC"	072	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2673	2673	2	"04054001"	"PREVIOUS HOUR DEMAND"	054	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2674	2674	1	"03069027"	"WE TX1 LA A AMPS"	069	4	1	3275.2	1	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2675	2675	1	"03069028"	"WE TX1 LS B AMPS"	069	4	1	3275.2	1	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2676	2676	1	"03069029"	"WE TX1 C AMPS"	069	4	1	3275.2	1	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2677	2677	1	"03069030"	"WE TX1 WATTS"	069	4	3	65504.0	1	1	22400  	21000  	20000  	-10	-600  	-1000  	0.0	0.0	0.0	1.0	1.0
	2678	2678	2	"04004013"	"WA BRK 3 AMP TOTAL"	004	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2679	2679	1	"03069031"	"WE BKR 4 A AMPS"	069	4	1	1199.992	1	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2680	2680	1	"03069032"	"WE BKR 4 B AMPS"	069	4	1	1199.992	1	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2681	2681	1	"03069033"	"WE BKR 4 C AMPS"	069	4	1	1199.992	1	1	924  	899  	874  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2682	2682	1	"03069034"	"WE BKR 5 A AMPS"	069	4	1	1199.992	1	1	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2683	2683	1	"03069035"	"WE BKR 5 B AMPS"	069	4	1	1199.992	1	1	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2684	2684	1	"03007022"	"BC BKR 6W56 VARS"	007	3	4	120000.0	1	1	103500  	60000  	55000  	-10000	-12000  	-15000  	0.0	0.0	0.0	1.0	1.0
	2685	2685	1	"03007023"	"BC 115KV BKR 6W56 A AMPS"	007	3	1	600.0001	1	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2686	2686	1	"03007024"	"BC 115KV BKR 6W56 B AMPS"	007	3	1	600.0001	1	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2687	2687	1	"03007025"	"BC 115KV BKR 6W56 C AMPS"	007	3	1	600.0001	1	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2688	2688	1	"03038057"	"TX1 A AMPS H/S TRIP"	038	1	1	1637.6	1	1	1108  	1058  	1008  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2689	2689	2	"04036023"	"RD BRK 5 AMP TOTAL"	036	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2690	2690	2	"04036024"	"RD 1 CUR MONTH DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2691	2691	2	"04036025"	"RD 2 CALI DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2692	2692	2	"04036026"	"RD 1 CUR HOUR DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2693	2693	2	"04036027"	"RD 1 CALI DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2694	2694	2	"04036028"	"RD 2 CUR DAY DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2695	2695	2	"04036029"	"RD 1 CUR DAY DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2696	2696	2	"04036030"	"RD 2 CUR HOUR DEMAND"	036	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2697	2697	2	"04068003"	"DS WATER HEATER START"	068	12	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2698	2698	1	"03069036"	"WE BKR 5 C AMPS"	069	4	1	1199.992	1	1	804  	779  	754  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2699	2699	1	"03069037"	"WE BKR 6 A AMPS"	069	4	1	1199.992	1	1	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2700	2700	1	"03069038"	"WE BKR 6 B AMPS"	069	4	1	1199.992	1	1	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2701	2701	1	"03069039"	"WE BKR 6 C AMPS"	069	4	1	1199.992	1	1	720  	695  	670  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2702	2702	2	"04039005"	"BN TX1 PULSE CALC"	039	5	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2703	2703	2	"04054002"	"PREVIOUS DAY DEMAND"	054	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2704	2704	2	"04029018"	"BR TX1 PULSE CALC"	029	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2705	2705	1	"03069040"	"WE TX2 LS A AMPS"	069	4	1	3275.2	1	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2706	2706	1	"03069041"	"WE TX2 LS B AMPS"	069	4	1	3275.2	1	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2707	2707	1	"03069042"	"WE TX2 LS C AMPS"	069	4	1	3275.2	1	1	1200  	1150  	1100  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2708	2708	1	"03069043"	"WE TX2 WATTS"	069	4	3	65504.0	1	1	44800  	42000  	40000  	-10	-600  	-1000  	0.0	0.0	0.0	1.0	1.0
	2709	2709	2	"04038030"	"KH BRK 3 AMP TOTAL"	038	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2710	2710	1	"03069044"	"WE TX1 PULSE ACCUMULATOR"	069	4	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2711	2711	1	"03069045"	"WE TX2 PULSE ACCUMULATOR"	069	4	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2712	2712	2	"04038031"	"KH BRK 4 AMP TOTAL"	038	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2713	2713	1	"03035003"	"AC TX1 REG A VOLTS"	035	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2714	2714	1	"03035004"	"AC TX1 REG B VOLT"	035	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2715	2715	1	"03035005"	"AC TX1 REG C VOLTS"	035	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2716	2716	2	"04067129"	"GL POLE ERROR"	067	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2717	2717	1	"03064007"	"SN PULSE ACCMULATOR 1"	064	3	3	4.8	1	1	999999	999996	999995	1	-1  	-5  	0.0	0.0	0.0	1.0	1.0
	2718	2718	1	"03064008"	"SN TX1 REG A VOLTS"	064	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2719	2719	1	"03064009"	"SN TX1 REG B VOLTS"	064	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2720	2720	2	"04053102"	"LOAD MGT FPL AVG SUM"	053	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2721	2721	2	"04038032"	""	038	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2722	2722	1	"03064010"	"SN TX1 REG C VOLTS"	064	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2723	2723	1	"03064011"	"SN TX1 WATTS"	064	3	3	65504.0	1	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2724	2724	1	"03064012"	"SN TX1 LS A AMPS"	064	3	1	1637.6	1	1	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2725	2725	1	"03064013"	"SN TX1 LS B AMPS"	064	3	1	1637.6	1	1	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2726	2726	1	"03064014"	"SN TX1 LS C AMPS"	064	3	1	1637.6	1	1	649  	599  	549  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2727	2727	1	"03035006"	"AC TX1 LS A AMPS"	035	5	1	818.8	1	1	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2728	2728	1	"03035007"	"AC TX1 LS B AMPS"	035	5	1	818.8	1	1	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2729	2729	1	"03035008"	"AC TX1 LS C AMPS"	035	5	1	818.8	1	1	831  	800  	775  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2730	2730	1	"03035009"	"AC TX1 WATTS"	035	5	3	32752.0	1	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2731	2731	1	"03035010"	"AC TX1 POWER FACTOR"	035	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2732	2732	1	"03035011"	"AC TX1 FREQUENCY"	035	5	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2733	2733	1	"03035012"	"AC TX1 KVA METER"	035	5	8	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2734	2734	1	"03035013"	"AC TX1 VARS LAG"	035	5	4	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2735	2735	1	"03035014"	"AC TX1 VARS LEAD"	035	5	4	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2736	2736	1	"03035015"	"AC TX TEMP"	035	5	12	249.9978	1	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2737	2737	1	"03035016"	"AC TX AMBIENT TEMP"	035	5	12	249.9978	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2738	2738	1	"03035017"	"AC LTC1 TAP POS"	035	5	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2739	2739	1	"03036055"	"RD BKR 5 WATTS"	036	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2740	2740	1	"03036056"	"RD BKR 6 WATTS"	036	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2741	2741	1	"03036057"	"RD BKR 1 POWER FACTOR"	036	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2742	2742	1	"03035018"	"AC BRK 1 A AMPS"	035	5	1	600.0001	1	1	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2743	2743	2	"04064008"	"PREV MONTH TOTAL"	064	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2744	2744	1	"03035019"	"AC BRK 1 B AMPS"	035	5	1	600.0001	1	1	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2745	2745	1	"03035020"	"AC BRK 1 C AMPS"	035	5	1	600.0001	1	1	210  	200  	180  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2746	2746	1	"03035021"	"AC BRK 2 A AMPS"	035	5	1	600.0001	1	1	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2747	2747	1	"03035022"	"AC BRK 2 B AMPS"	035	5	1	600.0001	1	1	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2748	2748	1	"03035023"	"AC BRK 2 C AMPS"	035	5	1	600.0001	1	1	420  	400  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2749	2749	1	"03035024"	"AC BRK 3 A AMPS"	035	5	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2750	2750	1	"03035025"	"AC BRK 3 B AMPS"	035	5	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2751	2751	1	"03035026"	"AC BRK 3 C AMPS"	035	5	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2752	2752	1	"03035027"	"AC BRK 4 A AMPS"	035	5	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2753	2753	1	"03035028"	"AC BRK 4 B AMPS"	035	5	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2754	2754	1	"03035029"	"AC BRK 4 C AMPS"	035	5	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2755	2755	1	"03035030"	"DC VOLTS"	035	5	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2756	2756	1	"03038058"	"TX1 KVA METER"	038	1	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2757	2757	1	"03035031"	"ARCHER BKR 2 WATTS"	035	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2758	2758	1	"03035032"	"ARCHER BKR 3 WATTS"	035	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2759	2759	1	"03035033"	"ARCHER BKR 4 WATTS"	035	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2760	2760	2	"04035019"	"CHANNEL FIVE RETRY COUNT"	035	5	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2761	2761	2	"04067130"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2762	2762	1	"03035034"	"AC BKR 1 POWER FACTOR"	035	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2763	2763	1	"03035035"	"AC BKR 2 POWER FACTOR"	035	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2764	2764	1	"03035036"	"AC BKR 3 POWER FACTOR"	035	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2765	2765	1	"03035037"	"AC BKR 4 POWER FACTOR"	035	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2766	2766	1	"03056017"	"SA TX1 C AMPS"	056	6	1	1637.6	1	1	690  	650  	600  	10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2767	2767	1	"03056018"	"SA TX1 WATTS"	056	6	3	65504.0	1	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2768	2768	1	"03039012"	"BN TX1 REG A VOLTS"	039	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2769	2769	1	"03039013"	"BN REG B PH VOLTS"	039	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2770	2770	1	"03039014"	"BN REG C PH VOLTS"	039	3	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2771	2771	1	"03039015"	"BN TX1 LS B AMPS"	039	3	1	1228.2	1	1	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2772	2772	1	"03039016"	"BN TX1 LS C AMPS"	039	3	1	1228.2	1	1	799  	775  	750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2773	2773	1	"03039017"	"BN TX1 WATTS"	039	3	3	49128.0	1	1	30000  	28000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2774	2774	1	"03056019"	"SA TX1 POWER FACTOR"	056	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2775	2775	1	"03056020"	"SA TX1 FREQUENCY"	056	6	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2776	2776	1	"03056021"	"SA TX1 KVA METER"	056	6	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2777	2777	1	"03056022"	"SA TX1 VARS LAG"	056	6	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2778	2778	1	"03056023"	"SA TX1 VARS LEAD"	056	6	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2779	2779	1	"03056024"	"SA DC VOLTS"	056	6	5	149.9835	1	1	140  	136.5  	136  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2780	2780	2	"04056008"	"SA BRK 1 AMP TOTAL"	056	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2781	2781	1	"03036058"	"RD BKR 2 POWER FACTOR"	036	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2782	2782	2	"04064009"	"CURRENT MONTH DEMAND"	064	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2783	2783	1	"03064015"	"SN LTC1 TAP POS"	064	3	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2784	2784	2	"04056009"	"SA BRK 2 AMP TOTAL"	056	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2785	2785	2	"04056010"	"SA BRK 3 AMP TOTAL"	056	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2786	2786	2	"04056011"	"MULTIPLIER"	056	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2787	2787	2	"04056012"	"SA REGULATOR STAGE"	056	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2788	2788	2	"04056013"	"SA CALC DEMAND"	056	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2789	2789	2	"04071001"	"WBOARD RETRIES"	071	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2790	2790	1	"03064016"	"SANDERSON 1A AMP BKR TRP"	064	3	1	600.0001	1	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2791	2791	1	"03064017"	"SANDERSON 1B AMP BKR TRP"	064	3	1	600.0001	1	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2792	2792	1	"03064018"	"SANDERSON 1C AMP-BKR TRP"	064	3	1	600.0001	1	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2793	2793	1	"03064019"	"SANDERSON 2A AMP-BKR TRP"	064	3	1	600.0001	1	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2794	2794	1	"03064020"	"SANDERSON 2B AMP-BKR TRP"	064	3	1	600.0001	1	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2795	2795	1	"03064021"	"SANDERSON 2C AMP-BKR TRP"	064	3	1	600.0001	1	1	516  	466  	416  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2796	2796	1	"03064022"	"SANDERSON 3A AMP-BKR TRP"	064	3	1	600.0001	1	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2797	2797	1	"03064023"	"SANDERSON 3B AMP-BKR TRP"	064	3	1	600.0001	1	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2798	2798	1	"03064024"	"SANDERSON 3C AMP-BKR TRP"	064	3	1	600.0001	1	1	312  	290  	270  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2799	2799	1	"03064025"	"SANDERSON DC VOLTS"	064	3	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2800	2800	2	"04067131"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2801	2801	2	"04067132"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2802	2802	2	"04067133"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2803	2803	2	"04067134"	"DB POLE ERROR"	067	3	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2804	2804	2	"04056014"	"CURRENT DAY DEMAND"	056	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2805	2805	2	"04056015"	"CURRENT HOUR DEMAND"	056	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2806	2806	2	"04019049"	"FI PERCENT ERROR"	019	4	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2807	2807	2	"04067135"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2808	2808	2	"04019050"	"FI PARITY ERROR"	019	4	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2809	2809	2	"04019051"	"FI POLE ERROR"	019	4	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2810	2810	2	"04056016"	"PREVIOUS DAY DEMAND"	056	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2811	2811	2	"04056017"	"PREVIOUS HOUR DEMAND"	056	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2812	2812	2	"04056018"	"PREV MONTH TOTAL"	056	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2813	2813	2	"04056019"	""	056	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2814	2814	1	"03056025"	"SA FDR 1 WATTS"	056	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2815	2815	1	"03056026"	"SA FDR 2 WATTS"	056	6	3	-20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2816	2816	1	"03056027"	"SA FDR 3 WATTS"	056	6	3	-20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2817	2817	1	"03056028"	"SA FDR 1 POWER FACTOR"	056	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2818	2818	1	"03056029"	"SA FDR 2 POWER FACTOR"	056	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2819	2819	1	"03056030"	"SA FDR 3 POWER FACTOR"	056	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2820	2820	2	"04002019"	"BY 1 PREV DAY DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2821	2821	2	"04002020"	"BY 2 PREV DAY DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2822	2822	1	"03069046"	"WE TX1 REG A VOLTS"	069	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2823	2823	1	"03069047"	"WE TX 1 REG B VOLTS"	069	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2824	2824	1	"03069048"	"WE TX1 REG C VOLTS"	069	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2825	2825	2	"04069013"	"WE 1 PREV DAY DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2826	2826	2	"04069014"	"WE 2 PREV DAY DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2827	2827	2	"04069015"	"WE PREV DAY DEMAND TOTAL"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2828	2828	2	"04069016"	"WE 1 PREVIOUS HR DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2829	2829	2	"04069017"	"WE 2 PREVIOUS HR DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2830	2830	2	"04069018"	"WE PREV HR DEMAND TOTAL"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2831	2831	2	"04069019"	"WESCONNETT 1 CALI DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2832	2832	2	"04069020"	"WESCONNETT 2 CALI DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2833	2833	2	"04069021"	"MULTIPLIER"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2834	2834	2	"04069022"	"MULTIPLIER"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2835	2835	2	"04069023"	"WE 1 CUR HR DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2836	2836	2	"04069024"	"WE 1 CUR HR DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2837	2837	2	"04069025"	"WE 2 CUR HR DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2838	2838	2	"04069026"	"WE 2 CUR HR DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2839	2839	2	"04069027"	""	069	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2840	2840	2	"04069028"	"WE 1 CUR MTH DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2841	2841	2	"04069029"	"WE 2 CUR MTH DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2842	2842	2	"04069030"	"WE 1 PREV MTH DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2843	2843	2	"04069031"	"WE 2 PREV MTH DEMAND"	069	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2844	2844	2	"04002021"	"BY PREV DAY DEMAND TOTAL"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2845	2845	2	"04002022"	"BY TX1 POWER FACTOR AVG"	002	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2846	2846	2	"04002023"	"BY TX2 POWER FACTOR AVG"	002	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2847	2847	1	"03031056"	"TX2 REG A VOLT"	031	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2848	2848	2	"04069032"	"WE TX2 KVA AVERAGE"	069	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2849	2849	2	"04069033"	"WE TX2 POWER FACTOR AVG"	069	4	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2850	2850	1	"03069049"	"WE GEN1 DC VOLTS"	069	4	5	204.7	1	1	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0
	2851	2851	1	"03069050"	"WE GEN #2 WATTS"	069	4	3	1.0	1	1	1875  	1850  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	2852	2852	1	"03069051"	"WE GEN #2 METER VARS"	069	4	4	1.0	1	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2853	2853	1	"03069052"	"WE GEN #2 PWR FACTOR"	069	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2854	2854	1	"03069053"	"WE GEN2 DC VOLTS"	069	4	5	204.7	1	1	140  	30  	28  	22.5	20  	-10  	0.0	0.0	0.0	1.0	1.0
	2855	2855	2	"04069034"	"WE GEN1 KVA"	069	4	8	1.0	1	1	22000  	21000  	20000  	-1150	-1280  	-1385  	0.0	0.0	0.0	1.0	1.0
	2856	2856	2	"04069035"	"WE GEN2 KVA"	069	4	8	1.0	1	1	22000  	21000  	20000  	-1150	-1280  	-1385  	0.0	0.0	0.0	1.0	1.0
	2857	2857	2	"04069036"	"WE GENERATOR WATT TOTAL"	069	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2858	2858	2	"04002024"	"BY 1 PREVIOUS HR DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2859	2859	2	"04064010"	"SN KVA AVERAGE"	064	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2860	2860	2	"04002025"	"BY 2 PREVIOUS HR DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2861	2861	2	"04064011"	"SN POWER FACTOR AVG"	064	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2862	2862	2	"04064012"	"SANDERSON CALC DEMAND"	064	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2863	2863	2	"04064013"	"CURRENT HOUR DEMAND"	064	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2864	2864	2	"04064014"	"CURRENT DAY DEMAND"	064	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2865	2865	2	"04002026"	"BY PREV HR DEMAND TOTAL"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2866	2866	2	"04002027"	"BY 1 PREV MTH DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2867	2867	2	"04002028"	"BY 2 PREV MTH DEMAND"	002	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2868	2868	2	"04064015"	"SN REGULATOR STAGE"	064	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2869	2869	2	"04002029"	""	002	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2870	2870	2	"04002030"	"BY REGULATOR STAGE #1"	002	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2871	2871	1	"03017048"	"AL FDR 1 WATTS"	017	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2872	2872	1	"03017049"	"AL FDR 2 WATTS"	017	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2873	2873	1	"03017050"	"AL FDR 3 WATTS"	017	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2874	2874	2	"04002031"	"BY REGULATOR STAGE #2"	002	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2875	2875	2	"04002032"	"BY TX1 KVA AVERAGE"	002	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2876	2876	1	"03017051"	"AL FDR 4 WATTS"	017	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2877	2877	2	"04065029"	"SB WATT SUMMATION"	065	1	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2878	2878	1	"03022030"	"GC FDR 3 WATTS"	022	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2879	2879	1	"03022031"	"GC FDR 1 POWER FACTOR"	022	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2880	2880	1	"03022032"	"GC FDR 2 POWER FACTOR"	022	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2881	2881	1	"03022033"	"GC FDR 3 POWER FACTOR"	022	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2882	2882	1	"03012026"	"LA FDR 1 WATTS"	012	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2883	2883	1	"03012027"	"LA FDR 2 WATTS"	012	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2884	2884	1	"03012028"	"LA FDR 3 WATTS"	012	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2885	2885	1	"03012029"	"LA FDR 1 POWER FACTOR"	012	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2886	2886	1	"03012030"	"LA FDR 2 POWER FACTOR"	012	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2887	2887	2	"04002033"	"BY TX2 KVA AVERAGE"	002	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2888	2888	2	"04002034"	"BRICKYARD WATT TOTAL"	002	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2889	2889	1	"03002009"	"BY TX1 REG A VOLTS"	002	4	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2890	2890	1	"03002010"	"BY TX1 REG B VOLTS"	002	4	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2891	2891	1	"03002011"	"BY TX1 REG C VOLTS"	002	4	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2892	2892	1	"03002012"	"BY TX1 LS A AMPS"	002	4	1	3275.2	1	1	1270  	1220  	1170  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2893	2893	1	"03002013"	"BY TX1 B AMPS C/S TRIP"	002	4	1	3275.2	1	1	1270  	1220  	1170  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2894	2894	1	"03002014"	"BY TX1 LC C AMPS"	002	4	1	3275.2	1	1	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2895	2895	1	"03002015"	"BY TX1 WATTS"	002	4	3	131009.0	1	1	40000  	38000  	36000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2896	2896	1	"03002016"	"BY PULSE ACCUMULATOR 1"	002	4	3	9.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2897	2897	1	"03002017"	"BY PULSE ACCUMULATOR 2"	002	4	3	9.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	2898	2898	1	"03002018"	"BY TX1 POWER FACTOR"	002	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2899	2899	1	"03002019"	"BY TX1 FREQUENCY"	002	4	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2900	2900	1	"03002020"	"BY TX1 KVA METER"	002	4	8	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2901	2901	1	"03002021"	"BY TX1 VARS LAG"	002	4	4	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2902	2902	1	"03002022"	"BY TX1 VARS LEAD"	002	4	4	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2903	2903	1	"03002023"	"BY DC VOLTS"	002	4	5	150.0001	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2904	2904	1	"03002024"	"BKR 1A  AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2905	2905	1	"03002025"	"BKR 1B AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2906	2906	1	"03002026"	"BKR 1C AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2907	2907	1	"03002027"	"BRK 2A AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2908	2908	1	"03002028"	"BKR 2B AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2909	2909	1	"03002029"	"BKR 2C AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2910	2910	1	"03002030"	"BY LTC1 TAP POS"	002	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2911	2911	1	"03002031"	"BY TX2 REG A VOLTS"	002	4	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2912	2912	1	"03002032"	"BY TX2 REG B VOLTS"	002	4	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2913	2913	1	"03002033"	"BY TX2 REG C VOLTS"	002	4	5	204.7	1	1	150  	128  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	2914	2914	1	"03002034"	"BY TX2 LC A AMPS"	002	4	1	3275.2	1	1	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2915	2915	1	"03002035"	"BY TX2 LS B AMPS"	002	4	1	3275.2	1	1	1430  	1350  	1300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2916	2916	1	"03002036"	"BY TX2 LS C AMPS"	002	4	1	3275.2	1	1	1030  	980  	930  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2917	2917	1	"03002037"	"BY TX2 WATTS"	002	4	3	131009.0	1	1	44800  	42000  	40000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2918	2918	1	"03002038"	"BY TX2 POWER FACTOR"	002	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2919	2919	1	"03002039"	"BY TX2 FREQUENCY"	002	4	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2920	2920	1	"03002040"	"BY TX2 KVA METER"	002	4	8	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2921	2921	1	"03002041"	"BY TX2 VARS LAG"	002	4	4	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2922	2922	1	"03002042"	"BY TX2 VARS LEAD"	002	4	4	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2923	2923	1	"03002043"	"BKR 3A AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2924	2924	1	"03002044"	"BKR 3B AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2925	2925	1	"03002045"	"BKR 3C AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2926	2926	1	"03002046"	"BKR 4C AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2927	2927	1	"03002047"	"BK4 4B AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2928	2928	1	"03002048"	"BK4 4C AMPS"	002	4	1	600.0003	1	1	720  	680  	630  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2929	2929	1	"03002049"	"LTC2 TAP POS"	002	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	2930	2930	1	"03002050"	"BY FDR 1 WATTS"	002	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2931	2931	1	"03002051"	"BY FDR 2 WATTS"	002	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2932	2932	1	"03002052"	"BY FDR 3 WATTS"	002	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2933	2933	1	"03002053"	"BY FDR 4 WATTS"	002	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2934	2934	1	"03002054"	"BY FDR 1 POWER FACTOR"	002	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2935	2935	1	"03002055"	"BY FDR 2 POWER FACTOR"	002	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2936	2936	1	"03002056"	"BY FDR 3 POWER FACTOR"	002	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2937	2937	1	"03002057"	"BY FDR 4 POWER FACTOR"	002	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2938	2938	1	"03023066"	"LC 3A AMP BKR TRP"	023	3	1	599.9958	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	2939	2939	2	"04007067"	"BC 6W56 AMP AVG"	007	3	3	1.0	1	1	1200  	1000  	1000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2940	2940	1	"03069054"	"WE BKR 1 WATTS"	069	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2941	2941	1	"03069055"	"WE BKR 2 WATTS"	069	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2942	2942	1	"03069056"	"WE BKR 3 WATTS"	069	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2943	2943	1	"03069057"	"WE BKR 4 WATTS"	069	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2944	2944	1	"03069058"	"WE BKR 5 WATTS"	069	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2945	2945	1	"03069059"	"WE BKR 6 WATTS"	069	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2946	2946	1	"03069060"	"WE BKR 1 POWER FACTOR"	069	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2947	2947	1	"03069061"	"WE BKR 2 POWER FACTOR"	069	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2948	2948	1	"03069062"	"WE BKR 3 POWER FACTOR"	069	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2949	2949	1	"03069063"	"WE BKR 4 POWER FACTOR"	069	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2950	2950	1	"03069064"	"WE BKR 5 POWER FACTOR"	069	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2951	2951	1	"03069065"	"WE BKR 6 POWER FACTOR"	069	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2952	2952	1	"03016047"	"OP FDR 1 WATTS"	016	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2953	2953	1	"03016048"	"OP FDR 1 WATTS"	016	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2954	2954	1	"03016049"	"OP FDR 3 WATTS"	016	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2955	2955	1	"03016050"	"OP FDR 4 WATTS"	016	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2956	2956	1	"03016051"	"OP FDR 5 WATTS"	016	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2957	2957	1	"03016052"	"OP FDR 6 WATTS"	016	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2958	2958	1	"03016053"	"OP FDR 7 WATTS"	016	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2959	2959	1	"03016054"	"OP FDR 8 WATTS"	016	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2960	2960	1	"03036059"	"RD FDR 3 POWER FACTOR"	036	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2961	2961	1	"03036060"	"RD BKR 4 POWER FACTOR"	036	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2962	2962	1	"03036061"	"RD BKR 5 POWER FACTOR"	036	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2963	2963	1	"03036062"	"RD BKR 6 POWER FACTOR"	036	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2964	2964	1	"03041038"	"ME TX WINDING 1 TEMP"	041	5	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2965	2965	1	"03041039"	"ME TX WINDING 2 TEMP"	041	5	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2966	2966	1	"03041040"	"ME TX WINDING 3 TEMP"	041	5	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2967	2967	1	"03041041"	"ME TX TANK OIL TEMP"	041	1	12	1.0	1	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	2968	2968	1	"03019080"	"FI FDR 1 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2969	2969	1	"03019081"	"FI FDR 2 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2970	2970	1	"03019082"	"FI FDR 3 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2971	2971	1	"03019083"	"FI FDR 4 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2972	2972	1	"03019084"	"FI FDR 5 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2973	2973	1	"03019085"	"FI FDR 6 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2974	2974	1	"03019086"	"FI FDR 7 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2975	2975	1	"03019087"	"FI FDR 8 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2976	2976	1	"03019088"	"FI FDR 9 WATTS"	019	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2977	2977	1	"03019089"	"FI FDR 1 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2978	2978	1	"03019090"	"FI FDR 2 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2979	2979	1	"03019091"	"FI FDR 3 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2980	2980	1	"03019092"	"FI FDR 4 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2981	2981	1	"03019093"	"FI FDR 5 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2982	2982	1	"03019094"	"FI FDR 6 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2983	2983	1	"03019095"	"FI FDR 7 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2984	2984	1	"03019096"	"FI FDR 8 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2985	2985	1	"03019097"	"FI FDR 9 POWER FACTOR"	019	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2986	2986	1	"03015028"	"BW FDR 1 WATTS"	015	4	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2987	2987	1	"03015029"	"BW FDR 2 WATTS"	015	4	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2988	2988	1	"03015030"	"BW FDR 3 WATTS"	015	4	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2989	2989	1	"03015031"	"BW FDR 4 WATTS"	015	4	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2990	2990	1	"03015032"	"BW FDR 1 POWER FACTOR"	015	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2991	2991	1	"03015033"	"BW FDR 2 POWER FACTOR"	015	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2992	2992	1	"03015034"	"BW FDR 3 POWER FACTOR"	015	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2993	2993	1	"03015035"	"BW FDR 4 POWER FACTOR"	015	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2994	2994	1	"03012031"	"LA FDR 3 POWER FACTOR"	012	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2995	2995	1	"03017052"	"AL FDR 5 WATTS"	017	5	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2996	2996	1	"03017053"	"AL FDR 6 WATTS"	017	5	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	2997	2997	1	"03017054"	"AL FDR 1 POWER FACTOR"	017	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2998	2998	1	"03017055"	"AL FDR 2 POWER FACTOR"	017	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	2999	2999	1	"03017056"	"AL FDR 3 POWER FACTOR"	017	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3000	3000	1	"03017057"	"AL FDR 4 POWER FACTOR"	017	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3001	3001	1	"03017058"	"AL FDR 5 POWER FACTOR"	017	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3002	3002	1	"03017059"	"AL FDR 6 POWER FACTOR"	017	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3003	3003	1	"03014077"	"DB FDR 1 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3004	3004	1	"03014078"	"DB FDR 2 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3005	3005	1	"03014079"	"DB FDR 3 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3006	3006	1	"03014080"	"DB FDR 4 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3007	3007	1	"03014081"	"DB FDR 5 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3008	3008	1	"03014082"	"DB FDR 6 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3009	3009	1	"03014083"	"DB FDR 7 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3010	3010	1	"03014084"	"DB FDR 8 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3011	3011	1	"03014085"	"DB FDR 9 WATTS"	014	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3012	3012	1	"03014086"	"DB FDR 1 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3013	3013	1	"03014087"	"DB FDR 2 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3014	3014	1	"03014088"	"DB FDR 3 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3015	3015	1	"03014089"	"DB FDR 4 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3016	3016	1	"03014090"	"DB FDR 5 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3017	3017	1	"03014091"	"DB FDR 6 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3018	3018	1	"03014092"	"DB FDR 7 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3019	3019	1	"03014093"	"DB FDR 8 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3020	3020	1	"03014094"	"DB FDR 9 POWER FACTOR"	014	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3021	3021	1	"03009030"	"BKR 1 WATTS"	009	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3022	3022	1	"03009031"	"BKR 2 WATTS"	009	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3023	3023	1	"03009032"	"BKR 3 WATTS"	009	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3024	3024	1	"03009033"	"BKR 4 WATTS"	009	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3025	3025	1	"03009034"	"BKR 1 POWER FACTOR"	009	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3026	3026	1	"03009035"	"BKR 2 POWER FACTOR"	009	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3027	3027	1	"03009036"	"FBKR 3 POWER FACTOR"	009	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3028	3028	1	"03009037"	"BKR 4 POWER FACTOR"	009	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3029	3029	1	"03029026"	"BR FDR 1 WATTS"	029	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3030	3030	1	"03029027"	"BR FDR 2 WATTS"	029	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3031	3031	1	"03029028"	"BR FDR 3 WATTS"	029	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3032	3032	1	"03029029"	"BR FDR 1 POWER FACTOR"	029	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3033	3033	1	"03029030"	"BR FDR 2 POWER FACTOR"	029	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3034	3034	1	"03029031"	"BR FDR 3 POWER FACTOR"	029	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3035	3035	1	"03042027"	"LY FDR 4 WATTS"	042	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3036	3036	1	"03042028"	"LY FDR 5 WATTS"	042	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3037	3037	1	"03042029"	"LY FDR 6 WATTS"	042	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3038	3038	1	"03042030"	"LY FDR 4 POWER FACTOR"	042	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3039	3039	1	"03042031"	"LY FDR 5 POWER FACTOR"	042	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3040	3040	1	"03042032"	"LY FDR 6 POWER FACTOR"	042	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3041	3041	1	"03064026"	"SN BKR 1 WATTS"	064	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3042	3042	1	"03064027"	"SN BKR 2 WATTS"	064	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3043	3043	1	"03064028"	"SN BKR 3 WATTS"	064	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3044	3044	1	"03064029"	"SN BKR 1 POWER FACTOR"	064	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3045	3045	1	"03064030"	"SN BKR 2 POWER FACTOR"	064	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3046	3046	1	"03064031"	"SN BKR 3 POWER FACTOR"	064	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3047	3047	2	"04053103"	"CEC INST HOURLY AVG"	053	4	10	1.0	1	1	637500  	635000  	632500  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3048	3048	2	"04053104"	"PREVIOUS HOUR DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3049	3049	2	"04053105"	"CURRENT HOUR DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3050	3050	2	"04053106"	"CURRENT DAY DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3051	3051	2	"04053107"	"PREVIOUS DAY DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3052	3052	2	"04053108"	"CURRENT MONTH DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3053	3053	2	"04053109"	"PREVIOUS MONTH DEMAND"	053	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3054	3054	2	"04043001"	"GT BRK 1 AMP TOTAL"	043	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3055	3055	2	"04043002"	"GT BRK 2 AMP TOTAL"	043	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3056	3056	2	"04043003"	"GT BRK 4 AMP TOTAL"	043	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3057	3057	2	"04043004"	"GEORGETOWM CALC DEMAND"	043	12	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3058	3058	2	"04043005"	"CURRENT DAY DEMAND"	043	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3059	3059	2	"04043006"	"CURRENT HOUR DEMAND"	043	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3060	3060	2	"04043007"	"CURRENT MONTH DEMAND"	043	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3061	3061	2	"04043008"	"MULTIPLIER"	043	12	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3062	3062	2	"04043009"	"PREVIOUS DAY DEMAND"	043	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3063	3063	2	"04043010"	"GT POWER FACTOR AVG"	043	7	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3064	3064	2	"04043011"	"PREVIOUS HOUR DEMAND"	043	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3065	3065	2	"04043012"	"PREV MONTH TOTAL"	043	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3066	3066	2	"04043013"	""	043	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3067	3067	2	"04043014"	"GT REGULATOR STAGE"	043	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3068	3068	2	"04043015"	"GT KVA AVERAGE"	043	7	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3069	3069	1	"03006034"	"FW FDR 2 WATTS"	006	5	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3070	3070	1	"03006035"	"FW FDR 3 WATTS"	006	5	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3071	3071	1	"03006036"	"FW FDR 4 WATTS"	006	5	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3072	3072	1	"03006037"	"FW FDR 5 WATTS"	006	5	3	20470.0	1	1	33000  	29000  	27000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3073	3073	1	"03006038"	"FW FDR 2 POWER FACTOR"	006	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3074	3074	1	"03006039"	"FW FDR 3 POWER FACTOR"	006	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3075	3075	1	"03006040"	"FW FDR 4 POWER FACTOR"	006	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3076	3076	1	"03006041"	"FW FDR 5 POWER FACTOR"	006	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3077	3077	1	"03032005"	"FL TX1 REG A VOLTS"	032	1	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3078	3078	1	"03032006"	"FL TX1 REG B VOLTS"	032	1	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3079	3079	1	"03032007"	"FL TX1 LS A AMPS"	032	1	1	1637.6	1	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3080	3080	1	"03032008"	"FL TX1 LS C AMPS"	032	1	1	1637.6	1	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3081	3081	1	"03032009"	"FL TX1 POWER FACTOR"	032	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3082	3082	1	"03032010"	"FL TX1 KVA METER"	032	1	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3083	3083	1	"03032011"	"FL TX1 VARS LAG"	032	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3084	3084	1	"03032012"	"FL TX1 VARS LEAD"	032	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3085	3085	2	"04051015"	"NR CURRENT HR FRM 6151KW"	051	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3086	3086	1	"03032013"	"FL BKR 2 A AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3087	3087	1	"03032014"	"FL BKR 2 B AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3088	3088	1	"03032015"	"FL BKR 3 A AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3089	3089	1	"03032016"	"FL BKR 3 C AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3090	3090	1	"03032017"	"FL BKR 4 A AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3091	3091	1	"03032018"	"FL BKR 4 B AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3092	3092	1	"03032019"	"FL LTC 1 TAP POS"	032	1	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3093	3093	1	"03032020"	"FL BKR 3 WATTS"	032	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3094	3094	1	"03032021"	"FL BKR 4 WATTS"	032	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3095	3095	1	"03032022"	"FL BRK 2 POWER FACTOR"	032	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3096	3096	1	"03032023"	"FL BKR 4 POWER FACTOR"	032	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3097	3097	1	"03049009"	"FR LTC2 TAP POS"	049	6	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3098	3098	1	"03049010"	"FR TX2 WINDING 1 TEMP"	049	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3099	3099	1	"03049011"	"FR TX2 TANK OIL TEMP"	049	4	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3100	3100	1	"03038059"	"TX2 WINDING 3 TEMP"	038	1	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3101	3101	2	"04031020"	"RV WATT TOTAL"	031	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3102	3102	2	"04070004"	"HL WATT TOTAL"	070	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3103	3103	2	"04039006"	""	039	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3104	3104	1	"03039018"	"BN TEMPERATURE"	039	3	13	150.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3105	3105	2	"04032010"	"BRK 2 AMP TOTAL"	032	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3106	3106	2	"04032011"	"PREVIOUS HOUR DEMAND"	032	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3107	3107	2	"04004014"	"WA KVA AVERAGE"	004	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3108	3108	2	"04032012"	"BRK 3 AMP TOTAL"	032	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3109	3109	1	"03039019"	"BN WIND SPEED"	039	3	2	100.0	1	1	99  	74  	35  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3110	3110	2	"04032013"	"PREV MONTH TOTAL"	032	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3111	3111	1	"03032024"	"FL ACCUMULATOR CEC"	032	1	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3112	3112	1	"03040031"	"MN TX1 TANK OIL TEMP"	040	6	12	250.0001	1	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3113	3113	1	"03040032"	"MN TX1 AMBIENT TEMP"	040	6	12	250.0001	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3114	3114	1	"03072027"	"BL TX1 LTC POS IND"	072	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3115	3115	1	"03072028"	"BL DC VOLTS"	072	5	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3116	3116	1	"03072029"	"BL FDR 1 WATTS"	072	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3117	3117	1	"03072030"	"BL FDR 2 WATTS"	072	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3118	3118	1	"03072031"	"BL FDR 3 WATTS"	072	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3119	3119	1	"03072032"	"BL FDR 4 WATTS"	072	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3120	3120	1	"03072033"	"BL FDR 1 POWER FACTOR"	072	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3121	3121	1	"03072034"	"BL FDR 2 POWER FACTOR"	072	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3122	3122	1	"03072035"	"BL FDR 3 POWER FACTOR"	072	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3123	3123	1	"03072036"	"BL FDR 4 POWER FACTOR"	072	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3124	3124	2	"04072003"	"BL BRK 1 AMP TOTAL"	072	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3125	3125	2	"04072004"	"BL BRK 2 AMP TOTAL"	072	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3126	3126	2	"04072005"	"BL BRK 3 AMP TOTAL"	072	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3127	3127	2	"04072006"	"BL BRK 4 AMP TOTAL"	072	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3128	3128	2	"04072007"	"BLAND CALC DEMAND"	072	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3129	3129	2	"04072008"	"CURRENT DAY DEMAND"	072	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3130	3130	2	"04072009"	"CURRENT HOUR DEMAND"	072	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3131	3131	2	"04072010"	"CURRENT MONTH DEMAND"	072	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3132	3132	2	"04072011"	"MULTIPLIER"	072	5	10	1151.438	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3133	3133	2	"04072012"	"PREVIOUS DAY DEMAND"	072	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3134	3134	2	"04072013"	"BL POWER FACTOR AVG"	072	5	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3135	3135	2	"04072014"	"PREVIOUS HOUR DEMAND"	072	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3136	3136	2	"04072015"	"PREV MONTH TOTAL"	072	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3137	3137	2	"04072016"	"BL REGULATOR STAGE"	072	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3138	3138	2	"04072017"	"BL KVA AVERAGE"	072	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3139	3139	2	"04073005"	"WO BRK 4 AMP TOTAL"	073	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3140	3140	2	"04073006"	"WATER OAK CALC DEMAND"	073	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3141	3141	2	"04073007"	"CURRENT DAY DEMAND"	073	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3142	3142	2	"04073008"	"CURRENT HOUR DEMAND"	073	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3143	3143	2	"04073009"	"CURRENT MONTH DEMAND"	073	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3144	3144	2	"04073010"	"MULTIPLIER"	073	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3145	3145	2	"04073011"	"PREVIOUS DAY DEMAND"	073	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3146	3146	2	"04073012"	"WO POWER FACTOR AVG"	073	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3147	3147	2	"04073013"	"PREVIOUS HOUR DEMAND"	073	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3148	3148	2	"04073014"	"PREV MONTH TOTAL"	073	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3149	3149	2	"04073015"	"WO REGULATOR STAGE"	073	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3150	3150	2	"04073016"	"WO KVA AVERAGE"	073	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3151	3151	1	"03073013"	"WO PULE ACCUMULATOR 1"	073	3	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3152	3152	1	"03073014"	"WO TX1 LA A AMPS"	073	3	1	1637.6	1	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3153	3153	1	"03073015"	"WO TX1 LS B AMPS"	073	3	1	1637.6	1	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3154	3154	1	"03073016"	"WO TX1 LS C AMPS"	073	3	1	1637.6	1	1	665  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3155	3155	1	"03073017"	"WO TX1 FREQUENCY"	073	3	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3156	3156	1	"03073018"	"WO TX1 VARS LEAD"	073	3	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3157	3157	1	"03073019"	"WO 4A AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3158	3158	1	"03073020"	"WO 4B AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3159	3159	1	"03073021"	"WO 4C AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3160	3160	1	"03073022"	"WO TX1 LTC POSITION"	073	3	9	15.9666	1	1	16  	15.5  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3161	3161	2	"04071002"	"INTERVAL"	071	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3162	3162	1	"03073023"	"WO FDR 1 WATTS"	073	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3163	3163	1	"03073024"	"WO FDR 2 WATTS"	073	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3164	3164	1	"03073025"	"WO FDR 3 WATTS"	073	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3165	3165	1	"03073026"	"WO FDR 4 WATTS"	073	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3166	3166	1	"03073027"	"WO FDR 1 POWER FACTOR"	073	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3167	3167	1	"03073028"	"WO FDR 2 POWER FACTOR"	073	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3168	3168	1	"03073029"	"WO FDR 3 POWER FACTOR"	073	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3169	3169	1	"03073030"	"WO FDR 4 POWER FACTOR"	073	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3170	3170	1	"03074009"	"AS TX1 A AMPS"	074	7	1	1228.2	1	1	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3171	3171	1	"03074010"	"AS TX1 B AMPS"	074	7	1	1228.2	1	1	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3172	3172	1	"03074011"	"AS TX1 C AMPS"	074	7	1	1228.2	1	1	1295  	1200  	1150  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3173	3173	1	"03074012"	"AS TX1 WATTS"	074	7	3	24564.0	1	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	3174	3174	1	"03074013"	"AS TX1 POWER FACTOR"	074	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3175	3175	1	"03074014"	"AS TX1 FREQUENCY"	074	7	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3176	3176	1	"03074015"	"AS TX1 KVA METER"	074	7	8	24564.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3177	3177	1	"03074016"	"AS TX1 VARS LAG"	074	7	4	24564.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3178	3178	1	"03074017"	"AS TX1 VARS LEAD"	074	7	4	24564.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3179	3179	1	"03074018"	"AS DC VOLTS"	074	7	5	149.9835	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3180	3180	1	"03074019"	"AS BKR 1 A AMPS"	074	7	1	600.0001	1	1	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3181	3181	1	"03074020"	"AS BKR 1 B AMPS"	074	7	1	600.0001	1	1	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3182	3182	1	"03074021"	"AS BKR 1 C AMPS"	074	7	1	600.0001	1	1	432  	400  	375  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3183	3183	1	"03074022"	"AS BKR 2 A AMPS"	074	7	1	600.0001	1	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3184	3184	1	"03074023"	"AS BKR 2 B AMPS"	074	7	1	600.0001	1	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3185	3185	1	"03074024"	"AS BKR 2 C AMPS"	074	7	1	600.0001	1	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3186	3186	1	"03074025"	"AS BKR 3 A AMPS"	074	7	1	600.0001	1	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3187	3187	1	"03074026"	"AS BKR 3 B AMPS"	074	7	1	600.0001	1	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3188	3188	1	"03074027"	"AS BKR 3 C AMPS"	074	7	1	600.0001	1	1	468  	435  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3189	3189	1	"03074028"	"AS TX1 REG A PH VOLTS"	074	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3190	3190	1	"03074029"	"AS TX1 REG B PH VOLTS"	074	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3191	3191	1	"03074030"	"AS TX1 REG C PH VOLTS"	074	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3192	3192	1	"03074031"	"AS BKR 1 WATTS"	074	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3193	3193	1	"03074032"	"AS BKR 2 WATTS"	074	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3194	3194	1	"03074033"	"AS BKR 3 WATTS"	074	7	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3195	3195	1	"03074034"	"AS BKR 1 POWER FACTOR"	074	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3196	3196	1	"03074035"	"AS BKR 2 POWER FACTOR"	074	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3197	3197	1	"03074036"	"AS BKR 3 POWER FACTOR"	074	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3198	3198	2	"04074008"	"AS BRK 1 AMP TOTAL"	074	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3199	3199	2	"04074009"	"AS BRK 2 AMP TOTAL"	074	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3200	3200	2	"04074010"	"AS BRK 3 AMP TOTAL"	074	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3201	3201	2	"04074011"	"ASTOR CALC DEMAND"	074	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3202	3202	2	"04074012"	"CURRENT DAY DEMAND"	074	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3203	3203	2	"04074013"	"CURRENT HOUR DEMAND"	074	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3204	3204	2	"04074014"	"CURRENT MONTH DEMAND"	074	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3205	3205	1	"03039020"	"BN TX1 FREQUENCY"	039	3	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3206	3206	2	"04074015"	"MULTIPLIER"	074	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3207	3207	1	"03073031"	"WO 1A AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3208	3208	1	"03073032"	"WO 1B AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3209	3209	1	"03073033"	"WO 1C AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3210	3210	1	"03073034"	"WO 2A AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3211	3211	1	"03073035"	"WO 2B AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3212	3212	1	"03073036"	"WO 2C AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3213	3213	1	"03073037"	"WO 3A AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3214	3214	1	"03073038"	"WO 3B AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3215	3215	1	"03073039"	"WO 3C AMPS BKR TRIP"	073	3	1	600.0001	1	1	540  	490  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3216	3216	1	"03073040"	"WO GEN #7 WATTS"	073	3	3	1.0	1	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3217	3217	1	"03073041"	"WO GEN 7 VARS"	073	3	4	1.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3218	3218	1	"03073042"	"WO GEN 7 POWER FACTOR"	073	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3219	3219	1	"03073043"	"WO GEN #8 WATTS"	073	3	3	1.0	1	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3220	3220	1	"03073044"	"WO GEN 8 VARS"	073	3	4	1.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3221	3221	1	"03073045"	"WO GEN 8 POWER FACTOR"	073	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3222	3222	1	"03073046"	"WO GEN #9 WATTS"	073	3	3	1.0	1	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3223	3223	1	"03073047"	"WO GEN 9 VARS"	073	3	4	1.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3224	3224	1	"03073048"	"WO GEN 9 POWER FACTOR"	073	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3225	3225	1	"03047004"	"TX REG B VOLTS FROM 2431"	047	1	5	415.541	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3226	3226	2	"04061002"	"PREVIOUS DAY DEMAND"	061	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3227	3227	2	"04061003"	"HW POWER FACTOR AVG"	061	6	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3228	3228	2	"04061004"	"PREVIOUS HOUR DEMAND"	061	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3229	3229	1	"03061003"	"HW ACCUMULATOR FPL"	061	6	3	1.2	1	1	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0
	3230	3230	1	"03058072"	"FI MWATTS TOT"	058	10	3	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3231	3231	2	"04007068"	"BC TX2 & 3 CALC WATTS"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	3232	3232	1	"03019098"	"FI LTC1 OIL TEMP"	019	4	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3233	3233	1	"03007026"	"BC 115KV BKR 6W55 A AMPS"	007	3	1	600.0001	1	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3234	3234	1	"03007027"	"BC 115KV BKR 6W55 B AMPS"	007	3	1	600.0001	1	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3235	3235	1	"03007028"	"BC 115KV BKR 6W55 C AMPS"	007	3	1	600.0001	1	1	1500  	800  	700  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3236	3236	1	"03004029"	"WA PREVIOUS HOUR DEMAND"	004	1	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3237	3237	1	"03023067"	"LC TX1 PREV HOUR DEMAND"	023	1	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3238	3238	1	"03023068"	"LC TX2 PREV HOUR DEMAND"	023	1	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3239	3239	2	"04023039"	"PREV MONTH TOTAL"	023	15	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3240	3240	1	"03007029"	"BC TX3 LD TAP CHGR POS"	007	3	9	40.9369	1	1	32  	31  	30  	3	2  	1  	0.0	0.0	0.0	1.0	1.0
	3241	3241	2	"04061005"	"PREV MONTH TOTAL"	061	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3242	3242	2	"04061006"	""	061	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3243	3243	2	"04061007"	"HW REGULATOR STAGE"	061	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3244	3244	2	"04061008"	"HW KVA AVERAGE"	061	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3245	3245	1	"03061004"	"HW A VOLTS"	061	6	5	204.7	1	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	3246	3246	1	"03061005"	"HW B VOLTS"	061	6	5	204.7	1	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	3247	3247	1	"03061006"	"HW C VOLTS"	061	6	5	204.7	1	1	145  	142  	140  	115	112  	110  	0.0	0.0	0.0	1.0	1.0
	3248	3248	1	"03061007"	"HW TXA AMPS C/S TRIP"	061	6	1	818.8	1	1	1297  	1247  	1197  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3249	3249	1	"03061008"	"HW TXB AMPS C/S TRIP"	061	6	1	818.8	1	1	1104  	1075  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3250	3250	1	"03061009"	"HW TXC AMPS C/S TRIP"	061	6	1	818.8	1	1	1104  	1075  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3251	3251	1	"03061010"	"HW TX1 WATTS"	061	6	3	16376.0	1	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	3252	3252	1	"03041042"	"ME LTC TANK OIL TEMP"	041	5	12	1.0	1	1	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3253	3253	1	"03061011"	"HW TX1 POWER FACTOR"	061	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3254	3254	1	"03061012"	"HW TX1 FREQUENCY"	061	6	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3255	3255	1	"03061013"	"HW TX1 KVA METER"	061	6	8	16376.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3256	3256	1	"03061014"	"HW TX1 VARS LAG"	061	6	4	16376.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3257	3257	1	"03061015"	"HW TX1 VARS LEAD"	061	6	4	16376.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3258	3258	1	"03061016"	"HW BRK 1 A AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3259	3259	1	"03061017"	"HW BRK 1 B AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3260	3260	1	"03061018"	"HW BRK 1 A AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3261	3261	1	"03061019"	"HW BRK 2 A AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3262	3262	1	"03061020"	"HW BRK 2 B AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3263	3263	1	"03061021"	"HW BRK 2 C AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3264	3264	1	"03061022"	"HW BRK 3 A AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3265	3265	1	"03061023"	"HW BRK 3 B AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3266	3266	1	"03061024"	"HW BRK 3 C AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3267	3267	1	"03061025"	"HW BRK 4 A AMPS"	061	6	1	600.0001	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3268	3268	1	"03061026"	"HW BRK 4 B AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3269	3269	1	"03061027"	"HW BRK 4 C AMPS"	061	6	1	600.0003	1	1	360  	330  	300  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3270	3270	1	"03061028"	"HW DC VOLTS"	061	6	5	149.9816	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3271	3271	1	"03061029"	"HW TX1 REG A VOLTS"	061	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3272	3272	1	"03061030"	"HW TX1 REG B VOLTS"	061	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3273	3273	1	"03061031"	"HW TX1 REG C VOLTS"	061	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3274	3274	1	"03061032"	"HW BKR 1 WATTS"	061	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3275	3275	1	"03061033"	"HW BKR 2 WATTS"	061	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3276	3276	1	"03061034"	"HW BKR 3 WATTS"	061	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3277	3277	1	"03061035"	"HW BKR 4 WATTS"	061	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3278	3278	1	"03061036"	"HW BKR 1 POWER FACTOR"	061	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3279	3279	1	"03061037"	"HW BKR 2 POWER FACTOR"	061	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3280	3280	1	"03061038"	"HW BKR 3 POWER FACTOR"	061	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3281	3281	1	"03061039"	"HW BKR 4 POWER FACTOR"	061	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3282	3282	2	"04061009"	"HW BRK 2 AMP TOTAL"	061	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3283	3283	2	"04061010"	"HW BRK 3 AMP TOTAL"	061	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3284	3284	2	"04061011"	"HW BRK 4 AMP TOTAL"	061	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3285	3285	1	"03070019"	"TX2 REG A VOLTS 387E"	070	5	5	204.7	1	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3286	3286	1	"03041043"	"ME TX AMBIENT TEMP"	041	1	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3287	3287	1	"03070020"	"HL TX2 LS C AMPS"	070	5	1	8188.0	1	1	4425  	4250  	4000  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3288	3288	2	"04027014"	"TX1 KVA AVERAGE"	027	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3289	3289	2	"04038033"	"KH WIND DIR 1MIN SAMPLE"	038	1	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3290	3290	1	"03032025"	"FL BKR 2 C AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3291	3291	1	"03032026"	"FL TX1 REG C VOLTS"	032	1	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3292	3292	1	"03032027"	"FL TX1 WATTS"	032	1	3	65504.0	1	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3293	3293	1	"03032028"	"FL TX1 LS B AMPS"	032	1	1	1637.6	1	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3294	3294	1	"03032029"	"FL TX1 FREQUENCY"	032	1	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3295	3295	1	"03032030"	"FL BKR 4 C AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3296	3296	1	"03032031"	"FL BKR 3 B AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3297	3297	1	"03032032"	"FL BKR 2 WATTS"	032	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3298	3298	2	"04070005"	"TX2 AMP TOTAL"	070	5	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3299	3299	1	"03061040"	"HW ACCUMULATOR CEC"	061	6	3	1.2	1	1	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0
	3300	3300	2	"04060018"	"FA REGULATOR STAGE2"	060	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3301	3301	1	"03025029"	"PH TXA AMPS C/S TRIP"	025	5	1	818.8	1	1	1430  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3302	3302	1	"03025030"	"PH TXB AMPS C/S TRIP"	025	5	1	818.8	1	1	1480  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3303	3303	1	"03025031"	"PH TXC AMPS C/S TRIP"	025	5	1	818.8	1	1	1430  	1410  	1380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3304	3304	1	"03025032"	"PH FREQUENCY"	025	5	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3305	3305	1	"03025033"	"PH VARS LEAD"	025	5	4	16376.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3306	3306	1	"03025034"	"PH FDR 3 POWER FACTOR"	025	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3307	3307	1	"03025035"	"PH FDR 4 POWER FACTOR"	025	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3308	3308	2	"04053110"	"SYSTEM TOTAL"	053	10	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3309	3309	1	"03038060"	"KH GEN 13 WATTS"	038	1	3	1.0	1	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3310	3310	1	"03031057"	"TX1 VARS LEAD"	031	6	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3311	3311	1	"03008029"	"SG TX1 B AMPS C/S TRIP"	008	7	1	409.4	1	1	672  	622  	572  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3312	3312	1	"03006042"	"FW TX1 FREQUENCY"	006	5	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3313	3313	1	"03018005"	"FB 311 B VOLTS"	018	6	5	3582.25	1	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	3314	3314	1	"03018006"	"FB 311 C VOLTS"	018	6	5	3582.25	1	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	3315	3315	1	"03018007"	"FB DC VOLTS"	018	6	5	1.0	1	1	140  	138.5  	138  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3316	3316	1	"03026007"	"HB DC VOLTS"	026	6	5	1.0	1	1	142  	140.5  	138  	130.5	128.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3317	3317	1	"03016055"	"OP FDR 1 POWER FACTOR"	016	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3318	3318	1	"03016056"	"OP FDR2 POWER FACTOR"	016	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3319	3319	1	"03016057"	"OP FDR3 POWER FACTOR"	016	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3320	3320	1	"03016058"	"OP FDR4 POWER FACTOR"	016	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3321	3321	1	"03016059"	"OP FDR5 POWER FACTOR"	016	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3322	3322	1	"03016060"	"OP FDR6 POWER FACTOR"	016	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3323	3323	1	"03016061"	"OP FDR7 POWER FACTOR"	016	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3324	3324	1	"03016062"	"OP FDR8 POWER FACTOR"	016	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3325	3325	1	"03015036"	"BW TX1 FREQUENCY"	015	10	""	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3326	3326	1	"03015037"	"BW TX1 KVA METER"	015	10	""	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3327	3327	1	"03015038"	"BW TX1 VARS LEAD"	015	10	""	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3328	3328	1	"03015039"	"BW TX1 POWER FACTOR"	015	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3329	3329	1	"03027002"	"TX2 KW METER"	027	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3330	3330	2	"04067136"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3331	3331	1	"03036063"	"TX2 ACCUMULATOR"	036	4	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3332	3332	1	"03011047"	"MI LTC2 TAP POS"	011	3	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3333	3333	1	"03011048"	"MI TX1 WINDING 1 TEMP"	011	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3334	3334	1	"03011049"	"MI TX1 WINDING 2 TEMP"	011	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3335	3335	1	"03011050"	"MI TX1 WINDING 3 TEMP"	011	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3336	3336	1	"03011051"	"MI TX1 TANK OIL TEMP"	011	3	12	1.0	1	1	120  	100  	80  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3337	3337	1	"03011052"	"MI LTC1 OIL TEMP"	011	3	12	1.0	1	1	120  	100  	80  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3338	3338	1	"03011053"	"TX1 AMBIENT TEMP"	011	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3339	3339	1	"03011054"	"MI BKR 2 POWER FACTOR"	011	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3340	3340	1	"03011055"	"MI TX1 LS C AMPS"	011	3	1	1637.6	1	1	1108  	1090  	1075  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3341	3341	1	"03033024"	"MX BKR 3 POWER FACTOR"	033	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3342	3342	1	"03023069"	"TU W6208 WATTS"	023	3	3	100000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3343	3343	2	"04021005"	""	021	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3344	3344	1	"03021025"	"WACAHOOTA ACCUMULATOR"	021	5	3	2.4	1	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	3345	3345	1	"03021026"	"WH TX1 WATTS"	021	5	3	32752.0	1	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3346	3346	2	"04021006"	"CURRENT DAY DEMAND"	021	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3347	3347	2	"04021007"	"CURRENT HOUR DEMAND"	021	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3348	3348	2	"04021008"	"CURRENT MONTH DEMAND"	021	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3349	3349	2	"04021009"	"PREVIOUS DAY DEMAND"	021	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3350	3350	2	"04021010"	"PREVIOUS HOUR DEMAND"	021	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3351	3351	2	"04021011"	"PREV MONTH TOTAL"	021	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3352	3352	1	"03021027"	"WH BKR 3B AMPS"	021	5	1	600.0001	1	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3353	3353	1	"03021028"	"WH BKR 3C AMPS"	021	5	1	600.0001	1	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3354	3354	1	"03021029"	"WH BKR 4A AMPS"	021	5	1	600.0001	1	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3355	3355	1	"03021030"	"WH BKR 4B AMPS"	021	5	1	600.0001	1	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3356	3356	1	"03021031"	"WH BKR 4C AMPS"	021	5	1	600.0001	1	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3357	3357	1	"03021032"	"WH TX1 LTC POS IND"	021	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3358	3358	1	"03021033"	"WH FDR 4 WATTS"	021	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3359	3359	1	"03021034"	"FDR 4 POWER FACTOR"	021	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3360	3360	2	"04021012"	"WH BRK 1 AMP TOTAL"	021	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3361	3361	2	"04021013"	"WH BRK 2 AMP TOTAL"	021	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3362	3362	2	"04031021"	"TX1 PREV MONTH TOTAL"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3363	3363	2	"04021014"	"WH BRK 3 AMP TOTAL"	021	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3364	3364	1	"03031058"	"TX1 POWER FACTOR METER"	031	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3365	3365	2	"04021015"	"WH BRK 4 AMP TOTAL"	021	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3366	3366	1	"03033025"	"MX TX1 A AMPS"	033	3	1	2456.4	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3367	3367	2	"04037014"	"GT & SS PREV DAY TOTAL"	037	12	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3368	3368	1	"03033026"	"MX TX1 B AMPS"	033	3	1	2456.4	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3369	3369	2	"04007069"	"BLK CRK WATT TOTAL"	007	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3370	3370	1	"03033027"	"MX ACCUMULATOR CEC"	033	3	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3371	3371	1	"03031059"	"TX2 ACCUMULATOR"	031	6	3	4.8	1	1	999999	999996	999995	-1	-2  	-10  	0.0	0.0	0.0	1.0	1.0
	3372	3372	2	"04033007"	"MX POWER FACTOR AVG"	033	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3373	3373	2	"04070006"	"HL TOT PREV MONTH DMD"	070	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3374	3374	2	"04070007"	"HL TOT PHR"	070	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3375	3375	2	"04031022"	"RV TX2 CURRENT DAY DEMD"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3376	3376	2	"04031023"	"RV TX2 CURRENT HOUR DMND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3377	3377	2	"04031024"	"TX2 CURRENT MONTH DEMAND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3378	3378	2	"04031025"	"TX2 PREVIOUS DAY DEMAND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3379	3379	2	"04031026"	"TX2 PREVIOUS HOUR DEMAND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3380	3380	2	"04031027"	"TX2 PREV MONTH TOTAL"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3381	3381	1	"03061041"	"HW TX1 REG C TAP POS"	061	6	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3382	3382	1	"03061042"	"HW TX1 REG A TAP POS"	061	6	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3383	3383	2	"04027015"	"RS TX1 REGULATOR STAGE"	027	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3384	3384	2	"04027016"	"RS TX2 REGULATOR STAGE"	027	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3385	3385	2	"04027017"	"RS WATT TOTAL"	027	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3386	3386	1	"03027003"	"RS TX1 PULSE ACCUMULATOR"	027	4	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3387	3387	1	"03027004"	"RS TX2 PULSE ACCUMULATOR"	027	4	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3388	3388	1	"03027005"	"TX1 REG A VOLT"	027	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3389	3389	1	"03027006"	"TX1 REG B VOLT"	027	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3390	3390	1	"03027007"	"TX1 REG C VOLT"	027	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3391	3391	1	"03027008"	"TX1 A AMPS C/S TRIP"	027	4	1	1637.6	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3392	3392	1	"03027009"	"TX1 B AMPS C/S TRIP"	027	4	1	1637.6	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3393	3393	1	"03027010"	"TX1 C AMPS C/S TRIP"	027	4	1	1637.6	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3394	3394	1	"03027011"	"RS TX1 WATTS"	027	4	3	65505.0	1	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3395	3395	1	"03027012"	"TX1 POWER FACTOR METER"	027	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3396	3396	1	"03027013"	"TX1 FREQUENCY METER"	027	4	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3397	3397	1	"03027014"	"TX1 KVA METER"	027	4	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3398	3398	1	"03027015"	"TX1 VARS LAG"	027	4	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3399	3399	1	"03027016"	"TX1 VARS LEAD"	027	4	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3400	3400	1	"03027017"	"DC VOLTS"	027	4	5	149.9835	1	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3401	3401	1	"03027018"	"BKR 2 A AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3402	3402	1	"03027019"	"BKR 2 B AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3403	3403	1	"03027020"	"BKR 2 C AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3404	3404	1	"03027021"	"BKR 3 A AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3405	3405	1	"03027022"	"BKR 3 B AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3406	3406	1	"03039021"	"BN TX1 KVA METER"	039	3	8	49128.0	1	1	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0
	3407	3407	1	"03039022"	"BN TX1 VARS LAG"	039	3	4	49128.0	1	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3408	3408	1	"03027023"	"BKR 3 C AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3409	3409	1	"03027024"	"TX2 REG A VOLT"	027	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3410	3410	1	"03027025"	"TX2 REG B VOLT"	027	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3411	3411	1	"03027026"	"TX2 REG C VOLT"	027	4	5	204.7	1	1	150  	129  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3412	3412	1	"03027027"	"TX2 A AMPS C/S TRIP"	027	4	1	1637.6	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3413	3413	1	"03027028"	"TX2 B AMPS C/S TRIP"	027	4	1	1637.6	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3414	3414	1	"03027029"	"TX2 C AMPS C/S TRIP"	027	4	1	1637.6	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3415	3415	1	"03027030"	"RS TX2 WATTS"	027	4	3	65505.0	1	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3416	3416	1	"03027031"	"TX2 POWER FACTOR METER"	027	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3417	3417	1	"03027032"	"TX2 FREQUENCY METER"	027	4	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3418	3418	1	"03027033"	"TX2 KVA METER"	027	4	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3419	3419	1	"03027034"	"TX2 VARS LAG"	027	4	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3420	3420	1	"03027035"	"TX2 VARS LEAD"	027	4	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3421	3421	1	"03027036"	"BKR 4 A AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3422	3422	1	"03027037"	"BKR 4 B AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3423	3423	1	"03027038"	"BKR 4 C AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3424	3424	1	"03027039"	"BKR 5 A AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3425	3425	1	"03027040"	"BKR 5 B AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3426	3426	1	"03027041"	"BKR 5 C AMPS BKR TRIP"	027	4	1	1199.999	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3427	3427	1	"03027042"	"TX1 LD TAP CH POS"	027	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3428	3428	1	"03027043"	"TX2 LD TAP CH POS"	027	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3429	3429	2	"04014052"	"DB PREV MONTH KWH TOTAL"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3430	3430	1	"03027044"	"FDR 2 WATTS"	027	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3431	3431	1	"03027045"	"FDR 3 WATTS"	027	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3432	3432	1	"03027046"	"FDR 4 WATTS"	027	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3433	3433	1	"03027047"	"FDR 5 WATTS"	027	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3434	3434	1	"03027048"	"FDR 2 POWER FACTOR"	027	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3435	3435	1	"03027049"	"FDR 3 POWER FACTOR"	027	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3436	3436	1	"03027050"	"FDR 4 POWER FACTOR"	027	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3437	3437	1	"03027051"	"FDR 5 POWER FACTOR"	027	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3438	3438	2	"04031028"	"RV TX1 REGULATOR STAGE"	031	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3439	3439	2	"04031029"	"RV TX2 REGULATOR STAGE"	031	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3440	3440	2	"04031030"	"TOT PREVIOUS HOUR DEMAND"	031	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3441	3441	2	"04027018"	"METER VARS TOTAL"	027	4	8	1.0	1	1	25000  	23000  	22000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3442	3442	1	"03010029"	"CA ACCUMULATOR CEC"	010	5	3	2.4	1	1	999999	999996	999995	1	-2  	-3  	0.0	0.0	0.0	1.0	1.0
	3443	3443	1	"03010030"	"CA TX1 FREQUENCY"	010	5	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3444	3444	1	"03010031"	"CA TX1 VARS LEAD"	010	5	4	32752.0	1	1	21600  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3445	3445	1	"03025036"	"PHIFER ACCUMULATOR (CEC)"	025	5	3	1.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3446	3446	1	"03047005"	"TX REG C VOLTS FROM 2431"	047	1	5	415.541	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3447	3447	1	"03047006"	"ES TX A AMP"	047	1	1	368.46	1	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3448	3448	1	"03047007"	"ES TX B AMP"	047	1	1	368.46	1	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3449	3449	1	"03047008"	"ES TX C AMPS"	047	1	1	368.46	1	1	644  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3450	3450	1	"03047009"	"ES TX WATTS"	047	1	3	25628.44	1	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3451	3451	1	"03047010"	"ES 1B AMPS BKR TRIP"	047	1	1	163.76	1	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3452	3452	1	"03047011"	"ES 1C AMPS BKR TRIP"	047	1	1	204.7	1	1	550  	500  	450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3453	3453	2	"04051016"	"NR=WO+WA+BR"	051	3	3	1.0	1	1	46700  	45000  	44000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	3454	3454	2	"04001034"	"DI TX1 A CALC AMPS"	001	3	3	1.0	1	1	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0
	3455	3455	2	"04001035"	"DI TX1B CALC AMPS"	001	3	3	1.0	1	1	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0
	3456	3456	2	"04001036"	"DI TX1C CALC AMPS"	001	3	3	1.0	1	1	550  	500  	450  	-5	-5  	-5  	0.0	0.0	0.0	1.0	1.0
	3457	3457	1	"03032033"	"FL PULSE ACCUMULATOR 2"	032	1	3	3.84	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3458	3458	2	"04032014"	"FL POWER FACTOR AVG"	032	1	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3459	3459	2	"04032015"	"CURRENT DAY DEMAND"	032	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3460	3460	1	"03039023"	"BN WIND DIRECTION"	039	3	12	359.9999	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3461	3461	2	"04039007"	"BRANFORD CALC DEMAND"	039	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3462	3462	2	"04039008"	"BRANFORD CUR HR. DEMAND"	039	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3463	3463	2	"04039009"	"BRANFORD PRE HR. DEMAND"	039	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3464	3464	2	"04039010"	"BRANFORD CUR DAY DEMAND"	039	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3465	3465	2	"04039011"	"BRANFORD CUR MNT. DEMAND"	039	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3466	3466	2	"04039012"	"BRANFORD PRE MONTH DEMAN"	039	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3467	3467	2	"04039013"	"BRANFORD PRE DAY DEMAND"	039	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3468	3468	1	"03001074"	"DI TX1 AMBIENT TEMP"	001	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3469	3469	1	"03003016"	"WS ACCUMULATOR"	003	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3470	3470	3	"99063007"	"DISPLAY WALL ROOM TEMP"	063	12	13	150.0	1	1	84  	82  	80  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3471	3471	2	"04038034"	"KH TX1 MULTIPLIER"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3472	3472	1	"03058073"	"OP MWATTS"	058	13	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3473	3473	2	"04023040"	"CHANNEL TWO RETRY COUNT"	023	2	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3474	3474	2	"04007070"	"BLACK CREEK TX3 KVA"	007	6	8	1.0	1	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	3475	3475	2	"04007071"	"POWER FACTOR"	007	6	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3476	3476	2	"04044006"	"PERCENT OF COMMUNICATION"	044	9	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3477	3477	1	"03042033"	"LYNNE ACCUMULATOR"	042	7	3	3.6	1	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	3478	3478	2	"04067137"	"SPARE ANALOG"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3479	3479	1	"03023070"	"LC FDR 5 WATTS"	023	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3480	3480	1	"03046026"	"GL TX WATTS"	046	1	3	65504.0	1	1	22400  	20000  	19000  	-10	-400  	-1000  	0.0	0.0	0.0	1.0	1.0
	3481	3481	1	"03004030"	"WA REG A VOLTS"	004	1	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3482	3482	2	"04007072"	"BC TX1 CUR MONTH DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3483	3483	1	"03023071"	"LC TX2 VARS LAG"	023	3	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3484	3484	2	"04053111"	"SECI MW DIVIDER"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3485	3485	1	"03058074"	"DI MWATTS TOTAL"	058	13	3	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3486	3486	2	"04007073"	"BC TX1 PREV MONTH DEMAN"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3487	3487	2	"04023041"	"LC TOTAL KVA"	023	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3488	3488	1	"03023072"	"LC TX2 WATTS"	023	3	3	65504.0	1	1	30000  	27000  	25000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3489	3489	1	"03058075"	"SEMI INST"	058	13	14	1.0	1	1	2500  	2490  	2480  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3490	3490	1	"03058076"	"SEMI AVG MEGAWATTS"	058	13	14	1.0	1	1	2500  	2490  	2480  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3491	3491	1	"03058077"	"SEMI LAST HR MEGAWATTS"	058	1	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3492	3492	1	"03058078"	"FORT MCCOY WATTS"	058	9	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3493	3493	1	"03058079"	"FRANCIS WATTS TOTAL"	058	9	3	69120.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3494	3494	1	"03058080"	"GRIFFIS LOOP WATTS"	058	9	3	10800.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3495	3495	2	"04058005"	"PERCENT OF COMMUNICATION"	058	9	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3496	3496	2	"04058006"	"TIME OUTS"	058	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3497	3497	2	"04058007"	"SECURITY ERROR COUNT"	058	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3498	3498	2	"04058008"	"WRONG REPLY COUNT"	058	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3499	3499	2	"04058009"	"TOTAL NUMBER OF POLLS"	058	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3500	3500	1	"03058081"	"BLACK CREEK WATTS TOTAL"	058	10	3	2592000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3501	3501	1	"03058082"	"HAMMOND WATTS"	058	9	3	16376.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3502	3502	1	"03058083"	"BRANFORD WATTS"	058	9	3	49128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3503	3503	1	"03058084"	"CA TEMPERATURE"	058	9	13	128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3504	3504	1	"03058085"	"MANNVILLE WATTS"	058	9	3	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3505	3505	1	"03058086"	"MELROSE WATTS"	058	9	3	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3506	3506	1	"03058087"	"NEW RIVER WATTS"	058	9	3	63000.01	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3507	3507	1	"03058088"	"POMONA PARK WATTS"	058	9	3	86400.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3508	3508	1	"03058089"	"SANDERSON WATTS"	058	9	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3509	3509	1	"03058090"	"SATSUMA WATTS"	058	9	3	24564.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3510	3510	1	"03058091"	"TUSTENUGGEE WATTS"	058	9	3	143999.8	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3511	3511	1	"03058092"	"LAKE CITY WATT TOTAL"	058	9	3	34559.99	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3512	3512	1	"03058093"	"MAXVILLE WATTS"	058	13	3	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3513	3513	1	"03058094"	"ALACHUA WATTS"	058	13	3	81880.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3514	3514	1	"03058095"	"ARCHER WATTS"	058	13	3	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3515	3515	1	"03058096"	"RIVERVIEW WATT TOTAL"	058	13	3	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3516	3516	1	"03058097"	"ASTOR WATTS"	058	13	3	24564.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3517	3517	1	"03058098"	"HAWTHORNE WATTS"	058	13	3	16376.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3518	3518	1	"03058099"	"CARA WATTS"	058	13	3	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3519	3519	1	"03058100"	"WACAHOOTA WATTS"	058	13	3	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3520	3520	1	"03058101"	"FORT WHITE WATTS"	058	13	3	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3521	3521	1	"03058102"	"SPRING GARDEN WATTS"	058	13	3	16376.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3522	3522	1	"03058103"	"LYNN WATTS"	058	13	3	32752.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3523	3523	1	"03058104"	"KEYSTONE WATT TOTAL"	058	13	3	69120.01	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3524	3524	1	"03058105"	"PHIFER WATTS"	058	13	3	16376.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3525	3525	1	"03058106"	"ORANGE PARK TEMPERATURE"	058	13	3	128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3526	3526	1	"03058107"	"FARNSWORTH WATTS"	058	13	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3527	3527	1	"03058108"	"BC 6W51 WATTS"	058	13	3	103500.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3528	3528	1	"03058109"	"BC 6W54 WATTS"	058	13	3	103500.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3529	3529	1	"03058110"	"BC 6W55 WATTS"	058	13	3	216000.1	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3530	3530	1	"03058111"	"BC 6W56 WATTS"	058	13	3	103500.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3531	3531	1	"03058112"	"BC 6W57 WATTS"	058	13	3	138000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3532	3532	1	"03058113"	"SPRING BANK MVARS TOTAL"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3533	3533	1	"03058114"	"SB TO GC MWATTS"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3534	3534	1	"03058115"	"SB TO GC MVARS"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3535	3535	1	"03058116"	"SB TO RS MWATTS"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3536	3536	1	"03058117"	"SB TO RS MVARS"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3537	3537	1	"03058118"	"SB TO DUVAL MWATTS 230KV"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3538	3538	1	"03058119"	"SB TO DUVAL MVARS 230 KV"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3539	3539	1	"03058120"	"SB TO SEMI MWATTS 230 KV"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3540	3540	1	"03058121"	"SB TO SEMI MVARS 230 KV"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3541	3541	1	"03058122"	"SB 115 KV BUS VOLTS"	058	13	5	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3542	3542	1	"03058123"	"SB 230 KV BUS VOLTS"	058	13	5	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3543	3543	1	"03058124"	"SEMI LA DELIVERY PT WATT"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3544	3544	1	"03058125"	"SEMI LA DELIVERY PT MVAR"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3545	3545	1	"03058126"	"SEMI BY DELIVERY PT WATT"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3546	3546	1	"03058127"	"SEMI BY DELIVERY PT MVAR"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3547	3547	1	"03058128"	"SB PHR MW FPL TO CLAY"	058	13	14	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3548	3548	1	"03058129"	"SB PHR MW CLAY TO FPL"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3549	3549	1	"03058130"	"LA PHR MW FPL TO CLAY"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3550	3550	1	"03058131"	"LA PHR MW CLAY TO FPL"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3551	3551	1	"03058132"	"BY PHR MW FPL TO CLAY"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3552	3552	1	"03058133"	"BY PHR MW CLAY TO FPL"	058	13	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3553	3553	1	"03058134"	"SB TX METER MW"	058	13	14	1023.5	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3554	3554	1	"03058135"	"BLACK CREEK TX1 WATTS"	058	10	3	864000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3555	3555	2	"04058010"	"CHANN NINE  RETRY COUNT"	058	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3556	3556	2	"04058011"	"ACCUMULATOR FREEZ"	058	9	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3557	3557	2	"04058012"	"IDLE TIME"	058	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3558	3558	2	"04058013"	"WRONG REPLY COUNT"	058	9	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3559	3559	1	"03039024"	"BN ACCUMULATOR (CEC)"	039	3	3	3.6	1	1	999999	999996	999995	1	-5  	-10  	0.0	0.0	0.0	1.0	1.0
	3560	3560	1	"03062001"	"GC GEN 3 WATTS"	062	1	3	1.0	1	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3561	3561	1	"03062002"	"GC GEN 3 METER VARS"	062	1	4	1.0	1	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3562	3562	1	"03062003"	"GC G3 POWER FACTOR METER"	062	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3563	3563	1	"03062004"	"GC GEN 4 WATTS"	062	1	3	1.0	1	1	1675  	1650  	100  	-100	-150  	-200  	0.0	0.0	0.0	1.0	1.0
	3564	3564	1	"03062005"	"GC GEN 4 METER VARS"	062	1	4	1.0	1	1	1600  	1300  	1250  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3565	3565	1	"03062006"	"GC G4 POWER FACTOR METER"	062	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3566	3566	1	"03049012"	"FR PULSE ACCUMULATOR 1"	049	6	3	4.8288	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3567	3567	1	"03049013"	"FR PULSE ACCUMULATOR 2"	049	6	3	9.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3568	3568	1	"03049014"	"FR TX1 REG A VOLTS"	049	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3569	3569	1	"03049015"	"FR TX1 REG B VOLTS"	049	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3570	3570	1	"03049016"	"FR TX1 REG C VOLTS"	049	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3571	3571	1	"03049017"	"FR TX1 LS A AMPS"	049	6	1	1637.6	1	1	646  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3572	3572	1	"03049018"	"FR TX1 LS B AMPS"	049	6	1	1637.6	1	1	646  	594  	544  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3573	3573	1	"03049019"	"FR TX2 REG B VOLTS"	049	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3574	3574	1	"03049020"	"FR TX2 REG C VOLTS"	049	6	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3575	3575	1	"03049021"	"FR TX2 A AMPS"	049	6	1	3275.2	1	1	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3576	3576	1	"03049022"	"FR TX2 B AMPS"	049	6	1	3275.2	1	1	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3577	3577	1	"03049023"	"FR TX2 C AMPS"	049	6	1	3275.2	1	1	665  	640  	600  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3578	3578	1	"03049024"	"FR TX2 WATTS"	049	6	3	131008.0	1	1	33000  	31000  	29000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3579	3579	1	"03049025"	"FR TX2 POWER FACTOR"	049	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3580	3580	1	"03049026"	"FR TX2 FREQUENCY"	049	6	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3581	3581	1	"03049027"	"FR TX2 KVA METER"	049	6	8	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3582	3582	1	"03049028"	"FR TX2 VARS LAG"	049	6	4	131008.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3583	3583	1	"03049029"	"FR TX2 VARS LEAD"	049	6	4	131008.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3584	3584	1	"03049030"	"FR BKR 1 A AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3585	3585	1	"03049031"	"FR BKR 1 B AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3586	3586	1	"03049032"	"FR BKR 1 C AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3587	3587	1	"03049033"	"FR BKR 2 A AMPS"	049	6	1	600.0001	1	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3588	3588	1	"03049034"	"FR BKR 2 B AMPS"	049	6	1	600.0001	1	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3589	3589	1	"03049035"	"FR BKR 2 C AMPS"	049	6	1	600.0001	1	1	600  	560  	520  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3590	3590	1	"03049036"	"FR BKR 3 A AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3591	3591	1	"03049037"	"FR BKR 3 B AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3592	3592	1	"03049038"	"FR BKR 3 C AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3593	3593	1	"03049039"	"FR BKR 4 A AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3594	3594	1	"03049040"	"FR BKR 4 B AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3595	3595	1	"03049041"	"FR BKR 4 C AMPS"	049	6	1	600.0001	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3596	3596	1	"03049042"	"FRANCIS DC VOLTS"	049	6	5	149.998	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3597	3597	1	"03049043"	"FR LTC1 TAP POS"	049	6	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3598	3598	1	"03049044"	"FR FDR 1 WATTS"	049	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3599	3599	1	"03049045"	"FR FDR 2 WATTS"	049	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3600	3600	1	"03049046"	"FR FDR 3 WATTS"	049	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3601	3601	1	"03049047"	"FR FDR 4 WATTS"	049	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3602	3602	1	"03049048"	"FR BKR 1 POWER FACTOR"	049	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3603	3603	1	"03049049"	"FR BKR 2 POWER FACTOR"	049	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3604	3604	1	"03049050"	"FR BKR 3 POWER FACTOR"	049	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3605	3605	1	"03049051"	"FR BKR 4 POWER FACTOR"	049	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3606	3606	1	"03022034"	"GC TEMPERATURE"	022	4	13	150.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3607	3607	2	"04001037"	"DI BRK 7 AMP TOTAL"	001	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3608	3608	1	"03051022"	"W6164C PHASE AMPS"	051	3	1	1.0	1	1	580  	500  	435  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3609	3609	1	"03023073"	"TX2 ACCUMULATOR"	023	3	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3610	3610	3	"99055018"	"PT RATIO 60 (7200)"	055	10	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3611	3611	3	"99055019"	"PT RATIO 120 (14400)"	055	10	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3612	3612	3	"99055020"	""	055	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3613	3613	2	"04067138"	"GL REG VOLT AVG"	067	1	5	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3614	3614	1	"03058136"	"DI TX1 MVD LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3615	3615	1	"03058137"	"BC TX1 KWATTS"	058	13	14	2047000.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3616	3616	2	"04048008"	"QUICK SHED BAND"	048	10	31	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3617	3617	2	"04048009"	"QUICK SHED LEVEL"	048	10	31	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3618	3618	2	"04048010"	"DEADBAND"	048	10	32	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3619	3619	2	"04048011"	"INITIAL STEP"	048	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3620	3620	2	"04048012"	"INTERVAL"	048	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3621	3621	2	"04048013"	"ON TIME 1"	048	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3622	3622	2	"04048014"	"ON TIME 2"	048	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3623	3623	2	"04048015"	"OFF TIME 1"	048	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3624	3624	2	"04048016"	"OFF TIME 2"	048	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3625	3625	2	"04048017"	"FORCASTED DEMAND"	048	10	27	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3626	3626	2	"04048018"	"FPC TARGET"	048	2	14	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3627	3627	3	"99055021"	"LINE NUMBER OF SEQ#38"	055	8	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3628	3628	3	"99055022"	"LINE NUMBER OF SEQ#39"	055	8	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3629	3629	3	"99055023"	"LINE NUMBER OF SEQ#43"	055	8	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3630	3630	1	"03058138"	"DB TX1 MVR LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3631	3631	1	"03058139"	"BC 6W56 MV"	058	13	4	103500.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3632	3632	1	"03058140"	"BC 6W54 MV"	058	13	4	103499.8	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3633	3633	1	"03058141"	"MI TX1 MVR LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3634	3634	2	"04066001"	"REQUESTED STEP"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3635	3635	2	"04023042"	"LC FDR 1 WATTS"	023	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3636	3636	2	"04023043"	"LC FDR 2 WATTS"	023	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3637	3637	2	"04023044"	"LC FDR 3 WATTS"	023	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3638	3638	2	"04067139"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3639	3639	2	"04066002"	"REQUESTED STEP"	066	10	23	1.0	1	1	5  	2  	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3640	3640	2	"04067140"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3641	3641	2	"04066003"	"STRAGETY NUMBER"	066	10	25	1.0	1	1	33  	32  	31  	29	28  	27  	0.0	0.0	0.0	1.0	1.0
	3642	3642	2	"04066004"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3643	3643	2	"04066005"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3644	3644	2	"04066006"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3645	3645	2	"04066007"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3646	3646	2	"04066008"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3647	3647	2	"04066009"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3648	3648	2	"04066010"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3649	3649	2	"04066011"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3650	3650	2	"04066012"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3651	3651	2	"04066013"	""	066	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3652	3652	2	"04066014"	"TB CONVENTIONAL SHED"	066	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3653	3653	2	"04066015"	"TB MOBILE HM % SHED"	066	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3654	3654	2	"04066016"	"50% SHED PERCENT VALUE"	066	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3655	3655	2	"04066017"	"REQUESTED STEP"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3656	3656	2	"04066018"	"ACTUAL SHED STEP"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3657	3657	2	"04066019"	"STRAGETY NUMBER"	066	10	25	1.0	1	1	37  	36  	35  	3	2  	1  	0.0	0.0	0.0	1.0	1.0
	3658	3658	2	"04066020"	"THRESHOLD"	066	10	15	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3659	3659	2	"04066021"	"QUICK SHED BAND"	066	10	31	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3660	3660	2	"04066022"	"QUICK SHED LEVEL"	066	10	31	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3661	3661	2	"04066023"	"DEADBAND"	066	10	32	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3662	3662	2	"04066024"	"INITIAL STEP"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3663	3663	2	"04066025"	"INTERVAL"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3664	3664	2	"04066026"	"ON TIME 1"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3665	3665	2	"04066027"	"ON TIME 2"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3666	3666	2	"04066028"	"OFF TIME 1"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3667	3667	2	"04066029"	"OFF TIME 2"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3668	3668	2	"04066030"	"FORCASTED DEMAND"	066	10	27	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3669	3669	2	"04066031"	"REQUESTED STEP"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3670	3670	2	"04066032"	"REQUESTED STEP"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3671	3671	2	"04066033"	"ACTUAL SHED STEP"	066	10	23	1.0	1	1	5  	2  	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3672	3672	2	"04066034"	"STRAGETY NUMBER"	066	10	25	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3673	3673	2	"04066035"	"SYSTEM THRESHOLD"	066	2	24	1.0	1	1	500000  	400000  	370000  	-150	-170  	-190  	0.0	0.0	0.0	1.0	1.0
	3674	3674	2	"04066036"	"QUICK SHED BAND"	066	10	31	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3675	3675	2	"04066037"	"QUICK SHED LEVEL"	066	10	31	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3676	3676	2	"04066038"	"DEADBAND"	066	10	32	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3677	3677	2	"04066039"	"INITIAL STEP@"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3678	3678	2	"04066040"	"INTERVAL TIMER"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3679	3679	2	"04066041"	"ON TIME 1"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3680	3680	2	"04066042"	"ON TIME 2"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3681	3681	2	"04066043"	"OFF TIME 1"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3682	3682	2	"04066044"	"OFF TIME 2"	066	10	19	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3683	3683	2	"04066045"	"FORCASTED DEMAND"	066	10	27	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3684	3684	2	"04066046"	"CEC WH PER 1"	066	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3685	3685	2	"04066047"	"CEC WH PER 1"	066	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3686	3686	2	"04066048"	"CEC WH PER 1"	066	10	30	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3687	3687	2	"04066049"	"REQUESTED STEP"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3688	3688	2	"04066050"	"ACTUAL SHED STEP"	066	10	23	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3689	3689	2	"04066051"	"STRAGETY NUMBER"	066	10	25	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3690	3690	1	"03070021"	"HL TX1 WATTS"	070	5	3	54587.35	1	1	25000  	23000  	20000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3691	3691	2	"04023045"	"LC TX1 REG VOLT AVG"	023	3	5	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3692	3692	2	"04023046"	"LC TX2 REG VOLT AVG"	023	3	5	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3693	3693	1	"03070022"	"HL TX1 LS A AMPS"	070	5	1	8188.0	1	1	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3694	3694	1	"03070023"	"HL TX1 LS B AMPS"	070	5	1	8188.0	1	1	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3695	3695	1	"03070024"	"HL TX1 LS C AMPS"	070	5	1	8188.0	1	1	4150  	4000  	3750  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3696	3696	1	"03070025"	"HL TX1 REG A VOLTS"	070	5	5	204.7	1	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3697	3697	1	"03070026"	"HL TX1 REG B VOLTS"	070	5	5	204.7	1	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3698	3698	1	"03070027"	"HL TX1 REG C VOLTS"	070	5	5	204.7	1	1	150  	129  	125  	117	115.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3699	3699	1	"03021035"	"DC VOLTS"	021	5	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3700	3700	2	"04011015"	"MI TX1 PRV DAY DMND"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3701	3701	2	"04011016"	"MI TX2 PRV DAY DMND"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3702	3702	2	"04011017"	"MI PRV DAY DMND TOTAL"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3703	3703	2	"04011018"	"MI TX1 PRV HR DMND"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3704	3704	2	"04011019"	"MI TX2 PRV HR DMND"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3705	3705	2	"04011020"	"MI TX1 PRV MTH DMND"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3706	3706	1	"03060032"	"FA FDR 1 WATTS"	060	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3707	3707	1	"03060033"	"FA FDR 2 WATTS"	060	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3708	3708	1	"03060034"	"FA FDR 3 WATTS"	060	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3709	3709	1	"03060035"	"FA FDR 4 WATTS"	060	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3710	3710	2	"04046014"	"GL POWER FACTOR AVG"	046	1	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3711	3711	2	"04046015"	"PREVIOUS HOUR DEMAND"	046	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3712	3712	2	"04011021"	"MI TX2 CURRENT HOUR DMND"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3713	3713	2	"04011022"	"MI TX1 CUR MNT DEMD"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3714	3714	2	"04011023"	"MI TX2 CUR MNT DEMD"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3715	3715	1	"03070028"	"HL LTC1 TAP POS"	070	5	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3716	3716	1	"03031060"	"BKR 7 A AMP BKR TRIP"	031	6	1	600.0001	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3717	3717	2	"04053112"	"SEM TOTAL COIN DEMAND"	053	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3718	3718	1	"03033028"	"MX TX1 C AMPS"	033	3	1	2456.4	1	1	552  	502  	452  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3719	3719	2	"04011024"	"M1 TX2 CALC DEMAND"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3720	3720	2	"04070008"	"TX1 CALC DEMAND"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3721	3721	2	"04070009"	"TX1 MULTIPLIER"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3722	3722	2	"04070010"	"TX1 CUR HOUR DEMAND"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3723	3723	2	"04070011"	"TX1 PREV HOUR DEMAND"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3724	3724	2	"04070012"	"TX1 CUR DAY DEMAND"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3725	3725	2	"04070013"	"TX1 PREV DAY KW"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3726	3726	2	"04070014"	"TX1 CUR MONTH DEMAND"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3727	3727	2	"04070015"	"HL2 TX1 PREV MONTH DEMAN"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3728	3728	2	"04038035"	"KH 1 CUR MTH DEMAND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3729	3729	1	"03023074"	"LC TX1 VARS LAG"	023	3	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3730	3730	1	"03010032"	"BKR 1 WATTS"	010	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3731	3731	1	"03010033"	"BKR 2 WATTS"	010	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3732	3732	1	"03010034"	"BKR 3 WATTS"	010	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3733	3733	1	"03010035"	"BKR 4 WATTS"	010	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3734	3734	2	"04049035"	"FRANCIS TX1 CALC DEMAND"	049	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3735	3735	1	"03011056"	"MI TX2 POWER FACTOR"	011	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3736	3736	2	"04027019"	"RS 2 CALI DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3737	3737	1	"03011057"	"MI TX2 VARS LEAD"	011	3	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3738	3738	2	"04027020"	"RUSSELL TX2 MULTIPLIER"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3739	3739	1	"03011058"	"MI TX2 KVA METER"	011	3	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3740	3740	2	"04027021"	"RS 1 CUR HR DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3741	3741	2	"04027022"	"RS BRK 4 AMP TOTAL"	027	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3742	3742	2	"04027023"	"RS 2 PREV DAY DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3743	3743	1	"03011059"	"MI PULSE ACCUMULATOR 1"	011	3	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3744	3744	1	"03011060"	"MI TX2 FREQUENCY"	011	3	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3745	3745	2	"04027024"	"RS 1 CUR DAY DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3746	3746	2	"04027025"	"RS BRK 3 AMP TOTAL"	027	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3747	3747	2	"04027026"	"RS 1 PREV DAY DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3748	3748	1	"03038061"	"KH FDR 2 WATTS"	038	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3749	3749	2	"04038036"	"KH 1 PREV DAY DEMAND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3750	3750	1	"03011061"	"MI TX2 VARS LAG"	011	3	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3751	3751	2	"04027027"	"RS 2 CUR HR DEMAND"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3752	3752	2	"04027028"	"RS BRK 5 AMP TOTAL"	027	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3753	3753	2	"04038037"	"KH 2 PREV DAY DEMAND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3754	3754	2	"04038038"	"KH TX1 PRV HR DMND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3755	3755	2	"04027029"	"RS PREV DAY DEMAND TOTAL"	027	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3756	3756	1	"03011062"	"MI PULSE ACCUMULATOR 2"	011	3	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3757	3757	1	"03051023"	"NR W6164 POWER FACTOR"	051	3	6	2.047	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3758	3758	2	"04067141"	"MULTIPLIER"	067	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3759	3759	2	"04067142"	"CURRENT HOUR DEMAND"	067	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3760	3760	1	"03047012"	"PREVIOUS HOUR DEMAND"	047	1	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3761	3761	2	"04067143"	"CURRENT DAY DEMAND"	067	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3762	3762	2	"04067144"	"PREVIOUS DAY DEMAND"	067	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3763	3763	2	"04067145"	"CURRENT MONTH DEMAND"	067	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3764	3764	2	"04067146"	"PREV MONTH TOTAL"	067	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3765	3765	1	"03023075"	"TU ACCUMULATOR"	023	3	3	14.4	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3766	3766	2	"04067147"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3767	3767	2	"04067148"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3768	3768	2	"04067149"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3769	3769	2	"04067150"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3770	3770	2	"04067151"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3771	3771	2	"04067152"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3772	3772	2	"04067153"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3773	3773	2	"04067154"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3774	3774	2	"04067155"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3775	3775	2	"04061012"	"HW CALC DEMAND"	061	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3776	3776	2	"04061013"	"MULTIPLIER"	061	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3777	3777	2	"04061014"	"CURRENT HOUR DEMAND"	061	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3778	3778	2	"04045016"	"PREVIOUS HOUR DEMAND"	045	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3779	3779	2	"04061015"	"CURRENT DAY DEMAND"	061	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3780	3780	2	"04045017"	"PREVIOUS DAY DEMAND"	045	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3781	3781	2	"04049036"	"FR TX2 REGULATOR STAGE"	049	6	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3782	3782	2	"04070016"	"TX2 POWER FACTOR"	070	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3783	3783	2	"04061016"	"CURRENT MONTH DEMAND"	061	6	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3784	3784	2	"04045018"	"PREV MONTH TOTAL"	045	7	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3785	3785	2	"04036031"	"RD REGULATOR STAGE #1"	036	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3786	3786	1	"03058142"	"BC 6W51 MV"	058	10	4	103499.8	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3787	3787	2	"04038039"	"KH 1 CUR DAY DEMAND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3788	3788	2	"04038040"	"KH 1 CUR HR DEMAND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3789	3789	2	"04038041"	"KH 2 CUR DAY DEMAND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3790	3790	1	"03038062"	"TX1 AMBIENT TEMP"	038	1	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3791	3791	2	"04058014"	"ALL DATA POLL"	058	1	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3792	3792	1	"03044001"	"BKR 1A AMPS"	044	2	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3793	3793	2	"04038042"	"KH 2 CALI DEMAND"	038	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3794	3794	2	"04038043"	"KH TX2 MULTIPLIER"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3795	3795	2	"04038044"	"KH KVA TOTAL"	038	1	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3796	3796	1	"03038063"	"KH A517 WATTS"	038	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3797	3797	2	"04015017"	"BW REGULATOR STAGE"	015	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3798	3798	1	"03058143"	"RD MWATTS TOT"	058	10	3	131008.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3799	3799	2	"04038045"	"KH TOTAL WATTS"	038	1	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3800	3800	2	"04038046"	"SECI PULSE TOTAL"	038	1	3	1.0	1	1	999999	999996	999995	0	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3801	3801	1	"03038064"	"BKR A517 A AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3802	3802	2	"04004015"	""	004	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3803	3803	2	"04053113"	"DOOR SUPPRESSION POINT"	053	10	""	1.0	1	1	999999	999996	1  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3804	3804	1	"03046027"	"GL TX A AMP"	046	1	1	1637.6	1	1	554  	525  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3805	3805	1	"03046028"	"REG A TAP CHGR POS"	046	1	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3806	3806	2	"04023047"	"TU PREV HOUR TOT"	023	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3807	3807	2	"04023048"	"TU PREV DAY TOT"	023	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3808	3808	1	"03058144"	"OP MVR LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3809	3809	1	"03046029"	"GL VARS LEAD"	046	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3810	3810	1	"03058145"	"WE TX1 MVR LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3811	3811	1	"03031061"	"FDR 6 WATTS"	031	6	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3812	3812	1	"03038065"	"BKR A517 B AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3813	3813	2	"04049037"	"FR BRK 2 AMP TOTAL"	049	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3814	3814	1	"03038066"	"FDR 3 POWER FACTOR"	038	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3815	3815	2	"04049038"	"FR BRK 1 AMP TOTAL"	049	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3816	3816	1	"03038067"	"KH FDR 4 WATTS"	038	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3817	3817	1	"03001075"	"DI LTC2 OIL TEMP"	001	3	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	3818	3818	1	"03038068"	"FDR 4 POWER FACTOR"	038	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3819	3819	2	"04038047"	"KH TX2 PRV HR DMND"	038	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3820	3820	1	"03038069"	"BKR A517 C AMPS BKR TRIP"	038	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3821	3821	1	"03058146"	"SG GEN #11 WATTS"	058	13	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3822	3822	1	"03036064"	"RD TX1 B AMPS"	036	3	1	3275.2	1	1	1288  	1238  	1188  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3823	3823	1	"03046030"	"REG B TAP CHGR POS"	046	1	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3824	3824	1	"03046031"	"REG C TAP CHGR POS"	046	1	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3825	3825	1	"03046032"	"GL DC VOLTS"	046	1	5	149.998	1	1	140  	137.5  	136.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3826	3826	1	"03046033"	"GL TX B AMP"	046	1	1	1637.6	1	1	554  	525  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3827	3827	2	"04014053"	"DB CUR DAY KWH TOT"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3828	3828	1	"03058147"	"WE TX1 MVD LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3829	3829	2	"04007074"	"BC CUR HOUR DEMAND TOT"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3830	3830	1	"03058148"	"WE TX2 MV LAG"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3831	3831	2	"04014054"	"DB CUR DAY KWH TOT"	014	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3832	3832	2	"04070017"	"HAILE TX2 CALC P DEMAND"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3833	3833	2	"04070018"	"HAILE TX2 MULTIPLIER"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3834	3834	2	"04070019"	"HAILE TX2 CUR HOUR DEMAN"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3835	3835	2	"04070020"	"HAILE TX2 PREV HOUR DEMA"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3836	3836	2	"04070021"	"HAILE TX2 CUR DAY DEMAND"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3837	3837	2	"04070022"	"HAILE TX2 PREV DAY DEMAN"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3838	3838	2	"04070023"	"TX2 CUR MONTH DEMAND"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3839	3839	2	"04070024"	"HL2 TX2 PREV MONTH DEMAN"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3840	3840	2	"04051017"	"NR PREV HOUR TOT"	051	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3841	3841	2	"04051018"	"NR PREV DAY TOT"	051	10	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3842	3842	2	"04033008"	"CALC DEMAND"	033	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3843	3843	2	"04033009"	"MULTIPLIER"	033	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3844	3844	2	"04033010"	"CUR HR DMND"	033	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3845	3845	2	"04033011"	"PRV HR DMND TX1"	033	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3846	3846	2	"04033012"	"CUR DAY DMND"	033	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3847	3847	2	"04033013"	"PRV DAY DMND TX1"	033	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3848	3848	2	"04033014"	"CUR MTH DMND"	033	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3849	3849	2	"04033015"	"PRV MTH DMND"	033	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3850	3850	1	"03011063"	"MI BKR 5 WATTS"	011	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3851	3851	1	"03033029"	"MX TX1 REG A TAP POS"	033	3	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3852	3852	1	"03033030"	"MX BKR 3 A AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3853	3853	1	"03033031"	"MX BKR 2 POWER FACTOR"	033	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3854	3854	1	"03033032"	"MX BKR 3 C AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3855	3855	1	"03031062"	"WIND DIRECTION"	031	6	12	359.9999	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3856	3856	1	"03033033"	"MX BKR 3 B AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3857	3857	1	"03033034"	"MX TX1 REG B TAP POS"	033	3	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3858	3858	1	"03033035"	"MX BKR 2 WATTS"	033	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3859	3859	1	"03043035"	"GT TX1 REG A TAP POS"	043	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3860	3860	1	"03046034"	"GL PULSE ACCUMULATOR"	046	1	3	4.8	1	1	999999	999996	999995	1	-1  	-10  	0.0	0.0	0.0	1.0	1.0
	3861	3861	2	"04046016"	"GL BRK 3 AMP TOTAL"	046	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3862	3862	3	"99063008"	"OPS POLE ERROR"	063	8	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3863	3863	1	"03058149"	"FR GEN #10 WATTS"	058	13	3	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3864	3864	1	"03069066"	"WE LTC1 TAP POS"	069	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3865	3865	2	"04015018"	"BW TX1 PULSE CALC"	015	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3866	3866	2	"04002035"	"BY TX1 PULSE CALC"	002	5	3	9.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3867	3867	1	"03069067"	"WE LTC2 TAP POS"	069	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3868	3868	2	"04002036"	"BY TX2 PULSE CALC"	002	5	3	9.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3869	3869	2	"04010020"	"CA TX1 PULSE CALC"	010	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	3870	3870	1	"03037008"	"POMONA PARK A AMPS"	037	7	1	399.165	1	1	400  	100  	90  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3871	3871	2	"04023049"	""	023	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3872	3872	2	"04023050"	"LC TX1 KVA AVERAGE"	023	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3873	3873	2	"04023051"	"LC TX2 POWER FACTOR AVG"	023	3	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3874	3874	1	"03001076"	"TX2 WINDING 1 TEMP"	001	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3875	3875	2	"04067156"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3876	3876	2	"04023052"	"LC REGULATOR STAGE #2"	023	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3877	3877	2	"04007075"	"BLK CRK CUR HOUR DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3878	3878	2	"04007076"	"BC TX3 CUR HOUR DEMAND"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3879	3879	2	"04007077"	"BLK CRK MULTIPLIER"	007	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3880	3880	2	"04067157"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3881	3881	1	"03023076"	"LC TX1 VARS LEAD"	023	3	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3882	3882	2	"04067158"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3883	3883	1	"03001077"	"TX1 WINDING 2 TEMP"	001	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3884	3884	1	"03046035"	"GL PREVIOUS HOUR DEMAND"	046	1	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3885	3885	1	"03019099"	"FI TX1 PREV HOUR DEMAND"	019	4	10	393024.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3886	3886	2	"04022009"	"GREEN COVE  CALI DEMAND"	022	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3887	3887	2	"04022010"	"GC CUR DAY DEMAND"	022	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3888	3888	2	"04022011"	"GC CUR HOUR DEMAND"	022	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3889	3889	2	"04022012"	"GC CUR MONTH DEMAND"	022	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3890	3890	2	"04022013"	"GREEN COVE  MULTIPLIER"	022	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3891	3891	2	"04022014"	"GC PREV DAY DEMAND"	022	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3892	3892	2	"04022015"	"GC PREVIOUS H0UR DEMAND"	022	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3893	3893	2	"04022016"	"GC PREV MONTH DEMAND"	022	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3894	3894	1	"03019100"	"FI TX2 PREV HOUR DEMAND"	019	4	10	294768.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3895	3895	2	"04021016"	"WACAHOOTA CALC DEMAND"	021	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3896	3896	2	"04007078"	"BC NORTH BUSS WATTS"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	3897	3897	2	"04007079"	"BC SOUTH BUSS WATTS AVG"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	3898	3898	2	"04007080"	"BC 6W55 CALC WATTS"	007	3	3	1.0	1	1	380000  	340000  	300000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	3899	3899	2	"04011025"	"MI TX1 MULTIPLIER"	011	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3900	3900	1	"03019101"	"FI TX3 PREV HOUR DEMAND"	019	4	10	294768.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3901	3901	1	"03014095"	"DB TX1 PREV HOUR DEMAND"	014	4	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3902	3902	1	"03031063"	"TX1 KVA METER"	031	6	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3903	3903	1	"03031064"	"TX1 WATTS"	031	6	3	65504.0	1	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	3904	3904	1	"03031065"	"TX1 VARS LAG"	031	6	4	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3905	3905	1	"03036065"	"RD TX1 REG A TAP POS"	036	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3906	3906	1	"03020034"	"HA TX1 REG C TAP POS"	020	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3907	3907	1	"03031066"	"TX2 KVA METER"	031	6	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3908	3908	1	"03014096"	"DB TX2 PREV HOUR DEMAND"	014	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3909	3909	1	"03014097"	"DB TX3 PREV HOUR DEMAND"	014	4	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3910	3910	1	"03058150"	"DB TX1 REG A VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3911	3911	1	"03058151"	"DB TX1 REG B VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3912	3912	1	"03058152"	"DB TX1 REG C VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3913	3913	1	"03058153"	"DB TX1 TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3914	3914	1	"03058154"	"DB TX2 REG A VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3915	3915	1	"03058155"	"DB TX2 REG B VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3916	3916	1	"03058156"	"DB TX2 REG C VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3917	3917	1	"03058157"	"DB TX2 TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3918	3918	1	"03058158"	"DB TX3 REG A VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3919	3919	1	"03058159"	"DB TX3 REG B VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3920	3920	1	"03058160"	"DB TX3 REG C VOLTS"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3921	3921	1	"03058161"	"DB TX3 TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3922	3922	1	"03058162"	"BW TX RAV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3923	3923	1	"03058163"	"BW TX RBV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3924	3924	1	"03058164"	"BW TX RCV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3925	3925	1	"03058165"	"BW REG A TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3926	3926	1	"03058166"	"BW REG B TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3927	3927	1	"03058167"	"BW REG C TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3928	3928	1	"03058168"	"OP TX RAV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3929	3929	1	"03058169"	"OP TX RBV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3930	3930	1	"03058170"	"OP TX RCV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3931	3931	1	"03058171"	"OP REG TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3932	3932	1	"03058172"	"WE TX1 RAV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3933	3933	1	"03058173"	"WE TX1 RBV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3934	3934	1	"03058174"	"WE TX1 RCV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3935	3935	2	"04007081"	"BC NORTH TX1 PREV HR TOT"	007	16	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3936	3936	2	"04007082"	"BC NORTH TX1 PRE DAY TOT"	007	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3937	3937	1	"03058175"	"WE TX1 LTC1"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3938	3938	1	"03058176"	"OP RAV TX1"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3939	3939	1	"03058177"	"OP RBV TX2"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3940	3940	1	"03058178"	"WE TX2 RAV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3941	3941	1	"03058179"	"WE TX2 RBV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3942	3942	1	"03058180"	"WE TX2 RCV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3943	3943	1	"03058181"	"WE LTC2"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3944	3944	1	"03058182"	"OP TX2 RCV"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3945	3945	1	"03058183"	"OP LTC TX2"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3946	3946	1	"03058184"	"RD TX1 RAV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3947	3947	1	"03058185"	"RD TX1 RBV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3948	3948	1	"03058186"	"RD TX1 RCV"	058	13	5	149.9837	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3949	3949	1	"03058187"	"RD TX1 REG A TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3950	3950	1	"03058188"	"RD TX1 REG B TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3951	3951	1	"03058189"	"RD TX1 REG C TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3952	3952	1	"03058190"	"RD TX2 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3953	3953	1	"03058191"	"RD TX2 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3954	3954	1	"03058192"	"RD TX2 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3955	3955	1	"03058193"	"RD TX2 LTC TAP POS"	058	13	9	39.9165	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3956	3956	1	"03058194"	"DI TX1 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3957	3957	1	"03058195"	"DI TX1 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3958	3958	1	"03058196"	"DI TX1 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3959	3959	1	"03058197"	"DI TX1 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3960	3960	1	"03058198"	"DI TX2 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3961	3961	1	"03058199"	"DI TX2 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3962	3962	1	"03058200"	"DI TX2 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3963	3963	1	"03058201"	"DI TX2 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3964	3964	1	"03058202"	"MI TX1 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3965	3965	1	"03058203"	"MI TX1 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3966	3966	1	"03058204"	"MI TX1 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3967	3967	1	"03058205"	"MI TX1 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3968	3968	1	"03058206"	"MI TX2 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3969	3969	1	"03058207"	"MI TX2 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3970	3970	1	"03058208"	"MI TX2 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3971	3971	1	"03058209"	"MI TX2 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3972	3972	1	"03058210"	"RS TX1 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3973	3973	1	"03058211"	"RS TX1 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3974	3974	1	"03058212"	"RS TX1 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3975	3975	1	"03058213"	"RS TX1 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3976	3976	1	"03058214"	"RS TX2 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3977	3977	2	"04049039"	"FR TOTAL WATTS"	049	1	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3978	3978	2	"04049040"	"SPARE ANALOG"	049	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3979	3979	2	"04007083"	"BC SOUTH TX2 PREV HR TOT"	007	16	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3980	3980	1	"03058215"	"BC 6W55 MV"	058	13	4	216000.1	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3981	3981	1	"03046036"	"TX REG A VOLTS FROM 2431"	046	1	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3982	3982	2	"04007084"	"BC SOUTH TX2 PREV DY TOT"	007	3	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3983	3983	1	"03033036"	"MX BKR 1 C AMPS"	033	3	1	600.0126	1	1	480  	440  	400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3984	3984	1	"03001078"	"TX2 WINDING 3 TEMP"	001	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3985	3985	1	"03052004"	"WB W6144 A PHASE AMPS"	052	6	1	1.0	1	1	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3986	3986	1	"03052005"	"WB W6144 B PHASE AMPS"	052	6	1	1.0	1	1	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3987	3987	1	"03052006"	"WB W6144 C PHASE AMPS"	052	6	1	1.0	1	1	250  	230  	200  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	3988	3988	1	"03052007"	"WB 311 A VOLTS"	052	6	5	354.5404	1	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	3989	3989	1	"03052008"	"WB 311 B VOLTS"	052	6	5	354.5404	1	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	3990	3990	1	"03052009"	"WB 311 C VOLTS"	052	6	5	354.5404	1	1	155  	132  	130  	110	108  	-10  	0.0	0.0	0.0	1.0	1.0
	3991	3991	1	"03052010"	"WB DC VOLTS"	052	6	5	1.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	3992	3992	1	"03058216"	"RS TX2 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3993	3993	1	"03058217"	"RS TX2 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3994	3994	1	"03058218"	"RS TX2 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3995	3995	1	"03058219"	"FI TX1 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3996	3996	1	"03058220"	"FI TX1 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3997	3997	2	"04070025"	"HL CUR HOUR DEMAND TOT"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	3998	3998	1	"03020035"	"HA TX1 REG A TAP POS"	020	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	3999	3999	2	"04070026"	"HAILE CUR DAY DEMAND TOT"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4000	4000	2	"04070027"	"HL PREV DAY KW TOTAL"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4001	4001	2	"04070028"	"HL CUR MONTH DEMAND TOT"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4002	4002	1	"03031067"	"TX2 VARS LEAD"	031	6	4	65504.0	1	1	14400  	6000  	5000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4003	4003	2	"04070029"	"HAIL CALC P DEMAND TOT"	070	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4004	4004	1	"03058221"	"FI TX1 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4005	4005	1	"03058222"	"FI TX1 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4006	4006	1	"03058223"	"FI TX2 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4007	4007	1	"03058224"	"FI TX2 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4008	4008	1	"03058225"	"FI TX2 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4009	4009	1	"03058226"	"FI TX2 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4010	4010	1	"03058227"	"FI TX3 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4011	4011	1	"03058228"	"FI TX3 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4012	4012	1	"03058229"	"FI TX3 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4013	4013	1	"03058230"	"FI TX3 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4014	4014	1	"03058231"	"GC TX RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4015	4015	1	"03058232"	"GC TX RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4016	4016	1	"03058233"	"GC TX RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4017	4017	1	"03058234"	"GC TX LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4018	4018	1	"03058235"	"LA TX RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4019	4019	1	"03058236"	"LA TX RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4020	4020	1	"03058237"	"LA TX RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4021	4021	1	"03058238"	"LA TX LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4022	4022	1	"03058239"	"BY TX1 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4023	4023	1	"03058240"	"BY TX1 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4024	4024	1	"03058241"	"BY TX1 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4025	4025	1	"03058242"	"BY TX1 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4026	4026	1	"03058243"	"BY TX2 RAV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4027	4027	1	"03058244"	"BY TX2 RBV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4028	4028	1	"03058245"	"BY TX2 RCV"	058	13	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4029	4029	1	"03058246"	"BY TX2 LTC TAP POS"	058	13	9	15.9666	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4030	4030	1	"03023077"	"TUSTENUGGEE W655 A AMPS"	023	3	1	1.0	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4031	4031	1	"03022035"	"TX1 KW METER"	022	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4032	4032	2	"04067159"	"MODEL"	067	10	8	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4033	4033	2	"04023053"	"CURRENT DAY DEMAND"	023	15	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4034	4034	2	"04023054"	"CURRENT HOUR DEMAND"	023	15	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4035	4035	2	"04023055"	"CURR MONTH TOTAL"	023	15	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4036	4036	1	"03007030"	"BC 6W55 WATTS"	007	3	3	197816.5	1	1	103500  	85000  	83000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4037	4037	1	"03007031"	"BC 6W56 WATTS"	007	3	3	210134.5	1	1	103500  	85000  	83000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4038	4038	1	"03034001"	"W34 A PHASE AMPS"	034	5	1	299.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4039	4039	1	"03034002"	"W34 B PHASE AMPS"	034	5	1	299.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4040	4040	1	"03034003"	"W34 C PHASE AMPS"	034	5	1	299.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4041	4041	1	"03034004"	"W34 KILOWATTS"	034	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4042	4042	1	"03034005"	"W34 KILOVARS"	034	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4043	4043	1	"03034006"	"W34 POWER FACTOR"	034	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4044	4044	1	"03034007"	"W35 A PHASE AMPS"	034	5	1	299.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4045	4045	1	"03034008"	"W35 B PHASE AMPS"	034	5	1	299.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4046	4046	1	"03034009"	"W35 C PHASE AMPS"	034	5	1	299.9999	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4047	4047	1	"03034010"	"W35 KILOWATTS"	034	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4048	4048	1	"03034011"	"W35 KILOVARS"	034	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4049	4049	1	"03034012"	"W35 POWER FACTOR"	034	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4050	4050	1	"03034013"	"BRK 1 A PHASE AMPS"	034	5	1	600.0	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4051	4051	1	"03034014"	"BRK 1 B PHASE AMPS"	034	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4052	4052	1	"03034015"	"BRK 1 C PHASE AMPS"	034	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4053	4053	1	"03034016"	"BKR 1 KILOWATTS"	034	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4054	4054	1	"03034017"	"BKR 1 KILOVARS"	034	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4055	4055	1	"03034018"	"BKR 1 POWER FACTOR"	034	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4056	4056	1	"03034019"	"BRK 2 A PHASE AMPS"	034	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4057	4057	1	"03034020"	"BRK 2 B PHASE AMPS"	034	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4058	4058	1	"03034021"	"BRK 2 C PHASE AMPS"	034	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4059	4059	1	"03034022"	"BKR 2 KILOWATTS"	034	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4060	4060	1	"03034023"	"BKR 2 KILOVARS"	034	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4061	4061	1	"03034024"	"BKR 2 POWER FACTOR"	034	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4062	4062	1	"03034025"	"METER VOLTS A PHASE (KV)"	034	5	5	20.47	1	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0
	4063	4063	1	"03034026"	"METER VOLTS B PHASE (KV)"	034	5	5	20.47	1	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0
	4064	4064	1	"03034027"	"METER VOLTS C PHASE (KV)"	034	5	5	20.47	1	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0
	4065	4065	1	"03034028"	"LS REG KV A PHASE"	034	5	5	20.47	1	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0
	4066	4066	1	"03034029"	"LS REG KV B PHASE"	034	5	5	20.47	1	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0
	4067	4067	1	"03034030"	"LS REG KV C PHASE"	034	5	5	20.47	1	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0
	4068	4068	1	"03034031"	"LS REG VLTS A SCNDRY"	034	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4069	4069	1	"03034032"	"LS REG VLTS B SCNDRY"	034	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4070	4070	1	"03034033"	"LS REG VLTS C SCNDRY"	034	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4071	4071	1	"03034034"	"REG A TAP CHGR POS"	034	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4072	4072	1	"03034035"	"REG B TAP CHGR POS"	034	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4073	4073	1	"03034036"	"REG C TAP CHGR POS"	034	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4074	4074	1	"03034037"	"STATION DC VOLTS"	034	5	5	149.998	1	1	140  	137.5  	136.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4075	4075	1	"03050001"	"W36 A PHASE AMPS"	050	5	1	600.0	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4076	4076	1	"03050002"	"W36 B PHASE AMPS"	050	5	1	600.0001	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4077	4077	1	"03050003"	"W36 C PHASE AMPS"	050	5	1	600.0001	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4078	4078	1	"03050004"	"W36 KILOWATTS"	050	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4079	4079	1	"03050005"	"W36 KILOVARS"	050	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4080	4080	1	"03050006"	"W36 POWER FACTOR"	050	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4081	4081	1	"03050007"	"W37 A PHASE AMPS"	050	5	1	600.0001	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4082	4082	1	"03050008"	"W37 B PHASE AMPS"	050	5	1	600.0001	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4083	4083	1	"03050009"	"W37 C PHASE AMPS"	050	5	1	600.0001	1	1	560  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4084	4084	1	"03050010"	"W37 KILOWATTS"	050	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4085	4085	1	"03050011"	"W37 KILOVARS"	050	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4086	4086	1	"03050012"	"W37 POWER FACTOR"	050	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4087	4087	1	"03050013"	"BKR 1 A PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4088	4088	1	"03050014"	"BKR 1 B PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4089	4089	1	"03050015"	"BKR 1 C PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4090	4090	1	"03050016"	"BKR 1 KILOWATTS"	050	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4091	4091	1	"03050017"	"BKR 1 KILOVARS"	050	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4092	4092	1	"03050018"	"BKR 1 POWER FACTOR"	050	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4093	4093	1	"03050019"	"BKR 2 A PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4094	4094	1	"03050020"	"BKR 2 B PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4095	4095	1	"03050021"	"BKR 2 C PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4096	4096	1	"03050022"	"BKR 2 KILOWATTS"	050	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4097	4097	1	"03050023"	"BKR 2 KILOVARS"	050	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4098	4098	1	"03050024"	"BKR 2 POWER FACTOR"	050	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4099	4099	1	"03050025"	"BKR 3 A PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4100	4100	1	"03050026"	"BKR 3 B PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4101	4101	1	"03050027"	"BKR 3 C PHASE AMPS"	050	5	1	600.0001	1	1	470  	440  	410  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4102	4102	1	"03050028"	"BKR 3 KILOWATTS"	050	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4103	4103	1	"03050029"	"BKR 3 KILOVARS"	050	5	4	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4104	4104	1	"03050030"	"BKR 3 POWER FACTOR"	050	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4105	4105	1	"03050031"	"METER VOLTS A PHASE (KV)"	050	5	5	20.47	1	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0
	4106	4106	1	"03050032"	"METER VOLTS B PHASE (KV)"	050	5	5	20.47	1	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0
	4107	4107	1	"03050033"	"METER VOLTS C PHASE (KV)"	050	5	5	20.47	1	1	18  	15.48  	15.3  	14.4	14.22  	-1.2  	0.0	0.0	0.0	1.0	1.0
	4108	4108	1	"03050034"	"LS REG KV A PHASE"	050	5	5	20.47	1	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0
	4109	4109	1	"03050035"	"LS REG KV B PHASE"	050	5	5	20.47	1	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0
	4110	4110	1	"03050036"	"LS REG KV C PHASE"	050	5	5	20.47	1	1	3  	2.58  	2.54  	2.39	2.36  	-1  	0.0	0.0	0.0	1.0	1.0
	4111	4111	1	"03050037"	"LS REG VLTS A SCNDRY"	050	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4112	4112	1	"03050038"	"LS REG VLTS B SCNDRY"	050	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4113	4113	1	"03050039"	"LS REG VLTS C SCNDRY"	050	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4114	4114	1	"03050040"	"REG A TAP CHGR POS"	050	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4115	4115	1	"03050041"	"REG B TAP CHGR POS"	050	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4116	4116	1	"03050042"	"REG C TAP CHGR POS"	050	5	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4117	4117	1	"03050043"	"STATION DC VOLTS"	050	5	5	149.998	1	1	140  	137.5  	136.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4118	4118	2	"04050001"	"UCI W37 PLUS UCI W36"	050	5	3	1.0	1	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	4119	4119	2	"04050002"	"W37 KVA PLUS W36 KVA"	050	5	3	1.0	1	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	4120	4120	2	"04034001"	"W34 KVA PLUS W35 KVA"	034	5	3	1.0	1	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	4121	4121	2	"04034002"	"UCI W34 PLUS UCI W35"	034	5	3	1.0	1	1	180000  	170000  	165000  	-10	-1000  	-2000  	0.0	0.0	0.0	1.0	1.0
	4122	4122	1	"03054001"	"MOB REG A PH VOLTS"	054	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4123	4123	1	"03054002"	"MOB REG B PH VOLTS"	054	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4124	4124	1	"03054003"	"MOB REG C PH VOLTS"	054	7	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4125	4125	1	"03054004"	"MOB TX A AMPS"	054	7	1	3275.2	1	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4126	4126	1	"03054005"	"MOB TX B AMPS"	054	7	1	3275.2	1	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4127	4127	1	"03054006"	"MOB TX C AMPS"	054	7	1	3275.2	1	1	1150  	1100  	1050  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4128	4128	1	"03054007"	"MOBILE WATTS"	054	7	3	65504.0	1	1	44800  	40000  	38000  	-38000	-40000  	-44800  	0.0	0.0	0.0	1.0	1.0
	4129	4129	1	"03054008"	"MOB POWER FACTOR METER"	054	7	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4130	4130	1	"03054009"	"MOB FREQUENCY"	054	7	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4131	4131	1	"03054010"	"MOB KVA"	054	7	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4132	4132	1	"03054011"	"MOB VARS LAG"	054	7	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4133	4133	1	"03054012"	"MOB VARS LEAD"	054	7	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4134	4134	1	"03054013"	"MOB PREVIOUS HOUR DEMAND"	054	7	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4135	4135	1	"03054014"	"MOB BKR 1 A AMPS"	054	7	1	2000.0	1	1	1800  	1600  	1400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4136	4136	1	"03054015"	"MOB BKR 1 B AMPS"	054	7	1	2000.0	1	1	1800  	1600  	1400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4137	4137	1	"03054016"	"MOB BKR 1 C AMPS"	054	7	1	2000.0	1	1	1800  	1600  	1400  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4138	4138	1	"03054017"	"MOB DC VOLTS"	054	7	5	149.998	1	1	140  	136.5  	135.5  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4139	4139	1	"03054018"	"MOB TX WINDING TEMP"	054	7	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4140	4140	1	"03054019"	"MOBILE TX LTC OIL LEVEL"	054	7	33	1.0	1	1	114  	95  	90  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	4141	4141	1	"03054020"	"MOB TX OIL TEMP"	054	7	12	1.0	1	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	4142	4142	1	"03054021"	"MOB LTC TANK OIL TEMP"	054	7	12	1.0	1	1	120  	115  	100  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	4143	4143	1	"03054022"	"MOB TX AMBIENT TEMP"	054	7	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4144	4144	1	"03054023"	"MOB LD TAP CHGR POS"	054	7	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4145	4145	2	"04034003"	"FSP W34 KVA"	034	3	8	1.0	1	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	4146	4146	2	"04034004"	"FSP W35 KVA"	034	3	8	1.0	1	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	4147	4147	2	"04050003"	"UCI W36 KVA"	050	3	8	1.0	1	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	4148	4148	2	"04050004"	"UCI W37 KVA"	050	3	8	1.0	1	1	200000  	185000  	170000  	-170000	-185000  	-200000  	0.0	0.0	0.0	1.0	1.0
	4149	4149	2	"04065030"	"GC & LA WATT TOTAL"	065	10	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4150	4150	2	"04065031"	"RS,FI, & BY WATT TOTAL"	065	10	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4151	4151	1	"03021036"	"WH TX1 PREVIOUS HOUR DMD"	021	5	10	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4152	4152	1	"03035038"	"AC TX1 KW PREV HR"	035	5	10	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4153	4153	1	"03060036"	"FA PREVIOUS HOUR DEMAND"	060	5	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4154	4154	1	"03017060"	"AL TX1 KW PREV HR"	017	5	10	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4155	4155	1	"03017061"	"AL TX2 PREVIOUS HOUR"	017	5	10	147384.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4156	4156	1	"03025037"	"PH PREVIOUS HOUR DEMAND"	025	5	10	49128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4157	4157	1	"03010036"	"CA TX1 KW PREV HR"	010	5	10	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4158	4158	1	"03009038"	"FM TX1 KW PREV HR"	009	7	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4159	4159	1	"03008030"	"SG TX KW METER"	008	7	10	49128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4160	4160	1	"03074037"	"AS TX1 KW PREV HR"	074	7	10	73692.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4161	4161	1	"03042034"	"LY TX1 KW PHR (KWH)"	042	7	10	147384.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4162	4162	1	"03049052"	"FR TX1 KW PREV HOUR"	049	4	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4163	4163	1	"03049053"	"FR TX2 KW PREV HOUR"	049	4	10	393024.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4164	4164	1	"03040033"	"MN TX1 KW PREV HR"	040	4	10	294768.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4165	4165	1	"03031068"	"RV TX1 PREV HOUR DEMAND"	031	4	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4166	4166	1	"03031069"	"RV TX2 PREV HOUR DEMAND"	031	4	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4167	4167	1	"03056031"	"SA TX1 PREV HOUR METER"	056	4	10	73692.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4168	4168	1	"03043036"	"GT TX1 PREV HR DEMAND"	043	4	10	147384.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4169	4169	1	"03020036"	"HA TX1 KW PREV HR"	020	4	10	49128.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4170	4170	1	"03070029"	"HL DC VOLTS"	070	4	5	149.8404	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4171	4171	2	"04027030"	"COMM LINE #11 HEARTBEAT"	027	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4172	4172	2	"04027031"	"CHANNEL 11 RETRY COUNT"	027	2	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4173	4173	2	"04047002"	"CHANNEL 10 RETRY COUNT"	047	2	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4174	4174	2	"04047003"	"COMM LINE #10 HEARTBEAT"	047	10	""	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4175	4175	2	"04053114"	"CEC SYSTEM INS DS NEW"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4176	4176	2	"04053115"	"CEC SYSTEM INS DEF NEW1"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4177	4177	2	"04053116"	"CEC SYSTEM INS DEF NEW2"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4178	4178	2	"04053117"	"CEC SYS INS DS GEN TOT"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4179	4179	2	"04053118"	"CEC SYS INS FPL GEN TOT"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4180	4180	2	"04053119"	"CEC SYS INS DEF GEN TOT"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4181	4181	2	"04053120"	"CEC SYSTEM INS FPL NEW"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4182	4182	2	"04053121"	"CEC SYSTEM INS FPL1 NEW"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4183	4183	2	"04053122"	"CEC SYSTEM INS FPL2 NEW"	053	4	10	1.0	1	1	500628  	498128  	495628  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4184	4184	2	"04053123"	"CEC SYS WATT GRU138"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4185	4185	2	"04053124"	"CEC SYS WATT FPL115-3"	053	6	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4186	4186	1	"03049054"	"FR LTC2 OIL TEMP"	049	4	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	4187	4187	1	"03049055"	"FR TX2 AMBIENT TEMP"	049	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4188	4188	1	"03049056"	"FR TX2 WINDING 2 TEMP"	049	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4189	4189	1	"03049057"	"FR TX2 WINDING 3 TEMP"	049	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4190	4190	2	"04014055"	"DB TX1 PULSE CALC"	014	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4191	4191	2	"04054003"	"PREV MONTH TOTAL"	054	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4192	4192	1	"03016063"	"OP LTC1 TAP POS"	016	4	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4193	4193	1	"03016064"	"OP TX1 REG A VOLTS"	016	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4194	4194	1	"03016065"	"OP TX1 REG B VOLTS"	016	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4195	4195	1	"03016066"	"OP TX1 REG C VOLTS"	016	4	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4196	4196	1	"03016067"	"OP TX1 A AMPS"	016	4	1	4912.8	1	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4197	4197	1	"03032034"	"FL TX2 REG A VOLTS"	032	1	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4198	4198	1	"03032035"	"FL TX2 REG B VOLTS"	032	1	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4199	4199	1	"03032036"	"FL TX2 REG C VOLTS"	032	1	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4200	4200	1	"03032037"	"FL TX2 LS A AMPS"	032	1	1	1637.6	1	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4201	4201	1	"03032038"	"FL TX2 LS B AMPS"	032	1	1	1637.6	1	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4202	4202	1	"03032039"	"FL TX2 LS C AMPS"	032	1	1	1637.6	1	1	693  	643  	593  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4203	4203	1	"03032040"	"FL TX2 KVA METER"	032	1	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4204	4204	1	"03032041"	"FL TX2 WATTS"	032	1	3	65504.0	1	1	20000  	18000  	17000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	4205	4205	1	"03032042"	"FL TX2 VARS LAG"	032	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4206	4206	1	"03032043"	"FL TX2 VARS LEAD"	032	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4207	4207	1	"03032044"	"FL TX2 POWER FACTOR"	032	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4208	4208	1	"03032045"	"FL TX2 FREQUENCY"	032	1	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4209	4209	1	"03032046"	"FL TX2 PREV HOUR"	032	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4210	4210	1	"03032047"	"FL BKR 1 A AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4211	4211	1	"03032048"	"FL BKR 1 B AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4212	4212	1	"03032049"	"FL BKR 1 C AMPS"	032	1	1	600.0126	1	1	480  	430  	380  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4213	4213	1	"03032050"	"FL BKR 1 WATTS"	032	1	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4214	4214	1	"03032051"	"FL BRK 1 POWER FACTOR"	032	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4215	4215	2	"04051019"	"NR PREV HR FRM 6151KW"	051	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4216	4216	2	"04051020"	"NR CURNT DAY FRM 6151KW"	051	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4217	4217	2	"04051021"	"NR PREV DAY FRM  6151KW"	051	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4218	4218	2	"04051022"	"NR CURT MONTH FRM 6151KW"	051	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4219	4219	2	"04051023"	"NR PREV MONTH FRM 6151KW"	051	5	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4220	4220	1	"03016068"	"OP TX1 B AMPS"	016	4	1	4912.8	1	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4221	4221	1	"03016069"	"OP TX1 C AMPS"	016	4	1	4912.8	1	1	2944  	2894  	2844  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4222	4222	1	"03016070"	"OP TX1 KVA METER"	016	4	8	98256.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4223	4223	1	"03016071"	"OP TX1 WATTS"	016	4	3	98256.0	1	1	33600  	32000  	30000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	4224	4224	1	"03016072"	"OP TX1 VARS LAG"	016	4	4	98256.0	1	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4225	4225	1	"03016073"	"OP TX1 VARS LEAD"	016	4	4	98256.0	1	1	14400  	12000  	11000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4226	4226	1	"03016074"	"OP TX1 POWER FACTOR"	016	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4227	4227	1	"03016075"	"OP TX1 FREQUENCY"	016	4	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4228	4228	1	"03016076"	"OP TX1 KW PREV HOUR"	016	3	10	294768.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4229	4229	1	"03016077"	"OP TX1 ACCUMULATOR"	016	4	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4230	4230	1	"03016078"	"TX1 WINDING 1 TEMP"	016	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4231	4231	1	"03016079"	"TX1 WINDING 2 TEMP"	016	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4232	4232	1	"03016080"	"TX1 WINDING 3 TEMP"	016	3	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4233	4233	1	"03016081"	"OP TX1 TANK OIL TEMP"	016	4	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	4234	4234	1	"03016082"	"OP LTC1 OIL TEMP"	016	3	12	1.0	1	1	150  	125  	105  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	4235	4235	1	"03016083"	"OP TX1 AMBIENT TEMP"	016	4	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4236	4236	2	"04016035"	"OP REGULATOR STG TX1"	016	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4237	4237	2	"04032016"	"FL REGULATOR STAGE"	032	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4238	4238	2	"04016036"	"ORANGE PARK WATT TOTAL"	016	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4239	4239	1	"03045028"	"SS BKR 3 B AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4240	4240	1	"03045029"	"SS BKR 3 C AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4241	4241	1	"03045030"	"SS BKR 3 WATTS"	045	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4242	4242	1	"03045031"	"SS BKR 3 POWER FACTOR"	045	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4243	4243	1	"03045032"	"DC VOLTS"	045	4	5	149.8973	1	1	150  	138  	137  	129	127  	-30  	0.0	0.0	0.0	1.0	1.0
	4244	4244	1	"03045033"	"SS LTC2 TAP POS"	045	1	9	15.9666	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4245	4245	1	"03045034"	"SS TX2 REG A VOLTS"	045	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4246	4246	1	"03045035"	"SS TX2 REG B VOLTS"	045	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4247	4247	1	"03045036"	"SS TX2 REG C VOLTS"	045	4	5	204.7	1	1	150  	128.5  	127.5  	119.5	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4248	4248	1	"03045037"	"SS TX2 LS A AMPS"	045	4	1	1637.6	1	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4249	4249	1	"03045038"	"SS TX2 LS B AMPS"	045	4	1	1637.6	1	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4250	4250	1	"03045039"	"SS TX2 LS C AMPS"	045	4	1	1637.6	1	1	1549  	1500  	1450  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4251	4251	1	"03045040"	"SS TX2 KVA METER"	045	4	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4252	4252	1	"03045041"	"SS TX2 WATTS"	045	4	3	65504.0	1	1	56000  	53000  	50000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	4253	4253	1	"03045042"	"SS TX2 VARS LAG"	045	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4254	4254	1	"03045043"	"SS TX2 VARS LEAD"	045	1	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4255	4255	1	"03045044"	"SS TX2 POWER FACTOR"	045	1	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4256	4256	1	"03045045"	"SS TX2 FREQUENCY"	045	1	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4257	4257	1	"03045046"	"SS TX2 KW PREV HR"	045	4	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4258	4258	2	"04058015"	"OP MV2- TX2 LEAD"	058	13	4	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4259	4259	2	"04045019"	"SS TX2 PULSE CALC"	045	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4260	4260	1	"03045047"	"SS BKR 4 A AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4261	4261	1	"03045048"	"SS BKR 4 B AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4262	4262	1	"03045049"	"SS BKR 4 C AMPS"	045	4	1	600.0146	1	1	792  	742  	692  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4263	4263	1	"03045050"	"SS BKR 4 WATTS"	045	4	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4264	4264	1	"03045051"	"SS BKR 4 POWER FACTOR"	045	4	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4265	4265	1	"03016084"	"OP TX1HS BUS VOLTS A-PHS"	016	3	5	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4266	4266	2	"04016037"	"OP TX2 PULSE CALC"	016	5	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4267	4267	2	"04004016"	"WA TX1 PULSE CALC"	004	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4268	4268	2	"04035020"	"AC TX1 PULSE CALC"	035	5	3	2.4	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4269	4269	2	"04017039"	"AL TX1 PULSE CALC"	017	5	3	2.4156	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4270	4270	2	"04017040"	"AL TX2 PULSE CALC"	017	5	3	3.6234	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4271	4271	2	"04074016"	"AS TX1 PULSE CALC"	074	5	3	3.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4272	4272	2	"04014056"	"DB TX2 PULSE CALC"	014	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4273	4273	2	"04014057"	"DB TX3 PULSE CALC"	014	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4274	4274	2	"04001038"	"DB TX1 PULSE CALC"	001	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4275	4275	2	"04001039"	"DB TX2 PULSE CALC"	001	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4276	4276	2	"04060019"	"FA TX  PULSE CALC"	060	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4277	4277	2	"04019052"	"FI TX1 PULSE CALC"	019	5	3	9.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4278	4278	2	"04019053"	"FI TX2 PULSE CALC"	019	5	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4279	4279	2	"04019054"	"FI TX3 PULSE CALC"	019	5	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4280	4280	2	"04032017"	"FL TX1 PULSE CALC"	032	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4281	4281	2	"04032018"	"FL TX2 PULSE CALC"	032	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4282	4282	2	"04009017"	"FM TX1 PULSE CALC"	009	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4283	4283	2	"04049041"	"FR TX1 PULSE CALC"	049	5	3	4.8288	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4284	4284	2	"04049042"	"FR TX2 PULSE CALC"	049	5	3	9.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4285	4285	2	"04006018"	"FW TX1 PULSE CALC"	006	5	3	2.4	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4286	4286	2	"04022017"	"GC TX1 PULSE CALC"	022	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4287	4287	2	"04046017"	"GL TX1 PULSE CALC"	046	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4288	4288	2	"04028013"	"GP TX1 PULSE CALC"	028	5	3	2.656	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4289	4289	2	"04043016"	"GT TX1 PULSE CALC"	043	5	3	3.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4290	4290	2	"04020016"	"GT TX1 PULSE CALC"	020	5	3	1.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4291	4291	2	"04070030"	"HL TX1 PULSE CALC"	070	5	3	4.0	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4292	4292	2	"04070031"	"HL TX2 PULSE CALC"	070	5	3	4.0	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4293	4293	2	"04061017"	"HW TX1 PULSE CALC"	061	5	3	1.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4294	4294	2	"04038048"	"KH TX1 PULSE CALC"	038	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4295	4295	2	"04038049"	"KH TX2 PULSE CALC"	038	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4296	4296	2	"04012017"	"LA TX1 PULSE CALC"	012	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4297	4297	2	"04023056"	"LC TX1 PULSE CALC"	023	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4298	4298	2	"04023057"	"LC TX2 PULSE CALC"	023	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4299	4299	2	"04042016"	"LY TX1 PULSE CALC"	042	5	3	3.6	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4300	4300	2	"04041017"	"ME TX1 PULSE CALC"	041	5	3	4.32	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4301	4301	2	"04011026"	"MI TX1 PULSE CALC"	011	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4302	4302	2	"04011027"	"MI TX2 PULSE CALC"	011	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4303	4303	2	"04040020"	"MN TX1 PULSE CALC"	040	5	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4304	4304	2	"04033016"	"MX TX1 PULSE CALC"	033	5	3	4.32	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4305	4305	2	"04016038"	"OP TX1 PULSE CALC"	016	5	3	7.2	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4306	4306	2	"04025016"	"PH TX1 PULSE CALC"	025	5	3	2.4	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4307	4307	2	"04036032"	"RD TX1 PULSE CALC"	036	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4308	4308	2	"04036033"	"RD TX2 PULSE CALC"	036	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4309	4309	2	"04027032"	"RS TX1 PULSE CALC"	027	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4310	4310	2	"04027033"	"RS TX2 PULSE CALC"	027	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4311	4311	2	"04031031"	"RV TX1 PULSE CALC"	031	5	3	4.8336	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4312	4312	2	"04031032"	"RV TX2 PULSE CALC"	031	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4313	4313	2	"04056020"	"SA TX1 PULSE CALC"	056	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4314	4314	2	"04008015"	"SG TX1 PULSE CALC"	008	5	3	2.4	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4315	4315	2	"04064016"	"SN TX1 PULSE CALC"	064	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4316	4316	2	"04045020"	"SS TX1 PULSE CALC"	045	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4317	4317	2	"04021017"	"WH TX1 PULSE CALC"	021	5	3	2.4	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4318	4318	2	"04069037"	"WE TX1 PULSE CALC"	069	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4319	4319	2	"04069038"	"WE TX2 PULSE CALC"	069	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4320	4320	2	"04073017"	"WO TX1 PULSE CALC"	073	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4321	4321	2	"04003017"	"WS TX1 PULSE CALC"	003	5	3	4.8	1	1	999999	999996	999995	1	-2  	-4  	0.0	0.0	0.0	1.0	1.0
	4322	4322	3	"99055024"	"ACCUM CUR HR DMD TOT"	055	4	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4323	4323	1	"03003017"	"WS TX A AMPS C/S TRIP"	003	5	1	1637.6	1	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4324	4324	1	"03003018"	"WS TX C AMPS C/S TRIP"	003	5	1	1637.6	1	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4325	4325	1	"03003019"	"POWER FACTOR METER"	003	5	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4326	4326	1	"03033037"	"MX TX1 KW PREV HR"	033	3	10	294768.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4327	4327	1	"03003020"	"WS VARS LAG"	003	5	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4328	4328	1	"03003021"	"BKR 1 A AMPS BKR TRIP"	003	5	1	599.9999	1	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4329	4329	1	"03003022"	"BKR 1 C AMPS BKR TRIP"	003	5	1	599.9999	1	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4330	4330	1	"03069068"	"TX2 KW METER"	069	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4331	4331	2	"04011028"	"MI TX1 KVA AVERAGE"	011	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4332	4332	2	"04031033"	"TX1 KVA AVERAGE"	031	4	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4333	4333	2	"04004017"	"CURRENT MONTH DEMAND"	004	1	10	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4334	4334	1	"03036066"	"RD TX1 KW PREV HR"	036	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4335	4335	1	"03028029"	"POWER FACTOR METER"	028	6	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4336	4336	1	"03003023"	"BKR 3 C AMPS BKR TRIP"	003	5	1	599.9999	1	1	159  	145  	130  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4337	4337	1	"03023078"	"LC FDR 2 POWER FACTOR"	023	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4338	4338	1	"03003024"	"WS REG C VOLTS"	003	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4339	4339	1	"03003025"	"WS TX B AMPS C/S TRIP"	003	5	1	1637.6	1	1	554  	510  	460  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4340	4340	1	"03003026"	"WS WATTS"	003	5	3	65504.0	1	1	20000  	19000  	18000  	-10	-500  	-1000  	0.0	0.0	0.0	1.0	1.0
	4341	4341	1	"03003027"	"WS FREQUENCY"	003	5	7	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4342	4342	1	"03039025"	"BN FDR 2 WATTS"	039	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4343	4343	1	"03069069"	"WE TX1 KW PREV HR"	069	3	10	196512.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4344	4344	1	"03003028"	"BKR 4 A AMPS BKR TRIP"	003	5	1	599.9999	1	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4345	4345	2	"04027034"	"TX2 KVA AVERAGE"	027	5	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4346	4346	1	"03003029"	"WS KVA METER"	003	5	8	65504.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4347	4347	1	"03003030"	"WS VARS LEAD"	003	5	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4348	4348	1	"03003031"	"BKR 1 B AMPS BKR TRIP"	003	5	1	599.9999	1	1	480  	440  	420  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4349	4349	1	"03003032"	"BKR 2 A AMPS BKR TRIP"	003	5	1	599.9999	1	1	210  	190  	175  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4350	4350	1	"03039026"	"BN FDR 3 WATTS"	039	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4351	4351	2	"04011029"	"MI TX2 KVA AVERAGE"	011	3	3	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4352	4352	1	"03039027"	"BN BKR 1A AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4353	4353	1	"03039028"	"BN BKR 1B AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4354	4354	1	"03039029"	"BN BKR 1C AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4355	4355	1	"03039030"	"BN BKR 2A AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4356	4356	1	"03004031"	"WALDO 3A AMPS BKR TRIP"	004	1	1	599.9958	1	1	600  	550  	500  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4357	4357	1	"03039031"	"BN BKR 2B AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4358	4358	1	"03039032"	"BN BKR 3A AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4359	4359	1	"03039033"	"BN BKR 3B AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4360	4360	1	"03039034"	"BN DC VOLTS (BKR 1)"	039	3	5	149.9835	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4361	4361	1	"03039035"	"BN FDR 1 WATTS"	039	3	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4362	4362	1	"03039036"	"BN FDR 2 POWER FACTOR"	039	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4363	4363	1	"03039037"	"BN FDR 3 POWER FACTOR"	039	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4364	4364	1	"03039038"	"BN FDR 4 POWER FACTOR"	039	3	6	204.7	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4365	4365	2	"04039014"	"BN BRK 3 AMP TOTAL"	039	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4366	4366	2	"04039015"	"BN BRK 4 AMP TOTAL"	039	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4367	4367	1	"03060037"	"FA VARS LEAD"	060	5	4	65504.0	1	1	5400  	5000  	4000  	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4368	4368	2	"04039016"	"BN REGULATOR STAGE"	039	10	11	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4369	4369	1	"03003033"	"BKR 3 B AMPS BKR TRIP"	003	5	1	599.9999	1	1	159  	145  	130  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4370	4370	1	"03039039"	"BN TX TANK OIL TEMP"	039	3	12	1.0	1	1	120  	80  	60  	-5	-10  	-300  	0.0	0.0	0.0	1.0	1.0
	4371	4371	2	"04039017"	"BN BRK 2 AMP TOTAL"	039	10	1	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4372	4372	1	"03039040"	"BN BKR 4A AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4373	4373	1	"03039041"	"BN BKR 4B AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
	4374	4374	1	"03003034"	"WS REG A VOLTS"	003	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4375	4375	1	"03003035"	"WS REG B VOLTS"	003	5	5	204.7	1	1	150  	129  	127.5  	120	118.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4376	4376	1	"03015040"	"BW TX1 REG B TAP POS"	015	4	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4377	4377	1	"03015041"	"BW TX1 REG C TAP POS"	015	4	9	15.9922	1	1	16.5  	16  	15  	-15	-16  	-16.5  	0.0	0.0	0.0	1.0	1.0
	4378	4378	1	"03003036"	"WS TX TANK OIL TEMP"	003	5	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4379	4379	1	"03010037"	"DC VOLTS"	010	5	5	150.0	1	1	140  	136.5  	135  	128.5	126.5  	-10  	0.0	0.0	0.0	1.0	1.0
	4380	4380	1	"03003037"	"WS TX AMBIENT TEMP"	003	5	12	1.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4381	4381	1	"03003038"	"WS FDR 1 WATTS"	003	5	3	20470.0	1	1	999999	999996	999995	-999995	-999996	-999999	0.0	0.0	0.0	1.0	1.0
	4382	4382	1	"03039042"	"BN BKR 2C AMPS BKR TRIP"	039	3	1	600.0001	1	1	480  	460  	440  	-10	-20  	-30  	0.0	0.0	0.0	1.0	1.0
0
*
	41	ANALOG_CONFIG	0	9
*	KEY	pDeviceInstance
	1	"03005001"	3249
	2	"03005002"	3250
	3	"03005003"	3251
	4	"03008001"	3252
	5	"04038001"	3253
	6	"04038002"	3254
	7	"03017001"	3255
	8	"04023001"	3256
	9	"04045001"	3253
	10	"04041001"	3257
	11	"03015001"	3258
	12	"03015002"	3259
	13	"03015003"	3260
	14	"03015004"	3261
	15	"03015005"	3262
	16	"03015006"	3263
	17	"03015007"	3264
	18	"03015008"	3265
	19	"03015009"	3266
	20	"03047001"	3267
	21	"03060001"	3268
	22	"04045002"	3269
	23	"03012001"	3270
	24	"03012002"	3271
	25	"03012003"	3272
	26	"03012004"	3263
	27	"03012005"	3261
	28	"03012006"	3262
	29	"03012007"	3259
	30	"03012008"	3273
	31	"03012009"	3274
	32	"03012010"	3275
	33	"03012011"	3260
	34	"03012012"	3276
	35	"03012013"	3277
	36	"03012014"	3278
	37	"03012015"	3279
	38	"03012016"	3280
	39	"03012017"	3281
	40	"03012018"	3282
	41	"03012019"	3283
	42	"03012020"	3284
	43	"03012021"	3285
	44	"03012022"	3286
	45	"03012023"	3287
	46	"04012001"	3288
	47	"04012002"	3289
	48	"04012003"	3290
	49	"04012004"	3291
	50	"04012005"	3292
	51	"03012024"	3258
	52	"04012006"	3293
	53	"04012007"	3294
	54	"04012008"	3295
	55	"04012009"	3296
	56	"04012010"	3269
	57	"04012011"	3297
	58	"03001001"	3298
	59	"03021001"	3299
	60	"03031001"	3300
	61	"03015010"	3301
	62	"03052001"	3302
	63	"03064001"	3301
	64	"03039001"	3301
	65	"03032001"	3301
	66	"03021002"	3283
	67	"03011001"	3303
	68	"03011002"	3304
	69	"03023001"	3305
	70	"04036001"	3306
	71	"04067001"	3307
	72	"03011003"	3308
	73	"03011004"	3309
	74	"03011005"	3310
	75	"04031001"	3311
	76	"04033001"	3312
	77	"04033002"	3313
	78	"03033001"	3264
	79	"03033002"	3265
	80	"03033003"	3266
	81	"03011006"	3314
	82	"03025001"	3315
	83	"03011007"	3284
	84	"03011008"	3285
	85	"03011009"	3316
	86	"03011010"	3317
	87	"03011011"	3318
	88	"04016001"	3319
	89	"04016002"	3253
	90	"03017002"	3270
	91	"03017003"	3271
	92	"03017004"	3272
	93	"03017005"	3263
	94	"03017006"	3261
	95	"03017007"	3262
	96	"03017008"	3259
	97	"03031002"	3320
	98	"04017001"	3321
	99	"04017002"	3322
	100	"03017009"	3287
	101	"03017010"	3278
	102	"03017011"	3279
	103	"03017012"	3280
	104	"03017013"	3281
	105	"03017014"	3282
	106	"03017015"	3283
	107	"03017016"	3284
	108	"03017017"	3285
	109	"03017018"	3286
	110	"03017019"	3277
	111	"03017020"	3323
	112	"03017021"	3300
	113	"03017022"	3320
	114	"03017023"	3324
	115	"03017024"	3325
	116	"03017025"	3326
	117	"03017026"	3327
	118	"03008002"	3283
	119	"03042001"	3273
	120	"04053001"	3328
	121	"03011012"	3259
	122	"03038001"	3329
	123	"03033004"	3330
	124	"03070001"	3331
	125	"03045001"	3287
	126	"04027001"	3332
	127	"04023002"	3333
	128	"03011013"	3300
	129	"03011014"	3320
	130	"03011015"	3324
	131	"04011001"	3334
	132	"04037001"	3335
	133	"04017003"	3336
	134	"03011016"	3260
	135	"03011017"	3281
	136	"03011018"	3282
	137	"03011019"	3283
	138	"03007001"	3337
	139	"03039002"	3314
	140	"04048001"	3338
	141	"04053002"	3338
	142	"04040001"	3269
	143	"04012012"	3339
	144	"03043001"	3258
	145	"03073001"	3277
	146	"04058001"	3340
	147	"03019001"	3341
	148	"03038002"	3252
	149	"99055001"	3342
	150	"03019002"	3343
	151	"03023002"	3344
	152	"04038003"	3345
	153	"04004001"	3293
	154	"04020001"	3269
	155	"04049001"	3346
	156	"04056001"	3291
	157	"03056001"	3278
	158	"04046001"	3293
	159	"04053003"	3347
	160	"04007001"	3348
	161	"03010001"	3268
	162	"04017004"	3346
	163	"03031003"	3258
	164	"03006001"	3270
	165	"03010002"	3287
	166	"03025002"	3277
	167	"03045002"	3258
	168	"03008003"	3349
	169	"03008004"	3350
	170	"03008005"	3351
	171	"03010003"	3350
	172	"03022001"	3259
	173	"03022002"	3281
	174	"03022003"	3282
	175	"03022004"	3283
	176	"04007002"	3352
	177	"04007003"	3353
	178	"04028001"	3294
	179	"03008006"	3268
	180	"03022005"	3285
	181	"03023003"	3354
	182	"03046001"	3355
	183	"03046002"	3356
	184	"03046003"	3357
	185	"03004001"	3358
	186	"03027001"	3301
	187	"04067002"	3357
	188	"03058001"	3359
	189	"03058002"	3360
	190	"03058003"	3361
	191	"03058004"	3362
	192	"03058005"	3363
	193	"03058006"	3364
	194	"03058007"	3365
	195	"04023003"	3257
	196	"04023004"	3312
	197	"04023005"	3313
	198	"03058008"	3366
	199	"03058009"	3367
	200	"04007004"	3259
	201	"04023006"	3345
	202	"03007002"	3368
	203	"03007003"	3369
	204	"03007004"	3370
	205	"03007005"	3371
	206	"03007006"	3372
	207	"03007007"	3373
	208	"03007008"	3374
	209	"03007009"	3375
	210	"03007010"	3376
	211	"03007011"	3377
	212	"03007012"	3378
	213	"03007013"	3379
	214	"03007014"	3380
	215	"04023007"	3311
	216	"04023008"	3381
	217	"04023009"	3382
	218	"03007015"	3383
	219	"03023004"	3275
	220	"04023010"	3288
	221	"04023011"	3293
	222	"04023012"	3295
	223	"03007016"	3384
	224	"04023013"	3385
	225	"03007017"	3287
	226	"03007018"	3386
	227	"03007019"	3387
	228	"03007020"	3388
	229	"03008007"	3278
	230	"03008008"	3279
	231	"03008009"	3280
	232	"03004002"	3277
	233	"04020002"	3288
	234	"04020003"	3289
	235	"04020004"	3290
	236	"04020005"	3291
	237	"03058010"	3389
	238	"03031004"	3268
	239	"03023005"	3273
	240	"03033005"	3350
	241	"04067003"	3390
	242	"03058011"	3391
	243	"03058012"	3392
	244	"03004003"	3393
	245	"03004004"	3394
	246	"04036002"	3257
	247	"04007005"	3395
	248	"04036003"	3313
	249	"04036004"	3312
	250	"04067004"	3396
	251	"03002001"	3301
	252	"04053004"	3397
	253	"04053005"	3398
	254	"04053006"	3399
	255	"03010004"	3263
	256	"03010005"	3262
	257	"03010006"	3261
	258	"04012013"	3400
	259	"99055002"	3401
	260	"04060001"	3402
	261	"03058013"	3403
	262	"03036001"	3404
	263	"03003001"	3317
	264	"03008010"	3329
	265	"03003002"	3318
	266	"04064001"	3269
	267	"04037002"	3352
	268	"03004005"	3281
	269	"99055003"	3405
	270	"03004006"	3406
	271	"03009001"	3258
	272	"03015011"	3284
	273	"03051001"	3407
	274	"03073002"	3273
	275	"04029001"	3269
	276	"04023014"	3408
	277	"04002001"	3409
	278	"03060002"	3410
	279	"04048002"	3411
	280	"03023006"	3272
	281	"03004007"	3351
	282	"04067005"	3300
	283	"03038003"	3303
	284	"03023007"	3412
	285	"03001002"	3303
	286	"04067006"	3262
	287	"03008011"	3358
	288	"03008012"	3413
	289	"04073001"	3269
	290	"03043002"	3264
	291	"03043003"	3265
	292	"03043004"	3266
	293	"03043005"	3263
	294	"03070002"	3414
	295	"03033006"	3276
	296	"99063001"	3253
	297	"99063002"	3415
	298	"03060003"	3416
	299	"03019003"	3417
	300	"03058014"	3418
	301	"03058015"	3419
	302	"03058016"	3420
	303	"03058017"	3421
	304	"03058018"	3422
	305	"03058019"	3423
	306	"03058020"	3424
	307	"03058021"	3425
	308	"03058022"	3426
	309	"03058023"	3427
	310	"03058024"	3428
	311	"03058025"	3429
	312	"03046004"	3430
	313	"04058002"	3431
	314	"03023008"	3258
	315	"04046002"	3339
	316	"03064002"	3273
	317	"04004002"	3297
	318	"03060004"	3349
	319	"03021003"	3274
	320	"03038004"	3262
	321	"04046003"	3296
	322	"04046004"	3292
	323	"99063003"	3432
	324	"99063004"	3433
	325	"03016001"	3434
	326	"03016002"	3404
	327	"03019004"	3435
	328	"04067007"	3436
	329	"03045003"	3270
	330	"03045004"	3255
	331	"03045005"	3271
	332	"03045006"	3272
	333	"03045007"	3263
	334	"03045008"	3261
	335	"03045009"	3262
	336	"04029002"	3253
	337	"04010001"	3253
	338	"04029003"	3437
	339	"04010002"	3438
	340	"04059001"	3269
	341	"03045010"	3275
	342	"03045011"	3259
	343	"04067008"	3439
	344	"04067009"	3306
	345	"03015012"	3285
	346	"04067010"	3440
	347	"04067011"	3441
	348	"04067012"	3442
	349	"03051002"	3443
	350	"03051003"	3444
	351	"03051004"	3445
	352	"04067013"	3446
	353	"04067014"	3447
	354	"04038004"	3267
	355	"03015013"	3286
	356	"03045012"	3260
	357	"03015014"	3316
	358	"04067015"	3448
	359	"04028002"	3269
	360	"04028003"	3288
	361	"04067016"	3270
	362	"04067017"	3449
	363	"04067018"	3450
	364	"03045013"	3276
	365	"04067019"	3451
	366	"04016003"	3452
	367	"04053007"	3453
	368	"03058026"	3454
	369	"03058027"	3455
	370	"04051001"	3288
	371	"04051002"	3289
	372	"04051003"	3290
	373	"03051005"	3267
	374	"04067020"	3335
	375	"03023009"	3456
	376	"04007006"	3457
	377	"04007007"	3458
	378	"04007008"	3459
	379	"03006002"	3341
	380	"03011020"	3460
	381	"03023010"	3461
	382	"03023011"	3462
	383	"04067021"	3463
	384	"03021004"	3263
	385	"03021005"	3261
	386	"03021006"	3262
	387	"03073003"	3259
	388	"03073004"	3260
	389	"03074001"	3264
	390	"03074002"	3265
	391	"03074003"	3266
	392	"03073005"	3270
	393	"03073006"	3271
	394	"03073007"	3272
	395	"03070003"	3301
	396	"03038005"	3259
	397	"04053008"	3464
	398	"04053009"	3465
	399	"03023012"	3263
	400	"03004008"	3349
	401	"03058028"	3466
	402	"04017005"	3467
	403	"03004009"	3282
	404	"03004010"	3268
	405	"03046005"	3280
	406	"04067022"	3468
	407	"04067023"	3469
	408	"04051004"	3346
	409	"03037001"	3277
	410	"03037002"	3470
	411	"03037003"	3471
	412	"03037004"	3355
	413	"03037005"	3356
	414	"03037006"	3357
	415	"04023015"	3439
	416	"03006003"	3271
	417	"03025003"	3314
	418	"03038006"	3472
	419	"03032002"	3386
	420	"04038005"	3473
	421	"04069001"	3439
	422	"04069002"	3306
	423	"04038006"	3321
	424	"04038007"	3474
	425	"04069003"	3334
	426	"04069004"	3254
	427	"04069005"	3475
	428	"04007009"	3467
	429	"04040002"	3257
	430	"04040003"	3312
	431	"04040004"	3313
	432	"04040005"	3288
	433	"04040006"	3289
	434	"04040007"	3290
	435	"04040008"	3291
	436	"04040009"	3292
	437	"04040010"	3293
	438	"04040011"	3294
	439	"03023013"	3476
	440	"04040012"	3295
	441	"04040013"	3296
	442	"04040014"	3346
	443	"04040015"	3297
	444	"04040016"	3339
	445	"03040001"	3278
	446	"03008013"	3299
	447	"04008001"	3294
	448	"04008002"	3295
	449	"04008003"	3296
	450	"03028001"	3394
	451	"03008014"	3472
	452	"04008004"	3339
	453	"03008015"	3335
	454	"03008016"	3477
	455	"03008017"	3463
	456	"03064003"	3274
	457	"03064004"	3275
	458	"03064005"	3260
	459	"03064006"	3276
	460	"03008018"	3282
	461	"03008019"	3255
	462	"04039001"	3292
	463	"03008020"	3430
	464	"03008021"	3478
	465	"03008022"	3479
	466	"03008023"	3416
	467	"03008024"	3480
	468	"03008025"	3277
	469	"04007010"	3481
	470	"04029004"	3288
	471	"04029005"	3289
	472	"04029006"	3290
	473	"04029007"	3291
	474	"04029008"	3292
	475	"04029009"	3293
	476	"04028004"	3290
	477	"04028005"	3292
	478	"04028006"	3295
	479	"04065001"	3482
	480	"04003001"	3269
	481	"04008005"	3297
	482	"04007011"	3483
	483	"99063005"	3484
	484	"03074004"	3255
	485	"04041002"	3312
	486	"04053010"	3485
	487	"03070004"	3404
	488	"04016004"	3486
	489	"04023016"	3487
	490	"04023017"	3474
	491	"03023014"	3270
	492	"03060005"	3267
	493	"04023018"	3334
	494	"03036002"	3414
	495	"04036005"	3269
	496	"04007012"	3322
	497	"03058029"	3488
	498	"04007013"	3489
	499	"04016005"	3490
	500	"03040002"	3281
	501	"03007021"	3491
	502	"03023015"	3492
	503	"03023016"	3410
	504	"03058030"	3493
	505	"04007014"	3381
	506	"04007015"	3494
	507	"04007016"	3332
	508	"03004011"	3480
	509	"04065002"	3495
	510	"04065003"	3496
	511	"03036003"	3278
	512	"03036004"	3281
	513	"03036005"	3323
	514	"03046006"	3477
	515	"04002002"	3257
	516	"03056002"	3279
	517	"03056003"	3280
	518	"03056004"	3281
	519	"03056005"	3282
	520	"03056006"	3283
	521	"03056007"	3284
	522	"03020001"	3264
	523	"04002003"	3312
	524	"04056002"	3339
	525	"03060006"	3351
	526	"99055004"	3497
	527	"99055005"	3498
	528	"03023017"	3499
	529	"03060007"	3430
	530	"04056003"	3500
	531	"04056004"	3501
	532	"04056005"	3294
	533	"04060002"	3297
	534	"04060003"	3296
	535	"04060004"	3293
	536	"04060005"	3291
	537	"03060008"	3479
	538	"03060009"	3463
	539	"03014001"	3273
	540	"03014002"	3414
	541	"03014003"	3502
	542	"03014004"	3274
	543	"03014005"	3331
	544	"03014006"	3503
	545	"03014007"	3275
	546	"03014008"	3344
	547	"04015001"	3288
	548	"04015002"	3289
	549	"04015003"	3290
	550	"03021007"	3413
	551	"03023018"	3504
	552	"03011021"	3505
	553	"03023019"	3506
	554	"03011022"	3301
	555	"03023020"	3507
	556	"03023021"	3508
	557	"03001003"	3404
	558	"03006004"	3301
	559	"03052002"	3509
	560	"03011023"	3404
	561	"03024001"	3463
	562	"03038007"	3301
	563	"03036006"	3510
	564	"04011002"	3352
	565	"03031005"	3310
	566	"03046007"	3416
	567	"04031002"	3256
	568	"03026001"	3356
	569	"03026002"	3357
	570	"03047002"	3278
	571	"03023022"	3286
	572	"03041001"	3279
	573	"03041002"	3406
	574	"03004012"	3477
	575	"04065004"	3511
	576	"04065005"	3512
	577	"04036006"	3474
	578	"03041003"	3259
	579	"03001004"	3513
	580	"04014001"	3514
	581	"04014002"	3515
	582	"04014003"	3516
	583	"04001001"	3517
	584	"04019001"	3395
	585	"04016006"	3269
	586	"03014009"	3518
	587	"03014010"	3260
	588	"03014011"	3519
	589	"03014012"	3520
	590	"03014013"	3276
	591	"03014014"	3521
	592	"03014015"	3522
	593	"03019005"	3273
	594	"04016007"	3523
	595	"04016008"	3524
	596	"03019006"	3274
	597	"03019007"	3275
	598	"03019008"	3260
	599	"03019009"	3276
	600	"03019010"	3414
	601	"03001005"	3525
	602	"04028007"	3289
	603	"04072001"	3269
	604	"03072001"	3267
	605	"03072002"	3270
	606	"03072003"	3271
	607	"03072004"	3272
	608	"04074001"	3269
	609	"03072005"	3263
	610	"04029010"	3295
	611	"04029011"	3296
	612	"04029012"	3297
	613	"03029001"	3267
	614	"03029002"	3270
	615	"03029003"	3271
	616	"03029004"	3272
	617	"03029005"	3263
	618	"03029006"	3261
	619	"04049002"	3467
	620	"03029007"	3262
	621	"03029008"	3259
	622	"03029009"	3273
	623	"03029010"	3274
	624	"04031003"	3385
	625	"04041003"	3313
	626	"04041004"	3256
	627	"04041005"	3288
	628	"04041006"	3289
	629	"04041007"	3290
	630	"04041008"	3291
	631	"04041009"	3292
	632	"04041010"	3293
	633	"04041011"	3294
	634	"04041012"	3295
	635	"04041013"	3296
	636	"04041014"	3269
	637	"04041015"	3297
	638	"04041016"	3339
	639	"03041004"	3258
	640	"03041005"	3270
	641	"03041006"	3271
	642	"03029011"	3275
	643	"03021008"	3526
	644	"03021009"	3280
	645	"03021010"	3281
	646	"03021011"	3282
	647	"03021012"	3276
	648	"03001006"	3417
	649	"04067024"	3343
	650	"04067025"	3417
	651	"03001007"	3527
	652	"03021013"	3278
	653	"03021014"	3279
	654	"03021015"	3270
	655	"03021016"	3271
	656	"03021017"	3272
	657	"03011024"	3277
	658	"03029012"	3260
	659	"04023019"	3321
	660	"03019011"	3502
	661	"03019012"	3331
	662	"03019013"	3503
	663	"03019014"	3344
	664	"03019015"	3519
	665	"03019016"	3521
	666	"03033007"	3270
	667	"03033008"	3271
	668	"03033009"	3272
	669	"03019017"	3518
	670	"03019018"	3520
	671	"03032003"	3277
	672	"03045014"	3273
	673	"99055006"	3528
	674	"03045015"	3274
	675	"03042002"	3329
	676	"03042003"	3252
	677	"03042004"	3472
	678	"03045016"	3301
	679	"04003002"	3290
	680	"03060010"	3350
	681	"03060011"	3406
	682	"04045003"	3334
	683	"03031006"	3325
	684	"03023023"	3526
	685	"99055007"	3529
	686	"99055008"	3530
	687	"03017027"	3386
	688	"03023024"	3350
	689	"03036007"	3264
	690	"03023025"	3413
	691	"03025004"	3335
	692	"03025005"	3258
	693	"03025006"	3278
	694	"03025007"	3279
	695	"03025008"	3280
	696	"03025009"	3413
	697	"03025010"	3526
	698	"03025011"	3284
	699	"03025012"	3285
	700	"03025013"	3286
	701	"03025014"	3316
	702	"03025015"	3317
	703	"03025016"	3318
	704	"03025017"	3355
	705	"03025018"	3356
	706	"03025019"	3357
	707	"03025020"	3463
	708	"03025021"	3479
	709	"03025022"	3430
	710	"03025023"	3480
	711	"03010007"	3258
	712	"03010008"	3259
	713	"03010009"	3260
	714	"03010010"	3281
	715	"03010011"	3282
	716	"03010012"	3283
	717	"03010013"	3284
	718	"03010014"	3285
	719	"03010015"	3286
	720	"03010016"	3270
	721	"03010017"	3271
	722	"03010018"	3272
	723	"03016003"	3277
	724	"03010019"	3278
	725	"03010020"	3279
	726	"03010021"	3280
	727	"99055009"	3531
	728	"99055010"	3532
	729	"99055011"	3533
	730	"04023020"	3467
	731	"04001002"	3334
	732	"03023026"	3314
	733	"03018001"	3534
	734	"03018002"	3535
	735	"03018003"	3536
	736	"03018004"	3355
	737	"03026003"	3537
	738	"03026004"	3538
	739	"03026005"	3539
	740	"03026006"	3355
	741	"03061001"	3301
	742	"04004003"	3312
	743	"03004013"	3413
	744	"03004014"	3430
	745	"04067026"	3540
	746	"03046008"	3282
	747	"04007017"	3541
	748	"04017006"	3474
	749	"04017007"	3542
	750	"04017008"	3409
	751	"04017009"	3543
	752	"04017010"	3432
	753	"04067027"	3544
	754	"04067028"	3545
	755	"04017011"	3348
	756	"04017012"	3395
	757	"03023027"	3318
	758	"03042005"	3259
	759	"04001003"	3306
	760	"03042006"	3270
	761	"03042007"	3271
	762	"03042008"	3272
	763	"03042009"	3263
	764	"03042010"	3261
	765	"04051005"	3253
	766	"03029013"	3276
	767	"03029014"	3277
	768	"03029015"	3278
	769	"03029016"	3279
	770	"03019019"	3522
	771	"03022006"	3273
	772	"03058031"	3546
	773	"04067029"	3269
	774	"03031007"	3547
	775	"03008026"	3258
	776	"04008006"	3312
	777	"04053011"	3548
	778	"04067030"	3549
	779	"03023028"	3287
	780	"04058003"	3550
	781	"03049001"	3323
	782	"04051006"	3269
	783	"04007018"	3551
	784	"03042011"	3262
	785	"03015015"	3317
	786	"04053012"	3552
	787	"04053013"	3553
	788	"04053014"	3554
	789	"03028002"	3267
	790	"03028003"	3479
	791	"04011003"	3385
	792	"03070005"	3273
	793	"03031008"	3263
	794	"03031009"	3261
	795	"03031010"	3262
	796	"03031011"	3316
	797	"03031012"	3317
	798	"03031013"	3318
	799	"03060012"	3480
	800	"03022007"	3274
	801	"03022008"	3275
	802	"03031014"	3278
	803	"03031015"	3279
	804	"03031016"	3280
	805	"03031017"	3270
	806	"03031018"	3271
	807	"03031019"	3272
	808	"03031020"	3281
	809	"04031004"	3269
	810	"03023029"	3277
	811	"04007019"	3334
	812	"03041007"	3281
	813	"03023030"	3406
	814	"04007020"	3555
	815	"04007021"	3556
	816	"04067031"	3556
	817	"04056006"	3557
	818	"04036007"	3348
	819	"03041008"	3282
	820	"03051006"	3558
	821	"03036008"	3286
	822	"04036008"	3542
	823	"04046005"	3291
	824	"04007022"	3559
	825	"04067032"	3560
	826	"04007023"	3561
	827	"04007024"	3290
	828	"04007025"	3295
	829	"04007026"	3288
	830	"04007027"	3292
	831	"04007028"	3289
	832	"04007029"	3293
	833	"04007030"	3291
	834	"04007031"	3296
	835	"03051007"	3562
	836	"03058032"	3563
	837	"03004015"	3280
	838	"04051007"	3295
	839	"03004016"	3478
	840	"03058033"	3564
	841	"03004017"	3335
	842	"04067033"	3565
	843	"03041009"	3283
	844	"04067034"	3334
	845	"03010022"	3406
	846	"04007032"	3566
	847	"04056007"	3567
	848	"04014004"	3568
	849	"04014005"	3352
	850	"04016009"	3569
	851	"04015004"	3291
	852	"03056008"	3270
	853	"04002004"	3570
	854	"03023031"	3414
	855	"03042012"	3316
	856	"04038008"	3432
	857	"03056009"	3271
	858	"04028008"	3293
	859	"04065006"	3571
	860	"04010003"	3288
	861	"04007033"	3572
	862	"04060006"	3288
	863	"03022009"	3260
	864	"03022010"	3276
	865	"04016010"	3573
	866	"04023021"	3352
	867	"03058034"	3574
	868	"03029017"	3280
	869	"04025001"	3288
	870	"03069001"	3273
	871	"04045004"	3288
	872	"03031021"	3282
	873	"04051008"	3258
	874	"04067035"	3288
	875	"04065007"	3575
	876	"04037003"	3288
	877	"03004018"	3416
	878	"03042013"	3317
	879	"03038008"	3331
	880	"04023022"	3576
	881	"04070001"	3269
	882	"04033003"	3269
	883	"03010023"	3410
	884	"03008027"	3281
	885	"04007034"	3269
	886	"04015005"	3269
	887	"03056010"	3272
	888	"04065008"	3577
	889	"04036009"	3475
	890	"04010004"	3292
	891	"04021001"	3292
	892	"04060007"	3292
	893	"04016011"	3311
	894	"03069002"	3274
	895	"03015016"	3318
	896	"03060013"	3394
	897	"04051009"	3292
	898	"03029018"	3281
	899	"04025002"	3292
	900	"03069003"	3275
	901	"04045005"	3292
	902	"03031022"	3283
	903	"04011004"	3321
	904	"04067036"	3352
	905	"04036010"	3578
	906	"04037004"	3292
	907	"03046009"	3279
	908	"03042014"	3318
	909	"03069004"	3260
	910	"04023023"	3579
	911	"04023024"	3580
	912	"04023025"	3581
	913	"03042015"	3308
	914	"03004019"	3283
	915	"04037005"	3290
	916	"04065009"	3582
	917	"04067037"	3290
	918	"03036009"	3583
	919	"03031023"	3284
	920	"04045006"	3290
	921	"03069005"	3276
	922	"04025003"	3290
	923	"03029019"	3282
	924	"03058035"	3584
	925	"03060014"	3393
	926	"04047001"	3269
	927	"03069006"	3414
	928	"04016012"	3382
	929	"04060008"	3290
	930	"04014006"	3332
	931	"04010005"	3290
	932	"04065010"	3585
	933	"04065011"	3586
	934	"03020002"	3265
	935	"03020003"	3266
	936	"03070006"	3260
	937	"03036010"	3273
	938	"04010006"	3295
	939	"03031024"	3414
	940	"04060009"	3295
	941	"04016013"	3581
	942	"03069007"	3331
	943	"03058036"	3587
	944	"04023026"	3473
	945	"03038009"	3460
	946	"03029020"	3283
	947	"04025004"	3295
	948	"03069008"	3344
	949	"04074002"	3295
	950	"03031025"	3285
	951	"03074005"	3330
	952	"04067038"	3588
	953	"03036011"	3274
	954	"04037006"	3295
	955	"03023032"	3308
	956	"03042016"	3309
	957	"03070007"	3344
	958	"04023027"	3589
	959	"04023028"	3590
	960	"03028004"	3335
	961	"03042017"	3310
	962	"03004020"	3279
	963	"04037007"	3289
	964	"04065012"	3591
	965	"04067039"	3289
	966	"03028005"	3477
	967	"03031026"	3286
	968	"04045007"	3289
	969	"03069009"	3519
	970	"04025005"	3289
	971	"03029021"	3284
	972	"03058037"	3592
	973	"03060015"	3477
	974	"03060016"	3335
	975	"03069010"	3521
	976	"04016014"	3473
	977	"04060010"	3289
	978	"04007035"	3593
	979	"04010007"	3289
	980	"04065013"	3594
	981	"04028009"	3296
	982	"03020004"	3413
	983	"03020005"	3299
	984	"03020006"	3526
	985	"04065014"	3595
	986	"04002005"	3596
	987	"04010008"	3293
	988	"04010009"	3291
	989	"04065015"	3597
	990	"04011005"	3345
	991	"04015006"	3598
	992	"03021018"	3275
	993	"03001008"	3278
	994	"03017028"	3273
	995	"04015007"	3292
	996	"03060017"	3278
	997	"03029022"	3285
	998	"03051008"	3599
	999	"04025006"	3293
	1000	"03017029"	3274
	1001	"04074003"	3293
	1002	"03031027"	3277
	1003	"03033010"	3259
	1004	"04051010"	3293
	1005	"04036011"	3334
	1006	"04037008"	3293
	1007	"03023033"	3331
	1008	"03042018"	3583
	1009	"03070008"	3519
	1010	"04023029"	3600
	1011	"03036012"	3258
	1012	"03060018"	3277
	1013	"03060019"	3279
	1014	"03017030"	3414
	1015	"03074006"	3258
	1016	"04036012"	3254
	1017	"03037007"	3267
	1018	"03069011"	3323
	1019	"04023030"	3601
	1020	"03070009"	3521
	1021	"03042019"	3602
	1022	"03004021"	3350
	1023	"04037009"	3291
	1024	"04065016"	3603
	1025	"04051011"	3291
	1026	"03036013"	3602
	1027	"03060020"	3280
	1028	"04045008"	3291
	1029	"03017031"	3331
	1030	"04025007"	3291
	1031	"03029023"	3286
	1032	"03051009"	3604
	1033	"03060021"	3281
	1034	"03060022"	3282
	1035	"03004022"	3299
	1036	"04016015"	3292
	1037	"04036013"	3605
	1038	"03036014"	3606
	1039	"03031028"	3350
	1040	"03011025"	3326
	1041	"03011026"	3325
	1042	"03021019"	3284
	1043	"03011027"	3270
	1044	"03011028"	3271
	1045	"03011029"	3272
	1046	"03017032"	3316
	1047	"04003003"	3295
	1048	"03021020"	3260
	1049	"03031029"	3602
	1050	"04031005"	3607
	1051	"04031006"	3608
	1052	"03011030"	3410
	1053	"03011031"	3492
	1054	"03011032"	3323
	1055	"03011033"	3287
	1056	"03031030"	3526
	1057	"03031031"	3314
	1058	"03031032"	3513
	1059	"03031033"	3609
	1060	"04053015"	3610
	1061	"04053016"	3611
	1062	"04053017"	3612
	1063	"04053018"	3613
	1064	"03060023"	3283
	1065	"04004004"	3614
	1066	"04053019"	3267
	1067	"04053020"	3615
	1068	"03060024"	3284
	1069	"03041010"	3272
	1070	"03022011"	3277
	1071	"03022012"	3278
	1072	"03058038"	3616
	1073	"04067040"	3617
	1074	"03042020"	3510
	1075	"03001009"	3547
	1076	"03022013"	3413
	1077	"03022014"	3299
	1078	"03042021"	3277
	1079	"03042022"	3287
	1080	"04067041"	3618
	1081	"04067042"	3619
	1082	"03051010"	3620
	1083	"04067043"	3621
	1084	"04067044"	3432
	1085	"04067045"	3622
	1086	"04067046"	3484
	1087	"04053021"	3623
	1088	"04053022"	3624
	1089	"04053023"	3625
	1090	"04015008"	3293
	1091	"03001010"	3279
	1092	"04053024"	3626
	1093	"03038010"	3434
	1094	"03029024"	3358
	1095	"04025008"	3296
	1096	"04074004"	3296
	1097	"03060025"	3285
	1098	"03031034"	3331
	1099	"04051012"	3296
	1100	"04037010"	3296
	1101	"04042001"	3292
	1102	"04036014"	3256
	1103	"04023031"	3627
	1104	"03036015"	3324
	1105	"03020007"	3350
	1106	"03070010"	3274
	1107	"04010010"	3296
	1108	"03031035"	3519
	1109	"03060026"	3286
	1110	"03017033"	3260
	1111	"03036016"	3260
	1112	"03023034"	3309
	1113	"03060027"	3316
	1114	"03060028"	3317
	1115	"03060029"	3318
	1116	"04067047"	3298
	1117	"04067048"	3628
	1118	"04067049"	3460
	1119	"04067050"	3304
	1120	"03060030"	3287
	1121	"03060031"	3386
	1122	"03021021"	3406
	1123	"03036017"	3275
	1124	"04046006"	3346
	1125	"04046007"	3297
	1126	"04015009"	3295
	1127	"03011034"	3286
	1128	"99055012"	3292
	1129	"03028006"	3629
	1130	"03058039"	3630
	1131	"03058040"	3631
	1132	"04058004"	3632
	1133	"03020008"	3268
	1134	"03020009"	3406
	1135	"04002006"	3313
	1136	"04002007"	3256
	1137	"04016016"	3542
	1138	"04075001"	3633
	1139	"04011006"	3381
	1140	"03025024"	3540
	1141	"03017034"	3317
	1142	"03011035"	3275
	1143	"03023035"	3326
	1144	"04075002"	3634
	1145	"03058041"	3635
	1146	"03058042"	3636
	1147	"04053025"	3637
	1148	"03058043"	3638
	1149	"03072006"	3261
	1150	"03040003"	3284
	1151	"03040004"	3282
	1152	"03072007"	3262
	1153	"03046010"	3278
	1154	"03023036"	3285
	1155	"04049003"	3313
	1156	"03023037"	3261
	1157	"04014007"	3639
	1158	"03011036"	3274
	1159	"03073008"	3275
	1160	"03011037"	3273
	1161	"03017035"	3318
	1162	"03033011"	3273
	1163	"03021022"	3350
	1164	"03041011"	3263
	1165	"03022015"	3279
	1166	"03006005"	3343
	1167	"99055013"	3335
	1168	"99055014"	3463
	1169	"03015017"	3277
	1170	"03017036"	3276
	1171	"03006006"	3417
	1172	"04014008"	3640
	1173	"03040005"	3279
	1174	"03040006"	3280
	1175	"03006007"	3298
	1176	"04014009"	3345
	1177	"04014010"	3311
	1178	"04014011"	3641
	1179	"04014012"	3381
	1180	"03006008"	3527
	1181	"04014013"	3382
	1182	"04046008"	3257
	1183	"04014014"	3642
	1184	"04046009"	3312
	1185	"03023038"	3643
	1186	"03006009"	3628
	1187	"03038011"	3287
	1188	"03038012"	3386
	1189	"03038013"	3527
	1190	"03038014"	3268
	1191	"03013001"	3335
	1192	"03013002"	3463
	1193	"03049002"	3260
	1194	"03057001"	3335
	1195	"03057002"	3463
	1196	"03038015"	3644
	1197	"04022001"	3269
	1198	"03031036"	3406
	1199	"03031037"	3410
	1200	"04002008"	3345
	1201	"03017037"	3308
	1202	"03017038"	3309
	1203	"03017039"	3310
	1204	"03017040"	3344
	1205	"03017041"	3519
	1206	"03020010"	3606
	1207	"03038016"	3274
	1208	"03038017"	3258
	1209	"03049003"	3259
	1210	"03038018"	3255
	1211	"03049004"	3262
	1212	"03038019"	3260
	1213	"03038020"	3325
	1214	"03038021"	3326
	1215	"03038022"	3413
	1216	"04027002"	3382
	1217	"03015018"	3278
	1218	"04053026"	3645
	1219	"04053027"	3646
	1220	"04053028"	3647
	1221	"04053029"	3648
	1222	"04053030"	3649
	1223	"04038009"	3289
	1224	"04038010"	3296
	1225	"04023032"	3650
	1226	"04038011"	3293
	1227	"04044001"	3651
	1228	"04038012"	3295
	1229	"03023039"	3316
	1230	"03023040"	3317
	1231	"04067051"	3323
	1232	"04067052"	3652
	1233	"04067053"	3653
	1234	"03023041"	3654
	1235	"03023042"	3655
	1236	"03023043"	3656
	1237	"04067054"	3657
	1238	"04067055"	3658
	1239	"04067056"	3659
	1240	"04038013"	3660
	1241	"04038014"	3661
	1242	"04038015"	3662
	1243	"03031038"	3329
	1244	"04007036"	3663
	1245	"03031039"	3525
	1246	"03031040"	3252
	1247	"04002009"	3311
	1248	"03051011"	3664
	1249	"04053031"	3665
	1250	"04067057"	3624
	1251	"03022016"	3284
	1252	"03022017"	3286
	1253	"03022018"	3270
	1254	"03022019"	3271
	1255	"03022020"	3272
	1256	"03072008"	3259
	1257	"03072009"	3273
	1258	"03072010"	3274
	1259	"03072011"	3275
	1260	"03072012"	3260
	1261	"03072013"	3276
	1262	"03072014"	3278
	1263	"03072015"	3279
	1264	"03072016"	3280
	1265	"04014015"	3385
	1266	"03038023"	3526
	1267	"04042002"	3288
	1268	"03017042"	3521
	1269	"03009002"	3274
	1270	"03009003"	3275
	1271	"03009004"	3260
	1272	"04015010"	3296
	1273	"04065017"	3666
	1274	"03022021"	3280
	1275	"03022022"	3667
	1276	"03028007"	3430
	1277	"03022023"	3668
	1278	"03022024"	3669
	1279	"04053032"	3670
	1280	"04053033"	3671
	1281	"03015019"	3279
	1282	"04053034"	3672
	1283	"04053035"	3673
	1284	"03015020"	3280
	1285	"04053036"	3674
	1286	"03015021"	3281
	1287	"04053037"	3675
	1288	"04031007"	3312
	1289	"03038024"	3327
	1290	"03038025"	3344
	1291	"03038026"	3519
	1292	"03038027"	3521
	1293	"03038028"	3278
	1294	"03038029"	3279
	1295	"03038030"	3280
	1296	"03038031"	3281
	1297	"03038032"	3282
	1298	"03015022"	3282
	1299	"03009005"	3276
	1300	"04065018"	3676
	1301	"03033012"	3279
	1302	"03038033"	3283
	1303	"03038034"	3284
	1304	"03038035"	3285
	1305	"04031008"	3313
	1306	"04016017"	3257
	1307	"03042023"	3274
	1308	"03038036"	3286
	1309	"03038037"	3316
	1310	"03038038"	3317
	1311	"04016018"	3312
	1312	"04016019"	3313
	1313	"04016020"	3256
	1314	"04035001"	3288
	1315	"04035002"	3289
	1316	"04035003"	3290
	1317	"04035004"	3291
	1318	"04035005"	3292
	1319	"04035006"	3293
	1320	"04035007"	3294
	1321	"04035008"	3295
	1322	"04035009"	3296
	1323	"04035010"	3269
	1324	"04035011"	3297
	1325	"03035001"	3258
	1326	"04035012"	3339
	1327	"03038039"	3318
	1328	"03042024"	3275
	1329	"03015023"	3283
	1330	"03031041"	3287
	1331	"03015024"	3270
	1332	"03042025"	3260
	1333	"04011007"	3269
	1334	"03043006"	3261
	1335	"04031009"	3605
	1336	"04004005"	3257
	1337	"99063006"	3269
	1338	"03049005"	3276
	1339	"03036018"	3300
	1340	"03038040"	3324
	1341	"04035013"	3346
	1342	"04042003"	3289
	1343	"03028008"	3480
	1344	"04010011"	3269
	1345	"03031042"	3308
	1346	"04028010"	3297
	1347	"04006001"	3269
	1348	"04007037"	3677
	1349	"04019002"	3409
	1350	"03058044"	3678
	1351	"04067058"	3271
	1352	"04067059"	3272
	1353	"04007038"	3679
	1354	"04007039"	3680
	1355	"04007040"	3681
	1356	"03036019"	3270
	1357	"03042026"	3276
	1358	"03016004"	3414
	1359	"03016005"	3331
	1360	"03016006"	3344
	1361	"03016007"	3519
	1362	"03016008"	3521
	1363	"04007041"	3682
	1364	"03069012"	3300
	1365	"03069013"	3320
	1366	"04067060"	3683
	1367	"04067061"	3684
	1368	"04067062"	3685
	1369	"04020006"	3292
	1370	"03023044"	3521
	1371	"03031043"	3299
	1372	"04002010"	3381
	1373	"03041012"	3278
	1374	"03041013"	3280
	1375	"03041014"	3284
	1376	"03041015"	3410
	1377	"03036020"	3277
	1378	"03036021"	3280
	1379	"03036022"	3283
	1380	"04046010"	3289
	1381	"04049004"	3291
	1382	"03058045"	3686
	1383	"03023045"	3310
	1384	"04067063"	3687
	1385	"03045017"	3278
	1386	"03024002"	3342
	1387	"04036015"	3568
	1388	"03036023"	3271
	1389	"04011008"	3382
	1390	"03045018"	3279
	1391	"03012025"	3301
	1392	"04014016"	3581
	1393	"03058046"	3688
	1394	"03036024"	3265
	1395	"03036025"	3272
	1396	"03021023"	3268
	1397	"03045019"	3280
	1398	"04067064"	3342
	1399	"04014017"	3689
	1400	"04067065"	3690
	1401	"04036016"	3352
	1402	"03006010"	3276
	1403	"03058047"	3691
	1404	"03010024"	3275
	1405	"04042004"	3290
	1406	"04031010"	3345
	1407	"03015025"	3271
	1408	"04020007"	3293
	1409	"03036026"	3263
	1410	"03021024"	3273
	1411	"03023046"	3278
	1412	"03010025"	3273
	1413	"04042005"	3291
	1414	"04031011"	3381
	1415	"99055015"	3692
	1416	"04007042"	3693
	1417	"04027003"	3409
	1418	"04007043"	3694
	1419	"04002011"	3695
	1420	"04020008"	3295
	1421	"03015026"	3272
	1422	"03009006"	3273
	1423	"04007044"	3696
	1424	"04053038"	3697
	1425	"03058048"	3698
	1426	"04060011"	3269
	1427	"04067066"	3699
	1428	"03038041"	3414
	1429	"03025025"	3416
	1430	"03025026"	3351
	1431	"03047003"	3479
	1432	"04020009"	3296
	1433	"03058049"	3700
	1434	"03020011"	3267
	1435	"04002012"	3382
	1436	"03020012"	3270
	1437	"03038042"	3261
	1438	"03049006"	3274
	1439	"04031012"	3494
	1440	"04067067"	3701
	1441	"03049007"	3275
	1442	"04031013"	3568
	1443	"04031014"	3467
	1444	"03070011"	3275
	1445	"04031015"	3487
	1446	"03072017"	3281
	1447	"03036027"	3284
	1448	"04040017"	3702
	1449	"04064002"	3292
	1450	"03069014"	3703
	1451	"03020013"	3271
	1452	"03023047"	3259
	1453	"03023048"	3274
	1454	"03069015"	3704
	1455	"99055016"	3705
	1456	"03031044"	3583
	1457	"03031045"	3510
	1458	"04031016"	3408
	1459	"04068001"	3706
	1460	"03020014"	3272
	1461	"03020015"	3263
	1462	"03020016"	3261
	1463	"03040007"	3526
	1464	"03020017"	3262
	1465	"03020018"	3259
	1466	"03020019"	3273
	1467	"03020020"	3274
	1468	"03020021"	3275
	1469	"03020022"	3260
	1470	"03033013"	3278
	1471	"03020023"	3276
	1472	"03020024"	3277
	1473	"04067068"	3386
	1474	"03006011"	3272
	1475	"03006012"	3263
	1476	"03006013"	3261
	1477	"03006014"	3262
	1478	"03006015"	3259
	1479	"04004006"	3295
	1480	"04004007"	3296
	1481	"04004008"	3402
	1482	"04067069"	3707
	1483	"04067070"	3708
	1484	"04067071"	3709
	1485	"03006016"	3260
	1486	"03006017"	3258
	1487	"04006002"	3288
	1488	"04006003"	3293
	1489	"04006004"	3295
	1490	"04006005"	3296
	1491	"03006018"	3273
	1492	"04006006"	3289
	1493	"04006007"	3290
	1494	"04006008"	3291
	1495	"04006009"	3292
	1496	"03006019"	3275
	1497	"03046011"	3351
	1498	"03020025"	3278
	1499	"03006020"	3277
	1500	"03006021"	3281
	1501	"03006022"	3282
	1502	"03006023"	3283
	1503	"03006024"	3284
	1504	"03006025"	3285
	1505	"03006026"	3286
	1506	"03006027"	3316
	1507	"03006028"	3317
	1508	"03006029"	3318
	1509	"03006030"	3308
	1510	"03006031"	3309
	1511	"03006032"	3310
	1512	"04006010"	3297
	1513	"03006033"	3287
	1514	"03020026"	3279
	1515	"04006011"	3346
	1516	"03001011"	3413
	1517	"03020027"	3280
	1518	"03001012"	3299
	1519	"03001013"	3526
	1520	"03001014"	3314
	1521	"03001015"	3609
	1522	"03001016"	3710
	1523	"03001017"	3350
	1524	"03020028"	3281
	1525	"04001004"	3269
	1526	"03045020"	3413
	1527	"03020029"	3282
	1528	"04021002"	3339
	1529	"04021003"	3294
	1530	"03001018"	3258
	1531	"04002013"	3385
	1532	"03020030"	3283
	1533	"04002014"	3581
	1534	"04042006"	3293
	1535	"03020031"	3284
	1536	"04042007"	3294
	1537	"04065019"	3711
	1538	"03020032"	3285
	1539	"03070012"	3276
	1540	"03041016"	3274
	1541	"03020033"	3286
	1542	"03036028"	3262
	1543	"04007045"	3712
	1544	"04007046"	3713
	1545	"04007047"	3714
	1546	"04067072"	3715
	1547	"04067073"	3716
	1548	"04007048"	3717
	1549	"04067074"	3475
	1550	"04067075"	3718
	1551	"04067076"	3719
	1552	"03041017"	3273
	1553	"04020010"	3297
	1554	"04045009"	3294
	1555	"04039002"	3339
	1556	"04020011"	3339
	1557	"04039003"	3294
	1558	"04070002"	3720
	1559	"04020012"	3294
	1560	"04007049"	3385
	1561	"04015011"	3339
	1562	"03040008"	3283
	1563	"04015012"	3294
	1564	"03043007"	3262
	1565	"03040009"	3285
	1566	"03043008"	3259
	1567	"03043009"	3273
	1568	"04051013"	3721
	1569	"04038016"	3605
	1570	"04053039"	3722
	1571	"04002015"	3487
	1572	"04045010"	3723
	1573	"03036029"	3285
	1574	"04038017"	3724
	1575	"04053040"	3725
	1576	"03043010"	3274
	1577	"04010012"	3339
	1578	"04053041"	3726
	1579	"03040010"	3286
	1580	"04010013"	3294
	1581	"03024003"	3277
	1582	"03024004"	3727
	1583	"04029013"	3339
	1584	"04029014"	3294
	1585	"04035014"	3257
	1586	"04035015"	3312
	1587	"04035016"	3313
	1588	"04007050"	3728
	1589	"04060012"	3339
	1590	"04035017"	3256
	1591	"04060013"	3294
	1592	"04025009"	3269
	1593	"04068002"	3729
	1594	"03056011"	3285
	1595	"03056012"	3286
	1596	"03056013"	3258
	1597	"04002016"	3473
	1598	"03001019"	3255
	1599	"03001020"	3270
	1600	"03001021"	3271
	1601	"03001022"	3272
	1602	"03001023"	3263
	1603	"03001024"	3261
	1604	"03001025"	3262
	1605	"04026001"	3269
	1606	"04067077"	3264
	1607	"04067078"	3265
	1608	"04067079"	3266
	1609	"03056014"	3263
	1610	"04017013"	3257
	1611	"03001026"	3268
	1612	"03023049"	3280
	1613	"04022002"	3730
	1614	"03023050"	3731
	1615	"03001027"	3301
	1616	"04016021"	3732
	1617	"03033014"	3274
	1618	"04017014"	3312
	1619	"04017015"	3313
	1620	"04017016"	3256
	1621	"04017017"	3408
	1622	"04057001"	3269
	1623	"04048003"	3733
	1624	"03040011"	3258
	1625	"03001028"	3259
	1626	"03001029"	3273
	1627	"03001030"	3274
	1628	"03023051"	3281
	1629	"04008007"	3293
	1630	"04017018"	3607
	1631	"04003004"	3296
	1632	"04016022"	3294
	1633	"04016023"	3588
	1634	"04016024"	3321
	1635	"03058050"	3734
	1636	"04028011"	3291
	1637	"04023033"	3542
	1638	"03058051"	3735
	1639	"04038018"	3312
	1640	"03023052"	3323
	1641	"04023034"	3588
	1642	"04006012"	3339
	1643	"03041018"	3413
	1644	"03023053"	3300
	1645	"04006013"	3294
	1646	"04022003"	3339
	1647	"03041019"	3299
	1648	"03058052"	3736
	1649	"03022025"	3263
	1650	"03022026"	3261
	1651	"03022027"	3262
	1652	"03022028"	3287
	1653	"04042008"	3295
	1654	"04022004"	3294
	1655	"03023054"	3320
	1656	"03023055"	3324
	1657	"03058053"	3737
	1658	"04048004"	3738
	1659	"04048005"	3739
	1660	"03022029"	3258
	1661	"04067080"	3294
	1662	"03072018"	3282
	1663	"03072019"	3283
	1664	"03041020"	3526
	1665	"03041021"	3314
	1666	"04008008"	3269
	1667	"03031046"	3309
	1668	"03005004"	3277
	1669	"03074007"	3606
	1670	"04025010"	3339
	1671	"04029015"	3257
	1672	"04025011"	3294
	1673	"03031047"	3740
	1674	"04029016"	3312
	1675	"03074008"	3741
	1676	"03028009"	3315
	1677	"04029017"	3313
	1678	"04044002"	3742
	1679	"03028010"	3540
	1680	"04015013"	3257
	1681	"04044003"	3743
	1682	"04053042"	3744
	1683	"04053043"	3745
	1684	"04015014"	3312
	1685	"04044004"	3746
	1686	"03046012"	3480
	1687	"04015015"	3313
	1688	"03028011"	3393
	1689	"04053044"	3729
	1690	"04028012"	3339
	1691	"04044005"	3747
	1692	"04015016"	3256
	1693	"03043011"	3275
	1694	"03043012"	3260
	1695	"03043013"	3276
	1696	"03043014"	3277
	1697	"04010014"	3257
	1698	"04010015"	3312
	1699	"04010016"	3313
	1700	"04010017"	3256
	1701	"04067081"	3748
	1702	"04014018"	3257
	1703	"04014019"	3312
	1704	"04014020"	3313
	1705	"04014021"	3256
	1706	"04014022"	3408
	1707	"04014023"	3607
	1708	"04014024"	3608
	1709	"04014025"	3749
	1710	"04014026"	3750
	1711	"04001005"	3257
	1712	"04001006"	3312
	1713	"04053045"	3751
	1714	"04038019"	3484
	1715	"04023035"	3254
	1716	"04001007"	3313
	1717	"04023036"	3475
	1718	"04067082"	3605
	1719	"04001008"	3256
	1720	"04067083"	3578
	1721	"03031048"	3492
	1722	"04007051"	3752
	1723	"04001009"	3408
	1724	"03036030"	3330
	1725	"04033004"	3339
	1726	"04001010"	3607
	1727	"04007052"	3753
	1728	"04027004"	3474
	1729	"04060014"	3257
	1730	"03031049"	3326
	1731	"04007053"	3754
	1732	"04074005"	3339
	1733	"04060015"	3312
	1734	"04074006"	3294
	1735	"03031050"	3274
	1736	"04060016"	3313
	1737	"04031017"	3352
	1738	"04067084"	3755
	1739	"04067085"	3756
	1740	"04067086"	3757
	1741	"03001031"	3275
	1742	"04017019"	3345
	1743	"04017020"	3311
	1744	"03023056"	3325
	1745	"04037011"	3755
	1746	"04067087"	3758
	1747	"03051012"	3759
	1748	"03036031"	3331
	1749	"03040012"	3350
	1750	"04060017"	3256
	1751	"03036032"	3259
	1752	"03058054"	3760
	1753	"04019003"	3257
	1754	"03023057"	3279
	1755	"04027005"	3494
	1756	"04019004"	3312
	1757	"04027006"	3487
	1758	"04027007"	3588
	1759	"04019005"	3313
	1760	"04027008"	3568
	1761	"03003003"	3283
	1762	"04019006"	3256
	1763	"03039003"	3628
	1764	"03003004"	3284
	1765	"04019007"	3408
	1766	"04039004"	3257
	1767	"04038020"	3291
	1768	"04019008"	3607
	1769	"03046013"	3281
	1770	"03040013"	3270
	1771	"04019009"	3608
	1772	"03040014"	3271
	1773	"04019010"	3749
	1774	"03038043"	3761
	1775	"04019011"	3750
	1776	"03038044"	3350
	1777	"04042009"	3296
	1778	"03003005"	3299
	1779	"04042010"	3269
	1780	"04053046"	3762
	1781	"03003006"	3268
	1782	"03003007"	3358
	1783	"04003005"	3312
	1784	"03036033"	3344
	1785	"03045021"	3350
	1786	"04009001"	3257
	1787	"03045022"	3281
	1788	"03058055"	3763
	1789	"04009002"	3312
	1790	"04004009"	3294
	1791	"04009003"	3313
	1792	"03011038"	3263
	1793	"03011039"	3261
	1794	"04018001"	3269
	1795	"04009004"	3256
	1796	"04064003"	3295
	1797	"04064004"	3293
	1798	"03001032"	3260
	1799	"03002002"	3434
	1800	"03017043"	3275
	1801	"03001033"	3276
	1802	"04045011"	3339
	1803	"04067088"	3287
	1804	"03049008"	3273
	1805	"03038045"	3273
	1806	"04053047"	3764
	1807	"04053048"	3765
	1808	"04067089"	3766
	1809	"03038046"	3300
	1810	"04067090"	3767
	1811	"04014027"	3487
	1812	"03031051"	3413
	1813	"04022005"	3297
	1814	"03073009"	3301
	1815	"04014028"	3473
	1816	"04014029"	3459
	1817	"04011009"	3439
	1818	"04011010"	3306
	1819	"04006014"	3312
	1820	"04006015"	3313
	1821	"03038047"	3768
	1822	"04033005"	3297
	1823	"04053049"	3769
	1824	"03051013"	3770
	1825	"03051014"	3771
	1826	"03051015"	3772
	1827	"04067091"	3629
	1828	"03031052"	3386
	1829	"04006016"	3256
	1830	"03004023"	3285
	1831	"03058056"	3773
	1832	"04014030"	3467
	1833	"04014031"	3542
	1834	"04014032"	3774
	1835	"04014033"	3494
	1836	"04014034"	3588
	1837	"04014035"	3775
	1838	"04037012"	3269
	1839	"04006017"	3408
	1840	"04022006"	3257
	1841	"04014036"	3474
	1842	"04014037"	3321
	1843	"03036034"	3519
	1844	"04014038"	3663
	1845	"03014016"	3258
	1846	"03014017"	3255
	1847	"03014018"	3776
	1848	"04014039"	3269
	1849	"03014019"	3270
	1850	"03014020"	3271
	1851	"03014021"	3272
	1852	"03014022"	3263
	1853	"03014023"	3261
	1854	"03014024"	3262
	1855	"03014025"	3259
	1856	"04022007"	3312
	1857	"03045023"	3282
	1858	"03045024"	3283
	1859	"03014026"	3287
	1860	"03014027"	3278
	1861	"03014028"	3279
	1862	"03014029"	3280
	1863	"03014030"	3281
	1864	"03014031"	3282
	1865	"03014032"	3283
	1866	"03014033"	3284
	1867	"03014034"	3285
	1868	"03014035"	3286
	1869	"03014036"	3277
	1870	"03014037"	3323
	1871	"03014038"	3300
	1872	"03014039"	3320
	1873	"04002017"	3568
	1874	"03001034"	3277
	1875	"04004010"	3289
	1876	"03003008"	3777
	1877	"04004011"	3290
	1878	"03041022"	3275
	1879	"03014040"	3324
	1880	"03061002"	3606
	1881	"03033015"	3260
	1882	"03023058"	3299
	1883	"03033016"	3413
	1884	"03043015"	3606
	1885	"03028012"	3778
	1886	"03028013"	3779
	1887	"03028014"	3780
	1888	"03028015"	3781
	1889	"03025027"	3629
	1890	"04027009"	3269
	1891	"04027010"	3312
	1892	"04067092"	3782
	1893	"04027011"	3321
	1894	"03033017"	3258
	1895	"03033018"	3277
	1896	"03033019"	3282
	1897	"03033020"	3281
	1898	"03033021"	3526
	1899	"03028016"	3783
	1900	"03028017"	3784
	1901	"03043016"	3330
	1902	"03056015"	3287
	1903	"04053050"	3706
	1904	"04053051"	3785
	1905	"04053052"	3786
	1906	"04053053"	3787
	1907	"04053054"	3788
	1908	"03014041"	3325
	1909	"03014042"	3326
	1910	"03014043"	3327
	1911	"04022008"	3313
	1912	"03045025"	3299
	1913	"03045026"	3268
	1914	"04053055"	3789
	1915	"04053056"	3790
	1916	"04053057"	3791
	1917	"04053058"	3792
	1918	"03058057"	3793
	1919	"04053059"	3794
	1920	"04053060"	3795
	1921	"04053061"	3796
	1922	"03014044"	3386
	1923	"04053062"	3797
	1924	"04053063"	3798
	1925	"04053064"	3799
	1926	"04053065"	3800
	1927	"04053066"	3801
	1928	"04053067"	3802
	1929	"04053068"	3803
	1930	"04053069"	3804
	1931	"04053070"	3805
	1932	"04053071"	3806
	1933	"04053072"	3807
	1934	"04053073"	3808
	1935	"04053074"	3809
	1936	"04053075"	3810
	1937	"04053076"	3811
	1938	"03014045"	3316
	1939	"03014046"	3317
	1940	"03014047"	3318
	1941	"03014048"	3308
	1942	"03014049"	3309
	1943	"03014050"	3310
	1944	"03014051"	3583
	1945	"04053077"	3812
	1946	"04053078"	3813
	1947	"04053079"	3814
	1948	"04053080"	3815
	1949	"04053081"	3816
	1950	"04053082"	3817
	1951	"04053083"	3818
	1952	"04053084"	3819
	1953	"04053085"	3820
	1954	"04053086"	3821
	1955	"04053087"	3822
	1956	"04053088"	3823
	1957	"04053089"	3824
	1958	"04053090"	3825
	1959	"04053091"	3826
	1960	"04053092"	3827
	1961	"03014052"	3602
	1962	"03014053"	3510
	1963	"03014054"	3828
	1964	"03014055"	3652
	1965	"04048006"	3829
	1966	"03014056"	3653
	1967	"03014057"	3435
	1968	"03010026"	3316
	1969	"03010027"	3317
	1970	"03010028"	3318
	1971	"03014058"	3830
	1972	"03014059"	3831
	1973	"03014060"	3832
	1974	"03058058"	3833
	1975	"03014061"	3834
	1976	"04053093"	3346
	1977	"04053094"	3835
	1978	"04053095"	3836
	1979	"03014062"	3837
	1980	"03014063"	3838
	1981	"04053096"	3839
	1982	"03014064"	3840
	1983	"03014065"	3841
	1984	"03014066"	3547
	1985	"03028018"	3277
	1986	"03038048"	3323
	1987	"03038049"	3270
	1988	"03014067"	3842
	1989	"04048007"	3843
	1990	"03014068"	3844
	1991	"04053097"	3845
	1992	"03038050"	3320
	1993	"03038051"	3276
	1994	"03038052"	3271
	1995	"03014069"	3846
	1996	"03014070"	3847
	1997	"04038021"	3288
	1998	"04038022"	3290
	1999	"03046014"	3285
	2000	"03046015"	3350
	2001	"03046016"	3284
	2002	"03046017"	3526
	2003	"03046018"	3286
	2004	"03046019"	3268
	2005	"04067093"	3848
	2006	"04067094"	3849
	2007	"04067095"	3850
	2008	"04067096"	3851
	2009	"04067097"	3852
	2010	"04067098"	3853
	2011	"03046020"	3283
	2012	"04067099"	3854
	2013	"03046021"	3413
	2014	"04067100"	3855
	2015	"03046022"	3299
	2016	"04067101"	3856
	2017	"04042011"	3297
	2018	"04042012"	3339
	2019	"03058059"	3857
	2020	"03072020"	3284
	2021	"03001035"	3280
	2022	"03001036"	3281
	2023	"04016025"	3858
	2024	"03001037"	3282
	2025	"03001038"	3283
	2026	"03001039"	3284
	2027	"03001040"	3285
	2028	"03001041"	3286
	2029	"03001042"	3287
	2030	"03001043"	3323
	2031	"03001044"	3300
	2032	"03001045"	3320
	2033	"03001046"	3324
	2034	"03001047"	3325
	2035	"03001048"	3326
	2036	"03001049"	3327
	2037	"03001050"	3414
	2038	"03001051"	3331
	2039	"03001052"	3344
	2040	"03001053"	3519
	2041	"03001054"	3521
	2042	"03001055"	3386
	2043	"03072021"	3285
	2044	"03072022"	3286
	2045	"04020013"	3257
	2046	"04020014"	3312
	2047	"03014071"	3859
	2048	"03014072"	3860
	2049	"04014040"	3334
	2050	"03043017"	3278
	2051	"03043018"	3279
	2052	"03043019"	3280
	2053	"04014041"	3254
	2054	"04014042"	3605
	2055	"04014043"	3861
	2056	"04014044"	3475
	2057	"99055017"	3862
	2058	"04020015"	3313
	2059	"04025012"	3257
	2060	"03025028"	3350
	2061	"03043020"	3281
	2062	"03043021"	3282
	2063	"03043022"	3283
	2064	"03043023"	3316
	2065	"03043024"	3317
	2066	"03043025"	3318
	2067	"03043026"	3270
	2068	"03043027"	3271
	2069	"03043028"	3272
	2070	"03043029"	3413
	2071	"03043030"	3299
	2072	"03043031"	3314
	2073	"03043032"	3350
	2074	"03043033"	3268
	2075	"03043034"	3410
	2076	"03032004"	3406
	2077	"04032001"	3291
	2078	"04032002"	3292
	2079	"04032003"	3293
	2080	"04031018"	3348
	2081	"04049005"	3568
	2082	"04036017"	3607
	2083	"04032004"	3288
	2084	"03030001"	3629
	2085	"04032005"	3439
	2086	"04032006"	3339
	2087	"04014045"	3578
	2088	"04014046"	3719
	2089	"04014047"	3348
	2090	"04014048"	3336
	2091	"03001056"	3316
	2092	"03001057"	3317
	2093	"03001058"	3318
	2094	"03001059"	3308
	2095	"03073010"	3863
	2096	"04036018"	3494
	2097	"03036035"	3276
	2098	"03036036"	3279
	2099	"03036037"	3282
	2100	"03041023"	3261
	2101	"03041024"	3262
	2102	"03073011"	3864
	2103	"03073012"	3865
	2104	"04061001"	3257
	2105	"03041025"	3285
	2106	"03041026"	3286
	2107	"03041027"	3316
	2108	"03041028"	3317
	2109	"03041029"	3318
	2110	"03041030"	3287
	2111	"03001060"	3309
	2112	"03001061"	3310
	2113	"03001062"	3583
	2114	"03001063"	3602
	2115	"04027012"	3345
	2116	"03001064"	3510
	2117	"04025013"	3313
	2118	"03046023"	3406
	2119	"03033022"	3275
	2120	"04007054"	3866
	2121	"04027013"	3473
	2122	"03001065"	3460
	2123	"04025014"	3256
	2124	"04032007"	3256
	2125	"03031053"	3327
	2126	"04007055"	3690
	2127	"03011040"	3434
	2128	"03041031"	3301
	2129	"03069016"	3867
	2130	"03028019"	3478
	2131	"03001066"	3304
	2132	"03028020"	3868
	2133	"03028021"	3869
	2134	"03028022"	3870
	2135	"04001011"	3345
	2136	"04001012"	3311
	2137	"04001013"	3381
	2138	"04012014"	3257
	2139	"04012015"	3312
	2140	"04012016"	3313
	2141	"03051016"	3277
	2142	"03051017"	3871
	2143	"03051018"	3872
	2144	"04067102"	3873
	2145	"04067103"	3874
	2146	"04042013"	3256
	2147	"03002003"	3768
	2148	"04042014"	3408
	2149	"04042015"	3607
	2150	"03011041"	3768
	2151	"03038053"	3404
	2152	"03052003"	3875
	2153	"04016026"	3306
	2154	"04001014"	3382
	2155	"04001015"	3385
	2156	"04001016"	3581
	2157	"04001017"	3487
	2158	"04001018"	3473
	2159	"04001019"	3568
	2160	"04045012"	3257
	2161	"04036019"	3473
	2162	"03011042"	3299
	2163	"03011043"	3526
	2164	"04001020"	3352
	2165	"04005001"	3269
	2166	"04040018"	3556
	2167	"04033006"	3257
	2168	"04019012"	3269
	2169	"03036038"	3320
	2170	"03019020"	3830
	2171	"03019021"	3831
	2172	"04019013"	3494
	2173	"04019014"	3588
	2174	"03019022"	3287
	2175	"03019023"	3278
	2176	"03019024"	3279
	2177	"03019025"	3280
	2178	"03019026"	3281
	2179	"03019027"	3282
	2180	"03019028"	3283
	2181	"03019029"	3284
	2182	"04067104"	3876
	2183	"04067105"	3877
	2184	"04067106"	3878
	2185	"03072023"	3316
	2186	"03072024"	3317
	2187	"03058060"	3879
	2188	"03023059"	3386
	2189	"03039004"	3350
	2190	"03039005"	3318
	2191	"03039006"	3358
	2192	"03002004"	3505
	2193	"03036039"	3521
	2194	"03036040"	3386
	2195	"03036041"	3316
	2196	"03036042"	3317
	2197	"04002018"	3352
	2198	"03011044"	3276
	2199	"03058061"	3880
	2200	"03019030"	3285
	2201	"03002005"	3460
	2202	"03002006"	3304
	2203	"03014073"	3881
	2204	"03014074"	3882
	2205	"04067107"	3883
	2206	"04067108"	3884
	2207	"03039007"	3286
	2208	"03019031"	3286
	2209	"03019032"	3316
	2210	"03019033"	3317
	2211	"03019034"	3318
	2212	"03019035"	3308
	2213	"03019036"	3309
	2214	"03019037"	3310
	2215	"03015027"	3741
	2216	"03019038"	3583
	2217	"03019039"	3602
	2218	"03019040"	3510
	2219	"03019041"	3840
	2220	"03019042"	3841
	2221	"03019043"	3547
	2222	"03019044"	3842
	2223	"03019045"	3844
	2224	"03019046"	3846
	2225	"03019047"	3847
	2226	"03019048"	3859
	2227	"04067109"	3885
	2228	"03019049"	3860
	2229	"04019015"	3775
	2230	"03019050"	3258
	2231	"03019051"	3255
	2232	"03019052"	3776
	2233	"03019053"	3259
	2234	"03033023"	3283
	2235	"03019054"	3327
	2236	"04019016"	3568
	2237	"04019017"	3352
	2238	"04019018"	3640
	2239	"04045013"	3312
	2240	"03019055"	3832
	2241	"04045014"	3313
	2242	"03019056"	3270
	2243	"03019057"	3271
	2244	"03019058"	3272
	2245	"03036043"	3318
	2246	"03019059"	3320
	2247	"03019060"	3323
	2248	"03019061"	3300
	2249	"03019062"	3828
	2250	"03019063"	3652
	2251	"03019064"	3653
	2252	"03019065"	3263
	2253	"03019066"	3261
	2254	"03028023"	3886
	2255	"03019067"	3262
	2256	"03038054"	3272
	2257	"03031054"	3324
	2258	"03019068"	3298
	2259	"03019069"	3628
	2260	"03019070"	3386
	2261	"04031019"	3257
	2262	"03019071"	3277
	2263	"03019072"	3324
	2264	"04065020"	3288
	2265	"04001021"	3467
	2266	"04025015"	3297
	2267	"03019073"	3325
	2268	"03019074"	3326
	2269	"03019075"	3460
	2270	"03019076"	3304
	2271	"04019019"	3345
	2272	"04019020"	3311
	2273	"04019021"	3385
	2274	"04019022"	3581
	2275	"04019023"	3381
	2276	"04067110"	3887
	2277	"04019024"	3382
	2278	"04019025"	3467
	2279	"04019026"	3542
	2280	"04019027"	3474
	2281	"04019028"	3321
	2282	"04019029"	3487
	2283	"04019030"	3473
	2284	"04019031"	3334
	2285	"04019032"	3336
	2286	"04019033"	3348
	2287	"04065021"	3295
	2288	"04065022"	3290
	2289	"04065023"	3289
	2290	"04065024"	3293
	2291	"04065025"	3291
	2292	"04065026"	3296
	2293	"04001022"	3542
	2294	"03031055"	3841
	2295	"04001023"	3348
	2296	"04001024"	3494
	2297	"04001025"	3588
	2298	"04001026"	3336
	2299	"04001027"	3474
	2300	"04001028"	3321
	2301	"04001029"	3439
	2302	"04001030"	3475
	2303	"04007056"	3888
	2304	"04001031"	3578
	2305	"04065027"	3292
	2306	"04001032"	3254
	2307	"04001033"	3605
	2308	"04016027"	3408
	2309	"04016028"	3339
	2310	"03028024"	3349
	2311	"03036044"	3308
	2312	"03072025"	3318
	2313	"03036045"	3325
	2314	"04010018"	3297
	2315	"03036046"	3327
	2316	"03045027"	3284
	2317	"04016029"	3607
	2318	"04016030"	3608
	2319	"04032008"	3290
	2320	"04032009"	3269
	2321	"03051019"	3889
	2322	"03051020"	3890
	2323	"03051021"	3891
	2324	"04038023"	3439
	2325	"04038024"	3306
	2326	"04016031"	3749
	2327	"03016009"	3768
	2328	"03016010"	3303
	2329	"03016011"	3505
	2330	"04045015"	3306
	2331	"04067111"	3892
	2332	"03058062"	3893
	2333	"03028025"	3894
	2334	"03001067"	3406
	2335	"03004024"	3267
	2336	"04021004"	3297
	2337	"04007057"	3774
	2338	"04074007"	3297
	2339	"04067112"	3895
	2340	"04067113"	3896
	2341	"03001068"	3341
	2342	"03040015"	3272
	2343	"03040016"	3263
	2344	"03058063"	3897
	2345	"04049006"	3256
	2346	"03004025"	3526
	2347	"04011011"	3313
	2348	"04011012"	3312
	2349	"04011013"	3256
	2350	"03040017"	3261
	2351	"03040018"	3262
	2352	"03040019"	3259
	2353	"03040020"	3273
	2354	"03040021"	3274
	2355	"03040022"	3275
	2356	"03040023"	3260
	2357	"03040024"	3276
	2358	"03040025"	3277
	2359	"03040026"	3413
	2360	"04038025"	3581
	2361	"04067114"	3898
	2362	"04035018"	3899
	2363	"04067115"	3900
	2364	"04019034"	3641
	2365	"04067116"	3315
	2366	"03008028"	3394
	2367	"03023060"	3262
	2368	"04019035"	3642
	2369	"04019036"	3689
	2370	"04019037"	3459
	2371	"04011014"	3408
	2372	"03019077"	3838
	2373	"04019038"	3774
	2374	"04019039"	3475
	2375	"04019040"	3578
	2376	"04019041"	3719
	2377	"03039008"	3258
	2378	"04019042"	3663
	2379	"03039009"	3263
	2380	"03039010"	3273
	2381	"04019043"	3306
	2382	"04019044"	3901
	2383	"04040019"	3253
	2384	"04067117"	3433
	2385	"03002007"	3404
	2386	"04073002"	3257
	2387	"04073003"	3312
	2388	"04073004"	3313
	2389	"04007058"	3902
	2390	"04007059"	3903
	2391	"04007060"	3904
	2392	"04014049"	3439
	2393	"04014050"	3306
	2394	"04014051"	3901
	2395	"03019078"	3837
	2396	"03019079"	3834
	2397	"04019045"	3254
	2398	"04019046"	3605
	2399	"04019047"	3861
	2400	"03039011"	3276
	2401	"04003006"	3293
	2402	"04008009"	3292
	2403	"04003007"	3292
	2404	"03023061"	3905
	2405	"03023062"	3906
	2406	"04008010"	3257
	2407	"04008011"	3289
	2408	"04008012"	3290
	2409	"04008013"	3291
	2410	"03003009"	3526
	2411	"03003010"	3314
	2412	"03003011"	3350
	2413	"03003012"	3406
	2414	"03003013"	3410
	2415	"04003008"	3257
	2416	"04003009"	3291
	2417	"03040027"	3299
	2418	"04003010"	3313
	2419	"04003011"	3339
	2420	"04003012"	3288
	2421	"04003013"	3297
	2422	"04003014"	3256
	2423	"04003015"	3294
	2424	"04003016"	3289
	2425	"03003014"	3277
	2426	"04008014"	3288
	2427	"04019048"	3439
	2428	"04013001"	3269
	2429	"04049007"	3581
	2430	"04049008"	3588
	2431	"04049009"	3382
	2432	"04049010"	3473
	2433	"04049011"	3542
	2434	"04049012"	3321
	2435	"04049013"	3336
	2436	"04049014"	3395
	2437	"04049015"	3348
	2438	"04049016"	3322
	2439	"04049017"	3311
	2440	"03056016"	3261
	2441	"04049018"	3254
	2442	"04049019"	3475
	2443	"04046011"	3290
	2444	"04049020"	3605
	2445	"04049021"	3578
	2446	"04049022"	3288
	2447	"04049023"	3290
	2448	"04049024"	3295
	2449	"04049025"	3289
	2450	"04049026"	3352
	2451	"04049027"	3293
	2452	"04004012"	3288
	2453	"03029025"	3777
	2454	"04049028"	3385
	2455	"04049029"	3494
	2456	"04049030"	3381
	2457	"03040028"	3268
	2458	"04049031"	3487
	2459	"04049032"	3474
	2460	"04007061"	3775
	2461	"04007062"	3642
	2462	"04067118"	3907
	2463	"03035002"	3413
	2464	"03009007"	3270
	2465	"03009008"	3271
	2466	"03009009"	3272
	2467	"03009010"	3263
	2468	"03009011"	3261
	2469	"03009012"	3262
	2470	"04053098"	3908
	2471	"03009013"	3259
	2472	"03040029"	3406
	2473	"03009014"	3909
	2474	"03009015"	3910
	2475	"03016012"	3324
	2476	"03009016"	3278
	2477	"03009017"	3279
	2478	"03009018"	3280
	2479	"03009019"	3281
	2480	"03009020"	3282
	2481	"03009021"	3283
	2482	"03009022"	3284
	2483	"03009023"	3285
	2484	"03009024"	3286
	2485	"03009025"	3316
	2486	"03009026"	3317
	2487	"03009027"	3318
	2488	"03009028"	3277
	2489	"03040030"	3287
	2490	"03001069"	3410
	2491	"03001070"	3492
	2492	"03001071"	3740
	2493	"04038026"	3257
	2494	"03038055"	3277
	2495	"04009005"	3269
	2496	"03036047"	3309
	2497	"03036048"	3310
	2498	"04009006"	3288
	2499	"04009007"	3289
	2500	"04009008"	3290
	2501	"04009009"	3291
	2502	"03036049"	3413
	2503	"04038027"	3433
	2504	"04009010"	3292
	2505	"04064005"	3257
	2506	"04009011"	3293
	2507	"04064006"	3312
	2508	"04009012"	3294
	2509	"04009013"	3295
	2510	"04009014"	3296
	2511	"04064007"	3313
	2512	"04009015"	3297
	2513	"04009016"	3339
	2514	"03009029"	3287
	2515	"03016013"	3325
	2516	"03016014"	3326
	2517	"03016015"	3327
	2518	"03058064"	3911
	2519	"03016016"	3278
	2520	"03016017"	3279
	2521	"03016018"	3280
	2522	"03016019"	3281
	2523	"03016020"	3282
	2524	"04007063"	3517
	2525	"03016021"	3283
	2526	"03016022"	3284
	2527	"03016023"	3285
	2528	"03016024"	3286
	2529	"03016025"	3316
	2530	"03016026"	3317
	2531	"03016027"	3318
	2532	"03016028"	3308
	2533	"03016029"	3309
	2534	"03016030"	3310
	2535	"03016031"	3583
	2536	"03016032"	3602
	2537	"03016033"	3510
	2538	"03016034"	3840
	2539	"03016035"	3841
	2540	"03016036"	3547
	2541	"03016037"	3842
	2542	"03016038"	3844
	2543	"03016039"	3846
	2544	"04051014"	3912
	2545	"03016040"	3460
	2546	"03016041"	3304
	2547	"03016042"	3386
	2548	"03016043"	3255
	2549	"03016044"	3323
	2550	"03016045"	3300
	2551	"03016046"	3320
	2552	"03017044"	3583
	2553	"03017045"	3602
	2554	"03058065"	3913
	2555	"04067119"	3273
	2556	"03023063"	3282
	2557	"04049033"	3439
	2558	"03017046"	3510
	2559	"03004026"	3286
	2560	"03046024"	3463
	2561	"03017047"	3258
	2562	"04017021"	3568
	2563	"03058066"	3914
	2564	"03058067"	3915
	2565	"04017022"	3352
	2566	"04017023"	3381
	2567	"04017024"	3382
	2568	"04017025"	3385
	2569	"04017026"	3581
	2570	"04017027"	3487
	2571	"04017028"	3473
	2572	"04069006"	3257
	2573	"04069007"	3312
	2574	"04069008"	3313
	2575	"04010019"	3402
	2576	"04069009"	3256
	2577	"04070003"	3267
	2578	"03023064"	3283
	2579	"04046012"	3288
	2580	"04017029"	3475
	2581	"04017030"	3578
	2582	"04017031"	3494
	2583	"04017032"	3588
	2584	"04069010"	3408
	2585	"04069011"	3607
	2586	"04016032"	3916
	2587	"04007064"	3917
	2588	"04007065"	3918
	2589	"04017033"	3269
	2590	"04017034"	3439
	2591	"04017035"	3306
	2592	"04017036"	3334
	2593	"03001072"	3841
	2594	"03001073"	3840
	2595	"04049034"	3269
	2596	"03041032"	3255
	2597	"04053099"	3919
	2598	"04053100"	3920
	2599	"04038028"	3921
	2600	"04038029"	3922
	2601	"04067120"	3923
	2602	"04067121"	3924
	2603	"03011045"	3406
	2604	"03011046"	3327
	2605	"03028026"	3925
	2606	"03004027"	3463
	2607	"04065028"	3409
	2608	"04067122"	3926
	2609	"04067123"	3927
	2610	"04067124"	3928
	2611	"04067125"	3929
	2612	"04067126"	3930
	2613	"04067127"	3931
	2614	"03070013"	3325
	2615	"04017037"	3254
	2616	"03058068"	3932
	2617	"03058069"	3933
	2618	"03004028"	3278
	2619	"04023037"	3568
	2620	"03058070"	3934
	2621	"03023065"	3271
	2622	"04017038"	3605
	2623	"04024001"	3269
	2624	"03002008"	3303
	2625	"03014075"	3935
	2626	"03003015"	3282
	2627	"03024005"	3335
	2628	"03072026"	3301
	2629	"04036020"	3467
	2630	"03041033"	3276
	2631	"03046025"	3349
	2632	"03058071"	3936
	2633	"03028027"	3416
	2634	"03038056"	3304
	2635	"04067128"	3937
	2636	"04023038"	3494
	2637	"04016033"	3938
	2638	"04016034"	3939
	2639	"04037013"	3940
	2640	"04069012"	3269
	2641	"03036050"	3299
	2642	"03036051"	3526
	2643	"03036052"	3314
	2644	"03069017"	3278
	2645	"03069018"	3279
	2646	"03070014"	3300
	2647	"03070015"	3320
	2648	"03070016"	3324
	2649	"03070017"	3327
	2650	"03036053"	3266
	2651	"04007066"	3336
	2652	"04036021"	3321
	2653	"04036022"	3588
	2654	"03041034"	3260
	2655	"03070018"	3386
	2656	"03041035"	3277
	2657	"03041036"	3350
	2658	"03069019"	3280
	2659	"03069020"	3281
	2660	"03069021"	3282
	2661	"03069022"	3283
	2662	"03069023"	3284
	2663	"03041037"	3268
	2664	"03036054"	3326
	2665	"03028028"	3463
	2666	"03069024"	3285
	2667	"04046013"	3269
	2668	"03069025"	3286
	2669	"03069026"	3277
	2670	"03014076"	3941
	2671	"04053101"	3942
	2672	"04072002"	3943
	2673	"04054001"	3295
	2674	"03069027"	3263
	2675	"03069028"	3261
	2676	"03069029"	3262
	2677	"03069030"	3259
	2678	"04004013"	3313
	2679	"03069031"	3316
	2680	"03069032"	3317
	2681	"03069033"	3318
	2682	"03069034"	3308
	2683	"03069035"	3309
	2684	"03007022"	3944
	2685	"03007023"	3945
	2686	"03007024"	3946
	2687	"03007025"	3947
	2688	"03038057"	3263
	2689	"04036023"	3408
	2690	"04036024"	3487
	2691	"04036025"	3311
	2692	"04036026"	3385
	2693	"04036027"	3345
	2694	"04036028"	3382
	2695	"04036029"	3381
	2696	"04036030"	3581
	2697	"04068003"	3948
	2698	"03069036"	3310
	2699	"03069037"	3583
	2700	"03069038"	3602
	2701	"03069039"	3510
	2702	"04039005"	3943
	2703	"04054002"	3293
	2704	"04029018"	3943
	2705	"03069040"	3324
	2706	"03069041"	3325
	2707	"03069042"	3326
	2708	"03069043"	3327
	2709	"04038030"	3313
	2710	"03069044"	3258
	2711	"03069045"	3255
	2712	"04038031"	3256
	2713	"03035003"	3270
	2714	"03035004"	3271
	2715	"03035005"	3272
	2716	"04067129"	3400
	2717	"03064007"	3258
	2718	"03064008"	3270
	2719	"03064009"	3271
	2720	"04053102"	3949
	2721	"04038032"	3269
	2722	"03064010"	3272
	2723	"03064011"	3259
	2724	"03064012"	3263
	2725	"03064013"	3261
	2726	"03064014"	3262
	2727	"03035006"	3263
	2728	"03035007"	3261
	2729	"03035008"	3262
	2730	"03035009"	3259
	2731	"03035010"	3273
	2732	"03035011"	3274
	2733	"03035012"	3275
	2734	"03035013"	3260
	2735	"03035014"	3276
	2736	"03035015"	3748
	2737	"03035016"	3910
	2738	"03035017"	3287
	2739	"03036055"	3609
	2740	"03036056"	3710
	2741	"03036057"	3350
	2742	"03035018"	3278
	2743	"04064008"	3296
	2744	"03035019"	3279
	2745	"03035020"	3280
	2746	"03035021"	3281
	2747	"03035022"	3282
	2748	"03035023"	3283
	2749	"03035024"	3284
	2750	"03035025"	3285
	2751	"03035026"	3286
	2752	"03035027"	3316
	2753	"03035028"	3317
	2754	"03035029"	3318
	2755	"03035030"	3277
	2756	"03038058"	3275
	2757	"03035031"	3299
	2758	"03035032"	3526
	2759	"03035033"	3314
	2760	"04035019"	3253
	2761	"04067130"	3899
	2762	"03035034"	3350
	2763	"03035035"	3268
	2764	"03035036"	3406
	2765	"03035037"	3410
	2766	"03056017"	3262
	2767	"03056018"	3259
	2768	"03039012"	3270
	2769	"03039013"	3271
	2770	"03039014"	3272
	2771	"03039015"	3261
	2772	"03039016"	3262
	2773	"03039017"	3259
	2774	"03056019"	3273
	2775	"03056020"	3274
	2776	"03056021"	3275
	2777	"03056022"	3260
	2778	"03056023"	3276
	2779	"03056024"	3277
	2780	"04056008"	3257
	2781	"03036058"	3268
	2782	"04064009"	3291
	2783	"03064015"	3287
	2784	"04056009"	3312
	2785	"04056010"	3313
	2786	"04056011"	3292
	2787	"04056012"	3297
	2788	"04056013"	3288
	2789	"04071001"	3950
	2790	"03064016"	3278
	2791	"03064017"	3279
	2792	"03064018"	3280
	2793	"03064019"	3281
	2794	"03064020"	3282
	2795	"03064021"	3283
	2796	"03064022"	3284
	2797	"03064023"	3285
	2798	"03064024"	3286
	2799	"03064025"	3277
	2800	"04067131"	3951
	2801	"04067132"	3952
	2802	"04067133"	3953
	2803	"04067134"	3954
	2804	"04056014"	3289
	2805	"04056015"	3290
	2806	"04019049"	3432
	2807	"04067135"	3955
	2808	"04019050"	3484
	2809	"04019051"	3400
	2810	"04056016"	3293
	2811	"04056017"	3295
	2812	"04056018"	3296
	2813	"04056019"	3269
	2814	"03056025"	3413
	2815	"03056026"	3299
	2816	"03056027"	3526
	2817	"03056028"	3350
	2818	"03056029"	3268
	2819	"03056030"	3406
	2820	"04002019"	3467
	2821	"04002020"	3542
	2822	"03069046"	3270
	2823	"03069047"	3271
	2824	"03069048"	3272
	2825	"04069013"	3956
	2826	"04069014"	3542
	2827	"04069015"	3348
	2828	"04069016"	3494
	2829	"04069017"	3588
	2830	"04069018"	3336
	2831	"04069019"	3345
	2832	"04069020"	3311
	2833	"04069021"	3568
	2834	"04069022"	3352
	2835	"04069023"	3385
	2836	"04069024"	3381
	2837	"04069025"	3382
	2838	"04069026"	3581
	2839	"04069027"	3467
	2840	"04069028"	3487
	2841	"04069029"	3473
	2842	"04069030"	3474
	2843	"04069031"	3321
	2844	"04002021"	3348
	2845	"04002022"	3475
	2846	"04002023"	3578
	2847	"03031056"	3323
	2848	"04069032"	3605
	2849	"04069033"	3578
	2850	"03069049"	3957
	2851	"03069050"	3958
	2852	"03069051"	3959
	2853	"03069052"	3960
	2854	"03069053"	3961
	2855	"04069034"	3962
	2856	"04069035"	3963
	2857	"04069036"	3964
	2858	"04002024"	3494
	2859	"04064010"	3339
	2860	"04002025"	3588
	2861	"04064011"	3294
	2862	"04064012"	3288
	2863	"04064013"	3290
	2864	"04064014"	3289
	2865	"04002026"	3336
	2866	"04002027"	3474
	2867	"04002028"	3321
	2868	"04064015"	3297
	2869	"04002029"	3269
	2870	"04002030"	3439
	2871	"03017048"	3413
	2872	"03017049"	3299
	2873	"03017050"	3526
	2874	"04002031"	3306
	2875	"04002032"	3254
	2876	"03017051"	3314
	2877	"04065029"	3965
	2878	"03022030"	3526
	2879	"03022031"	3350
	2880	"03022032"	3268
	2881	"03022033"	3406
	2882	"03012026"	3413
	2883	"03012027"	3299
	2884	"03012028"	3526
	2885	"03012029"	3350
	2886	"03012030"	3268
	2887	"04002033"	3605
	2888	"04002034"	3334
	2889	"03002009"	3270
	2890	"03002010"	3271
	2891	"03002011"	3272
	2892	"03002012"	3263
	2893	"03002013"	3261
	2894	"03002014"	3262
	2895	"03002015"	3259
	2896	"03002016"	3258
	2897	"03002017"	3255
	2898	"03002018"	3273
	2899	"03002019"	3274
	2900	"03002020"	3275
	2901	"03002021"	3260
	2902	"03002022"	3276
	2903	"03002023"	3277
	2904	"03002024"	3278
	2905	"03002025"	3279
	2906	"03002026"	3280
	2907	"03002027"	3281
	2908	"03002028"	3282
	2909	"03002029"	3283
	2910	"03002030"	3287
	2911	"03002031"	3323
	2912	"03002032"	3300
	2913	"03002033"	3320
	2914	"03002034"	3324
	2915	"03002035"	3325
	2916	"03002036"	3326
	2917	"03002037"	3327
	2918	"03002038"	3414
	2919	"03002039"	3331
	2920	"03002040"	3344
	2921	"03002041"	3519
	2922	"03002042"	3521
	2923	"03002043"	3284
	2924	"03002044"	3285
	2925	"03002045"	3286
	2926	"03002046"	3316
	2927	"03002047"	3317
	2928	"03002048"	3318
	2929	"03002049"	3386
	2930	"03002050"	3413
	2931	"03002051"	3299
	2932	"03002052"	3526
	2933	"03002053"	3314
	2934	"03002054"	3350
	2935	"03002055"	3268
	2936	"03002056"	3406
	2937	"03002057"	3410
	2938	"03023066"	3284
	2939	"04007067"	3966
	2940	"03069054"	3413
	2941	"03069055"	3299
	2942	"03069056"	3526
	2943	"03069057"	3314
	2944	"03069058"	3609
	2945	"03069059"	3710
	2946	"03069060"	3350
	2947	"03069061"	3268
	2948	"03069062"	3406
	2949	"03069063"	3410
	2950	"03069064"	3492
	2951	"03069065"	3740
	2952	"03016047"	3413
	2953	"03016048"	3299
	2954	"03016049"	3526
	2955	"03016050"	3314
	2956	"03016051"	3609
	2957	"03016052"	3710
	2958	"03016053"	3513
	2959	"03016054"	3967
	2960	"03036059"	3406
	2961	"03036060"	3410
	2962	"03036061"	3492
	2963	"03036062"	3740
	2964	"03041038"	3968
	2965	"03041039"	3969
	2966	"03041040"	3970
	2967	"03041041"	3909
	2968	"03019080"	3413
	2969	"03019081"	3299
	2970	"03019082"	3526
	2971	"03019083"	3314
	2972	"03019084"	3609
	2973	"03019085"	3710
	2974	"03019086"	3513
	2975	"03019087"	3967
	2976	"03019088"	3971
	2977	"03019089"	3350
	2978	"03019090"	3268
	2979	"03019091"	3406
	2980	"03019092"	3410
	2981	"03019093"	3492
	2982	"03019094"	3740
	2983	"03019095"	3525
	2984	"03019096"	3972
	2985	"03019097"	3973
	2986	"03015028"	3413
	2987	"03015029"	3299
	2988	"03015030"	3526
	2989	"03015031"	3314
	2990	"03015032"	3350
	2991	"03015033"	3268
	2992	"03015034"	3406
	2993	"03015035"	3410
	2994	"03012031"	3406
	2995	"03017052"	3609
	2996	"03017053"	3710
	2997	"03017054"	3350
	2998	"03017055"	3268
	2999	"03017056"	3406
	3000	"03017057"	3410
	3001	"03017058"	3492
	3002	"03017059"	3740
	3003	"03014077"	3413
	3004	"03014078"	3299
	3005	"03014079"	3526
	3006	"03014080"	3314
	3007	"03014081"	3609
	3008	"03014082"	3710
	3009	"03014083"	3513
	3010	"03014084"	3967
	3011	"03014085"	3971
	3012	"03014086"	3350
	3013	"03014087"	3268
	3014	"03014088"	3406
	3015	"03014089"	3410
	3016	"03014090"	3492
	3017	"03014091"	3740
	3018	"03014092"	3525
	3019	"03014093"	3972
	3020	"03014094"	3973
	3021	"03009030"	3413
	3022	"03009031"	3299
	3023	"03009032"	3526
	3024	"03009033"	3314
	3025	"03009034"	3350
	3026	"03009035"	3268
	3027	"03009036"	3406
	3028	"03009037"	3410
	3029	"03029026"	3413
	3030	"03029027"	3299
	3031	"03029028"	3526
	3032	"03029029"	3350
	3033	"03029030"	3268
	3034	"03029031"	3406
	3035	"03042027"	3314
	3036	"03042028"	3609
	3037	"03042029"	3710
	3038	"03042030"	3410
	3039	"03042031"	3492
	3040	"03042032"	3740
	3041	"03064026"	3413
	3042	"03064027"	3299
	3043	"03064028"	3526
	3044	"03064029"	3350
	3045	"03064030"	3268
	3046	"03064031"	3406
	3047	"04053103"	3974
	3048	"04053104"	3975
	3049	"04053105"	3976
	3050	"04053106"	3977
	3051	"04053107"	3978
	3052	"04053108"	3979
	3053	"04053109"	3980
	3054	"04043001"	3257
	3055	"04043002"	3312
	3056	"04043003"	3256
	3057	"04043004"	3288
	3058	"04043005"	3289
	3059	"04043006"	3290
	3060	"04043007"	3291
	3061	"04043008"	3292
	3062	"04043009"	3293
	3063	"04043010"	3294
	3064	"04043011"	3295
	3065	"04043012"	3296
	3066	"04043013"	3269
	3067	"04043014"	3297
	3068	"04043015"	3339
	3069	"03006034"	3299
	3070	"03006035"	3526
	3071	"03006036"	3314
	3072	"03006037"	3609
	3073	"03006038"	3268
	3074	"03006039"	3406
	3075	"03006040"	3410
	3076	"03006041"	3492
	3077	"03032005"	3270
	3078	"03032006"	3271
	3079	"03032007"	3263
	3080	"03032008"	3262
	3081	"03032009"	3273
	3082	"03032010"	3275
	3083	"03032011"	3260
	3084	"03032012"	3276
	3085	"04051015"	3981
	3086	"03032013"	3281
	3087	"03032014"	3282
	3088	"03032015"	3284
	3089	"03032016"	3286
	3090	"03032017"	3316
	3091	"03032018"	3317
	3092	"03032019"	3287
	3093	"03032020"	3526
	3094	"03032021"	3314
	3095	"03032022"	3268
	3096	"03032023"	3410
	3097	"03049009"	3386
	3098	"03049010"	3768
	3099	"03049011"	3460
	3100	"03038059"	3505
	3101	"04031020"	3334
	3102	"04070004"	3334
	3103	"04039006"	3269
	3104	"03039018"	3329
	3105	"04032010"	3312
	3106	"04032011"	3295
	3107	"04004014"	3339
	3108	"04032012"	3313
	3109	"03039019"	3252
	3110	"04032013"	3296
	3111	"03032024"	3258
	3112	"03040031"	3298
	3113	"03040032"	3628
	3114	"03072027"	3358
	3115	"03072028"	3277
	3116	"03072029"	3413
	3117	"03072030"	3299
	3118	"03072031"	3526
	3119	"03072032"	3314
	3120	"03072033"	3350
	3121	"03072034"	3268
	3122	"03072035"	3406
	3123	"03072036"	3410
	3124	"04072003"	3257
	3125	"04072004"	3312
	3126	"04072005"	3313
	3127	"04072006"	3256
	3128	"04072007"	3288
	3129	"04072008"	3289
	3130	"04072009"	3290
	3131	"04072010"	3291
	3132	"04072011"	3292
	3133	"04072012"	3293
	3134	"04072013"	3294
	3135	"04072014"	3295
	3136	"04072015"	3296
	3137	"04072016"	3297
	3138	"04072017"	3339
	3139	"04073005"	3256
	3140	"04073006"	3288
	3141	"04073007"	3289
	3142	"04073008"	3290
	3143	"04073009"	3291
	3144	"04073010"	3292
	3145	"04073011"	3293
	3146	"04073012"	3294
	3147	"04073013"	3295
	3148	"04073014"	3296
	3149	"04073015"	3297
	3150	"04073016"	3339
	3151	"03073013"	3258
	3152	"03073014"	3263
	3153	"03073015"	3261
	3154	"03073016"	3262
	3155	"03073017"	3274
	3156	"03073018"	3276
	3157	"03073019"	3316
	3158	"03073020"	3317
	3159	"03073021"	3318
	3160	"03073022"	3287
	3161	"04071002"	3982
	3162	"03073023"	3413
	3163	"03073024"	3299
	3164	"03073025"	3526
	3165	"03073026"	3314
	3166	"03073027"	3350
	3167	"03073028"	3268
	3168	"03073029"	3406
	3169	"03073030"	3410
	3170	"03074009"	3263
	3171	"03074010"	3261
	3172	"03074011"	3262
	3173	"03074012"	3259
	3174	"03074013"	3273
	3175	"03074014"	3274
	3176	"03074015"	3275
	3177	"03074016"	3260
	3178	"03074017"	3276
	3179	"03074018"	3277
	3180	"03074019"	3278
	3181	"03074020"	3279
	3182	"03074021"	3280
	3183	"03074022"	3281
	3184	"03074023"	3282
	3185	"03074024"	3283
	3186	"03074025"	3284
	3187	"03074026"	3285
	3188	"03074027"	3286
	3189	"03074028"	3270
	3190	"03074029"	3271
	3191	"03074030"	3272
	3192	"03074031"	3413
	3193	"03074032"	3299
	3194	"03074033"	3526
	3195	"03074034"	3350
	3196	"03074035"	3268
	3197	"03074036"	3406
	3198	"04074008"	3257
	3199	"04074009"	3312
	3200	"04074010"	3313
	3201	"04074011"	3288
	3202	"04074012"	3289
	3203	"04074013"	3290
	3204	"04074014"	3291
	3205	"03039020"	3274
	3206	"04074015"	3292
	3207	"03073031"	3278
	3208	"03073032"	3279
	3209	"03073033"	3280
	3210	"03073034"	3281
	3211	"03073035"	3282
	3212	"03073036"	3283
	3213	"03073037"	3284
	3214	"03073038"	3285
	3215	"03073039"	3286
	3216	"03073040"	3983
	3217	"03073041"	3984
	3218	"03073042"	3985
	3219	"03073043"	3986
	3220	"03073044"	3987
	3221	"03073045"	3988
	3222	"03073046"	3989
	3223	"03073047"	3990
	3224	"03073048"	3991
	3225	"03047004"	3430
	3226	"04061002"	3293
	3227	"04061003"	3294
	3228	"04061004"	3295
	3229	"03061003"	3255
	3230	"03058072"	3992
	3231	"04007068"	3993
	3232	"03019098"	3527
	3233	"03007026"	3994
	3234	"03007027"	3995
	3235	"03007028"	3996
	3236	"03004029"	3777
	3237	"03023067"	3301
	3238	"03023068"	3404
	3239	"04023039"	3296
	3240	"03007029"	3838
	3241	"04061005"	3296
	3242	"04061006"	3269
	3243	"04061007"	3297
	3244	"04061008"	3339
	3245	"03061004"	3264
	3246	"03061005"	3265
	3247	"03061006"	3266
	3248	"03061007"	3263
	3249	"03061008"	3261
	3250	"03061009"	3997
	3251	"03061010"	3259
	3252	"03041042"	3998
	3253	"03061011"	3273
	3254	"03061012"	3274
	3255	"03061013"	3275
	3256	"03061014"	3260
	3257	"03061015"	3276
	3258	"03061016"	3278
	3259	"03061017"	3279
	3260	"03061018"	3280
	3261	"03061019"	3281
	3262	"03061020"	3282
	3263	"03061021"	3283
	3264	"03061022"	3284
	3265	"03061023"	3285
	3266	"03061024"	3286
	3267	"03061025"	3316
	3268	"03061026"	3317
	3269	"03061027"	3318
	3270	"03061028"	3277
	3271	"03061029"	3270
	3272	"03061030"	3271
	3273	"03061031"	3272
	3274	"03061032"	3413
	3275	"03061033"	3299
	3276	"03061034"	3526
	3277	"03061035"	3314
	3278	"03061036"	3350
	3279	"03061037"	3268
	3280	"03061038"	3406
	3281	"03061039"	3410
	3282	"04061009"	3312
	3283	"04061010"	3313
	3284	"04061011"	3256
	3285	"03070019"	3323
	3286	"03041043"	3910
	3287	"03070020"	3326
	3288	"04027014"	3254
	3289	"04038033"	3999
	3290	"03032025"	3283
	3291	"03032026"	3272
	3292	"03032027"	3259
	3293	"03032028"	3261
	3294	"03032029"	3274
	3295	"03032030"	3318
	3296	"03032031"	3285
	3297	"03032032"	3299
	3298	"04070005"	4000
	3299	"03061040"	3258
	3300	"04060018"	3306
	3301	"03025029"	3394
	3302	"03025030"	3393
	3303	"03025031"	3477
	3304	"03025032"	3349
	3305	"03025033"	3478
	3306	"03025034"	3406
	3307	"03025035"	3410
	3308	"04053110"	4001
	3309	"03038060"	4002
	3310	"03031057"	3276
	3311	"03008029"	3393
	3312	"03006042"	3274
	3313	"03018005"	3356
	3314	"03018006"	3357
	3315	"03018007"	3277
	3316	"03026007"	3277
	3317	"03016055"	3350
	3318	"03016056"	3268
	3319	"03016057"	3406
	3320	"03016058"	3410
	3321	"03016059"	3492
	3322	"03016060"	3740
	3323	"03016061"	3525
	3324	"03016062"	3972
	3325	"03015036"	3274
	3326	"03015037"	3275
	3327	"03015038"	3276
	3328	"03015039"	3273
	3329	"03027002"	3404
	3330	"04067136"	4003
	3331	"03036063"	3255
	3332	"03011047"	3386
	3333	"03011048"	3341
	3334	"03011049"	3343
	3335	"03011050"	3417
	3336	"03011051"	3298
	3337	"03011052"	3527
	3338	"03011053"	3628
	3339	"03011054"	3268
	3340	"03011055"	3262
	3341	"03033024"	3406
	3342	"03023069"	4004
	3343	"04021005"	3269
	3344	"03021025"	3267
	3345	"03021026"	3259
	3346	"04021006"	3289
	3347	"04021007"	3290
	3348	"04021008"	3291
	3349	"04021009"	3293
	3350	"04021010"	3295
	3351	"04021011"	3296
	3352	"03021027"	3285
	3353	"03021028"	3286
	3354	"03021029"	3316
	3355	"03021030"	3317
	3356	"03021031"	3318
	3357	"03021032"	3287
	3358	"03021033"	3314
	3359	"03021034"	3410
	3360	"04021012"	3257
	3361	"04021013"	3312
	3362	"04031021"	3474
	3363	"04021014"	3313
	3364	"03031058"	3273
	3365	"04021015"	3256
	3366	"03033025"	3263
	3367	"04037014"	4005
	3368	"03033026"	3261
	3369	"04007069"	4006
	3370	"03033027"	3255
	3371	"03031059"	3255
	3372	"04033007"	3294
	3373	"04070006"	3296
	3374	"04070007"	3295
	3375	"04031022"	3382
	3376	"04031023"	3581
	3377	"04031024"	3473
	3378	"04031025"	3542
	3379	"04031026"	3588
	3380	"04031027"	3321
	3381	"03061041"	3330
	3382	"03061042"	3741
	3383	"04027015"	3439
	3384	"04027016"	3306
	3385	"04027017"	3334
	3386	"03027003"	3258
	3387	"03027004"	3255
	3388	"03027005"	3270
	3389	"03027006"	3271
	3390	"03027007"	3272
	3391	"03027008"	3263
	3392	"03027009"	3261
	3393	"03027010"	3262
	3394	"03027011"	3259
	3395	"03027012"	3273
	3396	"03027013"	3274
	3397	"03027014"	3275
	3398	"03027015"	3260
	3399	"03027016"	3276
	3400	"03027017"	3277
	3401	"03027018"	3281
	3402	"03027019"	3282
	3403	"03027020"	3283
	3404	"03027021"	3284
	3405	"03027022"	3285
	3406	"03039021"	3275
	3407	"03039022"	3260
	3408	"03027023"	3286
	3409	"03027024"	3323
	3410	"03027025"	3300
	3411	"03027026"	3320
	3412	"03027027"	3324
	3413	"03027028"	3325
	3414	"03027029"	3326
	3415	"03027030"	3327
	3416	"03027031"	3414
	3417	"03027032"	3331
	3418	"03027033"	3344
	3419	"03027034"	3519
	3420	"03027035"	3521
	3421	"03027036"	3316
	3422	"03027037"	3317
	3423	"03027038"	3318
	3424	"03027039"	3308
	3425	"03027040"	3309
	3426	"03027041"	3310
	3427	"03027042"	3287
	3428	"03027043"	3386
	3429	"04014052"	3296
	3430	"03027044"	3299
	3431	"03027045"	3526
	3432	"03027046"	3314
	3433	"03027047"	3609
	3434	"03027048"	3268
	3435	"03027049"	3406
	3436	"03027050"	3410
	3437	"03027051"	3492
	3438	"04031028"	3439
	3439	"04031029"	3306
	3440	"04031030"	3336
	3441	"04027018"	4007
	3442	"03010029"	3255
	3443	"03010030"	3274
	3444	"03010031"	3276
	3445	"03025036"	3255
	3446	"03047005"	3480
	3447	"03047006"	3394
	3448	"03047007"	3393
	3449	"03047008"	3477
	3450	"03047009"	3335
	3451	"03047010"	3279
	3452	"03047011"	3280
	3453	"04051016"	4008
	3454	"04001034"	4009
	3455	"04001035"	4010
	3456	"04001036"	4011
	3457	"03032033"	3255
	3458	"04032014"	3294
	3459	"04032015"	3289
	3460	"03039023"	3472
	3461	"04039007"	3288
	3462	"04039008"	3290
	3463	"04039009"	3295
	3464	"04039010"	3289
	3465	"04039011"	3291
	3466	"04039012"	3296
	3467	"04039013"	3293
	3468	"03001074"	3628
	3469	"03003016"	3267
	3470	"99063007"	4012
	3471	"04038034"	3568
	3472	"03058073"	4013
	3473	"04023040"	3253
	3474	"04007070"	4014
	3475	"04007071"	4015
	3476	"04044006"	4016
	3477	"03042033"	3267
	3478	"04067137"	3329
	3479	"03023070"	3609
	3480	"03046026"	3335
	3481	"03004030"	3479
	3482	"04007072"	3487
	3483	"03023071"	3519
	3484	"04053111"	4017
	3485	"03058074"	4018
	3486	"04007073"	3474
	3487	"04023041"	3517
	3488	"03023072"	3327
	3489	"03058075"	4019
	3490	"03058076"	4020
	3491	"03058077"	4021
	3492	"03058078"	4022
	3493	"03058079"	4023
	3494	"03058080"	4024
	3495	"04058005"	4016
	3496	"04058006"	3742
	3497	"04058007"	3747
	3498	"04058008"	3743
	3499	"04058009"	3746
	3500	"03058081"	4025
	3501	"03058082"	4026
	3502	"03058083"	4027
	3503	"03058084"	4028
	3504	"03058085"	4029
	3505	"03058086"	4030
	3506	"03058087"	4031
	3507	"03058088"	4032
	3508	"03058089"	4033
	3509	"03058090"	4034
	3510	"03058091"	4035
	3511	"03058092"	4036
	3512	"03058093"	4037
	3513	"03058094"	4038
	3514	"03058095"	4039
	3515	"03058096"	4040
	3516	"03058097"	4041
	3517	"03058098"	4042
	3518	"03058099"	4043
	3519	"03058100"	4044
	3520	"03058101"	4045
	3521	"03058102"	4046
	3522	"03058103"	4047
	3523	"03058104"	4048
	3524	"03058105"	4049
	3525	"03058106"	4050
	3526	"03058107"	4051
	3527	"03058108"	4052
	3528	"03058109"	4053
	3529	"03058110"	4054
	3530	"03058111"	4055
	3531	"03058112"	4056
	3532	"03058113"	3496
	3533	"03058114"	3594
	3534	"03058115"	3575
	3535	"03058116"	3597
	3536	"03058117"	3582
	3537	"03058118"	4057
	3538	"03058119"	3571
	3539	"03058120"	4058
	3540	"03058121"	4059
	3541	"03058122"	3603
	3542	"03058123"	3512
	3543	"03058124"	3585
	3544	"03058125"	3591
	3545	"03058126"	3511
	3546	"03058127"	3666
	3547	"03058128"	4060
	3548	"03058129"	4061
	3549	"03058130"	4062
	3550	"03058131"	4063
	3551	"03058132"	4064
	3552	"03058133"	4065
	3553	"03058134"	4066
	3554	"03058135"	4067
	3555	"04058010"	3253
	3556	"04058011"	4068
	3557	"04058012"	3651
	3558	"04058013"	4069
	3559	"03039024"	3255
	3560	"03062001"	4070
	3561	"03062002"	4071
	3562	"03062003"	4072
	3563	"03062004"	4073
	3564	"03062005"	4074
	3565	"03062006"	4075
	3566	"03049012"	3258
	3567	"03049013"	3255
	3568	"03049014"	3270
	3569	"03049015"	3271
	3570	"03049016"	3272
	3571	"03049017"	3263
	3572	"03049018"	3261
	3573	"03049019"	3300
	3574	"03049020"	3320
	3575	"03049021"	3324
	3576	"03049022"	3325
	3577	"03049023"	3326
	3578	"03049024"	3327
	3579	"03049025"	3414
	3580	"03049026"	3331
	3581	"03049027"	3344
	3582	"03049028"	3519
	3583	"03049029"	3521
	3584	"03049030"	3278
	3585	"03049031"	3279
	3586	"03049032"	3280
	3587	"03049033"	3281
	3588	"03049034"	3282
	3589	"03049035"	3283
	3590	"03049036"	3284
	3591	"03049037"	3285
	3592	"03049038"	3286
	3593	"03049039"	3316
	3594	"03049040"	3317
	3595	"03049041"	3318
	3596	"03049042"	3277
	3597	"03049043"	3287
	3598	"03049044"	3413
	3599	"03049045"	3299
	3600	"03049046"	3526
	3601	"03049047"	3314
	3602	"03049048"	3350
	3603	"03049049"	3268
	3604	"03049050"	3406
	3605	"03049051"	3410
	3606	"03022034"	3329
	3607	"04001037"	3608
	3608	"03051022"	4076
	3609	"03023073"	3255
	3610	"99055018"	4077
	3611	"99055019"	4078
	3612	"99055020"	13
	3613	"04067138"	3402
	3614	"03058136"	4079
	3615	"03058137"	4080
	3616	"04048008"	4081
	3617	"04048009"	4082
	3618	"04048010"	4083
	3619	"04048011"	4084
	3620	"04048012"	4085
	3621	"04048013"	4086
	3622	"04048014"	4087
	3623	"04048015"	4088
	3624	"04048016"	4089
	3625	"04048017"	4090
	3626	"04048018"	3729
	3627	"99055021"	4091
	3628	"99055022"	4092
	3629	"99055023"	4093
	3630	"03058138"	4094
	3631	"03058139"	4095
	3632	"03058140"	4096
	3633	"03058141"	4097
	3634	"04066001"	4098
	3635	"04023042"	4099
	3636	"04023043"	4100
	3637	"04023044"	4101
	3638	"04067139"	4102
	3639	"04066002"	4103
	3640	"04067140"	4104
	3641	"04066003"	4105
	3642	"04066004"	4106
	3643	"04066005"	4107
	3644	"04066006"	4108
	3645	"04066007"	4109
	3646	"04066008"	4110
	3647	"04066009"	4111
	3648	"04066010"	4112
	3649	"04066011"	4113
	3650	"04066012"	4114
	3651	"04066013"	4115
	3652	"04066014"	4116
	3653	"04066015"	4117
	3654	"04066016"	4118
	3655	"04066017"	4119
	3656	"04066018"	4120
	3657	"04066019"	4121
	3658	"04066020"	4122
	3659	"04066021"	4123
	3660	"04066022"	4124
	3661	"04066023"	4125
	3662	"04066024"	4126
	3663	"04066025"	4127
	3664	"04066026"	4128
	3665	"04066027"	4129
	3666	"04066028"	4130
	3667	"04066029"	4131
	3668	"04066030"	4132
	3669	"04066031"	4133
	3670	"04066032"	4134
	3671	"04066033"	4135
	3672	"04066034"	4136
	3673	"04066035"	4137
	3674	"04066036"	4138
	3675	"04066037"	4139
	3676	"04066038"	4140
	3677	"04066039"	4141
	3678	"04066040"	4142
	3679	"04066041"	4143
	3680	"04066042"	4144
	3681	"04066043"	4145
	3682	"04066044"	4146
	3683	"04066045"	3843
	3684	"04066046"	4147
	3685	"04066047"	4148
	3686	"04066048"	4149
	3687	"04066049"	3733
	3688	"04066050"	3738
	3689	"04066051"	3739
	3690	"03070021"	3259
	3691	"04023045"	4150
	3692	"04023046"	4151
	3693	"03070022"	3263
	3694	"03070023"	3261
	3695	"03070024"	3262
	3696	"03070025"	3270
	3697	"03070026"	3271
	3698	"03070027"	3272
	3699	"03021035"	3277
	3700	"04011015"	3467
	3701	"04011016"	3542
	3702	"04011017"	3348
	3703	"04011018"	3494
	3704	"04011019"	3588
	3705	"04011020"	3474
	3706	"03060032"	3413
	3707	"03060033"	3299
	3708	"03060034"	3526
	3709	"03060035"	3314
	3710	"04046014"	3294
	3711	"04046015"	3295
	3712	"04011021"	3581
	3713	"04011022"	3487
	3714	"04011023"	3473
	3715	"03070028"	3287
	3716	"03031060"	3840
	3717	"04053112"	4152
	3718	"03033028"	3262
	3719	"04011024"	3311
	3720	"04070008"	3345
	3721	"04070009"	3568
	3722	"04070010"	3385
	3723	"04070011"	3494
	3724	"04070012"	3381
	3725	"04070013"	3467
	3726	"04070014"	3487
	3727	"04070015"	3474
	3728	"04038035"	3487
	3729	"03023074"	3260
	3730	"03010032"	3413
	3731	"03010033"	3299
	3732	"03010034"	3526
	3733	"03010035"	3314
	3734	"04049035"	3345
	3735	"03011056"	3414
	3736	"04027019"	3311
	3737	"03011057"	3521
	3738	"04027020"	3352
	3739	"03011058"	3344
	3740	"04027021"	3385
	3741	"04027022"	3256
	3742	"04027023"	3542
	3743	"03011059"	3258
	3744	"03011060"	3331
	3745	"04027024"	3381
	3746	"04027025"	3313
	3747	"04027026"	3467
	3748	"03038061"	3299
	3749	"04038036"	3467
	3750	"03011061"	3519
	3751	"04027027"	3581
	3752	"04027028"	3408
	3753	"04038037"	3542
	3754	"04038038"	3494
	3755	"04027029"	3348
	3756	"03011062"	3255
	3757	"03051023"	4153
	3758	"04067141"	4154
	3759	"04067142"	4155
	3760	"03047012"	3777
	3761	"04067143"	4156
	3762	"04067144"	4157
	3763	"04067145"	4158
	3764	"04067146"	4159
	3765	"03023075"	3776
	3766	"04067147"	4160
	3767	"04067148"	4161
	3768	"04067149"	4162
	3769	"04067150"	4163
	3770	"04067151"	4164
	3771	"04067152"	4165
	3772	"04067153"	4166
	3773	"04067154"	4167
	3774	"04067155"	4168
	3775	"04061012"	3288
	3776	"04061013"	3292
	3777	"04061014"	3290
	3778	"04045016"	3295
	3779	"04061015"	3289
	3780	"04045017"	3293
	3781	"04049036"	3306
	3782	"04070016"	3690
	3783	"04061016"	3291
	3784	"04045018"	3296
	3785	"04036031"	3439
	3786	"03058142"	4169
	3787	"04038039"	3381
	3788	"04038040"	3385
	3789	"04038041"	3382
	3790	"03038062"	3628
	3791	"04058014"	4170
	3792	"03044001"	3278
	3793	"04038042"	3311
	3794	"04038043"	3352
	3795	"04038044"	3517
	3796	"03038063"	4171
	3797	"04015017"	3297
	3798	"03058143"	4172
	3799	"04038045"	3334
	3800	"04038046"	3468
	3801	"03038064"	4173
	3802	"04004015"	3269
	3803	"04053113"	2006
	3804	"03046027"	3394
	3805	"03046028"	3315
	3806	"04023047"	4174
	3807	"04023048"	4175
	3808	"03058144"	4176
	3809	"03046029"	3478
	3810	"03058145"	4177
	3811	"03031061"	3710
	3812	"03038065"	4178
	3813	"04049037"	3312
	3814	"03038066"	3406
	3815	"04049038"	3257
	3816	"03038067"	3314
	3817	"03001075"	3434
	3818	"03038068"	3410
	3819	"04038047"	3588
	3820	"03038069"	4179
	3821	"03058146"	4180
	3822	"03036064"	3261
	3823	"03046030"	3540
	3824	"03046031"	3629
	3825	"03046032"	3277
	3826	"03046033"	3393
	3827	"04014053"	3489
	3828	"03058147"	4181
	3829	"04007074"	3639
	3830	"03058148"	4182
	3831	"04014054"	3322
	3832	"04070017"	3311
	3833	"04070018"	3352
	3834	"04070019"	3581
	3835	"04070020"	3588
	3836	"04070021"	3382
	3837	"04070022"	3542
	3838	"04070023"	3473
	3839	"04070024"	3321
	3840	"04051017"	3940
	3841	"04051018"	4005
	3842	"04033008"	3288
	3843	"04033009"	3292
	3844	"04033010"	3290
	3845	"04033011"	3295
	3846	"04033012"	3289
	3847	"04033013"	3293
	3848	"04033014"	3291
	3849	"04033015"	3296
	3850	"03011063"	3609
	3851	"03033029"	3741
	3852	"03033030"	3284
	3853	"03033031"	3268
	3854	"03033032"	3286
	3855	"03031062"	3472
	3856	"03033033"	3285
	3857	"03033034"	3606
	3858	"03033035"	3299
	3859	"03043035"	3741
	3860	"03046034"	3267
	3861	"04046016"	3313
	3862	"99063008"	3400
	3863	"03058149"	4183
	3864	"03069066"	3287
	3865	"04015018"	3943
	3866	"04002035"	3943
	3867	"03069067"	3386
	3868	"04002036"	4184
	3869	"04010020"	3943
	3870	"03037008"	4185
	3871	"04023049"	3269
	3872	"04023050"	3605
	3873	"04023051"	3578
	3874	"03001076"	3768
	3875	"04067156"	4186
	3876	"04023052"	3306
	3877	"04007075"	3689
	3878	"04007076"	4187
	3879	"04007077"	3640
	3880	"04067157"	4188
	3881	"03023076"	3276
	3882	"04067158"	4189
	3883	"03001077"	3343
	3884	"03046035"	3777
	3885	"03019099"	3301
	3886	"04022009"	3288
	3887	"04022010"	3289
	3888	"04022011"	3290
	3889	"04022012"	3291
	3890	"04022013"	3292
	3891	"04022014"	3293
	3892	"04022015"	3295
	3893	"04022016"	3296
	3894	"03019100"	3404
	3895	"04021016"	3288
	3896	"04007078"	4190
	3897	"04007079"	4191
	3898	"04007080"	4192
	3899	"04011025"	3568
	3900	"03019101"	4193
	3901	"03014095"	3301
	3902	"03031063"	3275
	3903	"03031064"	3259
	3904	"03031065"	3260
	3905	"03036065"	3741
	3906	"03020034"	3330
	3907	"03031066"	3344
	3908	"03014096"	3404
	3909	"03014097"	4193
	3910	"03058150"	4194
	3911	"03058151"	4195
	3912	"03058152"	4196
	3913	"03058153"	4197
	3914	"03058154"	4198
	3915	"03058155"	4199
	3916	"03058156"	4200
	3917	"03058157"	4201
	3918	"03058158"	4202
	3919	"03058159"	4203
	3920	"03058160"	4204
	3921	"03058161"	4205
	3922	"03058162"	4206
	3923	"03058163"	4207
	3924	"03058164"	4208
	3925	"03058165"	4209
	3926	"03058166"	4210
	3927	"03058167"	4211
	3928	"03058168"	4212
	3929	"03058169"	4213
	3930	"03058170"	4214
	3931	"03058171"	4215
	3932	"03058172"	4216
	3933	"03058173"	4217
	3934	"03058174"	4218
	3935	"04007081"	4219
	3936	"04007082"	4220
	3937	"03058175"	4221
	3938	"03058176"	4222
	3939	"03058177"	4223
	3940	"03058178"	4224
	3941	"03058179"	4225
	3942	"03058180"	4226
	3943	"03058181"	4227
	3944	"03058182"	4228
	3945	"03058183"	4229
	3946	"03058184"	4230
	3947	"03058185"	4231
	3948	"03058186"	4232
	3949	"03058187"	4233
	3950	"03058188"	4234
	3951	"03058189"	4235
	3952	"03058190"	4236
	3953	"03058191"	4237
	3954	"03058192"	4238
	3955	"03058193"	4239
	3956	"03058194"	4240
	3957	"03058195"	4241
	3958	"03058196"	4242
	3959	"03058197"	4243
	3960	"03058198"	4244
	3961	"03058199"	4245
	3962	"03058200"	4246
	3963	"03058201"	4247
	3964	"03058202"	4248
	3965	"03058203"	4249
	3966	"03058204"	4250
	3967	"03058205"	4251
	3968	"03058206"	4252
	3969	"03058207"	4253
	3970	"03058208"	4254
	3971	"03058209"	4255
	3972	"03058210"	4256
	3973	"03058211"	4257
	3974	"03058212"	4258
	3975	"03058213"	4259
	3976	"03058214"	4260
	3977	"04049039"	3334
	3978	"04049040"	3296
	3979	"04007083"	4261
	3980	"03058215"	4262
	3981	"03046036"	3479
	3982	"04007084"	4263
	3983	"03033036"	3280
	3984	"03001078"	3505
	3985	"03052004"	4264
	3986	"03052005"	4265
	3987	"03052006"	4266
	3988	"03052007"	3355
	3989	"03052008"	3356
	3990	"03052009"	3357
	3991	"03052010"	3277
	3992	"03058216"	4267
	3993	"03058217"	4268
	3994	"03058218"	4269
	3995	"03058219"	4270
	3996	"03058220"	4271
	3997	"04070025"	3290
	3998	"03020035"	3741
	3999	"04070026"	3289
	4000	"04070027"	3293
	4001	"04070028"	3291
	4002	"03031067"	3521
	4003	"04070029"	3288
	4004	"03058221"	4272
	4005	"03058222"	4273
	4006	"03058223"	4274
	4007	"03058224"	4275
	4008	"03058225"	4276
	4009	"03058226"	4277
	4010	"03058227"	4278
	4011	"03058228"	4279
	4012	"03058229"	4280
	4013	"03058230"	4281
	4014	"03058231"	4282
	4015	"03058232"	4283
	4016	"03058233"	4284
	4017	"03058234"	4285
	4018	"03058235"	4286
	4019	"03058236"	4287
	4020	"03058237"	4288
	4021	"03058238"	4289
	4022	"03058239"	4290
	4023	"03058240"	4291
	4024	"03058241"	4292
	4025	"03058242"	4293
	4026	"03058243"	4294
	4027	"03058244"	4295
	4028	"03058245"	4296
	4029	"03058246"	4297
	4030	"03023077"	4298
	4031	"03022035"	3301
	4032	"04067159"	3404
	4033	"04023053"	3289
	4034	"04023054"	3290
	4035	"04023055"	3291
	4036	"03007030"	4299
	4037	"03007031"	4300
	4038	"03034001"	4301
	4039	"03034002"	4302
	4040	"03034003"	4303
	4041	"03034004"	4304
	4042	"03034005"	4305
	4043	"03034006"	4306
	4044	"03034007"	4307
	4045	"03034008"	4308
	4046	"03034009"	4309
	4047	"03034010"	4310
	4048	"03034011"	4311
	4049	"03034012"	4312
	4050	"03034013"	3278
	4051	"03034014"	3279
	4052	"03034015"	3280
	4053	"03034016"	3413
	4054	"03034017"	4313
	4055	"03034018"	3350
	4056	"03034019"	3281
	4057	"03034020"	3282
	4058	"03034021"	3283
	4059	"03034022"	3299
	4060	"03034023"	4314
	4061	"03034024"	3268
	4062	"03034025"	4315
	4063	"03034026"	4316
	4064	"03034027"	4317
	4065	"03034028"	4318
	4066	"03034029"	4319
	4067	"03034030"	4320
	4068	"03034031"	3479
	4069	"03034032"	3430
	4070	"03034033"	3480
	4071	"03034034"	3315
	4072	"03034035"	3540
	4073	"03034036"	3629
	4074	"03034037"	3277
	4075	"03050001"	4321
	4076	"03050002"	4322
	4077	"03050003"	4323
	4078	"03050004"	4324
	4079	"03050005"	4325
	4080	"03050006"	4326
	4081	"03050007"	4327
	4082	"03050008"	4328
	4083	"03050009"	4329
	4084	"03050010"	4330
	4085	"03050011"	4331
	4086	"03050012"	4332
	4087	"03050013"	3278
	4088	"03050014"	3279
	4089	"03050015"	3280
	4090	"03050016"	3413
	4091	"03050017"	4313
	4092	"03050018"	3350
	4093	"03050019"	3281
	4094	"03050020"	3282
	4095	"03050021"	3283
	4096	"03050022"	3299
	4097	"03050023"	4314
	4098	"03050024"	3268
	4099	"03050025"	3284
	4100	"03050026"	3285
	4101	"03050027"	3286
	4102	"03050028"	3526
	4103	"03050029"	4333
	4104	"03050030"	3406
	4105	"03050031"	4315
	4106	"03050032"	4316
	4107	"03050033"	4317
	4108	"03050034"	4318
	4109	"03050035"	4319
	4110	"03050036"	4320
	4111	"03050037"	3479
	4112	"03050038"	3430
	4113	"03050039"	3480
	4114	"03050040"	3315
	4115	"03050041"	3540
	4116	"03050042"	3629
	4117	"03050043"	3277
	4118	"04050001"	3334
	4119	"04050002"	3517
	4120	"04034001"	3517
	4121	"04034002"	3334
	4122	"03054001"	3479
	4123	"03054002"	3430
	4124	"03054003"	3480
	4125	"03054004"	3394
	4126	"03054005"	3393
	4127	"03054006"	3477
	4128	"03054007"	3335
	4129	"03054008"	3351
	4130	"03054009"	3349
	4131	"03054010"	3405
	4132	"03054011"	3463
	4133	"03054012"	3478
	4134	"03054013"	3777
	4135	"03054014"	4334
	4136	"03054015"	4335
	4137	"03054016"	4336
	4138	"03054017"	3277
	4139	"03054018"	4337
	4140	"03054019"	4338
	4141	"03054020"	3909
	4142	"03054021"	3998
	4143	"03054022"	3910
	4144	"03054023"	3358
	4145	"04034003"	4339
	4146	"04034004"	4340
	4147	"04050003"	4341
	4148	"04050004"	4342
	4149	"04065030"	4343
	4150	"04065031"	4344
	4151	"03021036"	3301
	4152	"03035038"	3301
	4153	"03060036"	3777
	4154	"03017060"	3301
	4155	"03017061"	3404
	4156	"03025037"	3777
	4157	"03010036"	3301
	4158	"03009038"	3301
	4159	"03008030"	3777
	4160	"03074037"	3301
	4161	"03042034"	3301
	4162	"03049052"	3301
	4163	"03049053"	3404
	4164	"03040033"	3301
	4165	"03031068"	3301
	4166	"03031069"	3404
	4167	"03056031"	3301
	4168	"03043036"	3301
	4169	"03020036"	3301
	4170	"03070029"	3277
	4171	"04027030"	4345
	4172	"04027031"	3253
	4173	"04047002"	3253
	4174	"04047003"	4346
	4175	"04053114"	4347
	4176	"04053115"	4348
	4177	"04053116"	4349
	4178	"04053117"	4350
	4179	"04053118"	4351
	4180	"04053119"	4352
	4181	"04053120"	4353
	4182	"04053121"	4354
	4183	"04053122"	4355
	4184	"04053123"	4356
	4185	"04053124"	4357
	4186	"03049054"	3434
	4187	"03049055"	3304
	4188	"03049056"	3303
	4189	"03049057"	3505
	4190	"04014055"	3943
	4191	"04054003"	3296
	4192	"03016063"	3287
	4193	"03016064"	3270
	4194	"03016065"	3271
	4195	"03016066"	3272
	4196	"03016067"	3263
	4197	"03032034"	3323
	4198	"03032035"	3300
	4199	"03032036"	3320
	4200	"03032037"	3324
	4201	"03032038"	3325
	4202	"03032039"	3326
	4203	"03032040"	3344
	4204	"03032041"	3327
	4205	"03032042"	3519
	4206	"03032043"	3521
	4207	"03032044"	3414
	4208	"03032045"	3331
	4209	"03032046"	3404
	4210	"03032047"	3278
	4211	"03032048"	3279
	4212	"03032049"	3280
	4213	"03032050"	3413
	4214	"03032051"	3350
	4215	"04051019"	4358
	4216	"04051020"	4359
	4217	"04051021"	4360
	4218	"04051022"	4361
	4219	"04051023"	4362
	4220	"03016068"	3261
	4221	"03016069"	3262
	4222	"03016070"	3275
	4223	"03016071"	3259
	4224	"03016072"	3260
	4225	"03016073"	3276
	4226	"03016074"	3273
	4227	"03016075"	3274
	4228	"03016076"	3301
	4229	"03016077"	3258
	4230	"03016078"	3341
	4231	"03016079"	3343
	4232	"03016080"	3417
	4233	"03016081"	3298
	4234	"03016082"	3527
	4235	"03016083"	3628
	4236	"04016035"	3439
	4237	"04032016"	3306
	4238	"04016036"	3334
	4239	"03045028"	3285
	4240	"03045029"	3286
	4241	"03045030"	3526
	4242	"03045031"	3406
	4243	"03045032"	3277
	4244	"03045033"	3386
	4245	"03045034"	3323
	4246	"03045035"	3300
	4247	"03045036"	3320
	4248	"03045037"	3324
	4249	"03045038"	3325
	4250	"03045039"	3326
	4251	"03045040"	3344
	4252	"03045041"	3327
	4253	"03045042"	3519
	4254	"03045043"	3521
	4255	"03045044"	3414
	4256	"03045045"	3331
	4257	"03045046"	3404
	4258	"04058015"	4363
	4259	"04045019"	4184
	4260	"03045047"	3316
	4261	"03045048"	3317
	4262	"03045049"	3318
	4263	"03045050"	3314
	4264	"03045051"	3410
	4265	"03016084"	4315
	4266	"04016037"	4184
	4267	"04004016"	3943
	4268	"04035020"	3943
	4269	"04017039"	3943
	4270	"04017040"	4184
	4271	"04074016"	3943
	4272	"04014056"	4184
	4273	"04014057"	4364
	4274	"04001038"	3943
	4275	"04001039"	4184
	4276	"04060019"	3943
	4277	"04019052"	3943
	4278	"04019053"	4184
	4279	"04019054"	4364
	4280	"04032017"	3943
	4281	"04032018"	4184
	4282	"04009017"	3943
	4283	"04049041"	3943
	4284	"04049042"	4184
	4285	"04006018"	3943
	4286	"04022017"	3943
	4287	"04046017"	3943
	4288	"04028013"	3943
	4289	"04043016"	3943
	4290	"04020016"	3943
	4291	"04070030"	3943
	4292	"04070031"	4184
	4293	"04061017"	3943
	4294	"04038048"	3943
	4295	"04038049"	4184
	4296	"04012017"	3943
	4297	"04023056"	3943
	4298	"04023057"	4184
	4299	"04042016"	3943
	4300	"04041017"	3943
	4301	"04011026"	3943
	4302	"04011027"	4184
	4303	"04040020"	3943
	4304	"04033016"	3943
	4305	"04016038"	3943
	4306	"04025016"	3943
	4307	"04036032"	3943
	4308	"04036033"	4184
	4309	"04027032"	3943
	4310	"04027033"	4184
	4311	"04031031"	3943
	4312	"04031032"	4184
	4313	"04056020"	3943
	4314	"04008015"	3943
	4315	"04064016"	3943
	4316	"04045020"	3943
	4317	"04021017"	3943
	4318	"04069037"	3943
	4319	"04069038"	4184
	4320	"04073017"	3943
	4321	"04003017"	3943
	4322	"99055024"	4365
	4323	"03003017"	3394
	4324	"03003018"	3477
	4325	"03003019"	3351
	4326	"03033037"	3301
	4327	"03003020"	3463
	4328	"03003021"	3278
	4329	"03003022"	3280
	4330	"03069068"	3404
	4331	"04011028"	3254
	4332	"04031033"	3254
	4333	"04004017"	3291
	4334	"03036066"	3301
	4335	"03028029"	3351
	4336	"03003023"	3286
	4337	"03023078"	3268
	4338	"03003024"	3480
	4339	"03003025"	3393
	4340	"03003026"	3335
	4341	"03003027"	3349
	4342	"03039025"	3299
	4343	"03069069"	3301
	4344	"03003028"	3316
	4345	"04027034"	3605
	4346	"03003029"	3416
	4347	"03003030"	3478
	4348	"03003031"	3279
	4349	"03003032"	3281
	4350	"03039026"	3526
	4351	"04011029"	3605
	4352	"03039027"	3278
	4353	"03039028"	3279
	4354	"03039029"	3280
	4355	"03039030"	3281
	4356	"03004031"	3284
	4357	"03039031"	3282
	4358	"03039032"	3284
	4359	"03039033"	3285
	4360	"03039034"	3277
	4361	"03039035"	3413
	4362	"03039036"	3268
	4363	"03039037"	3406
	4364	"03039038"	3410
	4365	"04039014"	3313
	4366	"04039015"	3256
	4367	"03060037"	3478
	4368	"04039016"	3297
	4369	"03003033"	3285
	4370	"03039039"	3527
	4371	"04039017"	3312
	4372	"03039040"	3316
	4373	"03039041"	3317
	4374	"03003034"	3479
	4375	"03003035"	3430
	4376	"03015040"	3606
	4377	"03015041"	3330
	4378	"03003036"	3909
	4379	"03010037"	3277
	4380	"03003037"	3910
	4381	"03003038"	3413
	4382	"03039042"	3283
0
*
	53	DEVICE_INSTANCE	0
*	Index	Name
	1	MTXTOT
	2	DRD
	3	35C109
	4	S8W219
	5	25YBSC
	6	FS
	7	4LR
	8	3LR
	9	35CP21
	10	2BF
	11	TX1HI
	12	35C111
	13	1
	14	1R
	15	1GT
	16	35C118
	17	1LR
	18	351SC1
	19	35C101
	20	BY3P12
	21	S8W151
	22	MET2CP
	23	24T2SC
	24	35C211
	25	35C228
	26	POT
	27	35CP19
	28	LTCFLT
	29	6285LG
	30	6W13
	31	T2F1AC
	32	6144B
	33	2431R3
	34	3L11S
	35	6W55
	36	2
	37	2R
	38	2GT
	39	2LR
	40	3
	41	3R
	42	3GT
	43	35C106
	44	351SC2
	45	351SC3
	46	35C119
	47	35C120
	48	25SC1
	49	35C123
	50	6113S
	51	24T1SC
	52	TX1TOT
	53	TX1HS
	54	TX1LR
	55	TX1K1
	56	TX1K2
	57	TCA1
	58	TCM1
	59	GCTS1
	60	35C127
	61	25SC11
	62	LF
	63	MSB
	64	TC1
	65	6105S
	66	S6106
	67	LRS
	68	86T1
	69	387SC
	70	501SC
	71	21T1SC
	72	METSC1
	73	86TCM1
	74	4GT
	75	2032SC
	76	UPSBAT
	77	DOOR
	78	REGCSC
	79	1POT
	80	RM
	81	3POT
	82	T1PR
	83	TX1LO
	84	FL3121
	85	4BF
	86	25SC2
	87	35C125
	88	25SC8
	89	AL301
	90	AL302
	91	AL303
	92	AL304
	93	AL305
	94	AL306
	95	AL307
	96	AL308
	97	AL309
	98	AL310
	99	AL311
	100	AL312
	101	35C103
	102	AL313
	103	AL314
	104	AL315
	105	FI6109
	106	AL316
	107	AL317
	108	2505-5
	109	AL318
	110	AL319
	111	AL320
	112	AL321
	113	AL322
	114	6LR
	115	TC2PWR
	116	5
	117	K672
	118	35T2SC
	119	387SC1
	120	5R
	121	TX2NHI
	122	T2PR
	123	5LR
	124	86X1
	125	3344SC
	126	351SC4
	127	351SC5
	128	35C222
	129	7LR
	130	F810
	131	TCPR1
	132	6W14
	133	6W15
	134	6W16
	135	6W13LR
	136	6W14LR
	137	6W55R
	138	6W55LR
	139	FI6110
	140	BW624
	141	RS6104
	142	300GSC
	143	RM1
	144	RM2
	145	SN3MC2
	146	AC3485
	147	AC3486
	148	AC3487
	149	G6DTRP
	150	AC3488
	151	79LO4
	152	FI332
	153	8G29
	154	BN3SV1
	155	REGA
	156	35C102
	157	T1FAN2
	158	1BF
	159	3BF
	160	TX2CLO
	161	THS
	162	35CP20
	163	3344BF
	164	TOT
	165	T1HIAL
	166	8W27
	167	8W24
	168	8W21
	169	6W54
	170	6W57
	171	6W51
	172	6W43
	173	BN3P11
	174	6W15LR
	175	6W16LR
	176	TX1GA
	177	TX1SP
	178	TX2GA
	179	TX2SP
	180	TX2HS
	181	TX2LO
	182	TX2TOT
	183	K813
	184	BN3M11
	185	6GB40
	186	6GB41
	187	S640
	188	S640GA
	189	230LP
	190	115LP
	191	TX4SP
	192	TX4GA
	193	K816
	194	T1F2AC
	195	8G30
	196	115RB
	197	BN3M12
	198	6W43LR
	199	6W51LR
	200	6W54LR
	201	6W57LR
	202	ME6G32
	203	ME6G80
	204	6W54R
	205	6W57R
	206	6W51R
	207	FA3766
	208	FA3765
	209	TCA2
	210	BN3M14
	211	BN3111
	212	BN3112
	213	BN3113
	214	OS
	215	ME6G68
	216	8W21R
	217	8W24R
	218	8W27R
	219	35T1SC
	220	TX2NLO
	221	BW646
	222	LY3767
	223	LC328
	224	BN3T21
	225	MAS
	226	WO3127
	227	RCRMOD
	228	BY3410
	229	GL3122
	230	8W21LR
	231	T2F2AC
	232	LTCMT2
	233	BW2157
	234	25YBCP
	235	25BRK
	236	K31LG
	237	4
	238	K33LG
	239	RS6103
	240	480G3
	241	FA3780
	242	K612
	243	K1REGB
	244	BY3414
	245	94TCM1
	246	S2L11
	247	25SC10
	248	FR3496
	249	2POT
	250	BY3397
	251	TC1PWR
	252	TX1LOF
	253	K33LGO
	254	86T2
	255	35CP1
	256	35CP18
	257	TC2
	258	79LO2
	259	6104GA
	260	6103GA
	261	OP635
	262	OP629
	263	WE627
	264	WE626
	265	BW623
	266	DOORAL
	267	DB619
	268	BN3121
	269	BN3122
	270	BN3123
	271	BN3T12
	272	BN3X12
	273	6285LP
	274	25SC4
	275	W6280
	276	FI327
	277	DB308
	278	8
	279	9
	280	DB304
	281	DB305
	282	W655
	283	35C205
	284	W537
	285	W534
	286	VR
	287	TX2PA
	288	LTC2LO
	289	T2FAN1
	290	T2FAN2
	291	TC2L
	292	W655R
	293	W537R
	294	4R
	295	TC2R
	296	GCTS2
	297	35C206
	298	CMSQ57
	299	6197S
	300	6146S
	301	D1
	302	K33CRG
	303	W6144
	304	25MOSC
	305	311CPL
	306	3787LR
	307	TU35SC
	308	BLM512
	309	T1GMFG
	310	7BF
	311	L1GCAL
	312	T1GMCG
	313	W571R
	314	8BF
	315	9BF
	316	3561BF
	317	T79LO2
	318	35C126
	319	THST
	320	TU501
	321	TXALSW
	322	BC
	323	T1GCAL
	324	K544
	325	BATTDC
	326	DI3148
	327	BW2158
	328	T1FAN1
	329	LY3765
	330	FL3122
	331	CA3MC3
	332	W639
	333	W639R
	334	W639AL
	335	BATGND
	336	300G2S
	337	300G1S
	338	G1MXLT
	339	480G1
	340	32G1CP
	341	FL3P12
	342	FL3M11
	343	FL3M12
	344	RS3M21
	345	RS3M22
	346	RS3M24
	347	RS3M11
	348	RS3M12
	349	RS3M14
	350	RS3P11
	351	FL3123
	352	35C110
	353	RS3P21
	354	DI3152
	355	L1GMCG
	356	387SC2
	357	MTXAC
	358	L1GMFG
	359	CMSQ76
	360	BW2153
	361	21CP1
	362	S540
	363	HA2537
	364	1UF
	365	2UF
	366	35C107
	367	35C104
	368	4UF
	369	FPLREL
	370	HA2538
	371	HA2539
	372	CMSQ28
	373	CMSQ12
	374	CMSQ13
	375	CMSQ15
	376	T1NCLO
	377	5GT
	378	5BF
	379	TU487T
	380	MX3MC2
	381	T1GMSC
	382	T4212C
	383	FL2URG
	384	FM3447
	385	AL327
	386	AL328
	387	MET1SC
	388	TX2K1
	389	35C220
	390	REGALR
	391	BY3P22
	392	CMSQ62
	393	CMSQ60
	394	CMSQ58
	395	35C323
	396	TCP
	397	G6HCL
	398	4POT
	399	LTC1LO
	400	2431R2
	401	35C112
	402	35C113
	403	BW2154
	404	35CP28
	405	LTCPWR
	406	MTXSC
	407	86T
	408	G6ENG
	409	GL3513
	410	GL3132
	411	3UF
	412	35C218
	413	TX2LR
	414	TX2K2
	415	1001GT
	416	BL3436
	417	RCNTL
	418	CUA
	419	RW3133
	420	W30BF
	421	BW2155
	422	BW2156
	423	FA3764
	424	FA3767
	425	K716
	426	T1F1AC
	427	TX1NHI
	428	K515
	429	TSP
	430	K2REGC
	431	REGC
	432	SA2111
	433	K580
	434	AL329
	435	BATPWR
	436	AL330
	437	AL331
	438	AL332
	439	FM3MC1
	440	501SC1
	441	25CP7
	442	W686
	443	W686R
	444	686LG
	445	W676
	446	W676R
	447	35CP2
	448	6
	449	6R
	450	6GT
	451	79LO1
	452	FR3402
	453	FI328
	454	FW3606
	455	FL2TS3
	456	K2REGB
	457	2100SC
	458	FI305
	459	FI306
	460	FI307
	461	6BF
	462	3560BF
	463	CMSQ61
	464	W30AT
	465	1001
	466	1000LR
	467	1001LR
	468	1001P
	469	35CP22
	470	24R2CP
	471	24R3CP
	472	351SC6
	473	FI326
	474	CMSQ02
	475	GC3P11
	476	TX1NLO
	477	T1SP
	478	BCAC
	479	TU6203
	480	BW2172
	481	KH3M21
	482	DI3149
	483	DI3150
	484	DI3151
	485	LY3769
	486	DI3153
	487	T1CPWR
	488	DB303
	489	DI3154
	490	AC3243
	491	AC507
	492	79LO3
	493	K684
	494	35C201
	495	T2NCLO
	496	3343S
	497	3342S
	498	DI3155
	499	DI3156
	500	DI3157
	501	DI3158
	502	DI328
	503	DI329
	504	DI330
	505	DI331
	506	DI332
	507	DI333
	508	DI334
	509	DI335
	510	DI336
	511	DI337
	512	DI338
	513	DI339
	514	DI340
	515	DI3111
	516	DI3112
	517	DI3273
	518	DI344
	519	DI345
	520	DI346
	521	DI347
	522	DI348
	523	DI349
	524	NR558
	525	NR559
	526	NR560
	527	NR561
	528	NR562
	529	NR563
	530	NR564
	531	NR565
	532	NR566
	533	NR568
	534	NR569
	535	NR570
	536	NR572
	537	NR573
	538	PH2MC2
	539	NRGB27
	540	RD2396
	541	NRGB45
	542	WE2132
	543	WE2133
	544	WE2134
	545	WE2135
	546	WE2136
	547	WE2137
	548	WE2138
	549	WE2139
	550	WE2140
	551	WE2141
	552	WE2142
	553	WE2143
	554	WE2144
	555	WE2145
	556	WE2146
	557	WE2147
	558	WE2148
	559	WE2445
	560	WE2446
	561	WE2447
	562	WE2448
	563	WE2449
	564	WE2450
	565	WE2452
	566	WE2453
	567	WE2455
	568	WE2456
	569	WE2459
	570	WE2460
	571	WE2461
	572	WE2462
	573	WE2463
	574	WE2464
	575	WE659
	576	WE668
	577	ME3113
	578	ME3123
	579	ME3133
	580	ME3143
	581	MN6182
	582	ME3M11
	583	ME3M12
	584	ME3M14
	585	ME3112
	586	ME3122
	587	ME3132
	588	ME3SV1
	589	ME3111
	590	ME3121
	591	ME3131
	592	ME3141
	593	MI350
	594	BC2L3
	595	BC2L4
	596	TCP1
	597	T2CPWR
	598	BC6G42
	599	BC6G44
	600	BC6G50
	601	BC6G52
	602	BC6G53
	603	BC6G55
	604	BC6G56
	605	BC6G58
	606	BC8G20
	607	BC8G22
	608	BC8G23
	609	BC8G25
	610	BC8G26
	611	BC8G28
	612	FI308
	613	3751S
	614	TX1LRS
	615	35C121
	616	SA2112
	617	SA2113
	618	TX2LRS
	619	OP2P11
	620	TXCPWR
	621	TU301
	622	TU302
	623	TU303
	624	TU304
	625	TU305
	626	TU306
	627	TU307
	628	TU308
	629	TU309
	630	TU310
	631	TU311
	632	TU312
	633	TU313
	634	TU314
	635	TU315
	636	TU316
	637	LC318
	638	LC319
	639	LC320
	640	LC321
	641	K525
	642	3249S
	643	LC325
	644	MN614
	645	TU6204
	646	TU6206
	647	TU6207
	648	TU6209
	649	TU649
	650	TU650
	651	8J386
	652	MI351
	653	MI352
	654	G3LBI
	655	24G4SC
	656	G3ENG
	657	MI356
	658	MI360
	659	MI361
	660	MI362
	661	MI363
	662	MI364
	663	MI365
	664	MI366
	665	MI367
	666	MI368
	667	MI369
	668	MI613
	669	G3LO
	670	OP2252
	671	OP2253
	672	OP2261
	673	OP2262
	674	OP2263
	675	OP2271
	676	OP2272
	677	OP2273
	678	OP2281
	679	OP2282
	680	OP2283
	681	OP2111
	682	BY6284
	683	BY6286
	684	6280LP
	685	6280LG
	686	6282S
	687	35C207
	688	35C224
	689	OP2112
	690	OP2113
	691	OP2121
	692	OP2122
	693	OP2123
	694	OP2131
	695	OP2132
	696	OP2133
	697	OP2141
	698	OP2142
	699	OP2143
	700	OP2251
	701	RD2470
	702	RD2471
	703	RD2472
	704	RD2112
	705	RD2113
	706	RD2114
	707	RD2115
	708	PP691
	709	PP692
	710	PP693
	711	PP694
	712	PP695
	713	BATGRD
	714	RD2474
	715	RD2119
	716	RD2120
	717	RD2121
	718	RD2122
	719	RD2123
	720	RD2124
	721	RD3374
	722	RD3375
	723	RD3376
	724	RD3378
	725	RD3379
	726	RD3380
	727	RD3370
	728	RD3371
	729	RD3372
	730	RD3362
	731	RD3368
	732	DI1TS4
	733	AB5107
	734	AB5106
	735	AB5108
	736	K549
	737	W567
	738	W567R
	739	K617
	740	K616
	741	W571
	742	AS3TS1
	743	AS1URG
	744	AS2URG
	745	AS2TS1
	746	AS3URG
	747	AS3DLD
	748	AS3TS2
	749	AS2DL1
	750	AS2DL2
	751	M528
	752	G3PRC
	753	G3TRN
	754	G3TMP
	755	G3LOP
	756	G3OCF
	757	G3OSF
	758	G4OILP
	759	G3OFF
	760	G3CTMP
	761	G3LF
	762	G386T
	763	480G4
	764	G4LBI
	765	SA2M11
	766	SA2M12
	767	SA2M14
	768	6G600
	769	6G602
	770	6G702
	771	SA2SV1
	772	SA2121
	773	SA2122
	774	SA2123
	775	SA2131
	776	SA2132
	777	SA2133
	778	SA2P14
	779	SA663
	780	SN301
	781	SN302
	782	SN303
	783	SN304
	784	SN305
	785	SN306
	786	SN307
	787	SN308
	788	SN309
	789	SN310
	790	SN311
	791	SN312
	792	SN313
	793	35C219
	794	RV3T12
	795	RV3T21
	796	RV3P22
	797	FB602
	798	FB603
	799	FB685
	800	FB657
	801	HB658
	802	HB674
	803	HB675
	804	HB680
	805	PH2115
	806	PH2121
	807	PH2122
	808	PH2125
	809	PH2131
	810	PH2132
	811	PH2135
	812	PH2141
	813	PH2142
	814	PH2145
	815	TCP2
	816	PH2R11
	817	PH2R12
	818	PH2R14
	819	PH2SV1
	820	PH2111
	821	PH2112
	822	FPLSRT
	823	AC3224
	824	AC3227
	825	AC3228
	826	AC3229
	827	AC3230
	828	AC3231
	829	AC3232
	830	AC3233
	831	AC3234
	832	AC3235
	833	AC3236
	834	AC3238
	835	AC3237
	836	AC3239
	837	AC3240
	838	AC3241
	839	AC3242
	840	AC3143
	841	AC3222
	842	35CP29
	843	LY3268
	844	21MOCP
	845	DI641S
	846	BW2149
	847	BW2150
	848	BW2151
	849	BW2152
	850	BW2162
	851	BW2163
	852	BW2164
	853	BW2165
	854	BW2169
	855	BW2170
	856	BW2171
	857	BW677
	858	35CP23
	859	35CP26
	860	RV3X21
	861	25RCSC
	862	WA2357
	863	WA2360
	864	WA2361
	865	WA2362
	866	WA2363
	867	WA2364
	868	WA2365
	869	WA2366
	870	WA2367
	871	WA2368
	872	WA2369
	873	WA2370
	874	WA2371
	875	24G3SC
	876	BW625
	877	WO373
	878	WO374
	879	WO375
	880	G4ENG
	881	G4LO
	882	G4PRC
	883	WO379
	884	WO380
	885	WO381
	886	WO382
	887	WO383
	888	WO384
	889	WO385
	890	WO386
	891	WO387
	892	WO388
	893	WO389
	894	WO390
	895	WO391
	896	WO6169
	897	RV3P12
	898	RV3111
	899	RV3112
	900	W6239
	901	S3146
	902	RV3M14
	903	RV3P11
	904	RV3M12
	905	RV3SV1
	906	RV3X12
	907	RV3121
	908	RV3122
	909	RV3123
	910	RV2URG
	911	RV3131
	912	RV3132
	913	G4TRN
	914	G4TMP
	915	W3145S
	916	W3145
	917	AS5104
	918	AS2131
	919	AS2132
	920	AS3CB1
	921	AS2R11
	922	AS2R12
	923	AS2R14
	924	AS2SV1
	925	AS2111
	926	AS2112
	927	AS2P11
	928	CA579
	929	CA3186
	930	CA3187
	931	CA3189
	932	CA3190
	933	CA3191
	934	CA3192
	935	CA3193
	936	CA3194
	937	CA3180
	938	CA3178
	939	CA3179
	940	CA3185
	941	CA3184
	942	35C128
	943	387TP1
	944	501TP1
	945	35C223
	946	TULRS
	947	T2SP
	948	501SC2
	949	21T2SC
	950	MET2SC
	951	86TCM2
	952	94TCM2
	953	W6234
	954	S3147
	955	FM3442
	956	FM3443
	957	FM3444
	958	FM3445
	959	FM3446
	960	FM3448
	961	FM3455
	962	FM3456
	963	FM3457
	964	FM3458
	965	FM3459
	966	FM3460
	967	35C202
	968	FW553
	969	FW554
	970	TX1DRD
	971	24R1CP
	972	35C203
	973	G4LOP
	974	G4OCF
	975	G4OSF
	976	G4OFF
	977	G4CTMP
	978	G4LF
	979	G486T
	980	G324CP
	981	G424CP
	982	G3MXLT
	983	G3SB
	984	G3STP
	985	G4MXLT
	986	MN637
	987	K6111
	988	S3286
	989	G4SB
	990	G4STP
	991	G3OILP
	992	GC3MC2
	993	GC3SV1
	994	GC3273
	995	GC3M11
	996	GC3M14
	997	GC3M12
	998	GC3111
	999	GC3112
	1000	GC3113
	1001	GC3121
	1002	GC6115
	1003	GL621
	1004	GL3R11
	1005	GL3R14
	1006	GL3R12
	1007	GL3M11
	1008	GL3M14
	1009	GL3M12
	1010	GL3P11
	1011	GL3SV1
	1012	GL3111
	1013	GL3121
	1014	GL3131
	1015	GL3112
	1016	GL3133
	1017	GT2260
	1018	GT2261
	1019	GT2262
	1020	GT2263
	1021	GT2264
	1022	GT2265
	1023	GT2266
	1024	GT2267
	1025	GT2268
	1026	GT2269
	1027	GT2273
	1028	GT2274
	1029	GT2275
	1030	GT698
	1031	HA2194
	1032	HA2195
	1033	HA2196
	1034	HA2197
	1035	HA2198
	1036	HA2199
	1037	HA2201
	1038	HA2202
	1039	HA2203
	1040	HA2204
	1041	HA2208
	1042	HA2209
	1043	HA2210
	1044	HA634
	1045	HW683
	1046	HW2566
	1047	HW2567
	1048	HW2562
	1049	HW2563
	1050	HW2564
	1051	HW2559
	1052	HW2560
	1053	HW2561
	1054	HW2555
	1055	HW2556
	1056	HW2557
	1057	HW2558
	1058	HW2568
	1059	HW2569
	1060	HW2570
	1061	HW2565
	1062	FI309
	1063	FI310
	1064	FI312
	1065	FI311
	1066	FI330
	1067	FI331
	1068	FI329
	1069	FI316
	1070	FI315
	1071	M6138S
	1072	35C117
	1073	MSB2
	1074	643S
	1075	25SC7
	1076	642S
	1077	T2HIAL
	1078	35C129
	1079	W506
	1080	M529
	1081	S581
	1082	S582
	1083	K541
	1084	S557
	1085	S556
	1086	K551
	1087	W575
	1088	2X12
	1089	35C225
	1090	FA750
	1091	BRMSB
	1092	RW120
	1093	RW121
	1094	RW122
	1095	RW123
	1096	RW124
	1097	RW125
	1098	RW1
	1099	RW2
	1100	RW3131
	1101	RW3132
	1102	6HL
	1103	FA751
	1104	FA752
	1105	SS2239
	1106	SS2240
	1107	AL2TS6
	1108	SS2242
	1109	SS2243
	1110	SS2245
	1111	SS2246
	1112	SS656
	1113	FW3MC2
	1114	TU652
	1115	86X2
	1116	35CP25
	1117	K1REGA
	1118	K2REGA
	1119	86D1
	1120	CMSQ00
	1121	FW3600
	1122	K1REGC
	1123	REGBA
	1124	K633
	1125	T3111C
	1126	CMSQ68
	1127	W543R
	1128	2431R1
	1129	FI314
	1130	HA2540
	1131	K33
	1132	K31LR
	1133	TXGA
	1134	TLO
	1135	FW3601
	1136	35CP3
	1137	35CP4
	1138	86BCM1
	1139	LTCLO
	1140	CMSQ03
	1141	TU322
	1142	CA3177
	1143	REGMD
	1144	LCSW
	1145	25SC01
	1146	K673
	1147	BR6188
	1148	BR3162
	1149	BR3163
	1150	BR3164
	1151	BR3165
	1152	BR3166
	1153	BR3167
	1154	BR3169
	1155	S6G300
	1156	S6G102
	1157	S8J138
	1158	BR3172
	1159	BR3175
	1160	BR3176
	1161	BR3173
	1162	BR3170
	1163	BR3171
	1164	BR3174
	1165	BR3177
	1166	CMSQ20
	1167	CMSQ17
	1168	S8G104
	1169	S8G115
	1170	S8G202
	1171	FM3DIS
	1172	6264S
	1173	86BCM2
	1174	HTHI
	1175	KH3SV1
	1176	KH3P12
	1177	KH3P11
	1178	KH3M14
	1179	KH3M11
	1180	KH3M12
	1181	KH3111
	1182	KH3112
	1183	KH3113
	1184	KH3121
	1185	S8G283
	1186	KH3T12
	1187	KH3T21
	1188	KH3X12
	1189	KH3231
	1190	KH3232
	1191	KH3233
	1192	KH3241
	1193	KH3242
	1194	KH3243
	1195	KH3122
	1196	KH3123
	1197	S8G136
	1198	CMSQ73
	1199	CMSQ75
	1200	CMSQ74
	1201	REGBLR
	1202	T1NBLO
	1203	HTLO
	1204	S8G140
	1205	S6G145
	1206	D9
	1207	CMSQ18
	1208	TU323
	1209	S6G188
	1210	S6G230
	1211	CMSQ22
	1212	LC324
	1213	ACBP
	1214	WO371
	1215	WO376
	1216	WO3MC1
	1217	BN2TS3
	1218	643SLR
	1219	642SLR
	1220	642SDC
	1221	643SDC
	1222	S6G249
	1223	S6G273
	1224	S6G285
	1225	S8G258
	1226	SA2URG
	1227	SA3URG
	1228	SA2TS3
	1229	6G385
	1230	UPST
	1231	G5RUN
	1232	CMSQ42
	1233	CMSQ39
	1234	CMSQ38
	1235	DA
	1236	HA2205
	1237	D4
	1238	D52
	1239	D78
	1240	D80
	1241	D82
	1242	D97
	1243	D93
	1244	D88
	1245	D70
	1246	D68
	1247	D69
	1248	D24
	1249	D21
	1250	G28
	1251	G21
	1252	TU86TC
	1253	CMSQ40
	1254	CMSQ67
	1255	BATTAC
	1256	S636
	1257	S623
	1258	S624
	1259	S646
	1260	S625
	1261	ME1OH
	1262	S623BC
	1263	MOSWBC
	1264	S636BC
	1265	ME2OH
	1266	CMSQ46
	1267	CMSQ64
	1268	CA
	1269	ST12
	1270	DB306
	1271	35C209
	1272	CMSQ52
	1273	GTRTU
	1274	BADPT
	1275	FI313
	1276	D89
	1277	CMSQ65
	1278	CONN2
	1279	6105AL
	1280	6189S
	1281	6109LR
	1282	FA3768
	1283	FA3769
	1284	FA3770
	1285	GL3113
	1286	FA3771
	1287	CMSQ55
	1288	DLDRTU
	1289	GC3122
	1290	FA3772
	1291	FA3773
	1292	FA3774
	1293	FA3775
	1294	FA3776
	1295	FA3777
	1296	CMSQ66
	1297	KH1URG
	1298	KH2URG
	1299	FA3778
	1300	FA3779
	1301	W6181
	1302	35C328
	1303	S6173
	1304	6110DC
	1305	S6174
	1306	6110LR
	1307	6174AL
	1308	6173AL
	1309	LY3250
	1310	LY3251
	1311	LY3252
	1312	LY3253
	1313	LY3254
	1314	LY3255
	1315	LY3256
	1316	LY3257
	1317	LY3258
	1318	LY3259
	1319	LY3260
	1320	LY3261
	1321	LY3262
	1322	LY3263
	1323	LY3264
	1324	LY3265
	1325	LY3267
	1326	LY526
	1327	CMSQ06
	1328	CMSQ37
	1329	CMSQ50
	1330	CMSQ51
	1331	CMSQ14
	1332	CMSQ85
	1333	CMSQ84
	1334	CMSQ83
	1335	CMSQ23
	1336	CMSQ24
	1337	CMSQ25
	1338	CMSQ26
	1339	CMSQ63
	1340	CMSQ53
	1341	CMSQ49
	1342	CMSQ36
	1343	HA2206
	1344	NCA
	1345	CMSQ04
	1346	CMSQ30
	1347	CMSQ31
	1348	CMSQ32
	1349	CMSQ33
	1350	CMSQ34
	1351	FR3753
	1352	CMSQ79
	1353	480G11
	1354	STP
	1355	MXLT
	1356	LT
	1357	ISRT
	1358	CMSQ82
	1359	CMSQ80
	1360	CMSQ81
	1361	WE2001
	1362	WE2000
	1363	CMSQ77
	1364	CMSQ78
	1365	21CP2
	1366	513S
	1367	W514
	1368	W514LP
	1369	CMSQ05
	1370	CMSQ08
	1371	CMSQ09
	1372	21CP4
	1373	2407SC
	1374	CMSQ10
	1375	CMSQ07
	1376	FR3733
	1377	FR3734
	1378	SN314
	1379	HL101
	1380	FR3754
	1381	FR3752
	1382	CMSQ35
	1383	FR3741
	1384	FR3742
	1385	FR3743
	1386	FR3744
	1387	FR3745
	1388	FR3746
	1389	FR3747
	1390	FR3748
	1391	FR3749
	1392	CA587
	1393	CMSQ54
	1394	ME3OH
	1395	ME4OH
	1396	GC3123
	1397	HA2207
	1398	REGB
	1399	REGAA
	1400	3L12S
	1401	GC3131
	1402	GC3132
	1403	GC3133
	1404	GC3212
	1405	GC3222
	1406	GC3232
	1407	FR3755
	1408	FR3582
	1409	FR3583
	1410	FR3584
	1411	AS2122
	1412	AS2M12
	1413	AS2M14
	1414	AS2121
	1415	DB307
	1416	S3546
	1417	K6187
	1418	3168S
	1419	DB309
	1420	DB310
	1421	TC
	1422	MSA
	1423	480G5
	1424	FR3577
	1425	FR3578
	1426	DB311
	1427	GENAL
	1428	FR3579
	1429	DB312
	1430	DB313
	1431	LBI
	1432	FI301
	1433	FI302
	1434	FI303
	1435	FI304
	1436	FI321
	1437	FI322
	1438	FI323
	1439	DB314
	1440	DB315
	1441	FI324
	1442	FI333
	1443	DB316
	1444	DB317
	1445	DB318
	1446	DB319
	1447	DB320
	1448	DB321
	1449	DB322
	1450	DB323
	1451	DB324
	1452	DB325
	1453	DB326
	1454	DB327
	1455	DB328
	1456	DB329
	1457	6109DC
	1458	DB331
	1459	DB332
	1460	DB334
	1461	DB335
	1462	DB336
	1463	DB337
	1464	DB338
	1465	DB339
	1466	25BKR
	1467	ISOBKR
	1468	BATT
	1469	6144LP
	1470	RESET
	1471	7
	1472	7POT
	1473	K6132
	1474	DB333
	1475	527S
	1476	LA6112
	1477	LA3365
	1478	LA3288
	1479	LA3289
	1480	LA3290
	1481	LA3291
	1482	LA3292
	1483	LA3293
	1484	LA3294
	1485	LA3295
	1486	LA3296
	1487	LA3297
	1488	LA3298
	1489	LA3299
	1490	LA3300
	1491	LA3301
	1492	WB6171
	1493	K6134
	1494	WB6172
	1495	K6136
	1496	K503
	1497	M539S
	1498	86T3
	1499	LA3319
	1500	LA3324
	1501	LA3318
	1502	LA3317
	1503	DI3308
	1504	DI3309
	1505	DI3310
	1506	DI3311
	1507	3142S
	1508	DI3313
	1509	DI3315
	1510	DI3113
	1511	HW2575
	1512	HW2579
	1513	HW2574
	1514	HW2573
	1515	HW2578
	1516	HW2572
	1517	RE3128
	1518	6173DC
	1519	RV3143
	1520	RV3133
	1521	RV3142
	1522	RV3URG
	1523	RV3141
	1524	AS3UR1
	1525	AS3CB2
	1526	AS3CB3
	1527	AS2P14
	1528	BATFAN
	1529	SMOKE
	1530	S618
	1531	S619
	1532	MOSWAL
	1533	6133S
	1534	S3781
	1535	25SC9
	1536	HUMID
	1537	FI317
	1538	PSTAT
	1539	RD2159
	1540	6174DC
	1541	RD3377
	1542	RD3381
	1543	CA3303
	1544	CA3304
	1545	CA3305
	1546	CA3306
	1547	CA3307
	1548	BR3333
	1549	BR3334
	1550	BR3335
	1551	BR3336
	1552	WO3328
	1553	WO3329
	1554	WO3330
	1555	WO3331
	1556	WO3332
	1557	25SC6
	1558	35C124
	1559	DCCON1
	1560	DCCON2
	1561	A517HL
	1562	AC866
	1563	WE2153
	1564	WE2154
	1565	WE2155
	1566	WE2156
	1567	WE2157
	1568	WE2158
	1569	FI318
	1570	T2H1AL
	1571	FI319
	1572	FI320
	1573	FI325
	1574	TX2HI
	1575	6135S
	1576	S3782
	1577	3784SC
	1578	TU3364
	1579	K662
	1580	311LPL
	1581	MN302
	1582	W3784
	1583	AC873
	1584	W3784L
	1585	35T3SC
	1586	387SC3
	1587	501SC3
	1588	21T3SC
	1589	MET3SC
	1590	86TCM3
	1591	94TCM3
	1592	T3HIAL
	1593	24T3SC
	1594	TX3TOT
	1595	TX3HS
	1596	TX3LR
	1597	TX3K1
	1598	TX3K2
	1599	TCA3
	1600	35C306
	1601	6137S
	1602	S3783
	1603	351SC7
	1604	351SC8
	1605	351SC9
	1606	3785SC
	1607	25SC3
	1608	7R
	1609	7GT
	1610	611S
	1611	TX1HAC
	1612	TX1FAC
	1613	RE3130
	1614	REGBSC
	1615	MI3345
	1616	MI3346
	1617	MI3347
	1618	MI3348
	1619	MI3349
	1620	MI3350
	1621	MI3351
	1622	MI3352
	1623	MI3353
	1624	MI3354
	1625	MI3355
	1626	MI696
	1627	RD2397
	1628	RD2398
	1629	RD2399
	1630	8R
	1631	8GT
	1632	AS2MC2
	1633	TU3365
	1634	TU3366
	1635	KH3URG
	1636	KH4URG
	1637	S3L11
	1638	KH3M22
	1639	KH3M24
	1640	KH3P21
	1641	KH3SV2
	1642	9R
	1643	8LR
	1644	9GT
	1645	9LR
	1646	W3785
	1647	S3L21
	1648	25T1CP
	1649	24T1CP
	1650	W6285
	1651	3382S
	1652	BADDB3
	1653	35C301
	1654	35C302
	1655	35C303
	1656	35C305
	1657	35C318
	1658	35C319
	1659	35C320
	1660	DB301
	1661	DB302
	1662	SPTXLO
	1663	S654
	1664	S654AL
	1665	698S
	1666	BW2116
	1667	REGCA
	1668	GT2259
	1669	SA604
	1670	SECI7T
	1671	F811
	1672	K807AL
	1673	TC1FLT
	1674	TC2FLT
	1675	BY3403
	1676	BY3404
	1677	BY3405
	1678	BY3406
	1679	BY3407
	1680	BY3408
	1681	BY3409
	1682	BY3411
	1683	BY3412
	1684	BY3413
	1685	35C325
	1686	BY3384
	1687	BY3385
	1688	BY3386
	1689	BY3387
	1690	BY3388
	1691	BY3390
	1692	BY3391
	1693	BY3392
	1694	BY3393
	1695	BY3394
	1696	BY3395
	1697	BY3396
	1698	BY3398
	1699	BY3389
	1700	BY3402
	1701	BY3415
	1702	BY3400
	1703	21CP3
	1704	7UF
	1705	K6119
	1706	32CP12
	1707	W3560
	1708	K647
	1709	32CP4
	1710	G686T
	1711	G6MXLT
	1712	G7SB
	1713	G7MXLT
	1714	G6LF
	1715	32CP13
	1716	G8MXLT
	1717	G8STP
	1718	G8SB
	1719	G6LO
	1720	32CP1
	1721	G9MXLT
	1722	G9STP
	1723	G9SB
	1724	G6PROC
	1725	G7STP
	1726	METSC
	1727	G6NCA
	1728	94TCM
	1729	G6STP
	1730	32CP2
	1731	BL3417
	1732	BL3418
	1733	BL3419
	1734	BL3420
	1735	BL3421
	1736	BL3422
	1737	BL3423
	1738	BL3424
	1739	BL3425
	1740	BL3426
	1741	BL3427
	1742	BL3428
	1743	BL3429
	1744	BL3430
	1745	BL3431
	1746	BL3432
	1747	BL3433
	1748	BL3434
	1749	BL3435
	1750	BL3437
	1751	W3399
	1752	K807
	1753	6100S
	1754	6101S
	1755	2454S
	1756	G1LRS
	1757	480G10
	1758	GL3123
	1759	RD645
	1760	RD644
	1761	6118S
	1762	S3545
	1763	K688
	1764	3401S
	1765	GC6108
	1766	MSB123
	1767	6144LO
	1768	W3399S
	1769	311CSC
	1770	25CSCP
	1771	LTCAL
	1772	S3790
	1773	FL3M14
	1774	RV3M21
	1775	RV3M24
	1776	RV1TS7
	1777	RV3P21
	1778	FL3SV1
	1779	FL3131
	1780	FL3132
	1781	FL3133
	1782	FL3141
	1783	FL3142
	1784	FL3143
	1785	TX3NHI
	1786	TX3NLO
	1787	TCM2
	1788	TU3475
	1789	TU3476
	1790	TU3477
	1791	TU3478
	1792	TU3479
	1793	TU3480
	1794	TU3482
	1795	TU3483
	1796	3344LR
	1797	3787BF
	1798	REGCLR
	1799	FL4URG
	1800	FL2TS4
	1801	FL3URG
	1802	FR3497
	1803	K33LR
	1804	35C322
	1805	ST13
	1806	MSB1
	1807	TC3
	1808	K6139
	1809	RM3
	1810	K6117
	1811	6120S
	1812	6109S
	1813	6110S
	1814	6140S
	1815	3785LR
	1816	B6020
	1817	6020LR
	1818	BC6013
	1819	GPFR2U
	1820	GPRV5U
	1821	1000P
	1822	W30
	1823	REGASC
	1824	HSPLG
	1825	1000GT
	1826	LSPLG
	1827	GP3P12
	1828	GP2R11
	1829	MET1CP
	1830	GP2R12
	1831	GP2M11
	1832	GP2M12
	1833	GP2R14
	1834	W30LR
	1835	GP3P22
	1836	GP304
	1837	GP305
	1838	GP306
	1839	GP3SV1
	1840	GP303
	1841	GP302
	1842	GP301
	1843	S3183
	1844	FR3502
	1845	FR3503
	1846	K610
	1847	ME661
	1848	S3580
	1849	FI334
	1850	FI335
	1851	FI336
	1852	FI337
	1853	FI338
	1854	FI339
	1855	25T1SC
	1856	25T2SC
	1857	TX1PR
	1858	T1FAC
	1859	T1NTRO
	1860	T4211C
	1861	FI340
	1862	CMSQ56
	1863	T3111T
	1864	FI342
	1865	FI343
	1866	FI344
	1867	FI345
	1868	FI346
	1869	FI348
	1870	FI349
	1871	FI350
	1872	FI351
	1873	W3561
	1874	S3562
	1875	35C221
	1876	W3560S
	1877	W3561S
	1878	AC870
	1879	32CP11
	1880	FANHYD
	1881	2W12SC
	1882	W6144R
	1883	35C116
	1884	35C204
	1885	S629
	1886	S635
	1887	S629AL
	1888	S635AL
	1889	35C216
	1890	2L21
	1891	2M24
	1892	F8146
	1893	2W12LR
	1894	2W12BF
	1895	3HL
	1896	W32
	1897	K31
	1898	T2FAN
	1899	T1FAN
	1900	S2L21
	1901	TX2PR
	1902	T2FAC
	1903	T2NTRO
	1904	487SC2
	1905	86B1
	1906	TX2DRD
	1907	K31LGO
	1908	K31CRG
	1909	25C1SC
	1910	KH8033
	1911	KH8034
	1912	KH8024
	1913	KH8022
	1914	KH8012
	1915	KH8011
	1916	KH8067
	1917	FR3498
	1918	FR3499
	1919	FR3500
	1920	FR3501
	1921	FR3504
	1922	FR3506
	1923	25C2SC
	1924	86B2
	1925	B6010
	1926	6010LR
	1927	6010LO
	1928	6010CA
	1929	6010NC
	1930	6010PF
	1931	BC6011
	1932	BC6012
	1933	DOA
	1934	CA3510
	1935	CA3511
	1936	CA3512
	1937	CA3513
	1938	CA3514
	1939	G1NCA
	1940	G1CA
	1941	G186T
	1942	G2MXLT
	1943	G1STP
	1944	G2LRS
	1945	6194S
	1946	DI3271
	1947	DI7URG
	1948	DI3272
	1949	TXTHS
	1950	AL4TS5
	1951	S6177
	1952	S6178
	1953	K6131
	1954	K6193
	1955	3416S
	1956	W543
	1957	MN303
	1958	AL2TS3
	1959	MN304
	1960	MN305
	1961	AL3TS4
	1962	86TCM
	1963	K831
	1964	LRS-2
	1965	105S
	1966	TXPR
	1967	311B2F
	1968	311B2L
	1969	830S
	1970	AL339
	1971	MN306
	1972	AL334
	1973	AL335
	1974	AL337
	1975	AL338
	1976	AL342
	1977	AL341
	1978	AL340
	1979	K583
	1980	584S
	1981	S3788
	1982	3787SC
	1983	6W56
	1984	SS6215
	1985	6278S
	1986	6W56R
	1987	6W56LR
	1988	BC6G59
	1989	BC6G60
	1990	BC6G61
	1991	BC6G62
	1992	G2STP
	1993	480G2
	1994	G2NCA
	1995	G2CA
	1996	G286T
	1997	32G2CP
	1998	T3NBLO
	1999	G1LF
	2000	G2LF
	2001	G1HF
	2002	G2HF
	2003	G1SB
	2004	TXLR
	2005	6176AL
	2006	DOORS
	2007	311ATP
	2008	K585
	2009	S3789
	2010	W3787
	2011	MN307
	2012	MN308
	2013	MN309
	2014	MN310
	2015	MN311
	2016	MN312
	2017	WB01
	2018	K665
	2019	W2457
	2020	G2SB
	2021	K667
	2022	TF2AC
	2023	S626
	2024	S627
	2025	S626AL
	2026	351SC
	2027	K608
	2028	609S
	2029	S3302
	2030	32C101
	2031	MN313
	2032	MN314
	2033	2451S
	2034	MN315
	2035	FW3602
	2036	FW3604
	2037	FW3605
	2038	FW3607
	2039	FW3608
	2040	FW3609
	2041	FW3610
	2042	FW3611
	2043	FW3612
	2044	K814
	2045	K815
	2046	8G39
	2047	6GB42
	2048	W6276
	2049	815LR
	2050	TX3SP
	2051	TX3AC
	2052	TX3PR
	2053	TX3TCP
	2054	TX3GA
	2055	TX3LO
	2056	BC2L5
	2057	MN3D50
	2058	MN3D53
	2059	MN3D56
	2060	MN1D53
	2061	3530SC
	2062	CMSQ11
	2063	311ASC
	2064	543LGB
	2065	311CTP
	2066	6175DC
	2067	1000
	2068	3548S
	2069	TANKLF
	2070	G6TRFA
	2071	K6167
	2072	S372
	2073	GC6260
	2074	SEC2LS
	2075	FW3613
	2076	FW3614
	2077	FW3615
	2078	FW3616
	2079	FW3617
	2080	KH3244
	2081	KHGURG
	2082	35C114
	2083	35C115
	2084	480G6
	2085	G6SB
	2086	G624SC
	2087	480G7
	2088	G7ENG
	2089	G7LF
	2090	G7LO
	2091	G7PROC
	2092	G7DTRP
	2093	G7TRFA
	2094	G7HCL
	2095	G7NCA
	2096	G724SC
	2097	G786T
	2098	480G8
	2099	G8ENG
	2100	G8LF
	2101	G8LO
	2102	G8PROC
	2103	G8DTRP
	2104	G8TRFA
	2105	G8HCL
	2106	G824SC
	2107	G8NCA
	2108	REXCNT
	2109	G886T
	2110	480G9
	2111	G9ENG
	2112	G9LF
	2113	G9LO
	2114	G9PROC
	2115	G9DTRP
	2116	G9TRFA
	2117	G9HCL
	2118	G924SC
	2119	G9NCA
	2120	G986T
	2121	3549S
	2122	LEXCNT
	2123	ACEXT
	2124	ACSDCL
	2125	CONHT
	2126	MOHT
	2127	MODE5
	2128	HTMOD
	2129	HTCTL
	2130	WHMOD
	2131	WHEXT
	2132	LLDCTL
	2133	WHMD1
	2134	WHMD2
	2135	WHMD3
	2136	FRBKR1
	2137	SEC1LS
	2138	K817
	2139	816S
	2140	102S
	2141	TX1THS
	2142	SEC2CB
	2143	311B1L
	2144	311B1F
	2145	HL5328
	2146	HL5327
	2147	HL5326
	2148	HL103
	2149	AS2M11
	2150	SEC1CB
	2151	K681
	2152	6175AL
	2153	STNSVC
	2154	WS3M11
	2155	WS3M12
	2156	WS3M14
	2157	WS3SV1
	2158	WS3111
	2159	WS3112
	2160	WS3121
	2161	WS3113
	2162	WS3122
	2163	WS3123
	2164	WS3133
	2165	WS3131
	2166	WS3132
	2167	WS3141
	2168	WS3142
	2169	WS3143
	2170	MX3P11
	2171	MX1TS3
	2172	35CP11
	2173	MX3SV1
	2174	MX3R11
	2175	MX3R12
	2176	MX3R14
	2177	MX3131
	2178	MX3132
	2179	MX3133
	2180	MX3URG
	2181	MX3121
	2182	MX3122
	2183	MX3123
	2184	MX2URG
	2185	MX3111
	2186	MX3112
	2187	MX3113
	2188	MX1URG
	2189	TXFAN2
	2190	TXFAN1
	2191	TF1AC
	2192	K511
	2193	TCA
	2194	512S
	2195	TCPR2
	2196	TPR
	2197	LTCMT1
	2198	CMSQ71
	2199	SG3635
	2200	SG3636
	2201	SG3637
	2202	SG3638
	2203	SG3639
	2204	SG3634
	2205	SG3640
	2206	SG3645
	2207	SG3644
	2208	SG3643
	2209	SG3642
	2210	SG3641
	2211	SG3646
	2212	TXLO
	2213	MX1TS2
	2214	35C130
	2215	35C131
	2216	TNBLO
	2217	K1
	2218	K2
	2219	TCPWR
	2220	TXNLO
	2221	35C132
	2222	K812AL
	2223	TX2THS
	2224	32CTX1
	2225	RS3SV2
	2226	FM4DIS
	2227	F809
	2228	CMSQ72
	2229	F8246
	2230	2L11S
	2231	FM3TS4
	2232	F806
	2233	RS3251
	2234	RS3252
	2235	RS3253
	2236	RS3T21
	2237	RS3T12
	2238	RS3241
	2239	RS3242
	2240	RS3243
	2241	RS3131
	2242	RS3132
	2243	RS3133
	2244	RS3121
	2245	RS3122
	2246	RS3123
	2247	RS3SV1
	2248	VENTDC
	2249	387B1S
	2250	FRBKR2
	2251	GT2440
	2252	86D2
	2253	35C226
	2254	GT2441
	2255	ACFAIL
	2256	387L2S
	2257	HL107
	2258	HL108
	2259	25HSC2
	2260	8W27LR
	2261	W6147
	2262	387L1S
	2263	UPSAC
	2264	GC6262
	2265	32CP3
	2266	6106DC
	2267	TU6205
	2268	6105DC
	2269	S3633
	2270	2411SC
	2271	5UF
	2272	5POT
	2273	6POT
	2274	8POT
	2275	9POT
	2276	6UF
	2277	8UF
	2278	BL3439
	2279	CMSQ27
	2280	CMSQ59
	2281	CMSQ70
	2282	CMSQ29
	2283	CMSQ69
	2284	CMSQ16
	2285	CMSQ21
	2286	WB6199
	2287	CMSQ48
	2288	CMSQ01
	2289	CMSQ19
	2290	WB6198
	2291	CMSQ47
	2292	FM660
	2293	LRS-1
	2294	543LG
	2295	8W24LR
	2296	WO6168
	2297	MN301
	2298	WA6183
	2299	WA6185
	2300	PH2M11
	2301	PH2M14
	2302	PH2M12
	2303	PH2P11
	2304	FA717
	2305	BW2173
	2306	BW2174
	2307	FM3792
	2308	FM3793
	2309	FM3794
	2310	FM3795
	2311	DB346
	2312	DB347
	2313	DB348
	2314	DB343
	2315	DB344
	2316	DB345
	2317	DB340
	2318	DB341
	2319	DB342
	2320	GT2442
	2321	HIST
	2322	K697
	2323	LTC1MT
	2324	9UF
	2325	670S
	2326	S644
	2327	S645
	2328	T1RASC
	2329	T1RBSC
	2330	T1RCSC
	2331	K669
	2332	2468S
	2333	K671
	2334	3373S
	2335	PH598
	2336	S3L12
	2337	GEN1
	2338	GEN2
	2339	GEN3
	2340	GEN4
	2341	GEN5
	2342	GEN6
	2343	GEN7
	2344	GEN8
	2345	GEN9
	2346	GEN10
	2347	GEN11
	2348	GEN13
	2349	DB618
	2350	GC6107
	2351	BC640
	2352	686LGB
	2353	BW636
	2354	676LG
	2355	676LGB
	2356	WA2376
	2357	WA2377
	2358	WA2378
	2359	WA2379
	2360	WA2375
	2361	EVENT
	2362	POINT
	2363	RD3505
	2364	RD3506
	2365	W3344
	2366	T2CLO
	2367	387B2S
	2368	487SC1
	2369	W30POT
	2370	W32LR
	2371	TSTPLG
	2372	35C212
	2373	35CP27
	2374	W32POT
	2375	35CP32
	2376	35CP31
	2377	35CP30
	2378	W32AT
	2379	WH318
	2380	K508
	2381	509S
	2382	M518S
	2383	S3798
	2384	WH301
	2385	WH302
	2386	WH303
	2387	WH304
	2388	WH305
	2389	WH306
	2390	WH307
	2391	WH308
	2392	WH309
	2393	WH310
	2394	WH311
	2395	WH312
	2396	WH313
	2397	WH314
	2398	WH315
	2399	WH316
	2400	WH317
	2401	501TP2
	2402	387TP2
	2403	GC6269
	2404	GC6271
	2405	GC6265
	2406	GC6267
	2407	MX3M11
	2408	MX3M12
	2409	MX3M14
	2410	21CP5
	2411	21CP6
	2412	21CP7
	2413	21CP8
	2414	25T2CP
	2415	24T2CP
	2416	25Y1CP
	2417	25Y2CP
	2418	25Y1SC
	2419	25Y2SC
	2420	351TSC
	2421	32CP5
	2422	32CP6
	2423	32CP7
	2424	32CP8
	2425	32CTX2
	2426	T2NBLO
	2427	3W12
	2428	REGA1
	2429	REGB1
	2430	RV3M22
	2431	RV3SV2
	2432	RV3251
	2433	8010AL
	2434	8010PF
	2435	8020AL
	2436	8020PF
	2437	8030AL
	2438	8030PF
	2439	8010BF
	2440	8020BF
	2441	8030BF
	2442	86LB1
	2443	86LB2
	2444	32SESC
	2445	LRSEMI
	2446	R8010
	2447	R8011
	2448	R8012
	2449	R8020
	2450	R8021
	2451	R8022
	2452	S8G195
	2453	R8030
	2454	R8031
	2455	R8032
	2456	R8146
	2457	R8246
	2458	R8911
	2459	R8921
	2460	21SESC
	2461	RCD
	2462	32CP15
	2463	421SGS
	2464	RV3113
	2465	451SC1
	2466	LPRO
	2467	451SC2
	2468	S8G177
	2469	421KH
	2470	311KH
	2471	451SC3
	2472	LNCRSC
	2473	387A1S
	2474	387A2S
	2475	RV1URG
	2476	RV3M11
	2477	S627AL
	2478	35CP24
	2479	RV3252
	2480	RV3253
	2481	RV5URG
	2482	RV3261
	2483	RV3262
	2484	RV3263
	2485	RV3TS5
	2486	RV3271
	2487	RV3272
	2488	RV3273
	2489	RV7URG
	2490	WS3P11
	2491	RV3MC1
	2492	32T1SC
	2493	25MOCP
	2494	6104S
	2495	6103S
	2496	6127S
	2497	6126S
	2498	K6130
	2499	3X12S
	2500	BATTAL
	2501	BR3178
	2502	BN3131
	2503	BN3132
	2504	BN3133
	2505	BN3141
	2506	BN3142
	2507	BN3143
	2508	BN1URG
	2509	BN2URG
	2510	BN3URG
	2511	BN1TS2
	2512	GC6259
	2513	32T2SC
	2514	3W12C
	2515	3W12SC
	2516	K6125
	2517	3L21S
	2518	32TBCP
	2519	R8010R
	2520	R8020R
	2521	R8030R
	2522	MOACDC
	2523	S641LR
	2524	ME3142
	2525	TXNHI
	2526	K6121
	2527	6122S
	2528	M638S
	2529	TX1CLO
	2530	T3PR
	2531	T3SP
	2532	TX3HI
	2533	LTC3LO
	2534	TC3PWR
	2535	TCP3
	2536	LTCMT3
	2537	TCPR3
	2538	86X3
	2539	T3FAN1
	2540	T3FAN2
	2541	35C311
	2542	W575R
	2543	578S
	2544	S545
	2545	K517
	2546	S546
	2547	S547
	2548	S532
	2549	S652
	2550	K601
	2551	K602
	2552	BLMSB
	2553	K6190
	2554	6191S
	2555	S6176
	2556	6176DC
	2557	S6175
	2558	25TXSC
	2559	25HSC
	2560	T3112C
	2561	T4212T
	2562	T4211T
	2563	C351SC
	2564	M6180
	2565	T6205R
	2566	TUTC22
	2567	TU501T
	2568	TUTC21
	2569	TU94TC
	2570	T6205F
	2571	TUPOT2
	2572	T1FCAC
	2573	KH3P22
	2574	ECCBD
	2575	SRT
	2576	GP2M14
	2577	M6192
	2578	35CP12
	2579	35CP33
	2580	GT2MC2
	2581	GP2P11
	2582	K8030
	2583	8030LR
	2584	K8030R
	2585	517UF
	2586	517POT
	2587	S3L22
	2588	A517SC
	2589	24GNSC
	2590	813
	2591	812
	2592	K8027
	2593	21CP10
	2594	21CP11
	2595	21CP12
	2596	21CP13
	2597	21CP14
	2598	21CP15
	2599	86TT2
	2600	K8010
	2601	8010LR
	2602	K8010R
	2603	K8020
	2604	8020LR
	2605	K8020R
	2606	35CP6
	2607	35CP7
	2608	35CP8
	2609	35CP10
	2610	4HL
	2611	A517LR
	2612	A517
	2613	A517R
	2614	A517GT
	2615	TC1PR
	2616	TX2FAC
	2617	TC2PR
	2618	480G13
	2619	3225S
	2620	G13ENG
	2621	G13LO
	2622	G13PRC
	2623	G13TRN
	2624	M548S
	2625	G13TMP
	2626	G13LOP
	2627	G13OCF
	2628	G13OSF
	2629	EMCPSC
	2630	G13OFF
	2631	G13NC
	2632	G13AL
	2633	G13LF
	2634	G1386T
	2635	G13MLT
	2636	G13SB
	2637	G13STP
	2638	6106AL
	2639	SA2P11
	2640	71ACDC
	2641	2HL
	2642	STEP01
	2643	STEP02
	2644	6W131
	2645	6W212
	2646	6W266
	2647	DIS641
	2648	641FL
	2649	EFSCAN
	2650	STEP 1
	2651	STEP 2
	2652	STEP 3
	2653	STEP 4
	2654	STEP 5
	2655	STEP 6
	2656	STEP 7
	2657	STEP 8
	2658	STEP 9
	2659	STEP10
	2660	ALLSYS
	2661	DEFSYS
	2662	FPLSYS
	2663	DSSYS
	2664	DEFGEN
	2665	FPLGEN
	2666	KHT1HI
	2667	OPSDOR
	2668	8W197
	2669	8W164
	2670	8W271
	2671	DSGEN
	2672	SYSALL
	2673	SYSDEF
	2674	SYSFPL
	2675	SYSDS
	2676	GENDEF
	2677	GENFPL
	2678	GENDS
	2679	3W12BF
	2680	GP2101
	2681	GP2102
	2682	GP2103
	2683	GP2111
	2684	GP2112
	2685	GP2113
	2686	GP2121
	2687	GP2122
	2688	GP2123
	2689	RV1TS3
	2690	RV1TS2
	2691	CA3MC2
	2692	SN6141
	2693	W32BF
	2694	1000BF
	2695	1001BF
	2696	S636GA
	2697	MET3CP
	2698	METCP
	2699	5HL
	2700	MTXGA
	2701	KH3MC2
	2702	ME3MC2
	2703	71FAIL
	2704	1HL
	2705	S644AL
	2706	S645AL
	2707	S645DC
	2708	S644DC
	2709	941TCM
	2710	632S
	2711	3732S
	2712	DI1URG
	2713	DI1R
	2714	BADPT2
	2715	BADPT3
	2716	K630
	2717	3740S
	2718	3735SC
	2719	W3735
	2720	3145BF
	2721	01ARC
	2722	DI2TS3
	2723	DI3TS2
	2724	R8042
	2725	R8240
	2726	8240AL
	2727	MTX86T
	2728	R8040
	2729	8040AL
	2730	8040BF
	2731	R8041
	2732	8240CF
	2733	3735BF
	2734	WO3549
	2735	WO3484
	2736	WO3548
	2737	RE3129
	2738	RE110
	2739	RE112
	2740	RE111
	2741	RE1
	2742	RE113
	2743	RE115
	2744	RE114
	2745	RW126
	2746	514LGB
	2747	LA3MC2
	2748	WE2003
	2749	WE2002
	2750	WE2004
	2751	FSCAN
	2752	DI3461
	2753	CMSQ86
	2754	CMSQ87
	2755	CMSQ88
	2756	S626DC
	2757	S627DC
	2758	79LO5
	2759	79LO6
	2760	79LO7
	2761	79LO8
	2762	35C210
	2763	79LO9
	2764	6177AL
	2765	6177DC
	2766	S546AL
	2767	S546DC
	2768	S635DC
	2769	R8241
	2770	S654DC
	2771	K690
	2772	AC3MC2
	2773	T3F1AC
	2774	T3F2AC
	2775	T3NCLO
	2776	TX3CLO
	2777	6181LG
	2778	311LSC
	2779	6181LP
	2780	HW2MC2
	2781	W6261
	2782	W543LO
	2783	W676LO
	2784	W686LO
	2785	25LSYB
	2786	25HSYB
	2787	DI3316
	2788	25TXCP
	2789	24TXCP
	2790	TXNBLO
	2791	REGBCP
	2792	2505SC
	2793	W6184
	2794	W6184B
	2795	W6184L
	2796	6186S
	2797	25LSSC
	2798	25HYSC
	2799	501TP
	2800	387TP
	2801	WA3MC2
	2802	WA3SV1
	2803	WA3111
	2804	WA3112
	2805	WA3113
	2806	WA3123
	2807	WA3122
	2808	WA3121
	2809	WA3133
	2810	WA3132
	2811	WA3131
	2812	WA3P11
	2813	WA3M12
	2814	WA3M11
	2815	WA3M14
	2816	WA3R12
	2817	WA3R11
	2818	WA3R14
	2819	DRD1
	2820	6266LP
	2821	6266LG
	2822	3399BF
	2823	3399LR
	2824	7HL
	2825	8HL
	2826	9HL
	2827	S6171
	2828	DI3314
	2829	REGACP
	2830	REGCCP
	2831	W606
	2832	606LGB
	2833	W606LP
	2834	607S
	2835	M622S
	2836	GL1URG
	2837	GL2URG
	2838	GL3URG
	2839	GL1TS2
	2840	GL1TS3
	2841	FL3P11
	2842	ME6198
	2843	695S
	2844	GL620
	2845	METCP1
	2846	35T111
	2847	35T128
	2848	35P231
	2849	35P241
	2850	35P251
	2851	BATTPF
	2852	387TX1
	2853	501TX1
	2854	35SC2
	2855	682S
	2856	25HSSC
	2857	25L1SC
	2858	35CP5
	2859	35P182
	2860	35P192
	2861	35TBCP
	2862	35P202
	2863	35T211
	2864	35T228
	2865	35P232
	2866	35P242
	2867	METCP2
	2868	387TX2
	2869	501TX2
	2870	35SC1
	2871	25L2SC
	2872	DRD2
	2873	GL3MC2
	2874	L1GMSC
	2875	6147LG
	2876	6147LP
	2877	MOSWGA
	2878	GT6148
	2879	GT6149
	2880	HW2P11
	2881	HW2M11
	2882	HW2M12
	2883	HW2M14
	2884	S6172
	2885	72FAIL
	2886	72ACDC
	2887	487BSC
	2888	W6151
	2889	TCM11
	2890	TCM12
	2891	6151BF
	2892	487BTP
	2893	W6160
	2894	W6160R
	2895	TCM21
	2896	TCM22
	2897	6160BF
	2898	4211SC
	2899	3111SC
	2900	4211TP
	2901	3111TP
	2902	4212SC
	2903	3112SC
	2904	4212TP
	2905	3112TP
	2906	W6164
	2907	W6164R
	2908	TCM31
	2909	TCM32
	2910	6164BF
	2911	6153S
	2912	6151LG
	2913	6151LP
	2914	6156S
	2915	6162S
	2916	6160LG
	2917	6160LP
	2918	6166S
	2919	6164LG
	2920	6164LP
	2921	S6170
	2922	70FAIL
	2923	70ACDC
	2924	25HSCP
	2925	25LSCP
	2926	WB6143
	2927	WB6145
	2928	WB6195
	2929	WB6196
	2930	NR6161
	2931	NR6159
	2932	NR6165
	2933	NR6163
	2934	NR6158
	2935	NR6157
	2936	NR6155
	2937	NR6154
	2938	NR6152
	2939	NR6150
	2940	NR107
	2941	NR129
	2942	NR155
	2943	LTCPR1
	2944	T3112T
	2945	T205LG
	2946	T205LP
	2947	T25HSP
	2948	T252CP
	2949	TU487B
	2950	TUREL
	2951	TUSRT
	2952	TU25HS
	2953	TUW655
	2954	TUTC11
	2955	TUTC12
	2956	TU655F
	2957	TU651S
	2958	T655LG
	2959	T655LP
	2960	T25052
	2961	T208LG
	2962	T208LP
	2963	TU6208
	2964	T6208R
	2965	TUTC31
	2966	TUTC32
	2967	T6208F
	2968	TUPOT3
	2969	T79LO3
	2970	T35CP1
	2971	T35CP2
	2972	T35CP3
	2973	T35CP4
	2974	T35P18
	2975	T35P19
	2976	T35P20
	2977	T35P21
	2978	T35P23
	2979	TU86B
	2980	W34
	2981	W34GT
	2982	W34LR
	2983	W34BF
	2984	W34POT
	2985	W35
	2986	W35GT
	2987	W35BF
	2988	W35LR
	2989	W35POT
	2990	487CP6
	2991	487C25
	2992	T1CP23
	2993	T2CP24
	2994	TX1OT
	2995	TX1AC
	2996	TX1NGA
	2997	TX1FAN
	2998	TX2OT
	2999	TX2AC
	3000	TX2NGA
	3001	TX2FAN
	3002	487SC
	3003	S1L12
	3004	S1L22
	3005	3530CP
	3006	W36
	3007	W36GT
	3008	W36LR
	3009	W36BF
	3010	W36POT
	3011	W37
	3012	W37GT
	3013	W37LR
	3014	W37BF
	3015	W37POT
	3016	UC3SV1
	3017	UC3800
	3018	UC3799
	3019	UC3133
	3020	UC3132
	3021	UC3801
	3022	UC1M11
	3023	UC1M12
	3024	UC1M14
	3025	UC1R11
	3026	UC1R12
	3027	UC1R14
	3028	UC1131
	3029	UC1132
	3030	UC1133
	3031	UC1121
	3032	UC1122
	3033	UC1123
	3034	UC1111
	3035	UC1112
	3036	UC1113
	3037	FP3131
	3038	FP3SV1
	3039	FP3130
	3040	FP3129
	3041	FP3128
	3042	FP3802
	3043	FP1M11
	3044	FP1M12
	3045	FP1M14
	3046	FP1R11
	3047	FP1R12
	3048	FP1R14
	3049	FP1131
	3050	FP1132
	3051	FP1133
	3052	FP1121
	3053	FP1122
	3054	FP1123
	3055	FP1111
	3056	FP1112
	3057	FP1113
	3058	002
	3059	002LR
	3060	002BF
	3061	MCSLAC
	3062	TXBLO
	3063	TXSP
	3064	TXCO
	3065	LOF
	3066	LTCSC
	3067	LTCPR
	3068	86X
	3069	LTCBRT
	3070	DGAGEN
	3071	TXTOT
	3072	TXHS
	3073	TXK1
	3074	TXK2
	3075	K002
	3076	MBHSDC
	3077	MBLSDC
	3078	LTCHI
	3079	TXFAN
	3080	SG3MC2
	3081	W714
	3082	714LG
	3083	714LP
	3084	21C161
	3085	21C162
	3086	32C161
	3087	32C162
	3088	712S
	3089	713S
	3090	715S
	3091	21CP16
	3092	35CP16
	3093	35C316
	3094	35C309
	3095	21CP00
	3096	32CP16
	3097	W6270
	3098	TX3DRD
	3099	35C161
	3100	35C162
	3101	35C163
	3102	TUDRD
	3103	W6217
	3104	2457LR
	3105	2457BF
	3106	35C310
	3107	T1FLT
	3108	DI6201
	3109	6239LG
	3110	6239LP
	3111	6234LG
	3112	6234LP
	3113	25SC5
	3114	6237S
	3115	6232S
	3116	W6200
	3117	6200LG
	3118	6200LP
	3119	6241S
	3120	6236S
	3121	W6230
	3122	6230LG
	3123	6230LP
	3124	DI6233
	3125	DI6235
	3126	DI6231
	3127	DI6229
	3128	DI6199
	3129	DI6238
	3130	DI6240
	3131	G1RUN
	3132	TB1FTT
	3133	WO4TS2
	3134	WO2TS4
	3135	M699S
	3136	6268S
	3137	W6266
	3138	M6263S
	3139	GC6272
	3140	6W616
	3141	6W727
	3142	ME4TS2
	3143	ME2TS4
	3144	6270LP
	3145	6270LG
	3146	6261LP
	3147	6261LG
	3148	25SC12
	3149	35G3CP
	3150	2457SC
	3151	OP2P22
	3152	2W12
	3153	OP2T12
	3154	OP2T21
	3155	2L11
	3156	K812
	3157	86BTCM
	3158	F813
	3159	OP2X12
	3160	OP2SV2
	3161	OP2M22
	3162	OP2M21
	3163	OP2P21
	3164	OP6279
	3165	OP6281
	3166	OP6283
	3167	OP2114
	3168	OP2124
	3169	OP2134
	3170	OP2144
	3171	OP2254
	3172	OP2264
	3173	OP2274
	3174	OP2284
	3175	OP6275
	3176	OP6277
	3177	OP2P12
	3178	OP2M11
	3179	OP2M12
	3180	OP2SV1
	3181	FL3P22
	3182	FL3M21
	3183	FL3M22
	3184	FL3M24
	3185	FL3111
	3186	FL3112
	3187	FL3113
	3188	FL3101
	3189	FL3102
	3190	FL3103
	3191	FL3T12
	3192	FL3T21
	3193	FL3X12
	3194	FL3P21
	3195	6276LP
	3196	6276LG
	3197	M6283
	3198	2M14
	3199	6217LG
	3200	6217LP
	3201	BLSSC1
	3202	W6212
	3203	6212LG
	3204	6212LP
	3205	SS6210
	3206	TEMPAL
	3207	HYDRAL
	3208	SMOKAL
	3209	6216S
	3210	6218S
	3211	6219S
	3212	6211S
	3213	6213S
	3214	6214S
	3215	6220S
	3216	487TP1
	3217	487DRD
	3218	SS6221
	3219	SS6223
	3220	SS3M11
	3221	SS3M12
	3222	SS3M14
	3223	SS3P11
	3224	SS3SV1
	3225	SS3M21
	3226	SS3M22
	3227	SS3M24
	3228	SS3SV2
	3229	SS3111
	3230	SS3112
	3231	SS3113
	3232	SS3114
	3233	SS3121
	3234	SS3123
	3235	SS3122
	3236	SS3124
	3237	SS3131
	3238	SS3132
	3239	SS3133
	3240	SS3134
	3241	SS3241
	3242	SS3242
	3243	SS3243
	3244	SS3244
	3245	SS3X12
	3246	SS3T12
	3247	SS3T21
	3248	SS3P21
	3249	W543A
	3250	W543B
	3251	W543C
	3252	WNDSPD
	3253	RC
	3254	KV1AVG
	3255	P2
	3256	4TOT
	3257	1TOT
	3258	P1
	3259	TX1W
	3260	MV1
	3261	TX1B
	3262	TX1C
	3263	TX1A
	3264	AV1
	3265	BV1
	3266	CV1
	3267	P
	3268	2PF
	3269	SOEPT
	3270	RAV1
	3271	RBV1
	3272	RCV1
	3273	PF1M
	3274	TX1FRQ
	3275	KVA1M
	3276	MV1-
	3277	DCV
	3278	1A
	3279	1B
	3280	1C
	3281	2A
	3282	2B
	3283	2C
	3284	3A
	3285	3B
	3286	3C
	3287	LTC1
	3288	CALI
	3289	CDY
	3290	CHR
	3291	CMT
	3292	MUL
	3293	PDY
	3294	PFAVG
	3295	PHR
	3296	PMT
	3297	STAGE
	3298	TX1TMP
	3299	2KW
	3300	RBV2
	3301	KWPHR1
	3302	6144W
	3303	T2HST2
	3304	TX2ABT
	3305	W6205B
	3306	STAGE2
	3307	RBTAP2
	3308	5A
	3309	5B
	3310	5C
	3311	CALI2
	3312	2TOT
	3313	3TOT
	3314	4KW
	3315	RATAP
	3316	4A
	3317	4B
	3318	4C
	3319	HRTBT4
	3320	RCV2
	3321	PMT2
	3322	CMTT
	3323	RAV2
	3324	TX2A
	3325	TX2B
	3326	TX2C
	3327	TX2W
	3328	SEMPK
	3329	T
	3330	RCTAP1
	3331	TX2FRQ
	3332	CHRT
	3333	TUW
	3334	WT
	3335	W
	3336	PHRT
	3337	6W55MV
	3338	PEAK
	3339	KVAAVG
	3340	MOBTXW
	3341	T1HST1
	3342	PF
	3343	T1HST2
	3344	KVA2M
	3345	CALI1
	3346	PT
	3347	14MUL
	3348	PDYT
	3349	FREQ
	3350	1PF
	3351	PFM
	3352	MUL2
	3353	6W57AV
	3354	W6208C
	3355	AV
	3356	BV
	3357	CV
	3358	LTC
	3359	BT2MVA
	3360	BCT3MW
	3361	BCT3MV
	3362	126
	3363	127
	3364	125
	3365	132
	3366	96
	3367	101
	3368	6W57C
	3369	6W57W
	3370	6W57MV
	3371	6W54A
	3372	6W54B
	3373	6W54C
	3374	6W54W
	3375	6W54MV
	3376	6W51A
	3377	6W51B
	3378	6W51C
	3379	6W51W
	3380	6W51MV
	3381	CDY1
	3382	CDY2
	3383	6W57A
	3384	6W57B
	3385	CHR1
	3386	LTC2
	3387	115NBP
	3388	115SBP
	3389	BCT1MV
	3390	PERCTA
	3391	120
	3392	118
	3393	TXB
	3394	TXA
	3395	PMTT
	3396	TIMA
	3397	SYSTO3
	3398	SECIPW
	3399	PT-BC
	3400	POLERR
	3401	ALTEMP
	3402	REGAVG
	3403	BT3MVA
	3404	KWPHR2
	3405	KVA
	3406	3PF
	3407	6151CV
	3408	5TOT
	3409	CALIT
	3410	4PF
	3411	RTHRES
	3412	6208PF
	3413	1KW
	3414	PF2M
	3415	HRTBT8
	3416	KVAM
	3417	T1HST3
	3418	69
	3419	70
	3420	72
	3421	75
	3422	76
	3423	77
	3424	81
	3425	82
	3426	84
	3427	87
	3428	89
	3429	105
	3430	RBV
	3431	230WAT
	3432	PERCT
	3433	TIM
	3434	TC2TMP
	3435	TX3A
	3436	LCTX1W
	3437	HRTB12
	3438	HRTB13
	3439	STAGE1
	3440	LCTX1A
	3441	LCTX1B
	3442	LCTX1C
	3443	6160MV
	3444	6160PF
	3445	6164W
	3446	LCTX2B
	3447	LCTX2C
	3448	LCMV2
	3449	RBV12
	3450	RCV12
	3451	LCMV1
	3452	STPCON
	3453	ADD3
	3454	135
	3455	136
	3456	6205MV
	3457	6W56CW
	3458	6W57CW
	3459	CMT3
	3460	TX2TMP
	3461	W655B
	3462	W655CV
	3463	MV
	3464	SYAVG2
	3465	1ADD
	3466	93
	3467	PDY1
	3468	SECIPT
	3469	PT2
	3470	W639B
	3471	W639C
	3472	WNDDIR
	3473	CMT2
	3474	PMT1
	3475	PF1AVG
	3476	W655W
	3477	TXC
	3478	MV-
	3479	RAV
	3480	RCV
	3481	6W54AV
	3482	266C
	3483	T3WTOT
	3484	BCH
	3485	FPC115
	3486	CCMT
	3487	CMT1
	3488	116
	3489	CDYT
	3490	SCALER
	3491	LTC4
	3492	5PF
	3493	68
	3494	PHR1
	3495	DVW
	3496	SBMVT
	3497	GENMOD
	3498	NOTIFY
	3499	6205PF
	3500	WMAX
	3501	WMIN
	3502	PF3M
	3503	TX3FRQ
	3504	W655AV
	3505	T2HST3
	3506	W655BV
	3507	W6205C
	3508	W6205A
	3509	6144MV
	3510	6C
	3511	BYW
	3512	SB230
	3513	7KW
	3514	PF1A
	3515	PF2A
	3516	PF3A
	3517	KVAT
	3518	KVA3M
	3519	MV2
	3520	MV3
	3521	MV2-
	3522	MV3-
	3523	5AVA
	3524	5AVG
	3525	7PF
	3526	3KW
	3527	TC1TMP
	3528	NOTIF
	3529	CUSTOD
	3530	CUSTID
	3531	HOLD3
	3532	HOLD1
	3533	HOLD2
	3534	W686A
	3535	W686B
	3536	W686C
	3537	W676A
	3538	W676B
	3539	W676C
	3540	RBTAP
	3541	6W55AV
	3542	PDY2
	3543	P12T
	3544	BCH5
	3545	POLER
	3546	RVWBV
	3547	7C
	3548	72MUL
	3549	SOEPT2
	3550	243
	3551	115WAT
	3552	SYSWTO
	3553	SYSWT1
	3554	SYSWT2
	3555	BCPA
	3556	MAX
	3557	PFMAX
	3558	W6151B
	3559	BILLED
	3560	FR
	3561	FD
	3562	W6151C
	3563	131
	3564	102
	3565	WT3
	3566	6W56AV
	3567	PFMIN
	3568	MUL1
	3569	CCALI
	3570	TXATOT
	3571	DVMV
	3572	SBUSW
	3573	CPDY
	3574	KHEBV
	3575	GCMV
	3576	TUCALI
	3577	131C
	3578	PF2AVG
	3579	TUMUL
	3580	TUCHR
	3581	CHR2
	3582	RSMV
	3583	6A
	3584	RVEBV
	3585	LAW
	3586	131A
	3587	100
	3588	PHR2
	3589	TUPHR
	3590	TUCDY
	3591	LAMV
	3592	KHWBV
	3593	NBUSWA
	3594	GCW
	3595	266A
	3596	TXBTOT
	3597	RSW
	3598	KV
	3599	6151AV
	3600	TUPDY
	3601	TUCMT
	3602	6B
	3603	SB115
	3604	W6151A
	3605	KV2AVG
	3606	RBTAP1
	3607	6TOT
	3608	7TOT
	3609	5KW
	3610	ADD1
	3611	ADD2
	3612	ADDA
	3613	ADDB
	3614	MUL6
	3615	CONST
	3616	BCSBV
	3617	BCH3
	3618	TIM3
	3619	PERCT3
	3620	6151BV
	3621	TIM1
	3622	TIM4
	3623	SYS
	3624	PER
	3625	SYSMAX
	3626	TOTCOI
	3627	TUPMT
	3628	TX1ABT
	3629	RCTAP
	3630	71
	3631	83
	3632	SBWTBU
	3633	DEADDB
	3634	PTRATE
	3635	109
	3636	123
	3637	WTDIV
	3638	92
	3639	PHRTOT
	3640	MUL3
	3641	CALI3
	3642	CDY3
	3643	6208MV
	3644	G13PFM
	3645	MONTH
	3646	HOUR
	3647	DAY
	3648	YEAR
	3649	DAYL
	3650	HRTBT2
	3651	TIMDLY
	3652	RBV3
	3653	RCV3
	3654	W655MV
	3655	W655PF
	3656	W6205W
	3657	LC5B
	3658	LC5C
	3659	XPERCT
	3660	XTMOUT
	3661	XBCH
	3662	XPOLL
	3663	PMT3
	3664	W6164B
	3665	VRT8
	3666	BYMV
	3667	1RAV
	3668	1RBV
	3669	1RCV
	3670	REQSH
	3671	ACTSH
	3672	THRES
	3673	ROC
	3674	DEADBD
	3675	FORCAS
	3676	131B
	3677	6W54CW
	3678	134
	3679	6W51AA
	3680	6W57AA
	3681	6W51CW
	3682	6W51AV
	3683	REGST
	3684	STRAT
	3685	REGAST
	3686	67
	3687	RBV6
	3688	BT1MVA
	3689	CHR3
	3690	PF2
	3691	112
	3692	TEST
	3693	MVT
	3694	KVA1
	3695	TXCTOT
	3696	PF1
	3697	230DSV
	3698	BCNBV
	3699	LCPF1
	3700	107
	3701	TB
	3702	HRTBT6
	3703	G1W
	3704	G1MV
	3705	DATE
	3706	TOTAVG
	3707	SE230A
	3708	SE230B
	3709	SE230C
	3710	6KW
	3711	266B
	3712	W1AVG
	3713	W2AVG
	3714	W3AVG
	3715	MV1AVG
	3716	MV2AVG
	3717	MV3AVG
	3718	PF2AVI
	3719	PF3AVG
	3720	TX1AMP
	3721	HRTBT3
	3722	SYSWT3
	3723	HRTBT7
	3724	HRTBT1
	3725	SYSWT4
	3726	SYSWT5
	3727	LEDLAG
	3728	T1WTOT
	3729	TARGET
	3730	4U
	3731	W655C
	3732	CCDY
	3733	RRESTP
	3734	119
	3735	108
	3736	117
	3737	130
	3738	RACSTP
	3739	RSTRNM
	3740	6PF
	3741	RATAP1
	3742	TIMOUT
	3743	WRONG
	3744	DAY-1
	3745	DAYSUB
	3746	TOLPOL
	3747	SECERR
	3748	TXTMP
	3749	8TOT
	3750	9TOT
	3751	SEMTG
	3752	6W55AA
	3753	6W54AA
	3754	TOTWAT
	3755	WAVG
	3756	MVAVG2
	3757	PFAVG2
	3758	MVAVG
	3759	W6160A
	3760	114
	3761	G13MV
	3762	DELTIM
	3763	115
	3764	CL
	3765	CRTU
	3766	TX1333
	3767	RGSTG
	3768	T2HST1
	3769	VRTOT
	3770	W6160B
	3771	W6160C
	3772	6151W
	3773	104
	3774	PDY3
	3775	PHR3
	3776	P3
	3777	KWPHR
	3778	1000B
	3779	1000C
	3780	1001A
	3781	W32A
	3782	RCTAP2
	3783	W32B
	3784	W32C
	3785	TOTMAX
	3786	TOTMTM
	3787	HRAVG
	3788	HRMAX
	3789	FPL115
	3790	FPLCOI
	3791	FPC69
	3792	DS230
	3793	BCT2MW
	3794	SYSWT6
	3795	SYSWT7
	3796	SYSWT8
	3797	SYSWT9
	3798	SINS
	3799	DEFINS
	3800	DSCH
	3801	DSPH
	3802	DSCD
	3803	DSPD
	3804	DSCM
	3805	DSPM
	3806	FPLCH
	3807	FPLPH
	3808	FPLCD
	3809	FPLPD
	3810	FPLCM
	3811	FPLPM
	3812	FPLTOT
	3813	FPCTOT
	3814	DEFCH
	3815	DEFPH
	3816	DEFCD
	3817	DEFPD
	3818	DEFCM
	3819	DEFPM
	3820	CECCH
	3821	CECPH
	3822	CECCD
	3823	CECPD
	3824	CECCM
	3825	CECPM
	3826	FPCCOI
	3827	TOTAL
	3828	RAV3
	3829	TOTI
	3830	TX3B
	3831	TX3C
	3832	TX3W
	3833	BCT2MV
	3834	TX3TMP
	3835	M48
	3836	SYSTOT
	3837	TX3ABT
	3838	LTC3
	3839	SYSAVG
	3840	7A
	3841	7B
	3842	8A
	3843	FORC
	3844	8B
	3845	SYSTO2
	3846	8C
	3847	9A
	3848	SCH
	3849	SPH
	3850	SCD
	3851	SPD
	3852	SCM
	3853	SPM
	3854	SAVG
	3855	SMAX
	3856	SMTM
	3857	124
	3858	CPMT
	3859	9B
	3860	9C
	3861	KV3AVG
	3862	LCPLMT
	3863	G6W
	3864	G6MV
	3865	G6PFM
	3866	KVA2
	3867	G1PF
	3868	W30C
	3869	1000A
	3870	1001B
	3871	6160W
	3872	6164MV
	3873	LC4TOT
	3874	LC5TOT
	3875	6144PF
	3876	LCTX2W
	3877	LCTX2A
	3878	LC2KVA
	3879	128
	3880	110
	3881	T3HST3
	3882	TC3TMP
	3883	T1HST8
	3884	T4HST2
	3885	T5HST3
	3886	W30A
	3887	TC8TMP
	3888	LCPLDT
	3889	6151MV
	3890	6151PF
	3891	W6164A
	3892	DSVCHR
	3893	113
	3894	W30B
	3895	DSVPHR
	3896	DSVINT
	3897	121
	3898	PERCT2
	3899	HRTBT5
	3900	0
	3901	STAGE3
	3902	CHRTOT
	3903	TX1PMT
	3904	TX2PMT
	3905	W6208A
	3906	W6208B
	3907	CHR32
	3908	DSPK
	3909	TXTEMP
	3910	TXABT
	3911	74
	3912	CALIKW
	3913	111
	3914	80
	3915	86
	3916	CP
	3917	7ADD
	3918	8ADD
	3919	RTUTIM
	3920	RTUTRI
	3921	C07TIM
	3922	C07TRI
	3923	C39TIM
	3924	C39TRI
	3925	1001C
	3926	SEMCHR
	3927	SEMPHR
	3928	SEMCDY
	3929	SEMPDY
	3930	SEMCMT
	3931	SEMPMT
	3932	94
	3933	103
	3934	95
	3935	T3HST1
	3936	122
	3937	LCPF2
	3938	CPHR
	3939	CCHR
	3940	PREHRT
	3941	T3HST2
	3942	GENTNW
	3943	P1CAL
	3944	6W56MV
	3945	6W56A
	3946	6W56B
	3947	6W56C
	3948	WHSTDS
	3949	FPLAVG
	3950	WBRTRY
	3951	BCH4
	3952	PERCT4
	3953	TIM5
	3954	POLER1
	3955	TIM2
	3956	DY1
	3957	G1DCV
	3958	G2W
	3959	G2MV
	3960	G2PF
	3961	G2DCV
	3962	G1KVA
	3963	G2KVA
	3964	GENWT
	3965	WTOT
	3966	6W56AA
	3967	8KW
	3968	THST1
	3969	THST2
	3970	THST3
	3971	9KW
	3972	8PF
	3973	9PF
	3974	SINSAV
	3975	SINSLH
	3976	SINSCH
	3977	SINSCD
	3978	SINSPD
	3979	SINSCM
	3980	SINSPM
	3981	CHRKW
	3982	AVCINT
	3983	G7W
	3984	G7MV
	3985	G7PFM
	3986	G8W
	3987	G8MV
	3988	G8PFM
	3989	G9W
	3990	G9MV
	3991	G9PFM
	3992	106
	3993	TX2-3W
	3994	6W55A
	3995	6W55B
	3996	6W55C
	3997	TXC1
	3998	TCTEMP
	3999	WNDSMP
	4000	TX2AMP
	4001	SYST
	4002	G13W
	4003	CV2
	4004	W6208W
	4005	PREDYT
	4006	BUSTOT
	4007	TXMVT
	4008	WCALC
	4009	ATAMP
	4010	BTAMP
	4011	CTAMP
	4012	T1
	4013	88
	4014	KVA3
	4015	PF3
	4016	PERCOM
	4017	SECIMW
	4018	78
	4019	SEMINS
	4020	SEMAVG
	4021	SEMLH
	4022	03
	4023	04
	4024	05
	4025	02
	4026	06
	4027	07
	4028	08
	4029	09
	4030	10
	4031	11
	4032	12
	4033	13
	4034	14
	4035	15
	4036	16
	4037	17
	4038	18
	4039	19
	4040	20
	4041	21
	4042	22
	4043	23
	4044	24
	4045	25
	4046	26
	4047	27
	4048	28
	4049	29
	4050	30
	4051	31
	4052	58
	4053	59
	4054	60
	4055	61
	4056	62
	4057	DVM
	4058	SEMIW
	4059	SEMIMV
	4060	SBPHW
	4061	SBPHW-
	4062	LAPHW
	4063	LAPHW-
	4064	BYPHW
	4065	BYPHW-
	4066	SBTXW
	4067	01
	4068	ACCFRZ
	4069	WRNGRY
	4070	G3W
	4071	G3MV
	4072	G3PFM
	4073	G4W
	4074	G4MV
	4075	G4PFM
	4076	W6164C
	4077	PT60
	4078	PT120
	4079	79
	4080	BCT1MW
	4081	RQSHED
	4082	RQSLEV
	4083	RDEADB
	4084	RINSTP
	4085	RINTRV
	4086	RON1
	4087	RON2
	4088	ROF1
	4089	ROF2
	4090	RFRDMD
	4091	LMNTFY
	4092	LMWIN
	4093	LMSUM
	4094	73
	4095	66
	4096	64
	4097	85
	4098	ACREQ
	4099	1KWC
	4100	2KWC
	4101	3KWC
	4102	LC4KW
	4103	ACSHED
	4104	LC5KW
	4105	ACSTRT
	4106	ACTHRS
	4107	ACQSHD
	4108	ACQSL
	4109	ACDEAD
	4110	ACINTS
	4111	ACINT
	4112	ACONT1
	4113	ACONFT
	4114	ACOFT2
	4115	ACFOR
	4116	CONPER
	4117	MOPER
	4118	50HT
	4119	HTREST
	4120	HTASTP
	4121	HTSTR
	4122	LTHRES
	4123	LQSHED
	4124	LQSLEV
	4125	LDEADB
	4126	LINSTP
	4127	LINTRV
	4128	HTONT1
	4129	HTONT2
	4130	HTOFT1
	4131	HTOFT2
	4132	LFRDMD
	4133	HTRSTP
	4134	WHRSTP
	4135	WHASTP
	4136	WHSTR
	4137	WHTHR
	4138	WHSHED
	4139	WHSLEV
	4140	WHDED
	4141	WHINI
	4142	WHINT
	4143	WHOTM1
	4144	WHOTM2
	4145	WHOFM1
	4146	WHOF2
	4147	WHP1
	4148	WHP2
	4149	WHP3
	4150	RG1AVG
	4151	RG2AVG
	4152	COIN
	4153	6164PF
	4154	LCMUL1
	4155	LCCHR1
	4156	LCCDY1
	4157	LCPDY1
	4158	LCCMT1
	4159	LCPMT1
	4160	LCCAL2
	4161	LCMUL2
	4162	LCCHR2
	4163	LCPHR2
	4164	LCCDY2
	4165	LCPDY2
	4166	LCCMT2
	4167	LCPMT2
	4168	LCP2
	4169	63
	4170	ALLDAT
	4171	517KW
	4172	91
	4173	A517A
	4174	TUPHRT
	4175	TUPDYT
	4176	90
	4177	98
	4178	A517B
	4179	A517C
	4180	129
	4181	97
	4182	99
	4183	133
	4184	P2CAL
	4185	W639A
	4186	TX2AT
	4187	CHR5
	4188	CHR33
	4189	MTXW
	4190	NBUSW
	4191	SBUSWA
	4192	6W55CW
	4193	KWPHR3
	4194	137
	4195	138
	4196	139
	4197	140
	4198	141
	4199	142
	4200	143
	4201	144
	4202	145
	4203	146
	4204	147
	4205	148
	4206	149
	4207	150
	4208	151
	4209	152
	4210	153
	4211	154
	4212	155
	4213	156
	4214	157
	4215	158
	4216	159
	4217	160
	4218	161
	4219	TX1PHT
	4220	TX1PDT
	4221	162
	4222	163
	4223	164
	4224	165
	4225	166
	4226	167
	4227	168
	4228	169
	4229	170
	4230	171
	4231	172
	4232	173
	4233	174
	4234	175
	4235	176
	4236	177
	4237	178
	4238	179
	4239	180
	4240	181
	4241	182
	4242	183
	4243	184
	4244	185
	4245	186
	4246	187
	4247	188
	4248	189
	4249	190
	4250	191
	4251	192
	4252	193
	4253	194
	4254	195
	4255	196
	4256	197
	4257	198
	4258	199
	4259	200
	4260	201
	4261	TX2PHT
	4262	65
	4263	TX2PDT
	4264	W6144A
	4265	W6144B
	4266	W6144C
	4267	202
	4268	203
	4269	204
	4270	205
	4271	206
	4272	207
	4273	208
	4274	209
	4275	210
	4276	211
	4277	212
	4278	213
	4279	214
	4280	215
	4281	216
	4282	217
	4283	218
	4284	219
	4285	220
	4286	221
	4287	222
	4288	223
	4289	224
	4290	225
	4291	226
	4292	227
	4293	228
	4294	229
	4295	230
	4296	231
	4297	232
	4298	W655A
	4299	6W55W
	4300	6W56W
	4301	W34A
	4302	W34B
	4303	W34C
	4304	W34KW
	4305	W34VAR
	4306	W34PF
	4307	W35A
	4308	W35B
	4309	W35C
	4310	W35KW
	4311	W35VAR
	4312	W35PF
	4313	1KVAR
	4314	2KVAR
	4315	HSAV
	4316	HSBV
	4317	HSCV
	4318	RAKV
	4319	RBKV
	4320	RCKV
	4321	W36A
	4322	W36B
	4323	W36C
	4324	W36KW
	4325	W36VAR
	4326	W36PF
	4327	W37A
	4328	W37B
	4329	W37C
	4330	W37KW
	4331	W37VAR
	4332	W37PF
	4333	3KVAR
	4334	002A
	4335	002B
	4336	002C
	4337	TXHTSP
	4338	TXOLVL
	4339	W34KVA
	4340	W35KVA
	4341	W36KVA
	4342	W37KVA
	4343	WBUSWT
	4344	EBUSWT
	4345	HRTB11
	4346	HRTB10
	4347	DSINS
	4348	DEFIN1
	4349	DEFIN2
	4350	DGENWT
	4351	FGENWT
	4352	PGENWT
	4353	INSFPL
	4354	FPLIN1
	4355	FPLIN2
	4356	SYSW10
	4357	SYSW11
	4358	PHRKW
	4359	CDYKW
	4360	PDYKW
	4361	CMTKW
	4362	PMTKW
	4363	244
	4364	P3CAL
	4365	P69CHT
0
*
	10	UNIT	0
*	#	Name
	1	AMPS  
	2	MPH  
	3	WATTS  
	4	VARS  
	5	VOLTS  
	6	PF  
	7	HZ  
	8	KVA  
	9	TAP  
	10	KW  
	11	STAGE  
	12	DEGREE  
	13	DEG F  
	14	MWATT  
	15	THRESH  
	16	MWATTS  
	17	PERIOD  
	18	KVOLTS  
	19	TIME  
	20	HOUR  
	21	DAYS  
	22	YEAR  
	23	STEP  
	24	KWH  
	25	NUMBER  
	26	CL  
	27	DEMAND  
	28	MW  
	29	MWH  
	30	PERCEN  
	31	SHED  
	32	VALUE  
	33	%  
0
*
	9	Scale	0	12
*	Scale	Name
	1	1	1
	2	7.2	7.2
	3	2.4	2.4
	4	48	48
	5	0.5862237	0.5862237
	6	0.07327797	0.07327797
	7	0.0078	0.0078
	8	0.1	0.1
	9	144	144
	10	10	10
	11	0.29311187	0.29311187
	12	1.2	1.2
	13	0.0078	0.0078
	14	0.07327797	0.07327797
	15	4.8	4.8
	16	0.8	0.8
	17	32	32
	18	0.586223	0.586223
	19	0.073278	0.073278
	20	0.586227	0.586227
	21	0.586224	0.586224
	22	96	96
	23	1.0	One_Unit
	24	2.0	Two_Units
	25	1.0	RaiseLower_Scale
0
0