10 SCADA.DB
*
*
* Creation Date/Time: 27/04/2024 01:07:00
*
*	Order	Key	Name	AOR
*
	2	STATION	0	3	4	13
*
	1	1	"DI"	"DR INLET DISTRIBUTION"	3
	2	2	"BY"	"BRICKYARD SUBSTATION"	4
	3	3	"WS"	"WORTHINGTON SPRINGS DIST"	5
	4	4	"WA"	"WALDO SUBSTATION"	1
	5	5	"AB"	"ASTOR SWITCHING"	1
	6	6	"FW"	"FT WHITE DIST SUB"	5
	7	7	"BC"	"BLACK CREEK TRANSMISSION"	3
	8	8	"SG"	"SPRING GARDEN"	7
	9	9	"FM"	"FT MCCOY DISTRIBUTION"	7
	10	10	"CA"	"CARA DISTRIBUTION"	5
	11	11	"MI"	"MIDDLEBURG DISTRIBUTION"	3
	12	12	"LA"	"LAKE ASBURY DISTRIBUTION"	10
	13	13	"G11"	"SPARTON GEN RTU AT SG"	2
	14	14	"DB"	"DOUBLE BRANCH DIST."	3
	15	15	"BW"	"BELAIR WEST DIST"	4
	16	16	"OP"	"ORANGE PARK DISTRIBUTION"	4
	17	17	"AL"	"ALACHUA DISTRIBUTION"	5
	18	18	"FB"	"FT MCCOY SWITCHING"	2
	19	19	"FI"	"FLEMING ISLAND SUB"	4
	20	20	"HA"	"HAMMOND DISTRIBUTION"	7
	21	21	"WH"	"WACAHOOTA DISTRIBUTION"	5
	22	22	"GC"	"GREEN COVE DISTRIBUTION"	3
	23	23	"LC"	"LAKE CITY DISTRIBUTION"	3
	24	24	"G5"	"LAKE BUTLER GENERATOR"	3
	25	25	"PH"	"PHIFER DISTRIBUTION  N"	5
	26	26	"HB"	"HAWTHORNE SWITCHING"	6
	27	27	"RS"	"RUSSELL DISTRIBUTION"	4
	28	28	"GP"	"GEORGIA PACIFIC DIST SUB"	6
	29	29	"BR"	"BROOKER DIST"	5
	30	30	"SS1"	"SALT SPRGS OLD"	7
	31	31	"RV"	"RIVERVIEW DISTRIBUTION"	6
	32	32	"FL"	"FLORAHOME SUBSTATION"	1
	33	33	"MX"	"MAXVILLE DISTRIBUTION"	3
	34	34	"FSP"	"FSP DISTRIBUTION"	3
	35	35	"AC"	"ARCHER DISTRIBUTION"	5
	36	36	"RD"	"RIDGEWOOD DISTRIBUTION"	10
	37	37	"PP"	"POMONA PARK SWITCHING"	7
	38	38	"KH"	"KEYSTONE HT DISTRIBUTION"	1
	39	39	"BN"	"BRANFORD DISTRIBUTION"	3
	40	40	"MN"	"MANNVILLE DISTRIBUTION"	6
	41	41	"ME"	"MELROSE DISTRIBUTION"	1
	42	42	"LY"	"LYNNE DISTRIBUTION"	7
	43	43	"GT"	"GEORGETOWN DISTRIBUTION"	7
	44	44	"SEL"	"COMLINE 2"	10
	45	45	"SS"	"SALT SPRINGS DIST"	1
	46	46	"GL"	"GRIFFIS LOOP DIST"	1
	47	47	"ES"	"ESHOP TRAINING STATION"	1
	48	48	"SEM"	"SEMINOLE LD MANAGEMENT"	10
	49	49	"FR"	"FRANCIS RTU RTU R-TAC"	6
	50	50	"UCI"	"UCI DISTRIBUTION"	3
	51	51	"NR"	"NEW RIVR TRANS STAT"	3
	52	52	"WB"	"WALDO SWITCHING"	2
	53	53	"CEC"	"MISC STATION POINTS"	10
	54	54	"MOB"	"MOBILE SUBSTATION"	7
	55	55	"PS"	"PSEUDO POINTS"	10
	56	56	"SA"	"SATSUMA DISTRIBUTION"	6
	57	57	"G10"	"PUTNAM GEN RTU AT FR"	6
	58	58	"SECI"	"SEMINOLE MASTER"	10
	59	59	"E2"	"ESHOP TRAINING RTU #2"	1
	60	60	"FA"	"FARNSWORTH DIST"	5
	61	61	"HW"	"HAWTHORNE DISTRIBUTION"	6
	62	62	"G34"	"GC GEN 3 & 4"	3
	63	63	"OPS"	"OPERATIONS DOORS"	10
	64	64	"SN"	"SANDERSON DISTRIBUTION"	3
	65	65	"SB"	"SPRING BANK TRANSMISSION"	3
	66	66	"TB"	"LM TEST BOARD"	8
	67	67	"SPR"	"SPARE POINTS"	8
	68	68	"DS"	"DIRECT SERVE LD MGMT"	10
	69	69	"WE"	"WESCONNETT DISTRIBUTION"	4
	70	70	"HL"	"HAILE SUB"	5
	71	71	"SYS$"	"SYTEM PSUEDO POINTS"	10
	72	72	"BL"	"BLAND SUBSTATION"	5
	73	73	"WO"	"WATER OAK DISTRIBUTION"	3
	74	74	"AS"	"ASTOR DISTRIBUTION"	7
	75	75	"ODA$"	"ODA PSEUDO ANALOG"	10
 0
*
	4	STATUS	0	1	3	4	5	10	19	49	29	38	41	44	51	52	73:3	74	107
*	record	OrderNo	Type	Key	Name	Stn	AOR	pState	Norm	AlarmGroup	FeedbackKey	ICAddress	pCtrlState	HiControlLimit	LoControlLimit	Setpoint_emulation	pScale	pDeviceInstance
1	1	1	"01016001"	"MOBIL TX HOT OIL TEMP"	016	4	209	0	1	""	""	""	""	""	""	""	1
2	2	1	"01025001"	"PH DIFF RELAY DISABLE"	025	5	206	0	1	""	""	""	""	""	""	""	2
3	3	1	"01015001"	"BW 2100-1 ALARM COM 9"	015	4	227	0	1	""	""	""	""	""	""	""	3
4	4	5	"02055001"	"SB PSEUDO BREAKER"	055	1	216	0	1	""	""	""	""	""	""	""	4
5	5	1	"01025002"	"YARD BOX 2505 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	5
6	6	5	"02011001"	"MI FAST SCAN"	011	3	226	0	1	""	""	""	""	""	""	""	6
7	7	1	"01011001"	"MI BKR 4 LOC/REM SW"	011	3	214	0	1	""	""	""	""	""	""	""	7
8	8	1	"01025003"	"PH BKR 3 LOC/REM SW"	025	5	214	0	1	""	""	""	""	""	""	""	8
9	9	5	"02022001"	"GREEN COVE FAST SCAN"	022	4	226	0	1	""	""	""	""	""	""	""	6
10	10	5	"02007001"	"BC FAST SCAN"	007	4	226	0	1	""	""	""	""	""	""	""	6
11	11	1	"01051001"	"311C-2 CP21 (MBIT)"	051	3	227	0	1	""	""	""	""	""	""	""	9
12	12	1	"01021001"	"BRK 2 BKR FAIL"	021	5	220	0	1	""	""	""	""	""	""	""	10
13	13	1	"01042001"	"LY TX1 TANK HI OIL"	042	7	211	0	1	""	""	""	""	""	""	""	11
14	14	1	"01042002"	"LY TX1 2411 ALARMS COMM"	042	7	227	0	1	""	""	""	""	""	""	""	12
15	15	1	"01021002"	"DIFF PROT DISABLE SW STA"	021	5	206	0	1	""	""	""	""	""	""	""	2
16	16	2	"01022001"	"GREEN COVE BKR 1"	022	4	202	0	1	""	""	""	""	""	""	""	13
17	17	2	"01022002"	"GREEN COVE BKR 1 RECL"	022	4	205	0	1	""	""	""	""	""	""	""	14
18	18	2	"01022003"	"GC 1 GRND TRIP BLOCK"	022	4	222	0	1	""	""	""	""	""	""	""	15
19	19	1	"01022004"	"GC BKR 1 STA COM"	022	4	227	0	1	""	""	""	""	""	""	""	16
20	20	1	"01022005"	"GC BKR 1 LOC/REM SW"	022	4	214	0	1	""	""	""	""	""	""	""	17
21	21	1	"01022006"	"GC BKR 1 351 SELF CHECK"	022	4	227	0	1	""	""	""	""	""	""	""	18
22	22	1	"01022007"	"GC BKR 1 CTL COM"	022	4	227	0	1	""	""	""	""	""	""	""	19
23	23	8	"12002001"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	20
24	24	5	"02055002"	"SB PSEUDO BREAKER"	055	1	216	0	1	""	""	""	""	""	""	""	21
25	25	1	"01027001"	"RS TX2 735 MET CPORT8"	027	4	227	0	1	""	""	""	""	""	""	""	22
26	26	1	"01036001"	"RD TX2 2411 FAIL"	036	4	227	0	1	""	""	""	""	""	""	""	23
27	27	1	"01036002"	"RD TX2 2411 ALARMS COM"	036	4	227	0	1	""	""	""	""	""	""	""	24
28	28	1	"01036003"	"RD TX2 2411 FUTURE COM"	036	4	227	0	1	""	""	""	""	""	""	""	25
29	29	1	"01052001"	"W6144 LOSS OF POTENTIAL"	052	6	205	0	1	""	""	""	""	""	""	""	26
30	30	1	"01051002"	"311C-1 CP19 (MBIT)"	051	3	227	0	1	""	""	""	""	""	""	""	27
31	31	1	"01004001"	"LTC FILTER"	004	5	227	0	1	""	""	""	""	""	""	""	28
32	32	1	"01002001"	"BY BKR LO SF6 GAS TX1"	002	4	227	0	1	""	""	""	""	""	""	""	29
33	33	1	"01007001"	"BC 6W13 TX1 LS BREAKER"	007	3	202	0	1	""	""	""	""	""	""	""	30
34	34	1	"01001001"	"DI TX2 STG1 FANS LOSS AC"	001	3	205	0	1	""	""	""	""	""	""	""	31
35	35	1	"01052002"	"W6144 LOW GAS TRIP BLOCK"	052	1	210	0	1	""	""	""	""	""	""	""	32
36	36	1	"01015002"	"TX1 REGC STA/CTRL FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	33
37	37	1	"01010001"	"3L11S TX1 LBI"	010	5	216	0	1	""	""	""	""	""	""	""	34
38	38	1	"01007002"	"BC 6W55 RD 115KV BKR"	007	3	202	0	1	""	""	""	""	""	""	""	35
39	39	2	"01012001"	"LA FEEDER BKR 1"	012	4	202	0	1	""	""	""	""	""	""	""	13
40	40	2	"01012002"	"LA BKR 1 RECLOSER"	012	4	205	0	1	""	""	""	""	""	""	""	14
41	41	2	"01012003"	"LA BKR 1 GRND TRIP BLK"	012	4	222	0	1	""	""	""	""	""	""	""	15
42	42	1	"01012004"	"LA BKR 1 LOC/REM SW"	012	4	214	0	1	""	""	""	""	""	""	""	17
43	43	2	"01012005"	"LA FEEDER BKR 2"	012	4	202	0	1	""	""	""	""	""	""	""	36
44	44	2	"01012006"	"LA BKR 2 RECLOSER"	012	4	205	0	1	""	""	""	""	""	""	""	37
45	45	2	"01012007"	"LA BKR 2 GRND TRIP BLK"	012	4	222	0	1	""	""	""	""	""	""	""	38
46	46	1	"01012008"	"LA BKR 2 LOC/REM SW"	012	4	214	0	1	""	""	""	""	""	""	""	39
47	47	2	"01012009"	"LAKE ASBURY BKR 3"	012	4	202	0	1	""	""	""	""	""	""	""	40
48	48	2	"01012010"	"LAKE ASBURY BKR 3 RECL"	012	4	205	0	1	""	""	""	""	""	""	""	41
49	49	2	"01012011"	"LA BKR 3 GRND TRIP BLK"	012	4	222	0	1	""	""	""	""	""	""	""	42
50	50	1	"01012012"	"LA BKR 3 LOC/REM SW"	012	4	214	0	1	""	""	""	""	""	""	""	8
51	51	1	"01012013"	"LA TX1 387E ALARM COM"	012	4	227	0	1	""	""	""	""	""	""	""	43
52	52	1	"01012014"	"LA BKR 1 RELAY FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	18
53	53	1	"01012015"	"LA BKR 2 REALY FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	44
54	54	1	"01012016"	"LA BKR 3 RELAY FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	45
55	55	1	"01012017"	"LA BKR 1 STATUS COM"	012	4	227	0	1	""	""	""	""	""	""	""	16
56	56	1	"01012018"	"LA BKR 2 STATUS COM"	012	4	227	0	1	""	""	""	""	""	""	""	46
57	57	1	"01012019"	"LA BKR 3 STATUS COM"	012	4	227	0	1	""	""	""	""	""	""	""	47
58	58	1	"01012020"	"LA TX1 STA/CNTRL FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	48
59	59	1	"01012021"	"LA TX1 2505 STA/CNRL COM"	012	4	227	0	1	""	""	""	""	""	""	""	49
60	60	1	"01012022"	"LA 6113S C/S BYPASS"	012	4	216	0	1	""	""	""	""	""	""	""	50
61	61	1	"01012023"	"TX 2411 SELF CHECK"	012	4	227	0	1	""	""	""	""	""	""	""	51
62	62	1	"01012024"	"LA TX1 HOT OIL TEMP"	012	4	209	0	1	""	""	""	""	""	""	""	52
63	63	1	"01012025"	"LA TX1 HOT SPOT"	012	4	209	0	1	""	""	""	""	""	""	""	53
64	64	1	"01012026"	"LA TX1 LOC/REM SW"	012	4	214	0	1	""	""	""	""	""	""	""	54
65	65	2	"01012027"	"LA TX1 VOLT CONTROL K1"	012	4	218	0	1	""	""	""	""	""	""	""	55
66	66	2	"01012028"	"LA TX1 VOLT CONTROL K2"	012	4	218	0	1	""	""	""	""	""	""	""	56
67	67	3	"41012001"	"LA TX1 LTC AUTO/MAN"	012	4	221	0	1	""	""	""	""	""	""	""	57
68	68	1	"01012029"	"LA LTC1 FILTER ALARM"	012	4	227	0	1	""	""	""	""	""	""	""	28
69	69	1	"01052003"	"WB BKR TRIP-COIL MON 1"	052	1	227	0	1	""	""	""	""	""	""	""	58
70	70	8	"12022001"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	59
71	71	1	"01012030"	"LA MOSW STAT/CONTROL COM"	012	4	227	0	1	""	""	""	""	""	""	""	60
72	72	1	"01012031"	"LA MOSW STA/CNTRL FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	61
73	73	1	"01069001"	"MAIN GEN TANK LOW FUEL"	069	3	210	0	1	""	""	""	""	""	""	""	62
74	74	2	"01012032"	"LA MOSW BLOCKING REL"	012	4	204	0	1	""	""	""	""	""	""	""	63
75	75	6	"41012002"	"LA LOAD TAP CHANGER"	012	4	208	0	1	"03012023"	""	238	16	-16	1	25	64
76	76	1	"01012033"	"LAKE ASBURY MOSW 6105S"	012	4	203	0	1	""	""	""	""	""	""	""	65
77	77	2	"01012034"	"LAKE ASBURY MOSW S6106"	012	4	203	0	1	""	""	""	""	""	""	""	66
78	78	1	"01012035"	"LA SUB LOC/REM SW"	012	4	214	0	1	""	""	""	""	""	""	""	67
79	79	1	"01012036"	"LA TX1 86T LOCKOUT"	012	4	215	0	1	""	""	""	""	""	""	""	68
80	80	1	"01012037"	"LA TX1 DIFF PROTECT FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	69
81	81	1	"01012038"	"LA TX1 OVERCURRENT FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	70
82	82	1	"01012039"	"LA TX1 2100 FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	71
83	83	1	"01012040"	"LA TX1 METER FAIL"	012	4	227	0	1	""	""	""	""	""	""	""	72
84	84	1	"01012041"	"LA TX1 86T LOCKOUT TCM"	012	4	227	0	1	""	""	""	""	""	""	""	73
85	85	1	"01064001"	"SN 2100-1 ALARM COM 9"	064	5	227	0	1	""	""	""	""	""	""	""	3
86	86	2	"01025004"	"PH BKR 4 GRND TRIP BLK"	025	5	222	0	1	""	""	""	""	""	""	""	74
87	87	1	"01025005"	"REG C PH 2431 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	33
88	88	1	"01025006"	"PH BKR 4 LOC/REM SW"	025	5	214	0	1	""	""	""	""	""	""	""	7
89	89	1	"01025007"	"PH BKR 3 351 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	45
90	90	1	"01025008"	"PH 2032 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	75
91	91	1	"01061001"	"UPS SYSTEM BATT"	061	7	227	0	1	""	""	""	""	""	""	""	76
92	92	5	"02064001"	"SANDERSON FAST SCAN"	064	2	226	0	1	""	""	""	""	""	""	""	6
93	93	2	"01033001"	"MX BKR 1 RECLOSER"	033	3	205	0	1	""	""	""	""	""	""	""	14
94	94	1	"01007003"	"BC DOOR ALARM"	007	3	203	0	1	""	""	""	""	""	""	""	77
95	95	1	"01033002"	"MX REG C STA/CTRL FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	78
96	96	1	"01033003"	"MX TX1 STA/CTRL FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	48
97	97	2	"01033004"	"MX BKR 3 RECLOSER"	033	3	205	0	1	""	""	""	""	""	""	""	41
98	98	1	"01033005"	"MX BKR 2 RELAY FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	44
99	99	1	"01033006"	"MX BKR 1 LOSS POT FOR UF"	033	3	227	0	1	""	""	""	""	""	""	""	79
100	100	5	"02060001"	"REGULATOR CONTROL MODE"	060	10	204	0	1	""	""	""	""	""	""	""	80
101	101	2	"01033007"	"MX BKR 3"	033	3	202	0	1	""	""	""	""	""	""	""	40
102	102	1	"01033008"	"MX BKR 1 RELAY FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	18
103	103	1	"01033009"	"MX BKR 2 STA COM"	033	3	227	0	1	""	""	""	""	""	""	""	46
104	104	1	"01033010"	"MX BKR 3 LOSS POT FOR UF"	033	3	227	0	1	""	""	""	""	""	""	""	81
105	105	1	"01033011"	"MX TX1 TANK PRS RELIEF"	033	3	211	0	1	""	""	""	""	""	""	""	82
106	106	1	"01033012"	"MX TX1 TANK LO OIL"	033	3	210	0	1	""	""	""	""	""	""	""	83
107	107	1	"01033013"	"MX TX1 HOT OIL TEMP"	033	3	209	0	1	""	""	""	""	""	""	""	52
108	108	2	"01033014"	"MX BKR 1"	033	3	202	0	1	""	""	""	""	""	""	""	13
109	109	8	"12032001"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	84
110	110	1	"01041001"	"ME BKR 4 BKR FAIL"	041	1	220	0	1	""	""	""	""	""	""	""	85
111	111	1	"01033015"	"MX TX1 86T LOCKOUT"	033	3	215	0	1	""	""	""	""	""	""	""	68
112	112	1	"01025009"	"PH BKR 1 LOC/REM SW"	025	5	214	0	1	""	""	""	""	""	""	""	17
113	113	2	"01043001"	"GT FEEDER BKR2"	043	7	202	0	1	""	""	""	""	""	""	""	36
114	114	1	"01016002"	"OP TX2 STAT/CTRL FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	86
115	115	1	"01016003"	"OP MOSW STA/CTRL FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	61
116	116	1	"01017001"	"AL LS 2505 STA/CTRL COM"	017	5	227	0	1	""	""	""	""	""	""	""	87
117	117	1	"01017002"	"AL TX2 L/S STA/CTRL FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	88
118	118	1	"01017003"	"AL BKR 1 STA COMM"	017	5	227	0	1	""	""	""	""	""	""	""	16
119	119	1	"01017004"	"AL BKR 2 STA COMM"	017	5	227	0	1	""	""	""	""	""	""	""	46
120	120	8	"12017001"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	89
121	121	8	"12017002"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	90
122	122	8	"12017003"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	91
123	123	8	"12017004"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	92
124	124	8	"12017005"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	93
125	125	8	"12017006"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	94
126	126	8	"12017007"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	95
127	127	8	"12017008"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	96
128	128	8	"12017009"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	97
129	129	8	"12017010"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	98
130	130	8	"12017011"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	99
131	131	8	"12017012"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	100
132	132	1	"01022008"	"GC BKR 3 CTL COM"	022	4	227	0	1	""	""	""	""	""	""	""	101
133	133	8	"12017013"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	102
134	134	8	"12017014"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	103
135	135	8	"12017015"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	104
136	136	2	"01058001"	"FI S6109 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	105
137	137	1	"01022009"	"GC BKR 2 LOC/REM SW"	022	4	214	0	1	""	""	""	""	""	""	""	39
138	138	8	"12017016"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	106
139	139	8	"12017017"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	107
140	140	1	"01028001"	"LBI'S 2431-S, LS 351-S"	028	6	227	0	1	""	""	""	""	""	""	""	108
141	141	8	"12017018"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	109
142	142	8	"12017019"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	110
143	143	8	"12017020"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	111
144	144	8	"12017021"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	112
145	145	8	"12017022"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	113
146	146	1	"01036004"	"RD BKR 6 LOC/REM SW"	036	4	214	0	1	""	""	""	""	""	""	""	114
147	147	2	"01011002"	"MI FEEDER BKR 2"	011	3	202	0	1	""	""	""	""	""	""	""	36
148	148	2	"01011003"	"MI BKR 2 RECLOSER"	011	3	205	0	1	""	""	""	""	""	""	""	37
149	149	5	"02015001"	"BW FAST SCAN"	015	4	226	0	1	""	""	""	""	""	""	""	6
150	150	1	"01036005"	"RD TX2 STG1 FANS LOSS AC"	036	4	205	0	1	""	""	""	""	""	""	""	31
151	151	1	"01036006"	"RD LTC LOSS OF POWER"	036	4	205	0	1	""	""	""	""	""	""	""	115
152	152	2	"01011004"	"MI FEEDER BKR 5"	011	3	202	0	1	""	""	""	""	""	""	""	116
153	153	2	"01011005"	"MI TX1 K672 CIR SW POS"	011	3	202	0	1	""	""	""	""	""	""	""	117
154	154	1	"01011006"	"MI TX2 3530 FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	118
155	155	1	"01011007"	"MI TX1 DIFF PROT FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	119
156	156	1	"01011008"	"MI BKR 2 RELAY FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	44
157	157	2	"01011009"	"MI BKR 5 RECLOSER"	011	3	205	0	1	""	""	""	""	""	""	""	120
158	158	1	"01011010"	"MI TX2 TANK NITRO HI PRS"	011	3	211	0	1	""	""	""	""	""	""	""	121
159	159	1	"01011011"	"MI TX2 TANK PRS RELEIF"	011	3	211	0	1	""	""	""	""	""	""	""	122
160	160	1	"01011012"	"MI BKR 5 LOC/REM SW"	011	3	214	0	1	""	""	""	""	""	""	""	123
161	161	1	"01011013"	"MI LTC1 LCKOUT BLKS LTC"	011	3	222	0	1	""	""	""	""	""	""	""	124
162	162	1	"01011014"	"W3344 TIE BKR RELAY FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	125
163	163	1	"01011015"	"MI BKR 4 RELAY FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	126
164	164	1	"01011016"	"MI BKR 5 RELAY FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	127
165	165	1	"01011017"	"W3344 STA COM"	011	3	227	0	1	""	""	""	""	""	""	""	128
166	166	1	"01001002"	"DI BKR 7 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	129
167	167	1	"01039001"	"TX1 2411 SELF CHECK"	039	3	227	0	1	""	""	""	""	""	""	""	51
168	168	1	"01032001"	"FL F810 HS TIE POSITION"	032	1	216	0	1	""	""	""	""	""	""	""	130
169	169	1	"01032002"	"FL LTC1 PRS RELIEF"	032	1	211	0	1	""	""	""	""	""	""	""	131
170	170	1	"01007004"	"BC 6W14 TX2 LS BREAKER"	007	3	202	0	1	""	""	""	""	""	""	""	132
171	171	1	"01007005"	"BC 6W15 TX3 LS BREAKER"	007	3	202	0	1	""	""	""	""	""	""	""	133
172	172	1	"01007006"	"BC 6W16 TX4 LS BREAKER"	007	3	202	0	1	""	""	""	""	""	""	""	134
173	173	1	"01007007"	"BC 6W13 LOC/REM SWITCH"	007	4	214	0	1	""	""	""	""	""	""	""	135
174	174	1	"01007008"	"BC 6W14 LOC/REM SWITCH"	007	4	214	0	1	""	""	""	""	""	""	""	136
175	175	1	"01007009"	"BC 6W55 RD 115KV RECL"	007	3	205	0	1	""	""	""	""	""	""	""	137
176	176	1	"01007010"	"BC 6W55 LOC/REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	138
177	177	5	"02002001"	"BRICKYARD FAST SCAN"	002	4	226	0	1	""	""	""	""	""	""	""	6
178	178	2	"01058002"	"FI S6110 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	139
179	179	2	"01058003"	"BW S624 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	140
180	180	2	"01058004"	"RS S6104 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	141
181	181	1	"01024001"	"GEN 5 300G SC ALARM"	024	3	227	0	1	""	""	""	""	""	""	""	142
182	182	5	"02002002"	"REGULATOR CONTROL MODE"	002	10	204	0	1	""	""	""	""	""	""	""	143
183	183	5	"02002003"	"REGULATOR CONTROL MODE"	002	10	204	0	1	""	""	""	""	""	""	""	144
184	184	2	"01002002"	"BY FEEDER BKR 1"	002	4	202	0	1	""	""	""	""	""	""	""	13
185	185	2	"01002003"	"BY BKR 1 RECLOSER"	002	4	205	0	1	""	""	""	""	""	""	""	14
186	186	2	"01002004"	"BY BKR 1 GRND TRIP BLK"	002	4	222	0	1	""	""	""	""	""	""	""	15
187	187	8	"12064001"	"PSEUDO SWITCH"	064	10	216	0	1	""	""	""	""	""	""	""	145
188	188	8	"12035001"	"PSEUDO SWITCH"	035	10	216	0	1	""	""	""	""	""	""	""	146
189	189	8	"12035002"	"PSEUDO SWITCH"	035	10	216	0	1	""	""	""	""	""	""	""	147
190	190	8	"12035003"	"PSEUDO SWITCH"	035	10	216	0	1	""	""	""	""	""	""	""	148
191	191	1	"01073001"	"GEN 6 DAY TANK RUPT TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	149
192	192	8	"12035004"	"PSEUDO SWITCH"	035	10	216	0	1	""	""	""	""	""	""	""	150
193	193	1	"01038001"	"KH BKR 4 LOCKOUT"	038	1	215	0	1	""	""	""	""	""	""	""	151
194	194	8	"12019001"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	152
195	195	1	"01007011"	"BC 8G29 TX2 230KV DIS SW"	007	3	203	0	1	""	""	""	""	""	""	""	153
196	196	5	"02040001"	"MANNVILLE FAST SCAN"	040	6	226	0	1	""	""	""	""	""	""	""	6
197	197	8	"12039001"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	154
198	198	5	"02006001"	"FW  FAST SCAN"	006	5	226	0	1	""	""	""	""	""	""	""	6
199	199	6	"41028001"	"GP REG A VOLT CONTROL"	028	6	208	0	1	""	""	238	16	-16	1	25	155
200	200	2	"01022010"	"GREEN COVE BKR 3"	022	4	202	0	1	""	""	""	""	""	""	""	40
201	201	2	"01022011"	"GREEN COVE BKR 2"	022	4	202	0	1	""	""	""	""	""	""	""	36
202	202	2	"01022012"	"GREEN COVE BKR 3 RECL"	022	4	205	0	1	""	""	""	""	""	""	""	41
203	203	2	"01022013"	"GREEN COVE BKR 2 RECL"	022	4	205	0	1	""	""	""	""	""	""	""	37
204	204	1	"01022014"	"GREEN COVE LOC/REM SW"	022	4	214	0	1	""	""	""	""	""	""	""	67
205	205	1	"01022015"	"GREEN COVE TX HOT OIL"	022	4	209	0	1	""	""	""	""	""	""	""	52
206	206	1	"01032003"	"FL BKR 3 CTRL COM"	032	1	227	0	1	""	""	""	""	""	""	""	101
207	207	1	"01022016"	"GC LTC FILTER"	022	4	227	0	1	""	""	""	""	""	""	""	28
208	208	1	"01022017"	"TX 2411 FAIL"	022	4	227	0	1	""	""	""	""	""	""	""	51
209	209	1	"01032004"	"FL BKR 2 CTRL COM"	032	1	227	0	1	""	""	""	""	""	""	""	156
210	210	2	"01032005"	"F; TX1 STG2 FANS"	032	1	218	0	1	""	""	""	""	""	""	""	157
211	211	1	"01009001"	"FM BKR 1 BKR FAIL"	009	7	220	0	1	""	""	""	""	""	""	""	158
212	212	1	"01009002"	"FM BKR 3 BKR FAIL"	009	7	220	0	1	""	""	""	""	""	""	""	159
213	213	1	"01041002"	"ME BKR 1 BKR FAIL"	041	1	220	0	1	""	""	""	""	""	""	""	158
214	214	1	"01038002"	"TX2 TANK OIL CRITT LO"	038	1	210	0	1	""	""	""	""	""	""	""	160
215	215	1	"01009003"	"FM BKR 2 BKR FAIL"	009	7	220	0	1	""	""	""	""	""	""	""	10
216	216	1	"01041003"	"ME BKR 3 BKR FAIL"	041	1	220	0	1	""	""	""	""	""	""	""	159
217	217	1	"01029001"	"BR 1 BKR FAIL"	029	5	220	0	1	""	""	""	""	""	""	""	158
218	218	5	"02067001"	"MODEL STATUS"	067	2	218	0	1	""	""	""	""	""	""	""	161
219	219	1	"01051003"	"421-2 CPP21 (MBIT)"	051	3	227	0	1	""	""	""	""	""	""	""	162
220	220	5	"02067002"	"MODEL STATUS"	067	2	218	0	1	""	""	""	""	""	""	""	67
221	221	1	"01011018"	"MI TIE BKR 1 BKR FAIL"	011	3	220	0	1	""	""	""	""	""	""	""	163
222	222	5	"02067003"	"MODEL STATUS"	067	2	218	0	1	""	""	""	""	""	""	""	164
223	223	1	"01074001"	"AS TX1 CRIT HI TEMP AL"	074	7	205	0	1	""	""	""	""	""	""	""	165
224	224	1	"01007012"	"BC 8W27 KH 230KV BKR"	007	3	202	0	1	""	""	""	""	""	""	""	166
225	225	1	"01007013"	"BC 8W24 MID 230KV BKR"	007	3	202	0	1	""	""	""	""	""	""	""	167
226	226	1	"01007014"	"BC 8W21 FIRES 230KV BKR"	007	3	202	0	1	""	""	""	""	""	""	""	168
227	227	1	"01007015"	"BC 6W54 LA 115KV BKR"	007	3	202	0	1	""	""	""	""	""	""	""	169
228	228	1	"01007016"	"BC 6W57 DB 115KV BKR"	007	3	202	0	1	""	""	""	""	""	""	""	170
229	229	1	"01007017"	"BC 6W51 MI 115KV BKR"	007	3	202	0	1	""	""	""	""	""	""	""	171
230	230	1	"01007018"	"BC 6W43 115KV TIE BKR"	007	3	202	0	1	""	""	""	""	""	""	""	172
231	231	8	"12039002"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	173
232	232	1	"01007019"	"BC 6W15 LOC/REM SWITCH"	007	4	214	0	1	""	""	""	""	""	""	""	174
233	233	1	"01007020"	"BC 6W16 LOC/REM SWITCH"	007	4	214	0	1	""	""	""	""	""	""	""	175
234	234	1	"01007021"	"BC TX1 GENERAL ALARM"	007	3	227	0	1	""	""	""	""	""	""	""	176
235	235	1	"01007022"	"BC TX1 SUD PRES"	007	3	211	0	1	""	""	""	""	""	""	""	177
236	236	1	"01007023"	"BC TX1 HOT SPOT"	007	3	209	0	1	""	""	""	""	""	""	""	53
237	237	1	"01007024"	"BC TX1 LOW OIL"	007	3	210	0	1	""	""	""	""	""	""	""	83
238	238	1	"01007025"	"BC TX1 OIL TEMP"	007	3	209	0	1	""	""	""	""	""	""	""	52
239	239	1	"01007026"	"BC TX2 GENERAL ALARM"	007	3	227	0	1	""	""	""	""	""	""	""	178
240	240	1	"01007027"	"BC TX2 SUD PRES"	007	3	211	0	1	""	""	""	""	""	""	""	179
241	241	1	"01007028"	"BC TX2 HOT SPOT"	007	3	209	0	1	""	""	""	""	""	""	""	180
242	242	1	"01007029"	"BC TX2 LOW OIL"	007	3	210	0	1	""	""	""	""	""	""	""	181
243	243	1	"01007030"	"BC TX2 OIL TEMP"	007	3	209	0	1	""	""	""	""	""	""	""	182
244	244	1	"01007031"	"BC K813 TX1 C/S"	007	3	202	0	1	""	""	""	""	""	""	""	183
245	245	8	"12039003"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	184
246	246	1	"01007032"	"BC TX1 115KV MOSW 6GB40"	007	3	203	0	1	""	""	""	""	""	""	""	185
247	247	1	"01007033"	"BC TX2 115KV MOSW 6GB41"	007	3	203	0	1	""	""	""	""	""	""	""	186
248	248	2	"01007034"	"BC S640 115KV TIE MOSW"	007	3	203	0	1	""	""	""	""	""	""	""	187
249	249	2	"01007035"	"BC MOSW BLOCKING REL"	007	3	204	0	1	""	""	""	""	""	""	""	63
250	250	1	"01007036"	"BC S640 MOSW GENERAL"	007	3	227	0	1	""	""	""	""	""	""	""	188
251	251	1	"01007037"	"BC 230KV BKRS LOW PRES"	007	3	210	0	1	""	""	""	""	""	""	""	189
252	252	1	"01007038"	"BC 115KV BKRS LOW PRES"	007	3	210	0	1	""	""	""	""	""	""	""	190
253	253	1	"01007039"	"BC TX4 SUDDEN PRESSURE"	007	3	211	0	1	""	""	""	""	""	""	""	191
254	254	1	"01007040"	"BC TX4 GENERAL ALARM"	007	3	227	0	1	""	""	""	""	""	""	""	192
255	255	1	"01007041"	"BC K816 TX4 C/S"	007	3	202	0	1	""	""	""	""	""	""	""	193
256	256	1	"01002005"	"BY TX1 STG2 FANS LOSS AC"	002	4	205	0	1	""	""	""	""	""	""	""	194
257	257	1	"01032006"	"FL BKR 1 RELAY FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	18
258	258	1	"01069002"	"WE LTC1 PRS RELIEF"	069	4	211	0	1	""	""	""	""	""	""	""	131
259	259	1	"01007042"	"BC 8G30 230KV BUS TIE SW"	007	3	216	1	1	""	""	""	""	""	""	""	195
260	260	1	"01007043"	"BC 115KV BKRS RECL BLK"	007	3	205	0	1	""	""	""	""	""	""	""	196
261	261	8	"12039004"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	197
262	262	1	"01007044"	"BC 6W43 LOC/REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	198
263	263	1	"01007045"	"BC 6W51 LOC/REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	199
264	264	1	"01007046"	"BC 6W54 LOC/REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	200
265	265	1	"01007047"	"BC 6W57 LOC/REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	201
266	266	5	"02041001"	"ME TRANS SWITCH 6GB32"	041	10	216	0	1	""	""	""	""	""	""	""	202
267	267	5	"02041002"	"ME TRANS SWITCH 6G80"	041	10	216	0	1	""	""	""	""	""	""	""	203
268	268	1	"01007048"	"BC 6W54 LA 115KV RECL"	007	3	205	0	1	""	""	""	""	""	""	""	204
269	269	1	"01007049"	"BC 6W57 DB 115KV RECL"	007	3	205	0	1	""	""	""	""	""	""	""	205
270	270	1	"01007050"	"BC 6W51 MI 115KV RECL"	007	3	205	0	1	""	""	""	""	""	""	""	206
271	271	8	"12060001"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	207
272	272	8	"12060002"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	208
273	273	3	"41007001"	"BC TX1 LTC AUTO/MAN"	007	3	221	0	1	""	""	""	""	""	""	""	57
274	274	3	"41007002"	"BC TX2 LTC AUTO/MAN"	007	3	221	0	1	""	""	""	""	""	""	""	209
275	275	8	"12039005"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	210
276	276	8	"12039006"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	211
277	277	8	"12039007"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	212
278	278	8	"12039008"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	213
279	279	1	"01007051"	"BC OUT-OF-STEP REL"	007	3	215	0	1	""	""	""	""	""	""	""	214
280	280	5	"02041003"	"ME TRANS SWITCH 6G68"	041	10	216	0	1	""	""	""	""	""	""	""	215
281	281	1	"01007052"	"BC 8W21 FIRES 230KV RECL"	007	3	205	0	1	""	""	""	""	""	""	""	216
282	282	1	"01007053"	"BC 8W24 MID 230KV RECL"	007	3	205	0	1	""	""	""	""	""	""	""	217
283	283	1	"01007054"	"BC 8W27 KH 230KV RECL"	007	3	205	0	1	""	""	""	""	""	""	""	218
284	284	2	"01030001"	"SS BKR 1"	030	7	202	0	1	""	""	""	""	""	""	""	13
285	285	1	"01011019"	"MI TX1 3530 FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	219
286	286	5	"02051001"	"NEW RIVER FAST SCAN"	051	3	226	0	1	""	""	""	""	""	""	""	6
287	287	1	"01028002"	"BKR W32 351-2 SELF CK"	028	6	227	0	1	""	""	""	""	""	""	""	44
288	288	1	"01036007"	"RD TX2 TANK NITRO LO PRS"	036	4	210	0	1	""	""	""	""	""	""	""	220
289	289	1	"01022018"	"GC BKR 3 STA COM"	022	4	227	0	1	""	""	""	""	""	""	""	47
290	290	2	"01058005"	"BW S646 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	221
291	291	1	"01022019"	"GC BKR 2 351 SELF CHECK"	022	4	227	0	1	""	""	""	""	""	""	""	44
292	292	1	"01022020"	"GC BKR 2 CTL COM"	022	4	227	0	1	""	""	""	""	""	""	""	156
293	293	8	"12042001"	"PSEUDO SWITCH"	042	10	216	0	1	""	""	""	""	""	""	""	222
294	294	5	"02023001"	"MODEL STATUS"	023	2	218	0	1	""	""	""	""	""	""	""	223
295	295	2	"01047001"	"ELECTRONIC SHOP  1"	047	1	202	0	1	""	""	""	""	""	""	""	13
296	296	2	"01047002"	"ELECTRONIC SHOP  1 RECL"	047	1	205	0	1	""	""	""	""	""	""	""	14
297	297	8	"12039009"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	224
298	298	1	"01026001"	"FUTURE"	026	6	205	0	1	""	""	""	""	""	""	""	225
299	299	8	"12073001"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	226
300	300	5	"02048001"	"REG CURRENT MODE"	048	10	229	0	1	""	""	""	""	""	""	""	227
301	301	8	"12002002"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	228
302	302	1	"01057001"	"PUT G10 LOW FUEL"	057	6	210	0	1	""	""	""	""	""	""	""	62
303	303	2	"01047003"	"ES 1 GRND TRIP BLOCK"	047	1	222	0	1	""	""	""	""	""	""	""	15
304	304	1	"01047004"	"ES BKR 1 LOCAL REMOTE SW"	047	1	214	0	1	""	""	""	""	""	""	""	17
305	305	5	"02047001"	"ELECTRONIC SHOP  FASTSCN"	047	6	226	0	1	""	""	""	""	""	""	""	6
306	306	8	"12046001"	"PSEUDO SWITCH"	046	9	216	0	1	""	""	""	""	""	""	""	229
307	307	1	"01042003"	"LY TX1 STAT/CNTRL COMM"	042	7	227	0	1	""	""	""	""	""	""	""	49
308	308	2	"01015003"	"BW FEEDER BKR 3"	015	4	202	0	1	""	""	""	""	""	""	""	40
309	309	1	"01030002"	"SS 2032 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	75
310	310	1	"01007055"	"BC 8W21 LOCAL REMOTE SW"	007	3	214	0	1	""	""	""	""	""	""	""	230
311	311	1	"01038003"	"TX2 STAGE2 FANS LOSS AC"	038	1	205	0	1	""	""	""	""	""	""	""	231
312	312	1	"01038004"	"TX2 LTC HI MOTOR TEMP"	038	1	209	0	1	""	""	""	""	""	""	""	232
313	313	8	"12015001"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	233
314	314	1	"01010002"	"CA 2100-1 ALARM COM 9"	010	5	227	0	1	""	""	""	""	""	""	""	3
315	315	1	"01025010"	"YARD BOX 2505 2100 CP 8"	025	5	227	0	1	""	""	""	""	""	""	""	234
316	316	1	"01062001"	"GC 25KV BKR @ FD LION"	062	4	202	0	1	""	""	""	""	""	""	""	235
317	317	5	"02040002"	"REGULATOR CONTROL MODE"	040	10	204	0	1	""	""	""	""	""	""	""	80
318	318	2	"01040001"	"MN FEEDER BKR 1"	040	6	202	0	1	""	""	""	""	""	""	""	13
319	319	1	"01028003"	"C/S K31 LOW GAS"	028	6	210	0	1	""	""	""	""	""	""	""	236
320	320	2	"01015004"	"BW FEEDER BKR 4"	015	4	202	0	1	""	""	""	""	""	""	""	237
321	321	5	"02001001"	"DR INLET FAST SCAN"	001	3	226	0	1	""	""	""	""	""	""	""	6
322	322	1	"01028004"	"C/S K33 LOW GAS"	028	6	210	0	1	""	""	""	""	""	""	""	238
323	323	2	"01058006"	"RS S6103 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	239
324	324	1	"01062002"	"GEN 3 480 BKR"	062	4	202	0	1	""	""	""	""	""	""	""	240
325	325	8	"12060003"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	241
326	326	2	"01033016"	"K612 CIRCUIT SW"	033	3	202	0	1	""	""	""	""	""	""	""	242
327	327	1	"01015005"	"REG B NO CONTROL K1"	015	4	218	0	1	""	""	""	""	""	""	""	243
328	328	8	"12002003"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	244
329	329	2	"01001003"	"DI FEEDER BKR 1"	001	3	202	0	1	""	""	""	""	""	""	""	13
330	330	1	"01011020"	"MI TX1 94T TCM"	011	3	227	0	1	""	""	""	""	""	""	""	245
331	331	2	"01074002"	"S2L11 TX1 LBI"	074	7	216	0	1	""	""	""	""	""	""	""	246
332	332	1	"01015006"	"BW S636 STA/CNTRL FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	247
333	333	8	"12049001"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	248
334	334	1	"01033017"	"MX BKR 2 LOSS POT FOR UF"	033	3	227	0	1	""	""	""	""	""	""	""	249
335	335	1	"01049001"	"W3735 STA COM"	049	6	227	0	1	""	""	""	""	""	""	""	128
336	336	8	"12002004"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	250
337	337	1	"01073002"	"WO LTC1 LOSS OF POWER"	073	3	205	0	1	""	""	""	""	""	""	""	251
338	338	1	"01073003"	"TX1 LOSS OF OIL FLOW"	073	3	205	0	1	""	""	""	""	""	""	""	252
339	339	1	"01028005"	"K33 LOW GAS LOCK OUT"	028	6	215	0	1	""	""	""	""	""	""	""	253
340	340	2	"01043002"	"GT BKR 2 RECLOSER"	043	7	205	0	1	""	""	""	""	""	""	""	37
341	341	1	"01028006"	"TX2 DIFF LOCKOUT"	028	6	215	0	1	""	""	""	""	""	""	""	254
342	342	2	"01015007"	"BW BKR 3 RECLOSER"	015	4	205	0	1	""	""	""	""	""	""	""	41
343	343	1	"01028007"	"BKR W30 3530 CPORT1"	028	6	227	0	1	""	""	""	""	""	""	""	255
344	344	1	"01028008"	"BKR 1001 3530 CPORT20 MB"	028	6	227	0	1	""	""	""	""	""	""	""	9
345	345	1	"01060001"	"3530 BRK 2 CPORT 19"	060	5	227	0	1	""	""	""	""	""	""	""	27
346	346	1	"01028009"	"BKR W30 3530 CPORT18 MB"	028	6	227	0	1	""	""	""	""	""	""	""	256
347	347	5	"02067004"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	64
348	348	6	"41007003"	"BC TX2 LOAD TAP CHANGER"	007	3	208	0	1	"03007018"	""	238	16	-16	1	25	257
349	349	1	"01056001"	"SA BKR 2 LOCKOUT"	056	7	215	0	1	""	""	""	""	""	""	""	258
350	350	2	"01001004"	"DI BKR 1 RECLOSER"	001	3	205	0	1	""	""	""	""	""	""	""	14
351	351	1	"01027002"	"RS LRS/SYS FAIL/LOSS DC"	027	4	227	0	1	""	""	""	""	""	""	""	259
352	352	1	"01027003"	"RS LRS/SYS FAIL/LOSS DC"	027	4	227	0	1	""	""	""	""	""	""	""	260
353	353	2	"01058007"	"OP S635 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	261
354	354	2	"01058008"	"OP S629 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	262
355	355	2	"01058009"	"WE S627 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	263
356	356	2	"01058010"	"WE S626 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	264
357	357	2	"01058011"	"BW S623 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	265
358	358	5	"02055003"	"ALARM SUPPRESSION"	055	10	218	0	1	""	""	""	""	""	""	""	266
359	359	2	"01058012"	"DB S619 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	267
360	360	8	"12039010"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	268
361	361	8	"12039011"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	269
362	362	8	"12039012"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	270
363	363	8	"12039013"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	271
364	364	8	"12039014"	"PSEUDO SWITCH"	039	10	216	0	1	""	""	""	""	""	""	""	272
365	365	1	"01002006"	"BY TX1 BKR LO SF6 CUTOUT"	002	4	227	0	1	""	""	""	""	""	""	""	273
366	366	1	"01022021"	"GC TX1 387E ALARM COM"	022	4	227	0	1	""	""	""	""	""	""	""	43
367	367	1	"01002007"	"BY W6285 HS STA CTL FAIL"	002	3	227	0	1	""	""	""	""	""	""	""	274
368	368	2	"01016004"	"OP W6280 TX2 HS BKR"	016	4	202	0	1	""	""	""	""	""	""	""	275
369	369	8	"12019002"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	276
370	370	5	"02014001"	"DOUBLE BRANCH FAST SCAN"	014	3	226	0	1	""	""	""	""	""	""	""	6
371	371	1	"01022022"	"GC TX1 2505 STA/CTL COM"	022	4	227	0	1	""	""	""	""	""	""	""	49
372	372	8	"12014001"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	277
373	373	2	"01014001"	"DB BKR 8"	014	3	202	0	1	""	""	""	""	""	""	""	278
374	374	2	"01014002"	"DB BKR 9"	014	3	202	0	1	""	""	""	""	""	""	""	279
375	375	8	"12014002"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	280
376	376	8	"12014003"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	281
377	377	1	"01038005"	"KH BKR 2 LOCKOUT"	038	1	215	0	1	""	""	""	""	""	""	""	258
378	378	5	"02067005"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	282
379	379	1	"01002008"	"BY W3399 CTRL COM"	002	3	227	0	1	""	""	""	""	""	""	""	283
380	380	5	"02067006"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	284
381	381	1	"01029002"	"BR 2 BKR FAIL"	029	5	220	0	1	""	""	""	""	""	""	""	10
382	382	5	"02067007"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	285
383	383	1	"01022023"	"GC 2 BREAKER FAIL"	022	4	220	0	1	""	""	""	""	""	""	""	10
384	384	5	"02053001"	"REG VOLT SUPPR FOR VR"	053	10	218	0	1	""	""	""	""	""	""	""	286
385	385	1	"01033018"	"MX 1 BKR FAIL"	033	3	220	0	1	""	""	""	""	""	""	""	158
386	386	1	"01036008"	"RD TX2 TANK PRS RELIEF"	036	4	211	0	1	""	""	""	""	""	""	""	122
387	387	1	"01036009"	"RD TX2 TANK LO OIL"	036	4	210	0	1	""	""	""	""	""	""	""	181
388	388	1	"01036010"	"RD TX2 PUMP ALARM"	036	4	227	0	1	""	""	""	""	""	""	""	287
389	389	1	"01036011"	"RD LTC 2 TANK LO OIL"	036	4	210	0	1	""	""	""	""	""	""	""	288
390	390	2	"01036012"	"RD TX2 STG1 FANS"	036	4	218	0	1	""	""	""	""	""	""	""	289
391	391	2	"01036013"	"RD TX2 STG2 FANS"	036	4	218	0	1	""	""	""	""	""	""	""	290
392	392	1	"01033019"	"MX 2 BKR FAIL"	033	3	220	0	1	""	""	""	""	""	""	""	10
393	393	1	"01033020"	"MX 3 BKR FAIL"	033	3	220	0	1	""	""	""	""	""	""	""	159
394	394	1	"01036014"	"RD LTC 2 LOW LIMIT ALARM"	036	4	227	0	1	""	""	""	""	""	""	""	291
395	395	5	"02067008"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	292
396	396	1	"01052004"	"2505-1 CP24 (MBIT)"	052	1	227	0	1	""	""	""	""	""	""	""	234
397	397	5	"02067009"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	293
398	398	1	"01029003"	"BR 3 BKR FAIL"	029	5	220	0	1	""	""	""	""	""	""	""	159
399	399	2	"01015008"	"BW BKR 4 RECLOSER"	015	4	205	0	1	""	""	""	""	""	""	""	294
400	400	1	"01022024"	"GC 3 BREAKER FAIL"	022	4	220	0	1	""	""	""	""	""	""	""	159
401	401	1	"01036015"	"RD LTC2 UPPER LIMIT ALRM"	036	4	227	0	1	""	""	""	""	""	""	""	295
402	402	8	"12022002"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	296
403	403	1	"01017005"	"AL TX2 387E ALARM COMM"	017	4	227	0	1	""	""	""	""	""	""	""	297
404	404	5	"02055004"	""	055	10	231	0	1	""	""	""	""	""	""	""	298
405	405	2	"01006001"	"FW FEEDER BKR 2"	006	5	202	0	1	""	""	""	""	""	""	""	36
406	406	1	"01052005"	"H/S BYPASS"	052	1	216	0	1	""	""	""	""	""	""	""	299
407	407	1	"01052006"	"H/S BYPASS SWITCH"	052	1	216	0	1	""	""	""	""	""	""	""	300
408	408	1	"01028010"	"REG C 2431-3 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	33
409	409	1	"01052007"	"WB SUB LOC/REM SW"	052	1	214	0	1	""	""	""	""	""	""	""	67
410	410	1	"01063001"	"OPS MAIN ENT DOOR 1"	063	8	217	0	1	""	""	""	""	""	""	""	301
411	411	1	"01011021"	"MI BKR 4 FAIL"	011	3	220	0	1	""	""	""	""	""	""	""	85
412	412	1	"01028011"	"K33 SPRING CHARGER"	028	6	227	0	1	""	""	""	""	""	""	""	302
413	413	1	"01017006"	"AL TX1 2100 ALARM COM 9"	017	4	227	0	1	""	""	""	""	""	""	""	3
414	414	1	"01032007"	"FL LTC1 LOSS OF POWER"	032	1	227	0	1	""	""	""	""	""	""	""	251
415	415	2	"01052008"	"OCB W6144"	052	1	202	0	1	""	""	""	""	""	""	""	303
416	416	1	"01052009"	"2505-2 S6171 & S6172"	052	1	227	0	1	""	""	""	""	""	""	""	304
417	417	1	"01052010"	"311C TEST PLUG IN"	052	1	227	0	1	""	""	""	""	""	""	""	305
418	418	1	"01011022"	"W3344 CTRL COM"	011	3	227	0	1	""	""	""	""	""	""	""	283
419	419	1	"01017007"	"W3787 TIE BRK LOC/REM SW"	017	6	214	0	1	""	""	""	""	""	""	""	306
420	420	1	"01023001"	"TU3530 SELF CHECK"	023	3	227	0	1	""	""	""	""	""	""	""	307
421	421	8	"12072001"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	308
422	422	1	"01042004"	"TANK DGA FAULT GAS"	042	10	227	0	1	""	""	""	""	""	""	""	309
423	423	1	"01019001"	"FI BKR 1 FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	158
424	424	1	"01019002"	"FI BKR 7 FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	310
425	425	1	"01008001"	"LTC DGA CALIBRATION GAS"	008	10	227	0	1	""	""	""	""	""	""	""	311
426	426	1	"01042005"	"TANK DGA CARRIER GAS"	042	10	227	0	1	""	""	""	""	""	""	""	312
427	427	5	"02067010"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	313
428	428	1	"01008002"	"TANK DGA FAULT GAS"	008	10	227	0	1	""	""	""	""	""	""	""	309
429	429	1	"01019003"	"BKR 8 BREAKER FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	314
430	430	1	"01019004"	"BKR 9 BREAKER FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	315
431	431	1	"01019005"	"3561 TB2 BRKR FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	316
432	432	1	"01023002"	"TU W6205 LOCKOUT"	023	3	215	0	1	""	""	""	""	""	""	""	317
433	433	1	"01042006"	"LYNN 2505 STAT/CNTL COMM"	042	10	227	0	1	""	""	""	""	""	""	""	318
434	434	5	"02067011"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	319
435	435	1	"01023003"	"TU 501-1 SELF CHECK"	023	3	227	0	1	""	""	""	""	""	""	""	320
436	436	5	"02067012"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	321
437	437	5	"02067013"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	322
438	438	1	"01042007"	"TANK DGA CALIBRATION GAS"	042	10	227	0	1	""	""	""	""	""	""	""	323
439	439	5	"02030001"	"SS FAST SCAN"	030	10	226	0	1	""	""	""	""	""	""	""	6
440	440	2	"01001005"	"DI BKR 1 GRND TRIP BLK"	001	3	222	0	1	""	""	""	""	""	""	""	15
441	441	5	"02037001"	"POMONA PARK FAST SCAN"	037	6	226	0	1	""	""	""	""	""	""	""	6
442	442	1	"01002009"	"BY W3399 STA COM"	002	4	227	0	1	""	""	""	""	""	""	""	128
443	443	2	"01040002"	"MN BKR 1 RECLOSER"	040	6	205	0	1	""	""	""	""	""	""	""	14
444	444	1	"01001006"	"DI BKR 1 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	17
445	445	2	"01074003"	"AS FEEDER BKR 1"	074	7	202	0	1	""	""	""	""	""	""	""	13
446	446	2	"01074004"	"AS FEEDER BKR 2"	074	7	202	0	1	""	""	""	""	""	""	""	36
447	447	2	"01074005"	"AS FEEDER BKR 3"	074	7	202	0	1	""	""	""	""	""	""	""	40
448	448	2	"01030003"	"SS BKR 1 RECL"	030	7	205	0	1	""	""	""	""	""	""	""	14
449	449	2	"01074006"	"AS BKR 2 RECL"	074	7	205	0	1	""	""	""	""	""	""	""	37
450	450	2	"01074007"	"AS BKR 3 RECL"	074	7	205	0	1	""	""	""	""	""	""	""	41
451	451	2	"01074008"	"AS K544 CIR SW POS"	074	7	202	0	1	""	""	""	""	""	""	""	324
452	452	1	"01074009"	"AS BATT DC VOLT ALARM 1"	074	7	205	0	1	""	""	""	""	""	""	""	325
453	453	1	"01074010"	"AS TX1 86T LCKOUT"	074	7	215	0	1	""	""	""	""	""	""	""	68
454	454	1	"01001007"	"DI TX2 STG2 FANS LOSS AC"	001	3	205	0	1	""	""	""	""	""	""	""	231
455	455	1	"01060002"	"3530 BRK 3 CPORT 20"	060	5	227	0	1	""	""	""	""	""	""	""	162
456	456	1	"01074011"	"AS TX1 HOT OIL TEMP"	074	7	209	0	1	""	""	""	""	""	""	""	52
457	457	2	"01001008"	"DI FEEDER BKR 2"	001	3	202	0	1	""	""	""	""	""	""	""	36
458	458	2	"01001009"	"DI BKR 2 RECLOSER"	001	3	205	0	1	""	""	""	""	""	""	""	37
459	459	2	"01001010"	"DI BKR 2 GRND TRIP BLK"	001	3	222	0	1	""	""	""	""	""	""	""	38
460	460	1	"01001011"	"DI BKR 2 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	39
461	461	8	"12001001"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	326
462	462	1	"01069003"	"WE MOSW STA/CTRL COM"	069	4	227	0	1	""	""	""	""	""	""	""	60
463	463	8	"12015002"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	327
464	464	2	"01070001"	"HL TX1 STG1 FANS"	070	5	218	0	1	""	""	""	""	""	""	""	328
465	465	1	"01022025"	"GC BKR 2 STA COM"	022	4	227	0	1	""	""	""	""	""	""	""	46
466	466	1	"01019006"	"W3560 TB1 STATUS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	128
467	467	8	"12042002"	"PSEUDO SWITCH"	042	10	216	0	1	""	""	""	""	""	""	""	329
468	468	8	"12032002"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	330
469	469	1	"01070002"	"HL TX2 STG1 FANS LOSS AC"	070	5	205	0	1	""	""	""	""	""	""	""	31
470	470	8	"12010001"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	331
471	471	2	"01037001"	"POMONA PARK BKR W639"	037	7	202	0	1	""	""	""	""	""	""	""	332
472	472	2	"01037002"	"POMONA PARK W639 RECL"	037	7	205	0	1	""	""	""	""	""	""	""	333
473	473	1	"01037003"	"PP BATT CHGR"	037	7	205	0	1	""	""	""	""	""	""	""	322
474	474	1	"01037004"	"PP SUB LOC/REM SW"	037	7	214	0	1	""	""	""	""	""	""	""	67
475	475	1	"01037005"	"PP W639 GENERAL"	037	7	227	0	1	""	""	""	""	""	""	""	334
476	476	1	"01037006"	"W639 LOSS OF POTENTIAL"	037	7	205	0	1	""	""	""	""	""	""	""	26
477	477	1	"01037007"	"FUTURE"	037	7	205	0	1	""	""	""	""	""	""	""	225
478	478	1	"01064002"	"SN BATT GROUND ALARM"	064	3	227	0	1	""	""	""	""	""	""	""	335
479	479	5	"02069001"	"REGULATOR CONTROL MODE"	069	10	204	0	1	""	""	""	""	""	""	""	143
480	480	5	"02069002"	"REGULATOR CONTROL MODE"	069	10	204	0	1	""	""	""	""	""	""	""	144
481	481	1	"01069004"	"WE GEN 2 300G FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	336
482	482	1	"01069005"	"WE GEN 1 300G FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	337
483	483	5	"02069003"	"WE GEN1 MAX LD TK START"	069	4	235	0	1	""	""	""	""	""	""	""	338
484	484	1	"01069006"	"WE GEN 1 480 BKR POS"	069	4	202	0	1	""	""	""	""	""	""	""	339
485	485	1	"01069007"	"WE GEN1 300G COM"	069	4	227	0	1	""	""	""	""	""	""	""	340
486	486	8	"12032003"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	341
487	487	2	"01040003"	"MN BKR 1 GRND TRIP BLK"	040	6	222	0	1	""	""	""	""	""	""	""	15
488	488	1	"01040004"	"MN BKR 1 LOC/REM SW"	040	6	214	0	1	""	""	""	""	""	""	""	17
489	489	2	"01040005"	"MN FEEDER BKR 2"	040	6	202	0	1	""	""	""	""	""	""	""	36
490	490	8	"12032004"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	342
491	491	2	"01040006"	"MN BKR 2 RECLOSER"	040	6	205	0	1	""	""	""	""	""	""	""	37
492	492	2	"01040007"	"MN BKR 2 GRND TRIP BLK"	040	6	222	0	1	""	""	""	""	""	""	""	38
493	493	1	"01040008"	"MN BKR 2 LOC/REM SW"	040	6	214	0	1	""	""	""	""	""	""	""	39
494	494	2	"01040009"	"MN FEEDER BKR 3"	040	6	202	0	1	""	""	""	""	""	""	""	40
495	495	2	"01040010"	"MN BKR 3 RECLOSER"	040	6	205	0	1	""	""	""	""	""	""	""	41
496	496	1	"01022026"	"GC BKR 3 351 SELF CHECK"	022	4	227	0	1	""	""	""	""	""	""	""	45
497	497	2	"01040011"	"MN BKR 3 GRND TRIP BLK"	040	6	222	0	1	""	""	""	""	""	""	""	42
498	498	8	"12032005"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	343
499	499	1	"01040012"	"MN BKR 3 LOC/REM SW"	040	6	214	0	1	""	""	""	""	""	""	""	8
500	500	1	"01040013"	"MN BKR 1 STA COM"	040	6	227	0	1	""	""	""	""	""	""	""	16
501	501	2	"01006002"	"FW FEEDER BKR 3"	006	5	202	0	1	""	""	""	""	""	""	""	40
502	502	2	"01006003"	"FW FEEDER BKR 4"	006	5	202	0	1	""	""	""	""	""	""	""	237
503	503	5	"02036001"	"REGULATOR CONTROL MODE"	036	10	204	0	1	""	""	""	""	""	""	""	144
504	504	8	"12027001"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	344
505	505	8	"12027002"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	345
506	506	8	"12027003"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	346
507	507	8	"12027004"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	347
508	508	8	"12027005"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	348
509	509	8	"12027006"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	349
510	510	8	"12027007"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	350
511	511	2	"01001012"	"DI FEEDER BKR 3"	001	3	202	0	1	""	""	""	""	""	""	""	40
512	512	8	"12032006"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	351
513	513	2	"01015009"	"BW BKR 3 GRND TRIP"	015	4	222	0	1	""	""	""	""	""	""	""	42
514	514	2	"01015010"	"BW BKR 4 GRND TRIP"	015	4	222	0	1	""	""	""	""	""	""	""	74
515	515	1	"01015011"	"BW FEEDER 3 BREAKER FAIL"	015	4	220	0	1	""	""	""	""	""	""	""	159
516	516	1	"01040014"	"MN BKR 2 STA COM"	040	6	227	0	1	""	""	""	""	""	""	""	46
517	517	1	"01008003"	"SG 1 LOCAL REMOTE SW"	008	7	214	0	1	""	""	""	""	""	""	""	17
518	518	1	"01040015"	"MN BKR 3 STA COM"	040	6	227	0	1	""	""	""	""	""	""	""	47
519	519	1	"01064003"	"SN 2100-1 ALARM COMM 10"	064	4	227	0	1	""	""	""	""	""	""	""	352
520	520	1	"01040016"	"MN TX1 2505 STA/CTRL COM"	040	6	227	0	1	""	""	""	""	""	""	""	49
521	521	1	"01015012"	"BW FEEDER 4 BREAKER FAIL"	015	4	220	0	1	""	""	""	""	""	""	""	85
522	522	1	"01015013"	"BW BKR 3 LOC REMOTE SW"	015	4	214	0	1	""	""	""	""	""	""	""	8
523	523	1	"01011023"	"MI TX2 HOT SPOT"	011	3	209	0	1	""	""	""	""	""	""	""	180
524	524	8	"12027008"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	353
525	525	1	"01015014"	"BW BKR 4 LOC REMOTE SW"	015	4	214	0	1	""	""	""	""	""	""	""	7
526	526	2	"01003001"	"WS BKR 1 GRND TRIP BLK"	003	5	222	0	1	""	""	""	""	""	""	""	15
527	527	8	"12001002"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	354
528	528	2	"01012042"	"LA BKR 4 FUTURE"	012	4	202	0	1	""	""	""	""	""	""	""	237
529	529	1	"01002010"	"BY BKR 1 LOC/REM SW"	002	4	214	0	1	""	""	""	""	""	""	""	17
530	530	2	"01006004"	"FW FEEDER BKR 5"	006	5	202	0	1	""	""	""	""	""	""	""	116
531	531	1	"01064004"	"LTC DGA CARRIER GAS"	064	10	227	0	1	""	""	""	""	""	""	""	355
532	532	5	"02029001"	"BROOKER FAST SCAN"	029	5	226	0	1	""	""	""	""	""	""	""	6
533	533	1	"01003002"	"WS 1 LOCAL REMOTE SW"	003	5	214	0	1	""	""	""	""	""	""	""	17
534	534	5	"02003001"	"WS FAST SCAN"	003	5	226	0	1	""	""	""	""	""	""	""	6
535	535	1	"01049002"	"FR TX1 LOC/REM SW"	049	6	214	0	1	""	""	""	""	""	""	""	54
536	536	5	"02029002"	"REGULATOR CONTROL MODE"	029	10	204	0	1	""	""	""	""	""	""	""	80
537	537	1	"01028012"	"TX2 387-1 DIFF SELF CK"	028	6	227	0	1	""	""	""	""	""	""	""	356
538	538	2	"01029004"	"BR FEEDER BKR 1"	029	5	202	0	1	""	""	""	""	""	""	""	13
539	539	2	"01003003"	"WORTHINGTON BKR 1"	003	5	202	0	1	""	""	""	""	""	""	""	13
540	540	2	"01003004"	"WORTHINGTON BKR 2"	003	5	202	0	1	""	""	""	""	""	""	""	36
541	541	1	"01003005"	"WS TX 387 DIFF SELF CK"	003	5	227	0	1	""	""	""	""	""	""	""	69
542	542	2	"01003006"	"WS BKR 2 GRND TRIP BLK"	003	5	222	0	1	""	""	""	""	""	""	""	38
543	543	1	"01003007"	"WS 2 LOCAL REMOTE SW"	003	5	214	0	1	""	""	""	""	""	""	""	39
544	544	1	"01016005"	"MOBIL TX LOSS OF AC"	016	4	227	0	1	""	""	""	""	""	""	""	357
545	545	1	"01040017"	"MN LS 2505 STA/CTRL COM"	040	6	227	0	1	""	""	""	""	""	""	""	87
546	546	3	"41010001"	"CA LTC1 AUTO/MAN"	010	5	221	0	1	""	""	""	""	""	""	""	57
547	547	1	"01064005"	"LTC DGA FAULT GAS"	064	10	227	0	1	""	""	""	""	""	""	""	358
548	548	1	"01032008"	"FL BKR 2 LOSS POT FOR UF"	032	1	227	0	1	""	""	""	""	""	""	""	249
549	549	5	"02055005"	""	055	10	231	0	1	""	""	""	""	""	""	""	359
550	550	8	"12015003"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	360
551	551	1	"01030004"	"BKR 1 2100 CPORT 1"	030	7	227	0	1	""	""	""	""	""	""	""	361
552	552	1	"01011024"	"MI HOUSE LOC/REM SW"	011	3	214	0	1	""	""	""	""	""	""	""	67
553	553	1	"01020001"	"HA TX1 387 E ALARM COMM"	020	7	227	0	1	""	""	""	""	""	""	""	43
554	554	5	"02055006"	"TT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	362
555	555	8	"12020001"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	363
556	556	1	"01012043"	"LA BKR 1 UNDER FREQ TRIP"	012	4	202	0	1	""	""	""	""	""	""	""	364
557	557	1	"01040018"	"MN TX1 387E ALARM COM"	040	6	227	0	1	""	""	""	""	""	""	""	43
558	558	1	"01012044"	"LA BKR 2 UNDER FREQ TRIP"	012	4	202	0	1	""	""	""	""	""	""	""	365
559	559	1	"01012045"	"LA TX1 501 ALARM COM"	012	4	227	0	1	""	""	""	""	""	""	""	366
560	560	1	"01012046"	"LA TX1 CRIT HI TEMP AL"	012	4	209	0	1	""	""	""	""	""	""	""	165
561	561	1	"01040019"	"MN BATT DC VOLT ALARM 1"	040	6	227	0	1	""	""	""	""	""	""	""	325
562	562	1	"01012047"	"LA BKR 4 CNTRL COMM"	012	4	227	0	1	""	""	""	""	""	""	""	367
563	563	1	"01012048"	"LA BKR 4 UNDER FREQ TRIP"	012	4	202	0	1	""	""	""	""	""	""	""	368
564	564	1	"01012049"	"LA BKR 4 LOC/REM FUTURE"	012	4	214	0	1	""	""	""	""	""	""	""	7
565	565	1	"01019007"	"FI BKR 1 UNDER FREQ TRIP"	019	4	202	0	1	""	""	""	""	""	""	""	364
566	566	1	"01012050"	"LA 2100-1 ALARM COM 9"	012	4	227	0	1	""	""	""	""	""	""	""	3
567	567	1	"01026002"	"FPL CARRIER RELAY"	026	3	227	0	1	""	""	""	""	""	""	""	369
568	568	2	"01002011"	"BY FEEDER BKR 2"	002	10	202	0	1	""	""	""	""	""	""	""	36
569	569	2	"01002012"	"BY FEEDER BKR 2 RECL"	002	4	205	0	1	""	""	""	""	""	""	""	37
570	570	2	"01002013"	"BY BKR 2 GRND TRIP BLK"	002	4	222	0	1	""	""	""	""	""	""	""	38
571	571	8	"12020002"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	370
572	572	1	"01002014"	"BY BKR 2 LOC/REM SW"	002	4	214	0	1	""	""	""	""	""	""	""	39
573	573	2	"01002015"	"BY FEEDER BKR 3"	002	4	202	0	1	""	""	""	""	""	""	""	40
574	574	2	"01002016"	"BY BKR 3 RECLOSER"	002	4	205	0	1	""	""	""	""	""	""	""	41
575	575	8	"12020003"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	371
576	576	2	"01002017"	"BY BKR 3 GRND TRIP BLK"	002	4	222	0	1	""	""	""	""	""	""	""	42
577	577	6	"41022001"	"GC LOAD TAP CHANGER"	022	4	208	1	1	"03022028"	""	238	16	-16	1	25	64
578	578	1	"01002018"	"BY BKR 3 LOC/REM SW"	002	4	214	0	1	""	""	""	""	""	""	""	8
579	579	5	"02055007"	""	055	10	231	0	1	""	""	""	""	""	""	""	372
580	580	5	"02055008"	""	055	10	231	0	1	""	""	""	""	""	""	""	373
581	581	5	"02055009"	""	055	10	231	0	1	""	""	""	""	""	""	""	374
582	582	5	"02055010"	""	055	10	231	0	1	""	""	""	""	""	""	""	375
583	583	1	"01039002"	"BN TX1 HOT OIL TEMP"	039	3	209	0	1	""	""	""	""	""	""	""	52
584	584	1	"01029005"	"BR TX1 NITRO CYL LO PRS"	029	5	210	0	1	""	""	""	""	""	""	""	376
585	585	1	"01006005"	"FW TX1 86T LOCKOUT"	006	5	215	0	1	""	""	""	""	""	""	""	68
586	586	2	"01006006"	"FW BKR 2 RECLOSER"	006	5	205	0	1	""	""	""	""	""	""	""	37
587	587	2	"01006007"	"FW 2 GRND TRIP BLOCK"	006	5	222	0	1	""	""	""	""	""	""	""	38
588	588	1	"01006008"	"FW 2 BKR FAIL"	006	5	220	0	1	""	""	""	""	""	""	""	10
589	589	3	"41006001"	"FW LTC1 AUTO/MAN"	006	5	221	0	1	""	""	""	""	""	""	""	57
590	590	2	"01006009"	"FT WHITE BKR 3 RECL"	006	5	205	0	1	""	""	""	""	""	""	""	41
591	591	2	"01006010"	"FW 3 GRND TRIP BLOCK"	006	5	222	0	1	""	""	""	""	""	""	""	42
592	592	1	"01006011"	"FW BKR 3 FAIL"	006	5	220	0	1	""	""	""	""	""	""	""	159
593	593	1	"01006012"	"FW BKR 3 LOCAL REMOTE SW"	006	5	214	0	1	""	""	""	""	""	""	""	8
594	594	2	"01006013"	"FT WHITE BKR 4 RECL"	006	5	205	0	1	""	""	""	""	""	""	""	294
595	595	2	"01006014"	"FW 4 GRND TRIP BLOCK"	006	5	222	0	1	""	""	""	""	""	""	""	74
596	596	1	"01006015"	"FW 4 BKR FAIL"	006	5	220	0	1	""	""	""	""	""	""	""	85
597	597	1	"01006016"	"FW BKR 4 LOCAL REMOTE SW"	006	5	214	0	1	""	""	""	""	""	""	""	7
598	598	2	"01006017"	"FT WHITE BKR 5 RECL"	006	5	205	0	1	""	""	""	""	""	""	""	120
599	599	2	"01006018"	"FW 5 GRND TRIP BLOCK"	006	5	222	0	1	""	""	""	""	""	""	""	377
600	600	1	"01006019"	"FW BKR 5 FAIL"	006	5	220	0	1	""	""	""	""	""	""	""	378
601	601	1	"01006020"	"FW BKR 5 LOCAL REMOTE SW"	006	5	214	0	1	""	""	""	""	""	""	""	123
602	602	1	"01006021"	"FW TX1 CRIT HI TEMP AL"	006	4	209	0	1	""	""	""	""	""	""	""	165
603	603	1	"01023004"	"TU487B TEST PLUG"	023	3	234	0	1	""	""	""	""	""	""	""	379
604	604	8	"12033001"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	380
605	605	1	"01073004"	"WO HOUSE 2505 COM FAIL"	073	5	227	0	1	""	""	""	""	""	""	""	318
606	606	1	"01073005"	"WO TX1 CRIT HI TEMP AL"	073	4	209	0	1	""	""	""	""	""	""	""	165
607	607	1	"01042008"	"TANK DGA SELF CHECK"	042	10	227	0	1	""	""	""	""	""	""	""	381
608	608	2	"01001013"	"DI BKR 3 RECLOSER"	001	3	205	0	1	""	""	""	""	""	""	""	41
609	609	1	"01023005"	"TU 421-2 SC PRIMARY"	023	3	227	0	1	""	""	""	""	""	""	""	382
610	610	5	"02032001"	"635957D56,57,58"	032	10	216	0	1	""	""	""	""	""	""	""	383
611	611	8	"12009001"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	384
612	612	8	"12017023"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	385
613	613	8	"12017024"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	386
614	614	1	"01036016"	"RD TX1 387E ALARM COM"	036	5	227	0	1	""	""	""	""	""	""	""	43
615	615	1	"01006022"	"FW TX1 735 RELAY FAIL"	006	7	227	0	1	""	""	""	""	""	""	""	387
616	616	1	"01036017"	"RD TX2 387E ALARM COM"	036	5	227	0	1	""	""	""	""	""	""	""	297
617	617	2	"01011025"	"MI TX2 VOLT CTRL K1"	011	3	218	0	1	""	""	""	""	""	""	""	388
618	618	1	"01036018"	"RD BKR 6 STA COM"	036	4	227	0	1	""	""	""	""	""	""	""	389
619	619	1	"01015015"	"BW REG A LOC/REM SW"	015	4	214	0	1	""	""	""	""	""	""	""	390
620	620	8	"12002005"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	391
621	621	5	"02055011"	""	055	10	231	0	1	""	""	""	""	""	""	""	392
622	622	5	"02055012"	""	055	10	231	0	1	""	""	""	""	""	""	""	393
623	623	5	"02055013"	"BC N CAP VR OFF"	055	10	231	0	1	""	""	""	""	""	""	""	394
624	624	5	"02005001"	"ASTOR BKR FAST SCAN"	005	1	226	0	1	""	""	""	""	""	""	""	6
625	625	1	"01020002"	"BKR 1 LOSS OF POT FOR UF"	020	6	227	0	1	""	""	""	""	""	""	""	79
626	626	1	"01019008"	"TX3 STAT/CNTRL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	395
627	627	1	"01004002"	"WA LTC TAP CHG.OFF TAP"	004	1	223	0	1	""	""	""	""	""	""	""	396
628	628	1	"01006023"	"FW TX1 387E ALARM COMM"	006	4	227	0	1	""	""	""	""	""	""	""	43
629	629	1	"01028013"	"BKR 1000 351-3 SELF CK"	028	6	227	0	1	""	""	""	""	""	""	""	45
630	630	2	"01001014"	"DI BKR 3 GRND TRIP BLK"	001	3	222	0	1	""	""	""	""	""	""	""	42
631	631	1	"01073006"	"GEN 6 HOT COOLANT TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	397
632	632	1	"01043003"	"GT BKR 1 LOSS POT FOR UF"	043	7	227	0	1	""	""	""	""	""	""	""	79
633	633	1	"01043004"	"GT BKR 4 LOSS POT FOR UF"	043	7	227	0	1	""	""	""	""	""	""	""	398
634	634	1	"01056002"	"SA TX1 LTC TANK LO OIL"	056	6	210	0	1	""	""	""	""	""	""	""	399
635	635	1	"01020003"	"TX1 REGB STAT/CNTRL FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	400
636	636	1	"01020004"	"HA BKR 1 UNDER FREQ TRIP"	020	7	202	0	1	""	""	""	""	""	""	""	364
637	637	1	"01020005"	"TX1 REG C STAT/CNTRL FAI"	020	7	227	0	1	""	""	""	""	""	""	""	33
638	638	1	"01020006"	"BKR 2 LOSS OF POT FOR UF"	020	7	227	0	1	""	""	""	""	""	""	""	249
639	639	1	"01020007"	"HA BKR 2 UNDER FREQ TRIP"	020	7	202	0	1	""	""	""	""	""	""	""	365
640	640	1	"01020008"	"TX1 REG B STAT/CNTRL COM"	020	7	227	0	1	""	""	""	""	""	""	""	401
641	641	1	"01020009"	"TX1 REGA STA/CTRL COM"	020	7	227	0	1	""	""	""	""	""	""	""	12
642	642	1	"01020010"	"TX1 REGC STA/CNTRL COM"	020	7	227	0	1	""	""	""	""	""	""	""	402
643	643	1	"01019009"	"FI TX1 STAT/CNTRL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	49
644	644	5	"02016001"	"ORANGE PARK FAST SCAN"	016	4	226	0	1	""	""	""	""	""	""	""	6
645	645	2	"01016006"	"OP FEEDER BKR 1"	016	4	202	0	1	""	""	""	""	""	""	""	13
646	646	2	"01016007"	"OP BKR 1 RECLOSER"	016	4	205	0	1	""	""	""	""	""	""	""	14
647	647	2	"01016008"	"OP BKR 1 GRND TRIP"	016	4	222	0	1	""	""	""	""	""	""	""	15
648	648	1	"01016009"	"OP BKR 1 LOCAL REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	17
649	649	2	"01016010"	"OP FEEDER BKR 2"	016	4	202	0	1	""	""	""	""	""	""	""	36
650	650	2	"01016011"	"OP BKR 2 RECLOSER"	016	4	205	0	1	""	""	""	""	""	""	""	37
651	651	2	"01016012"	"OP BKR 2 GRND TRIP"	016	4	222	0	1	""	""	""	""	""	""	""	38
652	652	1	"01016013"	"OP BKR 2 LOCAL REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	39
653	653	2	"01016014"	"OP FEEDER BKR 3"	016	4	202	0	1	""	""	""	""	""	""	""	40
654	654	2	"01016015"	"OP BKR 3 RECLOSER"	016	4	205	0	1	""	""	""	""	""	""	""	41
655	655	2	"01016016"	"OP BKR 3 GRND TRIP"	016	4	222	0	1	""	""	""	""	""	""	""	42
656	656	8	"12015004"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	403
657	657	1	"01070003"	"HL LTC1 LOSS OF POWER"	070	5	205	0	1	""	""	""	""	""	""	""	251
658	658	1	"01070004"	"HL TX2 STG2 FANS LOSS AC"	070	5	205	0	1	""	""	""	""	""	""	""	231
659	659	1	"01005001"	"ASTOR SW BATT CHGR"	005	7	205	0	1	""	""	""	""	""	""	""	322
660	660	1	"01005002"	"ASTOR SW LOC/REM SW"	005	7	214	0	1	""	""	""	""	""	""	""	67
661	661	1	"01008004"	"MOBIL TX LOSS OF AC"	008	7	227	0	1	""	""	""	""	""	""	""	357
662	662	1	"01008005"	"SG 2411 CPORT28 MBIT"	008	7	227	0	1	""	""	""	""	""	""	""	404
663	663	1	"01004003"	"LTC LOSS OF POWER"	004	1	227	0	1	""	""	""	""	""	""	""	405
664	664	1	"01016017"	"MOBIL TX SELF CK"	016	4	227	0	1	""	""	""	""	""	""	""	406
665	665	5	"02072001"	"BLAND FAST SCAN"	072	5	226	0	1	""	""	""	""	""	""	""	6
666	666	2	"01072001"	"BL FEEDER BKR 1"	072	5	202	0	1	""	""	""	""	""	""	""	13
667	667	2	"01072002"	"BL BKR 1 RECLOSER"	072	5	205	0	1	""	""	""	""	""	""	""	14
668	668	2	"01035001"	"AC BKR 4 GRND TRIP BLK"	035	5	222	0	1	""	""	""	""	""	""	""	74
669	669	1	"01072003"	"BL MOSW STAT/CNTRL COMM"	072	5	227	0	1	""	""	""	""	""	""	""	60
670	670	5	"02073001"	"WATER OAK FAST SCAN"	073	3	226	0	1	""	""	""	""	""	""	""	6
671	671	1	"01040020"	"MN 2100-1 ALARM COM 9"	040	6	227	0	1	""	""	""	""	""	""	""	3
672	672	1	"01030005"	"SS TX LKOUT RELAY"	030	7	215	0	1	""	""	""	""	""	""	""	407
673	673	1	"01030006"	"SS SUB LOC/REM SW"	030	7	214	0	1	""	""	""	""	""	""	""	67
674	674	1	"01074012"	"HOUSE LOC/REM SW"	074	7	214	0	1	""	""	""	""	""	""	""	67
675	675	1	"01073007"	"GEN 6 ENG FAIL TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	408
676	676	8	"12046002"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	409
677	677	8	"12046003"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	410
678	678	2	"01030007"	"SS BKR 2 RECL"	030	7	205	0	1	""	""	""	""	""	""	""	37
679	679	5	"02035001"	"REGULATOR CONTROL MODE"	035	10	204	0	1	""	""	""	""	""	""	""	80
680	680	2	"01035002"	"AC BKR 3 RECLOSER"	035	5	205	0	1	""	""	""	""	""	""	""	41
681	681	1	"01035003"	"AC BKR 4 CTRL COM"	035	5	227	0	1	""	""	""	""	""	""	""	367
682	682	1	"01035004"	"AC TX1 STA/CTRL FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	48
683	683	2	"01056003"	"SA BKR 1"	056	6	202	0	1	""	""	""	""	""	""	""	13
684	684	2	"01041004"	"ME FEEDER BKR 1"	041	1	202	0	1	""	""	""	""	""	""	""	13
685	685	2	"01041005"	"ME FEEDER BKR 2"	041	1	202	0	1	""	""	""	""	""	""	""	36
686	686	2	"01041006"	"ME FEEDER BKR 4"	041	1	202	0	1	""	""	""	""	""	""	""	237
687	687	2	"01041007"	"ME BKR 1 RECLOSER"	041	1	205	0	1	""	""	""	""	""	""	""	14
688	688	2	"01041008"	"ME BKR 2 RECLOSER"	041	1	205	0	1	""	""	""	""	""	""	""	37
689	689	2	"01041009"	"ME BKR 4 RECLOSER"	041	1	205	0	1	""	""	""	""	""	""	""	294
690	690	1	"01061002"	"MOBIL TX LOSS OF AC"	061	10	227	0	1	""	""	""	""	""	""	""	357
691	691	1	"01061003"	"MOBIL TX HOT OIL TEMP"	061	10	227	0	1	""	""	""	""	""	""	""	1
692	692	5	"02041004"	"MELROSE FAST SCAN"	041	5	226	0	1	""	""	""	""	""	""	""	6
693	693	2	"01041010"	"ME BKR 1 GRND TRIP BLOCK"	041	1	222	0	1	""	""	""	""	""	""	""	15
694	694	1	"01041011"	"ME BKR 1 LOC/REM SW"	041	1	214	0	1	""	""	""	""	""	""	""	17
695	695	2	"01041012"	"ME BKR 2 GRND TRIP BLOCK"	041	1	222	0	1	""	""	""	""	""	""	""	38
696	696	1	"01041013"	"ME BKR 2 LOC/REM SW"	041	1	214	0	1	""	""	""	""	""	""	""	39
697	697	2	"01041014"	"ME FEEDER BKR 3"	041	1	202	0	1	""	""	""	""	""	""	""	40
698	698	1	"01011026"	"MI BKR 2 UNDER FREQ TRIP"	011	3	202	0	1	""	""	""	""	""	""	""	365
699	699	1	"01011027"	"MI BKR 2 LOSS POT FOR UF"	011	3	227	0	1	""	""	""	""	""	""	""	249
700	700	1	"01011028"	"MI BKR 3 UNDER FREQ TRIP"	011	3	202	0	1	""	""	""	""	""	""	""	411
701	701	1	"01011029"	"MI BKR 3 LOSS POT FOR UF"	011	3	227	0	1	""	""	""	""	""	""	""	81
702	702	1	"01011030"	"MI BKR 4 STA COM"	011	3	227	0	1	""	""	""	""	""	""	""	412
703	703	1	"01011031"	"MI TX2 LOC/REM SW"	011	3	214	0	1	""	""	""	""	""	""	""	413
704	704	1	"01006024"	"SEL-2411-1 FAIL"	006	5	227	0	1	""	""	""	""	""	""	""	51
705	705	2	"01011032"	"MI TX2 VOLT CTRL K2"	011	3	218	0	1	""	""	""	""	""	""	""	414
706	706	5	"02042001"	"REGULATOR CONTROL MODE"	042	10	204	0	1	""	""	""	""	""	""	""	80
707	707	1	"01001015"	"DI BKR 3 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	8
708	708	2	"01001016"	"FEEDER BKR 4"	001	3	202	0	1	""	""	""	""	""	""	""	237
709	709	2	"01001017"	"DI BKR 4 RECLOSER"	001	3	205	0	1	""	""	""	""	""	""	""	294
710	710	2	"01001018"	"DI BKR 4 GRND TRIP BLK"	001	3	222	0	1	""	""	""	""	""	""	""	74
711	711	1	"01001019"	"DI BKR 4 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	7
712	712	2	"01001020"	"FEEDER BKR 5"	001	3	202	0	1	""	""	""	""	""	""	""	116
713	713	2	"01001021"	"DI BKR 5 RECLOSER"	001	3	205	0	1	""	""	""	""	""	""	""	120
714	714	2	"01028014"	"1001 GRND TRIP BLOCK"	028	6	222	0	1	""	""	""	""	""	""	""	415
715	715	8	"12072002"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	416
716	716	5	"02048002"	"REG SHED CONTROL"	048	10	224	0	1	""	""	""	""	""	""	""	417
717	717	5	"02067014"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	418
718	718	1	"01040021"	"MN TX1 86T LCKOUTELAY"	040	6	215	0	1	""	""	""	""	""	""	""	68
719	719	2	"01041015"	"ME BKR 3 RECLOSER"	041	1	205	0	1	""	""	""	""	""	""	""	41
720	720	8	"12055001"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	419
721	721	2	"01060003"	"FARNSWORTH BKR 1"	060	5	202	0	1	""	""	""	""	""	""	""	13
722	722	2	"01043005"	"GT BKR 2 GRND TRIP BLOCK"	043	7	222	0	1	""	""	""	""	""	""	""	38
723	723	1	"01028015"	"W30 BKR FAIL"	028	6	201	0	1	""	""	""	""	""	""	""	420
724	724	8	"12015005"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	421
725	725	8	"12015006"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	422
726	726	8	"12060004"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	423
727	727	8	"12060005"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	424
728	728	2	"01060004"	"FARNSWORTH BKR 2"	060	5	202	0	1	""	""	""	""	""	""	""	36
729	729	2	"01060005"	"FARNSWORTH BKR 3"	060	5	202	0	1	""	""	""	""	""	""	""	40
730	730	2	"01060006"	"FARNSWORTH BKR 4"	060	5	202	0	1	""	""	""	""	""	""	""	237
731	731	1	"01061004"	"HW BKR 1 LOC/REM SW"	061	6	214	0	1	""	""	""	""	""	""	""	17
732	732	2	"01061005"	"HW BKR 1 GRND TRP BLK"	061	6	222	0	1	""	""	""	""	""	""	""	15
733	733	5	"02067015"	""	067	10	202	0	1	""	""	""	""	""	""	""	425
734	734	1	"01029006"	"BR TX1 STG1 FANS LOSS AC"	029	5	205	0	1	""	""	""	""	""	""	""	426
735	735	1	"01060007"	"FARNSWORTH TX LKOUT REL"	060	5	215	0	1	""	""	""	""	""	""	""	407
736	736	1	"01023006"	"MOBIL TX HOT OIL TEMP"	023	7	227	0	1	""	""	""	""	""	""	""	1
737	737	2	"01060008"	"FARNSWORTH BKR 1 RECL"	060	5	205	0	1	""	""	""	""	""	""	""	14
738	738	2	"01060009"	"FA BKR 1 GRND TRIP"	060	5	222	0	1	""	""	""	""	""	""	""	15
739	739	1	"01009004"	"FM TX1 TANK NITRO HI PRS"	009	7	211	0	1	""	""	""	""	""	""	""	427
740	740	2	"01042009"	"LY FEEDER BKR 4"	042	7	202	0	1	""	""	""	""	""	""	""	237
741	741	1	"01060010"	"FA BKR 1 LOC/REM SW"	060	5	214	0	1	""	""	""	""	""	""	""	17
742	742	2	"01060011"	"FARNSWORTH BKR 2 RECL"	060	5	205	0	1	""	""	""	""	""	""	""	37
743	743	5	"02025001"	"PH FAST SCAN"	025	1	226	0	1	""	""	""	""	""	""	""	6
744	744	2	"01025011"	"PH BKR 1"	025	5	202	0	1	""	""	""	""	""	""	""	13
745	745	2	"01025012"	"PH 1 GRND TRIP BLOCK"	025	5	222	0	1	""	""	""	""	""	""	""	15
746	746	2	"01025013"	"PH BKR 3"	025	5	202	0	1	""	""	""	""	""	""	""	40
747	747	2	"01025014"	"PH BKR 4"	025	5	202	0	1	""	""	""	""	""	""	""	237
748	748	2	"01025015"	"PH C/S DONT P/U LOAD"	025	5	202	0	1	""	""	""	""	""	""	""	428
749	749	1	"01025016"	"PH LOC/REM SW"	025	5	214	0	1	""	""	""	""	""	""	""	67
750	750	1	"01025017"	"PH TX LKOUT RELAY"	025	5	215	0	1	""	""	""	""	""	""	""	407
751	751	1	"01070005"	"HL TX1 86T LCKOUT TCM"	070	5	227	0	1	""	""	""	""	""	""	""	73
752	752	2	"01025018"	"PHIFER BKR 1 RECL"	025	5	205	0	1	""	""	""	""	""	""	""	14
753	753	1	"01025019"	"PH TX 387 DIFF SELF CHEC"	025	5	227	0	1	""	""	""	""	""	""	""	69
754	754	2	"01025020"	"PH BKR 3 RECL"	025	5	205	0	1	""	""	""	""	""	""	""	41
755	755	2	"01025021"	"PH BKR 4 RECL"	025	5	205	0	1	""	""	""	""	""	""	""	294
756	756	1	"01025022"	"PH TX SUDDEN PRESSURE"	025	5	209	0	1	""	""	""	""	""	""	""	429
757	757	1	"01025023"	"PH TX OIL TEMP"	025	5	209	0	1	""	""	""	""	""	""	""	164
758	758	1	"01028016"	"BATT DC VOLTS"	028	6	227	0	1	""	""	""	""	""	""	""	325
759	759	1	"01028017"	"REG C NO CONTROL K2"	028	6	218	0	1	""	""	""	""	""	""	""	430
760	760	6	"41028002"	"GP REG C VOLT CONTROL"	028	6	208	0	1	""	""	238	16	-16	1	25	431
761	761	1	"01028018"	"REG A LOC/REM"	028	6	214	0	1	""	""	""	""	""	""	""	390
762	762	1	"01070006"	"HL TX1 TANK PRS RELEIF"	070	5	211	0	1	""	""	""	""	""	""	""	82
763	763	5	"02010001"	"CARA FAST SCAN"	010	1	226	0	1	""	""	""	""	""	""	""	6
764	764	2	"01010003"	"CA FEEDER BKR 1"	010	5	202	0	1	""	""	""	""	""	""	""	13
765	765	2	"01010004"	"CA BKR 1 RECLOSER"	010	5	205	0	1	""	""	""	""	""	""	""	14
766	766	2	"01010005"	"CA FEEDER BKR 2"	010	5	202	0	1	""	""	""	""	""	""	""	36
767	767	2	"01010006"	"CA BKR 2 RECLOSER"	010	5	205	0	1	""	""	""	""	""	""	""	37
768	768	2	"01010007"	"CA FEEDER BKR 3"	010	5	202	0	1	""	""	""	""	""	""	""	40
769	769	2	"01010008"	"CA BKR 3 RECLOSER"	010	5	205	0	1	""	""	""	""	""	""	""	41
770	770	8	"12056001"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	432
771	771	1	"01010009"	"CA BATT DC VOLT ALARM 1"	010	5	205	0	1	""	""	""	""	""	""	""	325
772	772	5	"02060002"	"FARNSWORTH FAST SCAN"	060	5	226	0	1	""	""	""	""	""	""	""	6
773	773	1	"01043006"	"GT BKR 2 LOC/REM SW"	043	7	214	0	1	""	""	""	""	""	""	""	39
774	774	1	"01010010"	"CA TX HOT OIL TEMP"	010	5	209	0	1	""	""	""	""	""	""	""	52
775	775	1	"01028019"	"BKR W30 351-1 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	18
776	776	6	"41010002"	"CA TX LOAD TAP CHANGER"	010	5	208	1	1	"03010002"	""	238	16	-16	1	25	64
777	777	5	"02038001"	"FAST SCAN"	038	1	226	0	1	""	""	""	""	""	""	""	6
778	778	1	"01010011"	"CA TX1 387E ALARM COM"	010	5	227	0	1	""	""	""	""	""	""	""	43
779	779	2	"01010012"	"K580 CIR CW POS"	010	5	202	0	1	""	""	""	""	""	""	""	433
780	780	8	"12017025"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	434
781	781	1	"01028020"	"BATT PWR FAIL"	028	6	227	0	1	""	""	""	""	""	""	""	435
782	782	8	"12017026"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	436
783	783	1	"01028021"	"BKR 1001 351-4 SELF CK"	028	6	227	0	1	""	""	""	""	""	""	""	126
784	784	8	"12017027"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	437
785	785	8	"12017028"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	438
786	786	8	"12009002"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	439
787	787	1	"01022027"	"GC TX1 DIFF PROT FAIL"	022	4	227	0	1	""	""	""	""	""	""	""	119
788	788	1	"01022028"	"GC TX OVERCURRENT FAIL"	022	4	227	0	1	""	""	""	""	""	""	""	440
789	789	1	"01067001"	"GC MOSW 2505-2 CPORT 7"	067	4	227	0	1	""	""	""	""	""	""	""	441
790	790	1	"01022029"	"GC 2100 FAIL"	022	4	227	0	1	""	""	""	""	""	""	""	71
791	791	1	"01009005"	"FM TX1 NITRO CYL LO PRS"	009	7	210	0	1	""	""	""	""	""	""	""	376
792	792	2	"01008006"	"SG BKR 1 RECLOSER"	008	7	205	0	1	""	""	""	""	""	""	""	14
793	793	2	"01008007"	"SG BKR 2 RECLOSER"	008	7	205	0	1	""	""	""	""	""	""	""	37
794	794	1	"01008008"	"SG 2 LOCAL REMOTE SW"	008	7	214	0	1	""	""	""	""	""	""	""	39
795	795	1	"01008009"	"SG BKR 1 UNDER FREQ TRIP"	008	7	202	0	1	""	""	""	""	""	""	""	364
796	796	1	"01008010"	"SG BKR 2 UNDER FREQ TRIP"	008	7	202	0	1	""	""	""	""	""	""	""	365
797	797	5	"02018001"	"FT MCCOY SW  FAST SCAN"	018	6	226	0	1	""	""	""	""	""	""	""	6
798	798	2	"01018001"	"FT MCCOY SW BKR W686"	018	6	202	0	1	""	""	""	""	""	""	""	442
799	799	2	"01018002"	"FT MCCOY SW BKR W686 REC"	018	6	205	0	1	""	""	""	""	""	""	""	443
800	800	1	"01018003"	"FT MCCOY SW BATT CHGR"	018	6	205	0	1	""	""	""	""	""	""	""	322
801	801	1	"01018004"	"FT MCCOY SW LOC/REM SW"	018	6	214	0	1	""	""	""	""	""	""	""	67
802	802	1	"01018005"	"FB W686 LOW GAS PRES"	018	6	210	0	1	""	""	""	""	""	""	""	444
803	803	1	"01018006"	"W686 LOSS OF POTENTIAL"	018	6	205	0	1	""	""	""	""	""	""	""	26
804	804	5	"02026001"	"HAWTHORNE SW  FAST SCAN"	026	6	226	0	1	""	""	""	""	""	""	""	6
805	805	2	"01026003"	"HAWTHORNE SW BKR W676"	026	6	202	0	1	""	""	""	""	""	""	""	445
806	806	2	"01026004"	"HAWTHRNE SW BKR W676 REC"	026	6	205	0	1	""	""	""	""	""	""	""	446
807	807	1	"01026005"	"HB BATT CHARGER"	026	6	205	0	1	""	""	""	""	""	""	""	322
808	808	1	"01026006"	"HAWTHORNE SW LOC/REM SW"	026	6	214	0	1	""	""	""	""	""	""	""	67
809	809	1	"01026007"	"3530 311C CPORT1-PRIMARY"	026	6	227	0	1	""	""	""	""	""	""	""	255
810	810	1	"01026008"	"3530 311C CPORT2-PRIMARY"	026	6	227	0	1	""	""	""	""	""	""	""	447
811	811	2	"01003008"	"WORTHINGTON BKR 4"	003	5	202	0	1	""	""	""	""	""	""	""	237
812	812	2	"01003009"	"WORTHINGTON BKR 3"	003	5	202	0	1	""	""	""	""	""	""	""	40
813	813	2	"01003010"	"WS BKR 3 GRND TRIP BLK"	003	5	222	0	1	""	""	""	""	""	""	""	42
814	814	2	"01003011"	"WS BKR 3 RECLOSER"	003	5	205	0	1	""	""	""	""	""	""	""	41
815	815	1	"01003012"	"WS 3 LOCAL REMOTE SW"	003	5	214	0	1	""	""	""	""	""	""	""	8
816	816	1	"01003013"	"WS 4 LOCAL REMOTE SW"	003	5	214	0	1	""	""	""	""	""	""	""	7
817	817	5	"02001002"	"REGULATOR CONTROL MODE"	001	10	204	0	1	""	""	""	""	""	""	""	144
818	818	1	"01003014"	"WS TX 501 SELF CHECK"	003	5	227	0	1	""	""	""	""	""	""	""	70
819	819	5	"02017001"	"ALACHUA FAST SCAN"	017	5	226	0	1	""	""	""	""	""	""	""	6
820	820	2	"01042010"	"LY BKR 4 RECLOSER"	042	7	205	0	1	""	""	""	""	""	""	""	294
821	821	2	"01042011"	"LY BKR 4 GRND TRIP BLOCK"	042	7	222	0	1	""	""	""	""	""	""	""	74
822	822	1	"01042012"	"LY BKR 4 LOC/REM SW"	042	7	214	0	1	""	""	""	""	""	""	""	7
823	823	1	"01042013"	"LY BKR4 STATUS COMM"	042	7	227	0	1	""	""	""	""	""	""	""	16
824	824	2	"01042014"	"LY FEEDER BKR 5"	042	7	202	0	1	""	""	""	""	""	""	""	116
825	825	2	"01042015"	"LY BKR 5 RECLOSER"	042	7	205	0	1	""	""	""	""	""	""	""	120
826	826	2	"01042016"	"LY BKR 5 GRND TRIP BLOCK"	042	7	222	0	1	""	""	""	""	""	""	""	377
827	827	1	"01042017"	"LY BKR 5 LOC/REM SW"	042	7	214	0	1	""	""	""	""	""	""	""	123
828	828	1	"01042018"	"LY BKR 5 STATUS COMM"	042	7	227	0	1	""	""	""	""	""	""	""	46
829	829	2	"01042019"	"LY FEEDER BKR 6"	042	7	202	0	1	""	""	""	""	""	""	""	448
830	830	2	"01042020"	"LY BKR 6 RECLOSER"	042	7	205	0	1	""	""	""	""	""	""	""	449
831	831	2	"01042021"	"LY BKR 6 GRND TRIP BLOCK"	042	7	222	0	1	""	""	""	""	""	""	""	450
832	832	1	"01042022"	"LY BKR 6 LOC/REM SW"	042	7	214	0	1	""	""	""	""	""	""	""	114
833	833	1	"01042023"	"LY BKR 6 STATUS COMM"	042	7	227	0	1	""	""	""	""	""	""	""	47
834	834	1	"01042024"	"LY TX1 387E ALARM COMM"	042	7	227	0	1	""	""	""	""	""	""	""	43
835	835	1	"01042025"	"LY BKR 4 RELAY FAIL"	042	7	227	0	1	""	""	""	""	""	""	""	126
836	836	1	"01042026"	"LY BKR 5 RELAY FAIL"	042	7	227	0	1	""	""	""	""	""	""	""	127
837	837	1	"01056004"	"SA BKR 1 LOCKOUT"	056	7	215	0	1	""	""	""	""	""	""	""	451
838	838	2	"01010013"	"CA BKR 1 GRND TRIP BLK"	010	5	222	0	1	""	""	""	""	""	""	""	15
839	839	1	"01010014"	"CA BKR 1 LOC/REM SW"	010	5	214	0	1	""	""	""	""	""	""	""	17
840	840	8	"12049002"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	452
841	841	2	"01009006"	"FM FEEDER BKR 4"	009	7	202	0	1	""	""	""	""	""	""	""	237
842	842	1	"01060012"	"FA BKR 2 LOC/REM SW"	060	5	214	0	1	""	""	""	""	""	""	""	39
843	843	2	"01060013"	"FARNSWORTH BKR 3 RECL"	060	5	205	0	1	""	""	""	""	""	""	""	41
844	844	2	"01060014"	"FA BKR 2 GRND TRIP"	060	5	222	0	1	""	""	""	""	""	""	""	38
845	845	8	"12019003"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	453
846	846	8	"12006001"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	454
847	847	2	"01060015"	"FA BKR 3 GRND TRIP"	060	5	222	0	1	""	""	""	""	""	""	""	42
848	848	5	"02032002"	"635957D50,51,52"	032	10	216	0	1	""	""	""	""	""	""	""	455
849	849	1	"01015016"	"REG B NO CONTROL K2"	015	4	218	0	1	""	""	""	""	""	""	""	456
850	850	1	"01009007"	"FM TX1 TANK PRS RELIEF"	009	7	211	0	1	""	""	""	""	""	""	""	82
851	851	1	"01010015"	"CA TX1 2100 FAIL"	010	5	227	0	1	""	""	""	""	""	""	""	457
852	852	8	"12019004"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	458
853	853	8	"12019005"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	459
854	854	8	"12019006"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	460
855	855	5	"02067016"	"SECURITY RTU FAST SCAN"	067	11	226	0	1	""	""	""	""	""	""	""	6
856	856	1	"01038006"	"TANK DGA SELF CHECK"	038	10	227	0	1	""	""	""	""	""	""	""	381
857	857	2	"01002019"	"BY FEEDER BKR 4"	002	4	202	0	1	""	""	""	""	""	""	""	237
858	858	1	"01020011"	"HA BKR 1 RELAY FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	18
859	859	1	"01019010"	"FI BKR 6 FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	461
860	860	1	"01019011"	"FI BKR 5 FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	378
861	861	1	"01019012"	"W3560 CONTROL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	283
862	862	1	"01019013"	"FI BKR 4 FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	85
863	863	1	"01019014"	"3560 TB1 BRKR FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	462
864	864	5	"02069004"	"WESCONNETT FAST SCAN"	069	4	226	0	1	""	""	""	""	""	""	""	6
865	865	5	"02055014"	""	055	10	231	0	1	""	""	""	""	""	""	""	463
866	866	1	"01028022"	"W30 AUTO TRANSFER"	028	6	205	0	1	""	""	""	""	""	""	""	464
867	867	2	"01028023"	"1001 L/S BKR B"	028	6	202	0	1	""	""	""	""	""	""	""	465
868	868	1	"01028024"	"BKR 1000 LOC/REM SW"	028	6	214	0	1	""	""	""	""	""	""	""	466
869	869	1	"01028025"	"MAS AC LOSS"	028	6	205	0	1	""	""	""	""	""	""	""	225
870	870	1	"01028026"	"BKR 1001 LOC/REM SW"	028	6	214	0	1	""	""	""	""	""	""	""	467
871	871	1	"01028027"	"1001 LOSS OF POT FOR UF"	028	6	227	0	1	""	""	""	""	""	""	""	468
872	872	1	"01028028"	"RADIO CAB DOOR CPORT 22"	028	6	203	0	1	""	""	""	""	""	""	""	469
873	873	1	"01028029"	"REG B 2431 2032-1 CP12"	028	6	227	0	1	""	""	""	""	""	""	""	470
874	874	1	"01028030"	"REG C 2431 2032-1 CP13"	028	6	227	0	1	""	""	""	""	""	""	""	471
875	875	1	"01028031"	"REG B 2431-2 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	400
876	876	1	"01042027"	"LY BKR 6 RELAY FAIL"	042	7	227	0	1	""	""	""	""	""	""	""	472
877	877	2	"01043007"	"GT FEEDER BKR 4"	043	7	202	0	1	""	""	""	""	""	""	""	237
878	878	8	"12019007"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	473
879	879	1	"01010016"	"CA BKR 1 RELAY FAIL"	010	5	227	0	1	""	""	""	""	""	""	""	18
880	880	1	"01010017"	"CA TX1 STA/CTRL FAIL"	010	5	227	0	1	""	""	""	""	""	""	""	48
881	881	5	"02055015"	""	055	10	231	0	1	""	""	""	""	""	""	""	474
882	882	1	"01031001"	"BKR 2 LOC/REM SW"	031	6	214	0	1	""	""	""	""	""	""	""	39
883	883	1	"01031002"	"BKR 5 351 SELF CHECK"	031	6	227	0	1	""	""	""	""	""	""	""	127
884	884	1	"01031003"	"BKR 4 351 SELF CHECK"	031	6	227	0	1	""	""	""	""	""	""	""	126
885	885	1	"01031004"	"BKR 6 351 SELF CHECK"	031	6	227	0	1	""	""	""	""	""	""	""	472
886	886	1	"01031005"	"BKR 1 351 SELF CHECK"	031	6	227	0	1	""	""	""	""	""	""	""	18
887	887	1	"01031006"	"BKR 2 351 SELF CHECK"	031	6	227	0	1	""	""	""	""	""	""	""	44
888	888	1	"01031007"	"BKR 3 351 SELF CHECK"	031	6	227	0	1	""	""	""	""	""	""	""	45
889	889	2	"01031008"	"RV BKR 1"	031	6	202	0	1	""	""	""	""	""	""	""	13
890	890	2	"01031009"	"RV BKR 1 RECL"	031	6	205	0	1	""	""	""	""	""	""	""	14
891	891	2	"01031010"	"BKR 1 GRND TRIP BLOCK"	031	6	222	0	1	""	""	""	""	""	""	""	15
892	892	2	"01031011"	"RV BKR 2"	031	6	202	0	1	""	""	""	""	""	""	""	36
893	893	2	"01031012"	"RV BKR 2 RECL"	031	6	205	0	1	""	""	""	""	""	""	""	37
894	894	2	"01008011"	"SPRING GARDEN BKR 1"	008	7	202	0	1	""	""	""	""	""	""	""	13
895	895	2	"01008012"	"SG BKR 1 GRND TRIP BLK"	008	7	222	0	1	""	""	""	""	""	""	""	15
896	896	8	"12022003"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	475
897	897	1	"01042028"	"SEL-2411-1 SELF CHECK"	042	7	227	0	1	""	""	""	""	""	""	""	51
898	898	1	"01070007"	"HL TX1 TANK NITRO LO PRS"	070	5	210	0	1	""	""	""	""	""	""	""	476
899	899	1	"01060016"	"FA BKR 3 LOC/REM SW"	060	5	214	0	1	""	""	""	""	""	""	""	8
900	900	1	"01070008"	"HL TX2 2411 FUTURE COM"	070	5	227	0	1	""	""	""	""	""	""	""	25
901	901	2	"01060017"	"FARNSWORTH BKR 4 RECL"	060	5	205	0	1	""	""	""	""	""	""	""	294
902	902	2	"01060018"	"FA BKR 4 GRND TRIP"	060	5	222	0	1	""	""	""	""	""	""	""	74
903	903	1	"01009008"	"FM TX1 TANK SUDDEN PRS"	009	7	211	0	1	""	""	""	""	""	""	""	477
904	904	1	"01060019"	"FA BKR 4 LOC/REM SW"	060	5	214	0	1	""	""	""	""	""	""	""	7
905	905	1	"01060020"	"FARNSWORTH BATT CHGR"	060	5	205	0	1	""	""	""	""	""	""	""	322
906	906	5	"02067017"	""	067	10	205	0	1	""	""	""	""	""	""	""	478
907	907	1	"01006025"	"FW TX1 HOT OIL TEMP"	006	5	209	0	1	""	""	""	""	""	""	""	52
908	908	8	"12055002"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	479
909	909	8	"12015007"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	480
910	910	8	"12038001"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	481
911	911	8	"12001003"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	482
912	912	8	"12001004"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	483
913	913	8	"12001005"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	484
914	914	8	"12042003"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	485
915	915	8	"12001006"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	486
916	916	1	"01017008"	"AL TX1 FAN CTRL LOSS AC"	017	5	205	0	1	""	""	""	""	""	""	""	487
917	917	1	"01011033"	"MI TX1 HOT SPOT"	011	3	209	0	1	""	""	""	""	""	""	""	53
918	918	1	"01011034"	"MI TX1 HOT OIL TEMP"	011	3	209	0	1	""	""	""	""	""	""	""	52
919	919	8	"12014004"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	488
920	920	8	"12001007"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	489
921	921	8	"12035005"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	490
922	922	8	"12035006"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	491
923	923	1	"01056005"	"SA BKR 3 LOCKOUT"	056	7	215	0	1	""	""	""	""	""	""	""	492
924	924	2	"01011035"	"MI FEEDER BKR 4"	011	3	202	0	1	""	""	""	""	""	""	""	237
925	925	2	"01011036"	"MI BKR 4 RECLOSER"	011	3	205	0	1	""	""	""	""	""	""	""	294
926	926	2	"01011037"	"MI TX2 K684 CIR SW POS"	011	3	202	0	1	""	""	""	""	""	""	""	493
927	927	1	"01011038"	"MI TX2 86T LCKOUT"	011	3	215	0	1	""	""	""	""	""	""	""	254
928	928	1	"01011039"	"MI BKR 4 CTRL COM"	011	3	227	0	1	""	""	""	""	""	""	""	494
929	929	1	"01011040"	"MI TX2 NITRO CYL LO PRS"	011	3	210	0	1	""	""	""	""	""	""	""	495
930	930	1	"01011041"	"MI TX1 LOC/REM SW"	011	3	214	0	1	""	""	""	""	""	""	""	54
931	931	1	"01011042"	"MI 3343S TX2 LBI"	011	3	216	0	1	""	""	""	""	""	""	""	496
932	932	1	"01010018"	"CA BKR 1 CTRL COM"	010	5	227	0	1	""	""	""	""	""	""	""	19
933	933	1	"01011043"	"MI TX2 TANK NITRO LO PRS"	011	3	210	0	1	""	""	""	""	""	""	""	220
934	934	1	"01019015"	"LTC2 MOTOR HIGH TEMP"	019	4	227	0	1	""	""	""	""	""	""	""	232
935	935	1	"01070009"	"HL LTC1 TANK LO OIL"	070	5	210	0	1	""	""	""	""	""	""	""	399
936	936	1	"01011044"	"MI 3342S TX1 LBI"	011	3	216	0	1	""	""	""	""	""	""	""	497
937	937	8	"12001008"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	498
938	938	8	"12001009"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	499
939	939	8	"12001010"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	500
940	940	8	"12001011"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	501
941	941	8	"12001012"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	502
942	942	8	"12001013"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	503
943	943	8	"12001014"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	504
944	944	8	"12001015"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	505
945	945	8	"12001016"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	506
946	946	8	"12001017"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	507
947	947	8	"12001018"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	508
948	948	8	"12001019"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	509
949	949	8	"12001020"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	510
950	950	8	"12001021"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	511
951	951	8	"12001022"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	512
952	952	8	"12001023"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	513
953	953	8	"12001024"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	514
954	954	8	"12001025"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	515
955	955	8	"12001026"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	516
956	956	8	"12001027"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	517
957	957	8	"12001028"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	518
958	958	8	"12001029"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	519
959	959	8	"12001030"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	520
960	960	8	"12001031"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	521
961	961	8	"12001032"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	522
962	962	8	"12001033"	"PSEUDO SWITCH"	001	4	201	0	1	""	""	""	""	""	""	""	523
963	963	6	"41011001"	"MI TX1 LTC RAISE LOWER"	011	3	208	1	1	"03011033"	""	238	16	-16	1	25	64
964	964	8	"12051001"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	524
965	965	8	"12051002"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	525
966	966	8	"12051003"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	526
967	967	8	"12051004"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	527
968	968	8	"12051005"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	528
969	969	8	"12051006"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	529
970	970	8	"12051007"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	530
971	971	8	"12051008"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	531
972	972	8	"12051009"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	532
973	973	8	"12051010"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	533
974	974	8	"12051011"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	534
975	975	8	"12051012"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	535
976	976	8	"12051013"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	536
977	977	8	"12051014"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	537
978	978	8	"12025001"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	538
979	979	8	"12051015"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	539
980	980	8	"12036001"	"PSEUDO SWITCH"	036	10	216	0	1	""	""	""	""	""	""	""	540
981	981	8	"12051016"	"PSEUDO SWITCH"	051	10	216	0	1	""	""	""	""	""	""	""	541
982	982	1	"01011045"	"MI TX2 2411 FUTURE COM"	011	3	227	0	1	""	""	""	""	""	""	""	25
983	983	8	"12069001"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	542
984	984	8	"12069002"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	543
985	985	8	"12069003"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	544
986	986	8	"12069004"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	545
987	987	8	"12069005"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	546
988	988	8	"12069006"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	547
989	989	8	"12069007"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	548
990	990	8	"12069008"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	549
991	991	8	"12069009"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	550
992	992	8	"12069010"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	551
993	993	8	"12069011"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	552
994	994	8	"12069012"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	553
995	995	8	"12069013"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	554
996	996	8	"12069014"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	555
997	997	8	"12069015"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	556
998	998	8	"12069016"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	557
999	999	8	"12069017"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	558
1000	1000	8	"12069018"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	559
1001	1001	8	"12069019"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	560
1002	1002	8	"12069020"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	561
1003	1003	8	"12069021"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	562
1004	1004	8	"12069022"	"PSEUDO SWITCH"	069	4	216	0	1	""	""	""	""	""	""	""	563
1005	1005	8	"12069023"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	564
1006	1006	8	"12069024"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	565
1007	1007	8	"12069025"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	566
1008	1008	8	"12069026"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	567
1009	1009	8	"12069027"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	568
1010	1010	5	"02064002"	"REGULATOR CONTROL MODE"	064	10	204	0	1	""	""	""	""	""	""	""	80
1011	1011	8	"12069028"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	569
1012	1012	8	"12069029"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	570
1013	1013	8	"12069030"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	571
1014	1014	8	"12069031"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	572
1015	1015	8	"12069032"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	573
1016	1016	8	"12069033"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	574
1017	1017	8	"12069034"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	575
1018	1018	8	"12069035"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	576
1019	1019	8	"12041001"	"PSEUDO SWITCH"	041	10	216	0	1	""	""	""	""	""	""	""	577
1020	1020	8	"12041002"	"PSEUDO SWITCH"	041	10	216	0	1	""	""	""	""	""	""	""	578
1021	1021	1	"01042029"	"LY TX1 HOT OIL TEMP"	042	7	227	0	1	""	""	""	""	""	""	""	52
1022	1022	1	"01042030"	"LY TX1 HOT SPOT"	042	7	209	0	1	""	""	""	""	""	""	""	53
1023	1023	8	"12041003"	"PSEUDO SWITCH"	041	10	216	0	1	""	""	""	""	""	""	""	579
1024	1024	8	"12041004"	"PSEUDO SWITCH"	041	10	216	0	1	""	""	""	""	""	""	""	580
1025	1025	8	"12040001"	"PSEUDO SWITCH"	040	6	216	0	1	""	""	""	""	""	""	""	581
1026	1026	1	"01042031"	"LY TX1 LOC/REM SW"	042	7	214	0	1	""	""	""	""	""	""	""	54
1027	1027	2	"01042032"	"LY TX1 VOLT CONTROL K1"	042	7	218	0	1	""	""	""	""	""	""	""	55
1028	1028	2	"01042033"	"LY TX1 VOLT CONTROL K2"	042	7	218	0	1	""	""	""	""	""	""	""	56
1029	1029	3	"41042001"	"LY LTC1 AUTO/MAN"	042	7	221	0	1	""	""	""	""	""	""	""	57
1030	1030	8	"12041005"	"PSEUDO SWITCH"	041	10	216	0	1	""	""	""	""	""	""	""	582
1031	1031	8	"12041006"	"PSEUDO SWITCH"	041	10	216	0	1	""	""	""	""	""	""	""	583
1032	1032	8	"12041007"	"PSEUDO SWITCH"	041	10	216	0	1	""	""	""	""	""	""	""	584
1033	1033	8	"12041008"	"PSEUDO SWITCH"	041	5	216	0	1	""	""	""	""	""	""	""	585
1034	1034	8	"12041009"	"PSEUDO SWITCH"	041	5	216	0	1	""	""	""	""	""	""	""	586
1035	1035	8	"12041010"	"PSEUDO SWITCH"	041	5	216	0	1	""	""	""	""	""	""	""	587
1036	1036	8	"12041011"	"PSEUDO SWITCH"	041	5	216	0	1	""	""	""	""	""	""	""	588
1037	1037	1	"01042034"	"TX TANK NITRO LOW PRESS"	042	7	210	0	1	""	""	""	""	""	""	""	476
1038	1038	6	"41042002"	"LY TX1 LOAD TAP CHANGER"	042	7	208	1	1	"03042022"	""	238	16	-16	1	25	64
1039	1039	8	"12041012"	"PSEUDO SWITCH"	041	5	216	0	1	""	""	""	""	""	""	""	589
1040	1040	8	"12041013"	"PSEUDO SWITCH"	041	5	216	0	1	""	""	""	""	""	""	""	590
1041	1041	8	"12041014"	"PSEUDO SWITCH"	041	5	216	0	1	""	""	""	""	""	""	""	591
1042	1042	8	"12041015"	"PSEUDO SWITCH"	041	5	216	0	1	""	""	""	""	""	""	""	592
1043	1043	1	"01042035"	"HOUSE LOC/REM SW"	042	7	214	0	1	""	""	""	""	""	""	""	67
1044	1044	8	"12011001"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	593
1045	1045	2	"01001022"	"DI BKR 5 GRND TRIP BLK"	001	3	222	0	1	""	""	""	""	""	""	""	377
1046	1046	8	"12007001"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	594
1047	1047	8	"12007002"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	595
1048	1048	1	"01070010"	"HL TX2 TANK NITRO LO PRS"	070	5	211	0	1	""	""	""	""	""	""	""	220
1049	1049	1	"01070011"	"TX1 TAP CHNGR OFF TAP"	070	5	223	0	1	""	""	""	""	""	""	""	596
1050	1050	1	"01070012"	"HL TX1 FAN CTRL LOSS AC"	070	5	227	0	1	""	""	""	""	""	""	""	487
1051	1051	1	"01070013"	"HL TX2 TANK LO OIL"	070	5	210	0	1	""	""	""	""	""	""	""	181
1052	1052	1	"01042036"	"LY TX1 86T LOCKOUT"	042	7	215	0	1	""	""	""	""	""	""	""	68
1053	1053	1	"01042037"	"LY TX1 DIF PROTECT FAIL"	042	7	227	0	1	""	""	""	""	""	""	""	119
1054	1054	1	"01042038"	"LY TX1 OVERCURRENT FAIL"	042	7	227	0	1	""	""	""	""	""	""	""	440
1055	1055	1	"01070014"	"HL TX2 TANK NITRO HI PRS"	070	5	211	0	1	""	""	""	""	""	""	""	121
1056	1056	1	"01070015"	"HL TX2 FAN CTRL LOSS AC"	070	5	227	0	1	""	""	""	""	""	""	""	597
1057	1057	8	"12007003"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	598
1058	1058	8	"12007004"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	599
1059	1059	8	"12007005"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	600
1060	1060	8	"12007006"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	601
1061	1061	8	"12007007"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	602
1062	1062	8	"12007008"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	603
1063	1063	8	"12007009"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	604
1064	1064	8	"12007010"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	605
1065	1065	8	"12007011"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	606
1066	1066	8	"12007012"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	607
1067	1067	8	"12007013"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	608
1068	1068	8	"12007014"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	609
1069	1069	8	"12007015"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	610
1070	1070	8	"12007016"	"PSEUDO SWITCH"	007	4	216	0	1	""	""	""	""	""	""	""	611
1071	1071	1	"01042039"	"LY TX1 2100 FAIL"	042	7	227	0	1	""	""	""	""	""	""	""	457
1072	1072	1	"01042040"	"LY TX1 735 RELAY FAIL"	042	7	227	0	1	""	""	""	""	""	""	""	387
1073	1073	1	"01070016"	"HL TX2 TANK PRS RELEIF"	070	5	211	0	1	""	""	""	""	""	""	""	122
1074	1074	1	"01060021"	"FA TX 387 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	69
1075	1075	1	"01060022"	"FA TX 501 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	70
1076	1076	5	"02067018"	""	067	10	227	0	1	""	""	""	""	""	""	""	75
1077	1077	1	"01060023"	"FA BKR 1 351 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	18
1078	1078	8	"12019008"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	612
1079	1079	1	"01060024"	"FA BKR 2 351 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	44
1080	1080	1	"01060025"	"FA BKR 3 351 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	45
1081	1081	1	"01060026"	"FA BKR 4 351 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	126
1082	1082	1	"01060027"	"3751S LBI"	060	5	202	0	1	""	""	""	""	""	""	""	613
1083	1083	1	"01060028"	"FA TX1 2411-1 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	51
1084	1084	1	"01060029"	"FA TX1 HOT OIL TEMP"	060	5	227	0	1	""	""	""	""	""	""	""	52
1085	1085	1	"01060030"	"FA TX1 HOT SPOT"	060	5	209	0	1	""	""	""	""	""	""	""	53
1086	1086	1	"01060031"	"FA TX1 LOC/REM SW"	060	5	214	0	1	""	""	""	""	""	""	""	614
1087	1087	2	"01031013"	"BKR  GRND TRIP BLOCK"	031	6	222	0	1	""	""	""	""	""	""	""	38
1088	1088	2	"01060032"	"FA TX1 VOLT CONT RELAY 1"	060	5	218	0	1	""	""	""	""	""	""	""	55
1089	1089	2	"01060033"	"FA TX1 VOLT CONT RELAY 2"	060	5	218	0	1	""	""	""	""	""	""	""	56
1090	1090	3	"41060001"	"FA TX1 LTC AUTO/MAN SW"	060	5	221	0	1	""	""	""	""	""	""	""	57
1091	1091	1	"01006026"	"FW TX1 LOC/REM SW"	006	5	214	0	1	""	""	""	""	""	""	""	614
1092	1092	1	"01060034"	"FA TX2 2411-2 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	23
1093	1093	1	"01010019"	"CA BKR 2 CTRL COM"	010	5	227	0	1	""	""	""	""	""	""	""	156
1094	1094	1	"01010020"	"CA BKR 3 CTRL COM"	010	5	227	0	1	""	""	""	""	""	""	""	101
1095	1095	1	"01010021"	"CA BKR 4 CTRL COM"	010	5	227	0	1	""	""	""	""	""	""	""	367
1096	1096	2	"01010022"	"CA BKR 2 GRND TRIP BLK"	010	5	222	0	1	""	""	""	""	""	""	""	38
1097	1097	2	"01010023"	"CA BKR 3 BRND TRIP BLK"	010	5	222	0	1	""	""	""	""	""	""	""	42
1098	1098	2	"01010024"	"CA BKR 4 GRND TRIP BLK"	010	5	222	0	1	""	""	""	""	""	""	""	74
1099	1099	1	"01010025"	"CA BKR 1 STA COM"	010	5	227	0	1	""	""	""	""	""	""	""	16
1100	1100	1	"01010026"	"CA BKR 2 STA COM"	010	5	227	0	1	""	""	""	""	""	""	""	46
1101	1101	1	"01010027"	"CA BKR 3 STA COM"	010	5	227	0	1	""	""	""	""	""	""	""	47
1102	1102	1	"01010028"	"CA BKR 4 STA COM"	010	5	227	0	1	""	""	""	""	""	""	""	615
1103	1103	1	"01010029"	"CA BKR 2 LOC/REM SW"	010	5	214	0	1	""	""	""	""	""	""	""	39
1104	1104	1	"01010030"	"CA BKR 3 LOC/REM SW"	010	5	214	0	1	""	""	""	""	""	""	""	8
1105	1105	1	"01010031"	"CA BKR 4 LOC/REM SW"	010	5	214	0	1	""	""	""	""	""	""	""	7
1106	1106	1	"01010032"	"CA BKR 2 RELAY FAIL"	010	5	227	0	1	""	""	""	""	""	""	""	44
1107	1107	1	"01010033"	"CA BKR 3 RELAY FAIL"	010	5	227	0	1	""	""	""	""	""	""	""	45
1108	1108	1	"01010034"	"CA BKR 4 RELAY FAIL"	010	5	227	0	1	""	""	""	""	""	""	""	126
1109	1109	8	"12056002"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	616
1110	1110	8	"12056003"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	617
1111	1111	1	"01008013"	"TANK DGA SELF CHECK"	008	10	227	0	1	""	""	""	""	""	""	""	381
1112	1112	5	"02043001"	"GT FAST SCAN"	043	7	226	0	1	""	""	""	""	""	""	""	6
1113	1113	5	"02043002"	"REGULATOR CONTROL MODE"	043	10	204	0	1	""	""	""	""	""	""	""	80
1114	1114	2	"01043008"	"GT FEEDER BKR1"	043	7	202	0	1	""	""	""	""	""	""	""	13
1115	1115	2	"01043009"	"BKR 1 RECLOSER"	043	7	205	0	1	""	""	""	""	""	""	""	14
1116	1116	2	"01043010"	"GT BKR 1 GRND TRIP BLOCK"	043	7	222	0	1	""	""	""	""	""	""	""	15
1117	1117	1	"01043011"	"GT BKR 1 LOC/REM SW"	043	7	214	0	1	""	""	""	""	""	""	""	17
1118	1118	2	"01043012"	"GT BKR 4 RECLOSER"	043	7	205	0	1	""	""	""	""	""	""	""	294
1119	1119	2	"01043013"	"GT BKR 4 GRND TRIP BLOCK"	043	7	222	0	1	""	""	""	""	""	""	""	74
1120	1120	1	"01060035"	"FA TX2 HOT OIL TEMP"	060	5	227	0	1	""	""	""	""	""	""	""	182
1121	1121	1	"01060036"	"FA TX2 HOT SPOT"	060	5	209	0	1	""	""	""	""	""	""	""	180
1122	1122	1	"01043014"	"GR BKR 4 LOC/REM SW"	043	7	214	0	1	""	""	""	""	""	""	""	7
1123	1123	1	"01060037"	"FA TX2 LOC/REM SW"	060	5	214	0	1	""	""	""	""	""	""	""	618
1124	1124	2	"01060038"	"FA TX2 VOLT CONT RELAY 1"	060	5	218	0	1	""	""	""	""	""	""	""	388
1125	1125	1	"01042041"	"MOBIL TX LOSS OF AC"	042	7	227	0	1	""	""	""	""	""	""	""	357
1126	1126	1	"01042042"	"MOBIL TX SELF CK"	042	7	227	0	1	""	""	""	""	""	""	""	406
1127	1127	1	"01042043"	"LY TX1 86T LOCKOUT TCM"	042	7	227	0	1	""	""	""	""	""	""	""	73
1128	1128	1	"01029007"	"BR TX1 TANK PRS RELIEF"	029	5	211	0	1	""	""	""	""	""	""	""	82
1129	1129	1	"01035005"	"AC TX1 TANK SUDDEN PRS"	035	5	211	0	1	""	""	""	""	""	""	""	477
1130	1130	1	"01029008"	"BR TX1 TANK LO OIL"	029	5	210	0	1	""	""	""	""	""	""	""	83
1131	1131	5	"02016002"	"OP METERING CT SW 2P11"	016	4	216	0	1	""	""	""	""	""	""	""	619
1132	1132	1	"01029009"	"BR TX1 FAN CTRL LOSS AC"	029	5	205	0	1	""	""	""	""	""	""	""	620
1133	1133	1	"01029010"	"BR LTC1 TANK LO OIL"	029	5	210	0	1	""	""	""	""	""	""	""	399
1134	1134	1	"01029011"	"BR LTC1 LOSS OF POWER"	029	5	227	0	1	""	""	""	""	""	""	""	251
1135	1135	1	"01042044"	"MOBIL TX HOT OIL TEMP"	042	7	209	0	1	""	""	""	""	""	""	""	1
1136	1136	8	"12055003"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	621
1137	1137	8	"12055004"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	622
1138	1138	8	"12055005"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	623
1139	1139	8	"12055006"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	624
1140	1140	8	"12055007"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	625
1141	1141	8	"12055008"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	626
1142	1142	8	"12055009"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	627
1143	1143	8	"12055010"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	628
1144	1144	8	"12055011"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	629
1145	1145	8	"12055012"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	630
1146	1146	8	"12055013"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	631
1147	1147	8	"12055014"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	632
1148	1148	8	"12055015"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	633
1149	1149	8	"12055016"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	634
1150	1150	8	"12055017"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	635
1151	1151	8	"12055018"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	636
1152	1152	1	"01042045"	"LY TX1 94T TCM"	042	7	227	0	1	""	""	""	""	""	""	""	245
1153	1153	8	"12023001"	"PSEUDO SWITCH"	023	6	216	0	1	""	""	""	""	""	""	""	637
1154	1154	8	"12023002"	"PSEUDO SWITCH"	023	6	216	0	1	""	""	""	""	""	""	""	638
1155	1155	8	"12023003"	"PSEUDO SWITCH"	023	6	216	0	1	""	""	""	""	""	""	""	639
1156	1156	8	"12023004"	"PSEUDO SWITCH"	023	6	216	0	1	""	""	""	""	""	""	""	640
1157	1157	2	"01042046"	"K525 TX1 CIR SW"	042	7	202	0	1	""	""	""	""	""	""	""	641
1158	1158	1	"01042047"	"LY LBI 3249S"	042	7	216	0	1	""	""	""	""	""	""	""	642
1159	1159	1	"01042048"	"TX TANK NITRO HIGH PRESS"	042	7	211	0	1	""	""	""	""	""	""	""	427
1160	1160	8	"12023005"	"PSEUDO SWITCH"	023	6	216	0	1	""	""	""	""	""	""	""	643
1161	1161	8	"12040002"	"PSEUDO SWITCH"	040	6	216	0	1	""	""	""	""	""	""	""	644
1162	1162	1	"01042049"	"LY TX1 STAT/CNTRL FAIL"	042	7	227	0	1	""	""	""	""	""	""	""	48
1163	1163	8	"12055019"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	645
1164	1164	8	"12055020"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	646
1165	1165	8	"12055021"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	647
1166	1166	8	"12055022"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	648
1167	1167	8	"12055023"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	649
1168	1168	8	"12055024"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	650
1169	1169	5	"02055016"	"SBTX2 MOS 230KV"	055	6	216	0	1	""	""	""	""	""	""	""	651
1170	1170	1	"01035006"	"AC LTC1 PRS RELEIF"	035	5	211	0	1	""	""	""	""	""	""	""	131
1171	1171	2	"01029012"	"BR TX1 STG2 FAN"	029	5	218	0	1	""	""	""	""	""	""	""	157
1172	1172	5	"02067019"	"MODEL STATUS"	067	2	218	0	1	""	""	""	""	""	""	""	143
1173	1173	1	"01001023"	"DI BKR 5 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	123
1174	1174	1	"01042050"	"LY BATT DC VOLT ALARM"	042	7	227	0	1	""	""	""	""	""	""	""	325
1175	1175	8	"12011002"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	652
1176	1176	8	"12011003"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	653
1177	1177	1	"01062003"	"GC GEN 3 LBI"	062	4	216	0	1	""	""	""	""	""	""	""	654
1178	1178	1	"01062004"	"G4 2411 SELF CHECK"	062	4	227	0	1	""	""	""	""	""	""	""	655
1179	1179	1	"01062005"	"G3 ENG FAIL TRIP"	062	4	227	0	1	""	""	""	""	""	""	""	656
1180	1180	8	"12011004"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	657
1181	1181	8	"12011005"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	658
1182	1182	8	"12011006"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	659
1183	1183	8	"12011007"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	660
1184	1184	8	"12011008"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	661
1185	1185	8	"12011009"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	662
1186	1186	8	"12011010"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	663
1187	1187	8	"12011011"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	664
1188	1188	8	"12011012"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	665
1189	1189	8	"12011013"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	666
1190	1190	8	"12011014"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	667
1191	1191	8	"12011015"	"PSEUDO SWITCH"	011	4	216	0	1	""	""	""	""	""	""	""	668
1192	1192	1	"01062006"	"GEN 3 LO OIL"	062	4	210	0	1	""	""	""	""	""	""	""	669
1193	1193	5	"02016003"	"OP5 LOAD SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	670
1194	1194	5	"02016004"	"OP5 BYPASS"	016	4	216	0	1	""	""	""	""	""	""	""	671
1195	1195	5	"02016005"	"OP6 SOURCE SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	672
1196	1196	5	"02016006"	"OP6 LOAD SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	673
1197	1197	5	"02016007"	"OP6 BYPASS"	016	4	216	0	1	""	""	""	""	""	""	""	674
1198	1198	5	"02016008"	"OP7 SOURCE SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	675
1199	1199	5	"02016009"	"OP7 LOAD SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	676
1200	1200	5	"02016010"	"OP7 BYPASS"	016	4	216	0	1	""	""	""	""	""	""	""	677
1201	1201	5	"02016011"	"OP8 SOURCE SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	678
1202	1202	5	"02016012"	"OP8 LOAD SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	679
1203	1203	5	"02016013"	"OP8 BYPASS"	016	4	216	0	1	""	""	""	""	""	""	""	680
1204	1204	5	"02016014"	"OP1 SRC SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	681
1205	1205	5	"02002004"	"W6285 LOAD SIDE"	002	10	216	0	1	""	""	""	""	""	""	""	682
1206	1206	5	"02002005"	"W6285 SOURCE SIDE"	002	10	216	0	1	""	""	""	""	""	""	""	683
1207	1207	1	"01016018"	"W6280 LOW SF6 PRESSURE"	016	4	210	0	1	""	""	""	""	""	""	""	684
1208	1208	1	"01016019"	"W6280 LOW GAS TRIP BLK"	016	1	222	0	1	""	""	""	""	""	""	""	685
1209	1209	1	"01016020"	"OP HS BYP SW FOR W6280"	016	4	216	0	1	""	""	""	""	""	""	""	686
1210	1210	1	"01016021"	"OP TX2 501 ALARM COM"	016	4	227	0	1	""	""	""	""	""	""	""	687
1211	1211	1	"01016022"	"TX2HS 2505 STA/CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	688
1212	1212	1	"01016023"	"OP TX1 3530 FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	219
1213	1213	5	"02016015"	"OP1 LOAD SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	689
1214	1214	5	"02016016"	"OP1 BYPASS"	016	4	216	0	1	""	""	""	""	""	""	""	690
1215	1215	5	"02016017"	"OP2 SOURCE"	016	4	216	0	1	""	""	""	""	""	""	""	691
1216	1216	5	"02016018"	"OP2 LOAD SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	692
1217	1217	5	"02016019"	"OP2 BYPASS"	016	4	216	0	1	""	""	""	""	""	""	""	693
1218	1218	5	"02016020"	"OP3 SOURCE"	016	4	216	0	1	""	""	""	""	""	""	""	694
1219	1219	5	"02016021"	"OP3 LOAD SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	695
1220	1220	5	"02016022"	"OP3 BYPASS"	016	4	216	0	1	""	""	""	""	""	""	""	696
1221	1221	5	"02016023"	"OP4 SOURCE SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	697
1222	1222	5	"02016024"	"OP4 LOAD SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	698
1223	1223	5	"02016025"	"OP4 BYPASS"	016	4	216	0	1	""	""	""	""	""	""	""	699
1224	1224	5	"02016026"	"OP5 SOURCE SIDE"	016	4	216	0	1	""	""	""	""	""	""	""	700
1225	1225	1	"01016024"	"OP HS STA/CONTROL FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	274
1226	1226	8	"12036002"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	701
1227	1227	8	"12036003"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	702
1228	1228	8	"12036004"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	703
1229	1229	8	"12036005"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	704
1230	1230	8	"12036006"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	705
1231	1231	8	"12036007"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	706
1232	1232	8	"12036008"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	707
1233	1233	1	"01011046"	"MI LTC1 PRS RELEIF"	011	3	211	0	1	""	""	""	""	""	""	""	131
1234	1234	1	"01011047"	"MI TX1 OVERCURRENT FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	440
1235	1235	8	"12037001"	"PSEUDO SWITCH"	037	8	216	0	1	""	""	""	""	""	""	""	708
1236	1236	8	"12037002"	"PSEUDO SWITCH"	037	8	216	0	1	""	""	""	""	""	""	""	709
1237	1237	8	"12037003"	"PSEUDO SWITCH"	037	8	216	0	1	""	""	""	""	""	""	""	710
1238	1238	8	"12037004"	"PSEUDO SWITCH"	037	8	216	0	1	""	""	""	""	""	""	""	711
1239	1239	8	"12037005"	"PSEUDO SWITCH"	037	8	216	0	1	""	""	""	""	""	""	""	712
1240	1240	1	"01025024"	"PH BATT GROUND ALARM"	025	5	227	0	1	""	""	""	""	""	""	""	713
1241	1241	8	"12036009"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	714
1242	1242	1	"01042051"	"FUTURE"	042	7	205	0	1	""	""	""	""	""	""	""	225
1243	1243	8	"12036010"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	715
1244	1244	8	"12036011"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	716
1245	1245	8	"12036012"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	717
1246	1246	8	"12036013"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	718
1247	1247	8	"12036014"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	719
1248	1248	8	"12036015"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	720
1249	1249	1	"01042052"	"LY BKR 4 CONTROL COMM"	042	7	227	0	1	""	""	""	""	""	""	""	19
1250	1250	1	"01042053"	"LY BKR 5 CONTROL COMM"	042	7	227	0	1	""	""	""	""	""	""	""	156
1251	1251	8	"12036016"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	721
1252	1252	8	"12036017"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	722
1253	1253	8	"12036018"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	723
1254	1254	8	"12036019"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	724
1255	1255	8	"12036020"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	725
1256	1256	8	"12036021"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	726
1257	1257	8	"12036022"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	727
1258	1258	8	"12036023"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	728
1259	1259	8	"12036024"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	729
1260	1260	8	"12036025"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	730
1261	1261	8	"12036026"	"PSEUDO SWITCH"	036	4	216	0	1	""	""	""	""	""	""	""	731
1262	1262	8	"12001034"	"PSEUDO SWITCH"	001	1	216	0	1	""	""	""	""	""	""	""	732
1263	1263	8	"12005001"	"PSEUDO SWITCH"	005	1	216	0	1	""	""	""	""	""	""	""	733
1264	1264	8	"12005002"	"PSEUDO SWITCH"	005	1	216	0	1	""	""	""	""	""	""	""	734
1265	1265	8	"12005003"	"PSEUDO SWITCH"	005	1	216	0	1	""	""	""	""	""	""	""	735
1266	1266	5	"02055017"	"NT PSEUDO SWITCH"	055	5	216	0	1	""	""	""	""	""	""	""	736
1267	1267	5	"02055018"	"NT PSEUDO SWITCH"	055	5	216	0	1	""	""	""	""	""	""	""	737
1268	1268	5	"02055019"	"NT PSEUDO SWITCH"	055	5	205	0	1	""	""	""	""	""	""	""	738
1269	1269	5	"02055020"	"TT PSEUDO SWITCH"	055	5	216	0	1	""	""	""	""	""	""	""	739
1270	1270	5	"02055021"	"NT PSEUDO SWITCH"	055	5	216	0	1	""	""	""	""	""	""	""	740
1271	1271	5	"02055022"	"NT PSEUDO SWITCH"	055	5	216	0	1	""	""	""	""	""	""	""	741
1272	1272	5	"02074001"	"753837D1,2,3"	074	5	216	0	1	""	""	""	""	""	""	""	742
1273	1273	5	"02074002"	"753827D56,57,58"	074	5	216	0	1	""	""	""	""	""	""	""	743
1274	1274	5	"02074003"	"753827D50,51,52"	074	5	216	0	1	""	""	""	""	""	""	""	744
1275	1275	5	"02074004"	"753836D50"	074	5	216	0	1	""	""	""	""	""	""	""	745
1276	1276	5	"02074005"	"753826D50,51,52"	074	5	216	0	1	""	""	""	""	""	""	""	746
1277	1277	5	"02074006"	"743834D50,51,52"	074	5	216	0	1	""	""	""	""	""	""	""	747
1278	1278	5	"02074007"	"743834D53,54,55"	074	5	216	0	1	""	""	""	""	""	""	""	748
1279	1279	5	"02074008"	"743874D50,51,52"	074	5	216	0	1	""	""	""	""	""	""	""	749
1280	1280	5	"02074009"	"743844D50,51,52"	074	5	216	0	1	""	""	""	""	""	""	""	750
1281	1281	5	"02055023"	"NT PSEUDO SWITCH"	055	5	205	0	1	""	""	""	""	""	""	""	313
1282	1282	1	"01042054"	"LY BKR 6 CONTROL COMM"	042	7	227	0	1	""	""	""	""	""	""	""	101
1283	1283	5	"02055024"	"NT PSEUDO SWITCH"	055	5	216	0	1	""	""	""	""	""	""	""	751
1284	1284	1	"01062007"	"GEN 3 PROCESSOR FAILED"	062	1	227	0	1	""	""	""	""	""	""	""	752
1285	1285	1	"01062008"	"GEN 3 FAILED TO TRANFER"	062	1	227	0	1	""	""	""	""	""	""	""	753
1286	1286	5	"02042002"	"LYNNE FAST SCAN"	042	7	226	0	1	""	""	""	""	""	""	""	6
1287	1287	1	"01062009"	"GEN 3 COOLANT TEMP FAULT"	062	1	209	0	1	""	""	""	""	""	""	""	754
1288	1288	1	"01062010"	"GEN 3 LO OIL PRESS FAULT"	062	1	210	0	1	""	""	""	""	""	""	""	755
1289	1289	1	"01062011"	"GEN 3 OVER CRANK FAULT"	062	1	227	0	1	""	""	""	""	""	""	""	756
1290	1290	1	"01062012"	"GEN 3 OVER SPEED FAULT"	062	1	227	0	1	""	""	""	""	""	""	""	757
1291	1291	1	"01062013"	"GEN 4 LOW OIL PRESSURE"	062	1	227	0	1	""	""	""	""	""	""	""	758
1292	1292	1	"01062014"	"GEN 3 NOT IN AUTO"	062	1	221	0	1	""	""	""	""	""	""	""	759
1293	1293	1	"01062015"	"GEN 3 COOL TMP HI/LO"	062	1	227	0	1	""	""	""	""	""	""	""	760
1294	1294	1	"01062016"	"G3 DAY TANK LOW TRIP"	062	4	227	0	1	""	""	""	""	""	""	""	761
1295	1295	1	"01027004"	"RS BKR 4 LOCKOUT"	027	4	215	0	1	""	""	""	""	""	""	""	151
1296	1296	1	"01062017"	"GEN 3 86T LOCKOUT"	062	1	215	0	1	""	""	""	""	""	""	""	762
1297	1297	1	"01062018"	"GEN 4 480 BKR"	062	4	202	0	1	""	""	""	""	""	""	""	763
1298	1298	1	"01062019"	"GC GEN 4 LBI"	062	4	216	0	1	""	""	""	""	""	""	""	764
1299	1299	8	"12056004"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	765
1300	1300	8	"12056005"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	766
1301	1301	8	"12056006"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	767
1302	1302	5	"02055025"	"SB 6G600 TX2 SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	768
1303	1303	5	"02055026"	"SB 6W616 SRC DIS SW"	055	10	216	0	1	""	""	""	""	""	""	""	769
1304	1304	5	"02055027"	"SB 6W616 LD SD SW"	055	10	216	0	1	""	""	""	""	""	""	""	770
1305	1305	8	"12056007"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	771
1306	1306	8	"12056008"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	772
1307	1307	8	"12056009"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	773
1308	1308	8	"12056010"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	774
1309	1309	8	"12056011"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	775
1310	1310	8	"12056012"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	776
1311	1311	8	"12056013"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	777
1312	1312	8	"12056014"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	778
1313	1313	8	"12056015"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	779
1314	1314	2	"01001024"	"FEEDER BKR 6"	001	3	202	0	1	""	""	""	""	""	""	""	448
1315	1315	8	"12064002"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	780
1316	1316	8	"12064003"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	781
1317	1317	8	"12064004"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	782
1318	1318	8	"12064005"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	783
1319	1319	8	"12064006"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	784
1320	1320	8	"12064007"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	785
1321	1321	8	"12064008"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	786
1322	1322	8	"12064009"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	787
1323	1323	8	"12064010"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	788
1324	1324	8	"12064011"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	789
1325	1325	8	"12064012"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	790
1326	1326	8	"12064013"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	791
1327	1327	8	"12064014"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	792
1328	1328	2	"01060039"	"FA TX2 VOLT CONT RELAY 2"	060	5	218	0	1	""	""	""	""	""	""	""	414
1329	1329	1	"01010035"	"CA DGA 2505 STA/CTRL COM"	010	10	227	0	1	""	""	""	""	""	""	""	318
1330	1330	1	"01011048"	"MI BKR 5 STA COM"	011	3	227	0	1	""	""	""	""	""	""	""	793
1331	1331	2	"01001025"	"DI BKR 6 RECLOSER"	001	3	205	0	1	""	""	""	""	""	""	""	449
1332	1332	8	"12031001"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	794
1333	1333	8	"12031002"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	795
1334	1334	8	"12031003"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	796
1335	1335	8	"12018001"	"PSEUDO SWITCH"	018	10	216	0	1	""	""	""	""	""	""	""	797
1336	1336	8	"12018002"	"PSEUDO SWITCH"	018	10	216	0	1	""	""	""	""	""	""	""	798
1337	1337	8	"12018003"	"PSEUDO SWITCH"	018	10	216	0	1	""	""	""	""	""	""	""	799
1338	1338	8	"12018004"	"PSEUDO SWITCH"	018	10	216	0	1	""	""	""	""	""	""	""	800
1339	1339	8	"12026001"	"PSEUDO SWITCH"	026	10	216	0	1	""	""	""	""	""	""	""	801
1340	1340	8	"12026002"	"PSEUDO SWITCH"	026	10	216	0	1	""	""	""	""	""	""	""	802
1341	1341	8	"12026003"	"PSEUDO SWITCH"	026	10	216	0	1	""	""	""	""	""	""	""	803
1342	1342	8	"12026004"	"PSEUDO SWITCH"	026	10	216	0	1	""	""	""	""	""	""	""	804
1343	1343	1	"01040022"	"MN 2100-1 ALARM COM 10"	040	6	227	0	1	""	""	""	""	""	""	""	352
1344	1344	1	"01040023"	"SEL-2411-1 FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	51
1345	1345	1	"01040024"	"MN TX1 HOT OIL TEMP"	040	6	209	0	1	""	""	""	""	""	""	""	52
1346	1346	1	"01040025"	"MN TX1 HOT SPOT"	040	6	209	0	1	""	""	""	""	""	""	""	53
1347	1347	1	"01040026"	"MN TX1 LOC/REM SW"	040	6	214	0	1	""	""	""	""	""	""	""	54
1348	1348	8	"12025002"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	805
1349	1349	8	"12025003"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	806
1350	1350	8	"12025004"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	807
1351	1351	8	"12025005"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	808
1352	1352	8	"12025006"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	809
1353	1353	8	"12025007"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	810
1354	1354	8	"12025008"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	811
1355	1355	8	"12025009"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	812
1356	1356	8	"12025010"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	813
1357	1357	8	"12025011"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	814
1358	1358	1	"01019016"	"TX2 TAP CHNGR OFF TAP"	019	4	223	0	1	""	""	""	""	""	""	""	815
1359	1359	2	"01001026"	"DI BKR 6 GRND TRIP BLK"	001	3	222	0	1	""	""	""	""	""	""	""	450
1360	1360	8	"12025012"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	816
1361	1361	8	"12025013"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	817
1362	1362	8	"12025014"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	818
1363	1363	8	"12025015"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	819
1364	1364	8	"12025016"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	820
1365	1365	8	"12025017"	"PSEUDO SWITCH"	025	10	216	0	1	""	""	""	""	""	""	""	821
1366	1366	1	"01026009"	"FPL CARRIER START"	026	3	227	0	1	""	""	""	""	""	""	""	822
1367	1367	1	"01012051"	"LA 2100-1 ALARM COM 10"	012	4	227	0	1	""	""	""	""	""	""	""	352
1368	1368	8	"12035007"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	823
1369	1369	8	"12035008"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	824
1370	1370	8	"12035009"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	825
1371	1371	8	"12035010"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	826
1372	1372	8	"12035011"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	827
1373	1373	8	"12035012"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	828
1374	1374	8	"12035013"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	829
1375	1375	8	"12035014"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	830
1376	1376	8	"12035015"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	831
1377	1377	8	"12035016"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	832
1378	1378	8	"12035017"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	833
1379	1379	8	"12035018"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	834
1380	1380	8	"12035019"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	835
1381	1381	8	"12035020"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	836
1382	1382	8	"12035021"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	837
1383	1383	8	"12035022"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	838
1384	1384	8	"12035023"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	839
1385	1385	8	"12035024"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	840
1386	1386	8	"12035025"	"PSEUDO SWITCH"	035	9	216	0	1	""	""	""	""	""	""	""	841
1387	1387	1	"01001027"	"DI BKR 6 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	114
1388	1388	1	"01001028"	"DI TX1 STA/CTRL FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	219
1389	1389	1	"01001029"	"DI BKR 1 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	18
1390	1390	2	"01069008"	"WE FEEDER BKR 1"	069	4	202	0	1	""	""	""	""	""	""	""	13
1391	1391	1	"01001030"	"DI BKR 2 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	44
1392	1392	2	"01069009"	"WE BKR 1 RECLOSER"	069	4	205	0	1	""	""	""	""	""	""	""	14
1393	1393	1	"01001031"	"DI BKR 3 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	45
1394	1394	2	"01069010"	"WE BKR 1 GRND TRIP BLK"	069	4	222	0	1	""	""	""	""	""	""	""	15
1395	1395	3	"41060002"	"FA TX2 LTC AUTO/MAN SW"	060	5	221	0	1	""	""	""	""	""	""	""	209
1396	1396	2	"01006027"	"FW TX1 VOLT CTRL K1"	006	5	218	0	1	""	""	""	""	""	""	""	55
1397	1397	1	"01060040"	"TX2 2411 3530 CP 29"	060	5	227	0	1	""	""	""	""	""	""	""	842
1398	1398	1	"01060041"	"TX1 2411 3530 CP 28"	060	5	227	0	1	""	""	""	""	""	""	""	404
1399	1399	1	"01060042"	"3530 BRK 1 CPORT 18"	060	5	227	0	1	""	""	""	""	""	""	""	256
1400	1400	1	"01001032"	"DI BKR 1 STA COM"	001	3	227	0	1	""	""	""	""	""	""	""	16
1401	1401	1	"01001033"	"DI BKR 2 STA COM"	001	3	227	0	1	""	""	""	""	""	""	""	46
1402	1402	1	"01006028"	"FW BKR 2 STA COM"	006	5	227	0	1	""	""	""	""	""	""	""	16
1403	1403	8	"12042004"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	843
1404	1404	1	"01060043"	"3530 BRK 4 CPORT 21"	060	5	227	0	1	""	""	""	""	""	""	""	9
1405	1405	2	"01061006"	"HW LBI S2L11"	061	7	216	0	1	""	""	""	""	""	""	""	246
1406	1406	1	"01001034"	"DI BKR 3 STA COM"	001	3	227	0	1	""	""	""	""	""	""	""	47
1407	1407	1	"01001035"	"DI TX1 2505 STA/CTRL COM"	001	3	227	0	1	""	""	""	""	""	""	""	49
1408	1408	1	"01001036"	"SECI RTAC 2100-1 C7"	001	3	227	0	1	""	""	""	""	""	""	""	844
1409	1409	5	"02067020"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	304
1410	1410	1	"01001037"	"DI TX1 STA/CTRL FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	48
1411	1411	5	"02067021"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	63
1412	1412	8	"12001035"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	845
1413	1413	1	"01001038"	"TX1 2411-1 SELF CHECK"	001	3	227	0	1	""	""	""	""	""	""	""	51
1414	1414	1	"01001039"	"DI TX1 HOT OIL TEMP"	001	3	227	0	1	""	""	""	""	""	""	""	52
1415	1415	1	"01001040"	"DI TX1 HOT SPOT"	001	3	209	0	1	""	""	""	""	""	""	""	53
1416	1416	1	"01001041"	"DI TX1 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	54
1417	1417	2	"01001042"	"DI TX1 VOLT CONTROL K1"	001	3	218	0	1	""	""	""	""	""	""	""	55
1418	1418	2	"01001043"	"DI TX1 VOLT CONTROL K2"	001	3	218	0	1	""	""	""	""	""	""	""	56
1419	1419	3	"41001001"	"DI TX1 LTC AUTO MAN."	001	3	221	0	1	""	""	""	""	""	""	""	57
1420	1420	1	"01019017"	"TX2 TANK LOW OIL"	019	4	210	0	1	""	""	""	""	""	""	""	181
1421	1421	1	"01001044"	"DI SUB LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	67
1422	1422	1	"01001045"	"DI TX1 86T LOCKOUT RELAY"	001	3	215	0	1	""	""	""	""	""	""	""	68
1423	1423	8	"12015008"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	846
1424	1424	8	"12015009"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	847
1425	1425	8	"12015010"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	848
1426	1426	8	"12015011"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	849
1427	1427	8	"12015012"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	850
1428	1428	8	"12015013"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	851
1429	1429	8	"12015014"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	852
1430	1430	8	"12015015"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	853
1431	1431	8	"12015016"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	854
1432	1432	8	"12015017"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	855
1433	1433	8	"12015018"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	856
1434	1434	8	"12015019"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	857
1435	1435	1	"01043015"	"GT TX1 387E ALARM COMM"	043	7	227	0	1	""	""	""	""	""	""	""	43
1436	1436	1	"01043016"	"GT BKR 1 RELAY FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	18
1437	1437	1	"01043017"	"GT BKR 2 RELAY FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	44
1438	1438	1	"01043018"	"GT BKR 4 RELAY FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	126
1439	1439	1	"01043019"	"GT TX1 REGC STA/CTRL"	043	7	227	0	1	""	""	""	""	""	""	""	33
1440	1440	1	"01043020"	"GT BKR 2 STA COM"	043	7	227	0	1	""	""	""	""	""	""	""	46
1441	1441	1	"01060044"	"TX1 2505-1 3530 CPORT 23"	060	5	227	0	1	""	""	""	""	""	""	""	858
1442	1442	1	"01060045"	"TX2 2505-2 3530 CPORT 26"	060	5	227	0	1	""	""	""	""	""	""	""	859
1443	1443	1	"01043021"	"GT BKR 4 STA COM"	043	7	227	0	1	""	""	""	""	""	""	""	615
1444	1444	1	"01043022"	"GT MOS STA/CTRL FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	61
1445	1445	8	"12031004"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	860
1446	1446	1	"01043023"	"GT MOSW STA/CTRL COM"	043	7	227	0	1	""	""	""	""	""	""	""	60
1447	1447	1	"01031014"	"RADIO CAB 2505 SELF CK"	031	6	227	0	1	""	""	""	""	""	""	""	861
1448	1448	1	"01056006"	"SA TX1 LTC LOSS OF POWER"	056	6	205	0	1	""	""	""	""	""	""	""	251
1449	1449	1	"01056007"	"SA TX1 LTC OFF TAP"	056	6	223	0	1	""	""	""	""	""	""	""	596
1450	1450	2	"01056008"	"SA TX1 STAGE 1 FANS ON"	056	6	218	0	1	""	""	""	""	""	""	""	328
1451	1451	8	"12004001"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	862
1452	1452	8	"12004002"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	863
1453	1453	8	"12004003"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	864
1454	1454	8	"12004004"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	865
1455	1455	8	"12004005"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	866
1456	1456	8	"12004006"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	867
1457	1457	8	"12004007"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	868
1458	1458	8	"12004008"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	869
1459	1459	8	"12004009"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	870
1460	1460	8	"12004010"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	871
1461	1461	8	"12004011"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	872
1462	1462	8	"12004012"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	873
1463	1463	8	"12004013"	"PSEUDO SWITCH"	004	10	216	0	1	""	""	""	""	""	""	""	874
1464	1464	1	"01062020"	"G3 2411 SELF CHECK"	062	4	227	0	1	""	""	""	""	""	""	""	875
1465	1465	2	"01058013"	"BW S625 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	876
1466	1466	1	"01001046"	"DI TX1 DIFF PROTECT FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	119
1467	1467	1	"01001047"	"DI TX1 OVERCURRENT FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	440
1468	1468	1	"01001048"	"DI TX1 2100 FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	71
1469	1469	8	"12073002"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	877
1470	1470	8	"12073003"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	878
1471	1471	8	"12073004"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	879
1472	1472	1	"01062021"	"GEN 4 ENG FAIL TRIP"	062	1	227	0	1	""	""	""	""	""	""	""	880
1473	1473	1	"01062022"	"GEN 4 LOW OIL"	062	1	210	0	1	""	""	""	""	""	""	""	881
1474	1474	1	"01062023"	"GEN 4 PROCESSOR FAILED"	062	1	227	0	1	""	""	""	""	""	""	""	882
1475	1475	8	"12073005"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	883
1476	1476	8	"12073006"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	884
1477	1477	8	"12073007"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	885
1478	1478	8	"12073008"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	886
1479	1479	8	"12073009"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	887
1480	1480	8	"12073010"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	888
1481	1481	8	"12073011"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	889
1482	1482	8	"12073012"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	890
1483	1483	8	"12073013"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	891
1484	1484	8	"12073014"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	892
1485	1485	8	"12073015"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	893
1486	1486	8	"12073016"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	894
1487	1487	8	"12073017"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	895
1488	1488	8	"12073018"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	896
1489	1489	1	"01001049"	"DI TX1 735 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	387
1490	1490	1	"01001050"	"DI TX1 86T TRIP-COIL MON"	001	3	227	0	1	""	""	""	""	""	""	""	73
1491	1491	8	"12031005"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	897
1492	1492	8	"12031006"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	898
1493	1493	8	"12031007"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	899
1494	1494	1	"01001051"	"DI TX1 94T TRIP-COIL MON"	001	3	227	0	1	""	""	""	""	""	""	""	245
1495	1495	2	"01001052"	"DI TX1 OCB W6239"	001	3	202	0	1	""	""	""	""	""	""	""	900
1496	1496	2	"01001053"	"DI S3146 TX1 LBI"	001	3	216	0	1	""	""	""	""	""	""	""	901
1497	1497	8	"12031008"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	902
1498	1498	8	"12031009"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	903
1499	1499	8	"12031010"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	904
1500	1500	8	"12031011"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	905
1501	1501	8	"12031012"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	906
1502	1502	8	"12031013"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	907
1503	1503	8	"12031014"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	908
1504	1504	8	"12031015"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	909
1505	1505	5	"02031001"	"705875D56,57,58"	031	10	216	0	1	""	""	""	""	""	""	""	910
1506	1506	8	"12031016"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	911
1507	1507	8	"12031017"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	912
1508	1508	1	"01001054"	"DI 2100-1 ALARM COM"	001	4	227	0	1	""	""	""	""	""	""	""	3
1509	1509	1	"01001055"	"DI BATT DC VOLT ALARM"	001	3	227	0	1	""	""	""	""	""	""	""	325
1510	1510	1	"01001056"	"DI 2100-1 ALARM COM 10"	001	4	227	0	1	""	""	""	""	""	""	""	352
1511	1511	1	"01001057"	"DI BKR 1 CNTRL COMM"	001	3	227	0	1	""	""	""	""	""	""	""	19
1512	1512	1	"01062024"	"GEN 4 FAILED TO TRANSFER"	062	1	227	0	1	""	""	""	""	""	""	""	913
1513	1513	1	"01001058"	"DI BKR 2 CNTRL COM"	001	3	227	0	1	""	""	""	""	""	""	""	156
1514	1514	1	"01001059"	"DI BKR 3 CNTRL COM"	001	3	227	0	1	""	""	""	""	""	""	""	101
1515	1515	1	"01001060"	"DI SEL 3530-1 FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	118
1516	1516	1	"01001061"	"DI BKR 4 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	126
1517	1517	1	"01001062"	"DI BKR 5 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	127
1518	1518	1	"01001063"	"DI BKR 6 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	472
1519	1519	1	"01062025"	"GEN 4 COOLANT TEMP FAULT"	062	1	209	0	1	""	""	""	""	""	""	""	914
1520	1520	1	"01001064"	"W3145 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	915
1521	1521	1	"01001065"	"DI BKR 4 STA COM"	001	3	227	0	1	""	""	""	""	""	""	""	412
1522	1522	1	"01001066"	"DI BKR 5 STA COM"	001	3	227	0	1	""	""	""	""	""	""	""	793
1523	1523	1	"01001067"	"DI BKR 6 STA COM"	001	3	227	0	1	""	""	""	""	""	""	""	389
1524	1524	1	"01001068"	"W3145 STATUS COMM"	001	3	227	0	1	""	""	""	""	""	""	""	128
1525	1525	2	"01001069"	"DI TIE BKR 1 POS"	001	3	202	0	1	""	""	""	""	""	""	""	916
1526	1526	1	"01001070"	"DI TX2 STA/CTRL FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	86
1527	1527	8	"12074001"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	917
1528	1528	8	"12074002"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	918
1529	1529	8	"12074003"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	919
1530	1530	5	"02074010"	"753827D59"	074	10	216	0	1	""	""	""	""	""	""	""	920
1531	1531	8	"12074004"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	921
1532	1532	8	"12074005"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	922
1533	1533	8	"12074006"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	923
1534	1534	8	"12074007"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	924
1535	1535	8	"12074008"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	925
1536	1536	8	"12074009"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	926
1537	1537	8	"12074010"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	927
1538	1538	5	"02010002"	"CA HIGH SIDE BYPASS"	010	10	216	0	1	""	""	""	""	""	""	""	928
1539	1539	8	"12010002"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	929
1540	1540	8	"12010003"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	930
1541	1541	8	"12010004"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	931
1542	1542	8	"12010005"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	932
1543	1543	8	"12010006"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	933
1544	1544	8	"12010007"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	934
1545	1545	8	"12010008"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	935
1546	1546	8	"12010009"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	936
1547	1547	8	"12010010"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	937
1548	1548	8	"12010011"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	938
1549	1549	8	"12010012"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	939
1550	1550	1	"01018007"	"FPL CARRIER RELAY"	018	3	227	0	1	""	""	""	""	""	""	""	369
1551	1551	6	"41006002"	"FW LOAD TAP CHANGER"	006	5	208	0	1	"03006033"	""	238	16	-16	1	25	64
1552	1552	1	"01006029"	"FW TX1 STA/CTRL FAIL"	006	5	227	0	1	""	""	""	""	""	""	""	48
1553	1553	8	"12010013"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	940
1554	1554	8	"12010014"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	941
1555	1555	1	"01011049"	"MI BKR 3 RELAY FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	45
1556	1556	1	"01011050"	"MI TX1 2505 STA/CTRL COM"	011	3	227	0	1	""	""	""	""	""	""	""	49
1557	1557	1	"01011051"	"MI TX1 STA/CTRL FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	48
1558	1558	1	"01011052"	"MI BKR 2 STA COM"	011	3	227	0	1	""	""	""	""	""	""	""	46
1559	1559	1	"01011053"	"MI BKR 3 STA COM"	011	3	227	0	1	""	""	""	""	""	""	""	47
1560	1560	1	"01011054"	"MI TX1 2411 FUTURE COM"	011	3	227	0	1	""	""	""	""	""	""	""	942
1561	1561	1	"01011055"	"MI TX1 2411 FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	51
1562	1562	1	"01011056"	"MI TX1 387E TEST SW"	011	3	227	0	1	""	""	""	""	""	""	""	943
1563	1563	3	"41011002"	"MI LTC1 AUTO/MAN"	011	3	221	0	1	""	""	""	""	""	""	""	57
1564	1564	1	"01011057"	"MI TX1 501 TEST SW"	011	3	227	0	1	""	""	""	""	""	""	""	944
1565	1565	1	"01011058"	"MI TX1 86T LCKOUT"	011	3	215	0	1	""	""	""	""	""	""	""	68
1566	1566	1	"01011059"	"MI TX1 735 METER FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	387
1567	1567	1	"01011060"	"MI TX1 86T LCKOUT TCM"	011	3	227	0	1	""	""	""	""	""	""	""	73
1568	1568	1	"01001071"	"DI TX2 2505 STA/CNTL COM"	001	3	227	0	1	""	""	""	""	""	""	""	945
1569	1569	1	"01001072"	"SEL-2411-2 FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	23
1570	1570	1	"01001073"	"DI TX2 HOT OIL TEMP"	001	3	209	0	1	""	""	""	""	""	""	""	182
1571	1571	1	"01001074"	"DI TX2 HOT SPOT"	001	3	209	0	1	""	""	""	""	""	""	""	180
1572	1572	1	"01001075"	"DI TX2 LOC/REM SW"	001	3	214	0	1	""	""	""	""	""	""	""	413
1573	1573	2	"01001076"	"DI TX2 VOLT CTRL K1"	001	3	218	0	1	""	""	""	""	""	""	""	388
1574	1574	2	"01001077"	"DI TX2 VOLT CTRL K2"	001	3	218	0	1	""	""	""	""	""	""	""	414
1575	1575	3	"41001002"	"DI TX2 LTC AUTO MAN."	001	3	221	0	1	""	""	""	""	""	""	""	209
1576	1576	6	"41001003"	"DI TX1 LOAD TAP CHANGER"	001	5	208	1	1	"03001042"	""	238	16	-16	1	25	64
1577	1577	1	"01023007"	"TU SUB LOC/REM SW"	023	3	214	0	1	""	""	""	""	""	""	""	946
1578	1578	1	"01019018"	"TX2 TANK SUDDEN PRESSURE"	019	4	211	0	1	""	""	""	""	""	""	""	947
1579	1579	1	"01001078"	"DR INLET TX2 LKOUT RELAY"	001	3	215	0	1	""	""	""	""	""	""	""	254
1580	1580	1	"01001079"	"DI TX2 DIFF PROT FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	356
1581	1581	1	"01001080"	"DI TX2 OVERCURRENT FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	948
1582	1582	1	"01001081"	"DI TX2 2100 FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	949
1583	1583	1	"01001082"	"DI TX2 735 RELAY FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	950
1584	1584	1	"01001083"	"DI TX2 86T LCKOUT TCM"	001	3	227	0	1	""	""	""	""	""	""	""	951
1585	1585	1	"01001084"	"DI TX2 94T TTCM"	001	3	227	0	1	""	""	""	""	""	""	""	952
1586	1586	2	"01001085"	"DI TX2 GCB W6234"	001	3	202	0	1	""	""	""	""	""	""	""	953
1587	1587	2	"01001086"	"DI S3147 TX2 LBI"	001	3	216	0	1	""	""	""	""	""	""	""	954
1588	1588	8	"12009003"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	955
1589	1589	8	"12009004"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	956
1590	1590	8	"12009005"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	957
1591	1591	8	"12009006"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	958
1592	1592	8	"12009007"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	959
1593	1593	1	"01001087"	"DI BKR 4 CONTROL COMM"	001	3	227	0	1	""	""	""	""	""	""	""	494
1594	1594	8	"12009008"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	960
1595	1595	8	"12009009"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	961
1596	1596	8	"12009010"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	962
1597	1597	8	"12009011"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	963
1598	1598	8	"12009012"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	964
1599	1599	8	"12009013"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	965
1600	1600	8	"12009014"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	966
1601	1601	1	"01070017"	"HL TX2 TANK LO OIL"	070	5	210	0	1	""	""	""	""	""	""	""	288
1602	1602	1	"01001088"	"DI BKR 5 CONTROL COMM"	001	3	227	0	1	""	""	""	""	""	""	""	967
1603	1603	8	"12006002"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	968
1604	1604	8	"12006003"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	969
1605	1605	1	"01038007"	"BKR 2 BREAKER FAIL"	038	1	220	0	1	""	""	""	""	""	""	""	10
1606	1606	1	"01041016"	"DIFFERENTIAL RELAY DISAB"	041	1	206	0	1	""	""	""	""	""	""	""	970
1607	1607	1	"01021003"	"BRK 4 BKR FAIL"	021	5	220	0	1	""	""	""	""	""	""	""	85
1608	1608	1	"01041017"	"MOBIL TX LOSS OF AC"	041	1	227	0	1	""	""	""	""	""	""	""	357
1609	1609	1	"01040027"	"MN TX1 DIFF PROT DISABLE"	040	6	206	0	1	""	""	""	""	""	""	""	970
1610	1610	1	"01033021"	"MX TX1 DIFF PROT DISABLE"	033	3	206	0	1	""	""	""	""	""	""	""	970
1611	1611	1	"01028032"	"REG A 2431 2032-1 CP11"	028	6	227	0	1	""	""	""	""	""	""	""	971
1612	1612	1	"01043024"	"TX1 HOT OIL TEMP"	043	7	209	0	1	""	""	""	""	""	""	""	52
1613	1613	1	"01001089"	"DI BKR 6 CONTROL COMM"	001	3	227	0	1	""	""	""	""	""	""	""	972
1614	1614	5	"02001003"	"REGULATOR CONTROL MODE"	001	10	204	0	1	""	""	""	""	""	""	""	143
1615	1615	1	"01062026"	"GEN 4 LO OIL PRESS FAULT"	062	1	210	0	1	""	""	""	""	""	""	""	973
1616	1616	1	"01062027"	"GEN 4 OVER CRANK FAULT"	062	1	227	0	1	""	""	""	""	""	""	""	974
1617	1617	1	"01062028"	"GEN 4 OVER SPEED FAULT"	062	1	227	0	1	""	""	""	""	""	""	""	975
1618	1618	1	"01062029"	"GEN 4 NOT IN AUTO"	062	1	221	0	1	""	""	""	""	""	""	""	976
1619	1619	1	"01062030"	"GEN 4 COOL TMP HI/LO"	062	1	227	0	1	""	""	""	""	""	""	""	977
1620	1620	1	"01062031"	"G4 DAY TANK LOW TRIP"	062	4	227	0	1	""	""	""	""	""	""	""	978
1621	1621	1	"01062032"	"GEN 4 86T LOCKOUT"	062	1	215	0	1	""	""	""	""	""	""	""	979
1622	1622	1	"01062033"	"GEN 3 2411 CPORT 4"	062	1	227	0	1	""	""	""	""	""	""	""	980
1623	1623	1	"01062034"	"GEN 4 2411 CPORT 5"	062	1	227	0	1	""	""	""	""	""	""	""	981
1624	1624	5	"02062001"	"GEN 3 MAX LOAD TRACK"	062	4	235	0	1	""	""	""	""	""	""	""	982
1625	1625	5	"02062002"	"GEN 3 STANDBY START"	062	4	235	0	1	""	""	""	""	""	""	""	983
1626	1626	5	"02062003"	"GC GEN3 STOP"	062	4	232	0	1	""	""	""	""	""	""	""	984
1627	1627	5	"02062004"	"GEN 4 MAX LOAD TRACK"	062	4	235	0	1	""	""	""	""	""	""	""	985
1628	1628	8	"12040003"	"PSEUDO SWITCH"	040	10	216	0	1	""	""	""	""	""	""	""	986
1629	1629	1	"01012052"	"LA TX1 94T TRIP COIL MON"	012	4	227	0	1	""	""	""	""	""	""	""	245
1630	1630	2	"01012053"	"LA C/S DONT P/U LOAD"	012	4	202	0	1	""	""	""	""	""	""	""	987
1631	1631	2	"01012054"	"LA TX1 LBI S3286"	012	4	216	0	1	""	""	""	""	""	""	""	988
1632	1632	1	"01012055"	"LA BATT LOW DC VOLT"	012	4	227	0	1	""	""	""	""	""	""	""	325
1633	1633	5	"02062005"	"GEN 4 STANDBY START"	062	4	235	0	1	""	""	""	""	""	""	""	989
1634	1634	1	"01051004"	"421-1 CP18 (MBIT)"	051	3	227	0	1	""	""	""	""	""	""	""	256
1635	1635	1	"01012056"	"LA BKR 1 CONTROL COM"	012	4	227	0	1	""	""	""	""	""	""	""	19
1636	1636	5	"02062006"	"GC GEN4 STOP"	062	4	232	0	1	""	""	""	""	""	""	""	990
1637	1637	1	"01062035"	"GEN 3 LOW OIL PRESSURE"	062	1	227	0	1	""	""	""	""	""	""	""	991
1638	1638	8	"12022004"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	992
1639	1639	1	"01012057"	"LA BKR 2 CONTROL COM"	012	4	227	0	1	""	""	""	""	""	""	""	156
1640	1640	1	"01012058"	"LA BKR 3 CONTROL COM"	012	4	227	0	1	""	""	""	""	""	""	""	101
1641	1641	5	"02012001"	"REGULATOR CONTROL MODE"	012	10	204	0	1	""	""	""	""	""	""	""	80
1642	1642	5	"02012002"	"LAKE ASBURY FAST SCAN"	012	3	226	0	1	""	""	""	""	""	""	""	6
1643	1643	2	"01002020"	"BY BKR 4 RECLOSER"	002	4	205	0	1	""	""	""	""	""	""	""	294
1644	1644	2	"01002021"	"BY BKR 4 GRND TRIP BLK"	002	4	222	0	1	""	""	""	""	""	""	""	74
1645	1645	1	"01002022"	"BY BKR 4 LOC/REM SW"	002	4	214	0	1	""	""	""	""	""	""	""	7
1646	1646	1	"01002023"	"SEL 3530-1 FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	219
1647	1647	1	"01002024"	"BY BKR 1 RELAY FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	18
1648	1648	1	"01002025"	"BY BKR 2 RELAY FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	44
1649	1649	1	"01002026"	"BY BKR 1 STATUS COM"	002	4	227	0	1	""	""	""	""	""	""	""	16
1650	1650	8	"12022005"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	993
1651	1651	8	"12022006"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	994
1652	1652	8	"12022007"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	995
1653	1653	8	"12022008"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	996
1654	1654	8	"12022009"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	997
1655	1655	1	"01002027"	"BY BKR 2 STATUS COMM"	002	4	227	0	1	""	""	""	""	""	""	""	46
1656	1656	8	"12022010"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	998
1657	1657	8	"12022011"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	999
1658	1658	8	"12022012"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1000
1659	1659	8	"12022013"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1001
1660	1660	1	"01002028"	"BY TX1 2505 STA/CTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	49
1661	1661	8	"12022014"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1002
1662	1662	8	"12046004"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1003
1663	1663	8	"12046005"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1004
1664	1664	8	"12046006"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1005
1665	1665	8	"12046007"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1006
1666	1666	8	"12046008"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1007
1667	1667	8	"12046009"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1008
1668	1668	8	"12046010"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1009
1669	1669	8	"12046011"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1010
1670	1670	8	"12046012"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1011
1671	1671	8	"12046013"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1012
1672	1672	8	"12046014"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1013
1673	1673	8	"12046015"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1014
1674	1674	8	"12046016"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1015
1675	1675	8	"12046017"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1016
1676	1676	1	"01002029"	"BY MOSW STA/CTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	60
1677	1677	1	"01049003"	"FR TX2 3530 FAIL"	049	4	227	0	1	""	""	""	""	""	""	""	118
1678	1678	1	"01038008"	"KH BKR 1 LOCKOUT"	038	1	215	0	1	""	""	""	""	""	""	""	451
1679	1679	1	"01006030"	"FW LTC1 OFF TAP"	006	5	223	0	1	""	""	""	""	""	""	""	596
1680	1680	8	"12043001"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1017
1681	1681	8	"12043002"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1018
1682	1682	8	"12043003"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1019
1683	1683	8	"12043004"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1020
1684	1684	8	"12043005"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1021
1685	1685	8	"12043006"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1022
1686	1686	8	"12043007"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1023
1687	1687	8	"12043008"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1024
1688	1688	8	"12043009"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1025
1689	1689	8	"12043010"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1026
1690	1690	8	"12043011"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1027
1691	1691	8	"12043012"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1028
1692	1692	8	"12043013"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1029
1693	1693	8	"12043014"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1030
1694	1694	8	"12020004"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1031
1695	1695	8	"12020005"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1032
1696	1696	8	"12020006"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1033
1697	1697	8	"12020007"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1034
1698	1698	8	"12020008"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1035
1699	1699	8	"12020009"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1036
1700	1700	8	"12020010"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1037
1701	1701	8	"12020011"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1038
1702	1702	8	"12020012"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1039
1703	1703	8	"12020013"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1040
1704	1704	8	"12020014"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1041
1705	1705	8	"12020015"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1042
1706	1706	8	"12020016"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1043
1707	1707	8	"12020017"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1044
1708	1708	8	"12061001"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1045
1709	1709	8	"12061002"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1046
1710	1710	8	"12061003"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1047
1711	1711	8	"12061004"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1048
1712	1712	8	"12061005"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1049
1713	1713	8	"12061006"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1050
1714	1714	8	"12061007"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1051
1715	1715	8	"12061008"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1052
1716	1716	8	"12061009"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1053
1717	1717	8	"12061010"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1054
1718	1718	8	"12061011"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1055
1719	1719	8	"12061012"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1056
1720	1720	8	"12061013"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1057
1721	1721	8	"12061014"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1058
1722	1722	8	"12061015"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1059
1723	1723	8	"12061016"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1060
1724	1724	8	"12061017"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1061
1725	1725	1	"01011061"	"MI TX1 2411 ALARMS COM"	011	3	227	0	1	""	""	""	""	""	""	""	12
1726	1726	2	"01011062"	"MI TX1 STG1 FANS ON"	011	3	218	0	1	""	""	""	""	""	""	""	328
1727	1727	2	"01011063"	"MI TX1 STG2 FANS ON"	011	3	218	0	1	""	""	""	""	""	""	""	157
1728	1728	1	"01011064"	"MI TX1 STG1 FANS LOSS AC"	011	3	205	0	1	""	""	""	""	""	""	""	426
1729	1729	2	"01047005"	"ELECTRONIC SHOP  2"	047	1	202	0	1	""	""	""	""	""	""	""	36
1730	1730	1	"01011065"	"MI TX1 STG2 FANS LOSS AC"	011	3	205	0	1	""	""	""	""	""	""	""	194
1731	1731	1	"01011066"	"MI TX1 TANK NITRO HI PRS"	011	3	211	0	1	""	""	""	""	""	""	""	427
1732	1732	1	"01011067"	"MI TX1 TANK NITRO LO PRS"	011	3	210	0	1	""	""	""	""	""	""	""	476
1733	1733	1	"01011068"	"MI TX1 TANK PRS RELEIF"	011	3	211	0	1	""	""	""	""	""	""	""	82
1734	1734	1	"01011069"	"MI TX1 TANK SUDDEN PRS"	011	3	211	0	1	""	""	""	""	""	""	""	477
1735	1735	1	"01011070"	"MI TX1 TANK LO OIL"	011	3	210	0	1	""	""	""	""	""	""	""	83
1736	1736	1	"01011071"	"MI LTC1 LOSS OF POWER"	011	3	205	0	1	""	""	""	""	""	""	""	251
1737	1737	1	"01011072"	"MI LTC1 OFF TAP"	011	3	223	0	1	""	""	""	""	""	""	""	596
1738	1738	8	"12019009"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1062
1739	1739	8	"12019010"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1063
1740	1740	8	"12019011"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1064
1741	1741	8	"12019012"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1065
1742	1742	8	"12019013"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1066
1743	1743	8	"12019014"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1067
1744	1744	8	"12019015"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1068
1745	1745	8	"12019016"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1069
1746	1746	1	"01029013"	"BR TX1 2411 ALARMS COMM"	029	5	227	0	1	""	""	""	""	""	""	""	12
1747	1747	5	"02049001"	"TEMP FRANCIS FAST SCAN"	049	6	226	0	1	""	""	""	""	""	""	""	6
1748	1748	8	"12019017"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1070
1749	1749	1	"01014003"	"HS MOBILE TX DISC SW"	014	3	203	0	1	""	""	""	""	""	""	""	1071
1750	1750	1	"01011073"	"MI TX1 CRIT HI TEMP"	011	4	209	0	1	""	""	""	""	""	""	""	165
1751	1751	1	"01002030"	"BY TX1 STA/CTRL FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	48
1752	1752	1	"01002031"	"BY TB 2505 STA/CTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	1072
1753	1753	5	"02067022"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1073
1754	1754	1	"01002032"	"BRICKYARD MOSW S643"	002	4	203	0	1	""	""	""	""	""	""	""	1074
1755	1755	5	"02020001"	"HAMMOND FAST SCAN"	020	7	226	0	1	""	""	""	""	""	""	""	6
1756	1756	1	"01043025"	"GT LS STA/CTRL FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	1075
1757	1757	1	"01002033"	"BRICKYARD MOSW 642S"	002	4	203	0	1	""	""	""	""	""	""	""	1076
1758	1758	2	"01020012"	"HA FEEDER BKR 1"	020	7	202	0	1	""	""	""	""	""	""	""	13
1759	1759	1	"01043026"	"GT LS 2505 STA/CTRL COM"	043	7	227	0	1	""	""	""	""	""	""	""	87
1760	1760	1	"01002034"	"SEL 2411-1 FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	51
1761	1761	2	"01020013"	"HA BKR 1 RECLOSER"	020	7	205	0	1	""	""	""	""	""	""	""	14
1762	1762	1	"01011074"	"MI TX2 CRIT HI TEMP"	011	4	209	0	1	""	""	""	""	""	""	""	1077
1763	1763	1	"01056009"	"RADIO CABINET COMM"	056	6	227	0	1	""	""	""	""	""	""	""	1078
1764	1764	1	"01027005"	"RS BKR 2 LOCKOUT"	027	4	215	0	1	""	""	""	""	""	""	""	258
1765	1765	5	"02055028"	"NT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1079
1766	1766	1	"01027006"	"RS BKR 3 LOCKOUT"	027	4	215	0	1	""	""	""	""	""	""	""	492
1767	1767	5	"02055029"	"NT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1080
1768	1768	5	"02055030"	"NT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1081
1769	1769	5	"02055031"	"NT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1082
1770	1770	5	"02055032"	"NT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1083
1771	1771	2	"01020014"	"HA BKR 1 GRND TRIP BLK"	020	7	222	0	1	""	""	""	""	""	""	""	15
1772	1772	5	"02055033"	"TT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1084
1773	1773	5	"02055034"	"TT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1085
1774	1774	5	"02055035"	"TT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1086
1775	1775	5	"02055036"	"TT PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1087
1776	1776	1	"01016025"	"OP XFR BUS   DISC SW"	016	4	216	0	1	""	""	""	""	""	""	""	1088
1777	1777	1	"01016026"	"OP LS 2505 STA/CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	1089
1778	1778	8	"12060006"	"PSUEDO POINT"	060	10	201	0	1	""	""	""	""	""	""	""	1090
1779	1779	5	"02029003"	"NT PSEUDO SWITCH"	029	10	204	0	1	""	""	""	""	""	""	""	1091
1780	1780	8	"12055025"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1092
1781	1781	8	"12055026"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1093
1782	1782	8	"12055027"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1094
1783	1783	8	"12055028"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1095
1784	1784	8	"12055029"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1096
1785	1785	8	"12055030"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1097
1786	1786	8	"12055031"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1098
1787	1787	5	"02055037"	"547137B50"	055	10	216	0	1	""	""	""	""	""	""	""	1099
1788	1788	8	"12055032"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1100
1789	1789	8	"12055033"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1101
1790	1790	2	"01014004"	"BKR 6 HOT LINE NON-RECL"	014	3	204	0	1	""	""	""	""	""	""	""	1102
1791	1791	8	"12060007"	"PSUEDO POINT"	060	10	201	0	1	""	""	""	""	""	""	""	1103
1792	1792	8	"12060008"	"PSUEDO POINT"	060	10	201	0	1	""	""	""	""	""	""	""	1104
1793	1793	8	"12045001"	"PSEUDO SWITCH"	045	10	216	0	1	""	""	""	""	""	""	""	1105
1794	1794	8	"12045002"	"PSEUDO SWITCH"	045	10	216	0	1	""	""	""	""	""	""	""	1106
1795	1795	5	"02017002"	"436134D565758"	017	10	216	0	1	""	""	""	""	""	""	""	1107
1796	1796	8	"12045003"	"PSEUDO SWITCH"	045	10	216	0	1	""	""	""	""	""	""	""	1108
1797	1797	8	"12045004"	"PSEUDO SWITCH"	045	10	216	0	1	""	""	""	""	""	""	""	1109
1798	1798	1	"01014005"	"DB TX1 STG2 FANS LOSS AC"	014	3	227	0	1	""	""	""	""	""	""	""	194
1799	1799	8	"12045005"	"PSEUDO SWITCH"	045	10	216	0	1	""	""	""	""	""	""	""	1110
1800	1800	8	"12045006"	"PSEUDO SWITCH"	045	10	216	0	1	""	""	""	""	""	""	""	1111
1801	1801	8	"12045007"	"PSEUDO SWITCH"	045	10	216	0	1	""	""	""	""	""	""	""	1112
1802	1802	8	"12006004"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	1113
1803	1803	1	"01017009"	"TX1 STAGE1 FANS LOSS AC"	017	5	205	0	1	""	""	""	""	""	""	""	426
1804	1804	1	"01017010"	"TX1 STAGE2 FANS LOSS AC"	017	5	205	0	1	""	""	""	""	""	""	""	194
1805	1805	1	"01017011"	"TX1 TANK NITRO HIGH PRES"	017	5	211	0	1	""	""	""	""	""	""	""	427
1806	1806	1	"01017012"	"TX1 TANK NITRO LOW PRES"	017	5	210	0	1	""	""	""	""	""	""	""	476
1807	1807	1	"01020015"	"HA BKR 1 LOC/REM SW"	020	7	214	0	1	""	""	""	""	""	""	""	17
1808	1808	2	"01029014"	"BR TX1 STG1 FAN"	029	5	218	0	1	""	""	""	""	""	""	""	328
1809	1809	1	"01043027"	"GT BKR 2 LOSS POT FOR UF"	043	7	227	0	1	""	""	""	""	""	""	""	249
1810	1810	1	"01043028"	"TX1 REGC STA/CTRL COM"	043	7	227	0	1	""	""	""	""	""	""	""	402
1811	1811	2	"01020016"	"HA FEEDER BKR 2"	020	7	202	0	1	""	""	""	""	""	""	""	36
1812	1812	8	"12055034"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1114
1813	1813	1	"01038009"	"LTC2 LOCKOUT, BLK'S LTC"	038	1	222	0	1	""	""	""	""	""	""	""	1115
1814	1814	1	"01017013"	"TX1 NITRO CYL LO PRES"	017	5	210	0	1	""	""	""	""	""	""	""	376
1815	1815	2	"01020017"	"HA BKR 2 RECL"	020	7	205	0	1	""	""	""	""	""	""	""	37
1816	1816	2	"01020018"	"HA BKR 2 GRND TRIP BLK"	020	7	222	0	1	""	""	""	""	""	""	""	38
1817	1817	1	"01020019"	"HA BKR 2 LOC/REM SW"	020	7	214	0	1	""	""	""	""	""	""	""	39
1818	1818	2	"01020020"	"HA FEEDER BKR 3"	020	7	202	0	1	""	""	""	""	""	""	""	40
1819	1819	2	"01020021"	"HA BKR 3 RECL"	020	7	205	0	1	""	""	""	""	""	""	""	41
1820	1820	2	"01020022"	"HA BKR 3 GRND TRIP BLK"	020	7	222	0	1	""	""	""	""	""	""	""	42
1821	1821	1	"01020023"	"HA BKR 3 LOC/REM SW"	020	7	214	0	1	""	""	""	""	""	""	""	8
1822	1822	1	"01020024"	"HA BKR 2 RELAY FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	44
1823	1823	1	"01020025"	"HA BKR 3 RELAY FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	45
1824	1824	1	"01020026"	"HA BKR 1 CTRL COMM"	020	7	227	0	1	""	""	""	""	""	""	""	19
1825	1825	1	"01020027"	"HA BKR 2 CNTRL COM"	020	7	227	0	1	""	""	""	""	""	""	""	156
1826	1826	5	"02074011"	"ASTOR DIST FAST SCAN"	074	12	226	0	1	""	""	""	""	""	""	""	6
1827	1827	1	"01020028"	"HA BKR 3 CNTRL COM"	020	7	227	0	1	""	""	""	""	""	""	""	101
1828	1828	1	"01060046"	"LS YB 2505-7 3530 CP 25"	060	5	227	0	1	""	""	""	""	""	""	""	1116
1829	1829	1	"01020029"	"HA BKR 3 UNDER FREQ TRIP"	020	7	202	0	1	""	""	""	""	""	""	""	411
1830	1830	1	"01020030"	"HA LS STA/CNTRL FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	48
1831	1831	1	"01020031"	"HA TX 2505 STA/CTRL FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	49
1832	1832	2	"01020032"	"HA REG A VOLT CONTROL K1"	020	7	218	0	1	""	""	""	""	""	""	""	1117
1833	1833	2	"01020033"	"HA REG A VOLT CONTROL K2"	020	7	218	0	1	""	""	""	""	""	""	""	1118
1834	1834	1	"01020034"	"HA SUB LOC/REM SW"	020	7	214	0	1	""	""	""	""	""	""	""	67
1835	1835	1	"01020035"	"HA TX1 86T LOCKOUT RELAY"	020	7	215	0	1	""	""	""	""	""	""	""	68
1836	1836	1	"01020036"	"HA TX1 DIFF PROT FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	119
1837	1837	1	"01020037"	"HA TX1 OVERCURRENT FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	440
1838	1838	1	"01020038"	"HA 2100 SELF CHECK"	020	7	227	0	1	""	""	""	""	""	""	""	457
1839	1839	1	"01020039"	"HA TX1 735 RELAY FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	387
1840	1840	1	"01020040"	"HA TX1 86T LCKOUT TCM"	020	7	227	0	1	""	""	""	""	""	""	""	73
1841	1841	2	"01008014"	"SG BKR 2 GRND TRIP BLK"	008	7	222	0	1	""	""	""	""	""	""	""	38
1842	1842	2	"01056010"	"SA BKR 1 RECLOSER"	056	4	205	0	1	""	""	""	""	""	""	""	14
1843	1843	1	"01070018"	"FR BKR 1 387 86D LOCKOUT"	070	5	215	0	1	""	""	""	""	""	""	""	1119
1844	1844	1	"01016027"	"OP BKR 3 LOCAL REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	8
1845	1845	5	"02055038"	"SEMINOLE SET POINTS"	055	10	231	0	1	""	""	""	""	""	""	""	1120
1846	1846	1	"01015017"	"REG C NO CONTROL K2"	015	4	218	0	1	""	""	""	""	""	""	""	430
1847	1847	8	"12006005"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	1121
1848	1848	1	"01020041"	"HA TX1 84T TCM"	020	7	227	0	1	""	""	""	""	""	""	""	245
1849	1849	1	"01060047"	"FARNSWORTH LOC/REM SW"	060	5	214	0	1	""	""	""	""	""	""	""	67
1850	1850	5	"02067023"	""	067	10	227	0	1	""	""	""	""	""	""	""	457
1851	1851	1	"01015018"	"REG C NO CONTROL K1"	015	4	218	0	1	""	""	""	""	""	""	""	1122
1852	1852	3	"41015001"	"BW REG B AUTO/MAN"	015	4	221	0	1	""	""	""	""	""	""	""	1123
1853	1853	2	"01020042"	"HA C/S DONT P/U LOAD"	020	7	202	0	1	""	""	""	""	""	""	""	1124
1854	1854	1	"01023008"	"TU 311C-1 SC BACKUP"	023	3	227	0	1	""	""	""	""	""	""	""	1125
1855	1855	5	"02055039"	""	055	10	231	0	1	""	""	""	""	""	""	""	1126
1856	1856	2	"01056011"	"SA 1 GRND TRIP BLOCK"	056	6	222	0	1	""	""	""	""	""	""	""	15
1857	1857	2	"01005003"	"ASTOR SW W543 RECL"	005	7	205	0	1	""	""	""	""	""	""	""	1127
1858	1858	1	"01003015"	"WORTHINGTON LOC/REM SW"	003	5	214	0	1	""	""	""	""	""	""	""	67
1859	1859	1	"01020043"	"TX1 REGA STAT/CNTRL FAIL"	020	7	227	0	1	""	""	""	""	""	""	""	1128
1860	1860	8	"12019018"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1129
1861	1861	1	"01060048"	"FA MAS LOSS OF AC"	060	5	205	0	1	""	""	""	""	""	""	""	225
1862	1862	8	"12020018"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1130
1863	1863	1	"01020044"	"HA BATT DC VOLT ALARM 1"	020	7	205	0	1	""	""	""	""	""	""	""	325
1864	1864	1	"01028033"	"BKR W32 3530 CPORT2"	028	6	227	0	1	""	""	""	""	""	""	""	447
1865	1865	1	"01060049"	"FA BKR 1 3530 CPORT 1"	060	5	227	0	1	""	""	""	""	""	""	""	255
1866	1866	2	"01028034"	"GP K33 CIRC SW"	028	6	202	0	1	""	""	""	""	""	""	""	1131
1867	1867	1	"01028035"	"K31 LOC/REM SW"	028	6	214	0	1	""	""	""	""	""	""	""	1132
1868	1868	1	"01001090"	"TX1 STAGE2 FANS LOSS AC"	001	3	205	0	1	""	""	""	""	""	""	""	194
1869	1869	1	"01020045"	"HA TX GENERAL"	020	7	209	0	1	""	""	""	""	""	""	""	1133
1870	1870	1	"01020046"	"HAMMOND TX LOW OIL"	020	7	210	0	1	""	""	""	""	""	""	""	1134
1871	1871	8	"12006006"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	1135
1872	1872	1	"01060050"	"FA BKR 2 3530 CPORT 2"	060	5	227	0	1	""	""	""	""	""	""	""	447
1873	1873	1	"01060051"	"FA BKR 3 3530 CPORT 3"	060	5	227	0	1	""	""	""	""	""	""	""	1136
1874	1874	1	"01060052"	"FA BKR 4 3530 CPORT 4"	060	5	227	0	1	""	""	""	""	""	""	""	1137
1875	1875	1	"01060053"	"FA TX1 2505-1 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	48
1876	1876	1	"01020047"	"HA BKR 1 STATUS COMM"	020	7	227	0	1	""	""	""	""	""	""	""	16
1877	1877	1	"01002035"	"TX2 NITRO CYL LO PRS"	002	4	210	0	1	""	""	""	""	""	""	""	495
1878	1878	1	"01020048"	"HA BKR 2 STATUS COMM"	020	7	227	0	1	""	""	""	""	""	""	""	46
1879	1879	1	"01020049"	"HA BKR 3 STATUS COMM"	020	7	227	0	1	""	""	""	""	""	""	""	47
1880	1880	5	"02020002"	"REGULATOR CONTROL MODE"	020	10	204	0	1	""	""	""	""	""	""	""	80
1881	1881	5	"02035002"	"ARCHER FAST SCAN"	035	5	226	0	1	""	""	""	""	""	""	""	6
1882	1882	1	"01028036"	"W30 86B-1 TRIP-COIL MON"	028	6	227	0	1	""	""	""	""	""	""	""	1138
1883	1883	2	"01035007"	"AC FEEDER BKR 1"	035	5	202	0	1	""	""	""	""	""	""	""	13
1884	1884	1	"01060054"	"FA TX2 2505-2 SELF CHECK"	060	5	227	0	1	""	""	""	""	""	""	""	86
1885	1885	5	"02039001"	"FAST SCAN"	039	3	226	0	1	""	""	""	""	""	""	""	6
1886	1886	1	"01004004"	"LTC TANK LOW OIL"	004	1	210	0	1	""	""	""	""	""	""	""	1139
1887	1887	2	"01035008"	"AC BKR 1 RECLOSER"	035	5	205	0	1	""	""	""	""	""	""	""	14
1888	1888	1	"01060055"	"LS YRD BX 2505-7 SLF CHK"	060	5	227	0	1	""	""	""	""	""	""	""	5
1889	1889	2	"01015019"	"BW FEEDER BKR 1"	015	4	202	0	1	""	""	""	""	""	""	""	13
1890	1890	2	"01015020"	"BW FEEDER BKR 2"	015	4	202	0	1	""	""	""	""	""	""	""	36
1891	1891	1	"01022030"	"TX1 CRIT HI TEMP"	022	4	205	0	1	""	""	""	""	""	""	""	165
1892	1892	5	"02055040"	""	055	10	231	0	1	""	""	""	""	""	""	""	1140
1893	1893	1	"01009009"	"FM TX1 2411 FUTURE COM"	009	7	227	0	1	""	""	""	""	""	""	""	942
1894	1894	8	"12055035"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	1141
1895	1895	8	"12010015"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1142
1896	1896	5	"02067024"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1143
1897	1897	5	"02053002"	"SYSTEM LOAD CTL MODE"	053	4	229	0	1	""	""	""	""	""	""	""	1144
1898	1898	1	"01056012"	"SA BKR 1 LOC/REM SW"	056	6	214	0	1	""	""	""	""	""	""	""	17
1899	1899	2	"01056013"	"SA BKR 2"	056	6	202	0	1	""	""	""	""	""	""	""	36
1900	1900	2	"01056014"	"SA BKR 2 RECL"	056	6	205	0	1	""	""	""	""	""	""	""	37
1901	1901	2	"01056015"	"SA BKR 2 GRND TRIP BLK"	056	6	222	0	1	""	""	""	""	""	""	""	38
1902	1902	1	"01056016"	"SA BKR 2 LOC/REM SW"	056	6	214	0	1	""	""	""	""	""	""	""	39
1903	1903	2	"01056017"	"SA BKR 3"	056	6	202	0	1	""	""	""	""	""	""	""	40
1904	1904	2	"01035009"	"AC BKR 1 GRND TRIP BLK"	035	5	222	0	1	""	""	""	""	""	""	""	15
1905	1905	2	"01056018"	"SA BKR 3 RECL"	056	6	205	0	1	""	""	""	""	""	""	""	41
1906	1906	1	"01035010"	"AC BKR 1 LOC/REM SW"	035	5	214	0	1	""	""	""	""	""	""	""	17
1907	1907	2	"01035011"	"AC FEEDER BKR 2"	035	5	202	0	1	""	""	""	""	""	""	""	36
1908	1908	2	"01035012"	"AC BKR 2 RECLOSER"	035	5	205	0	1	""	""	""	""	""	""	""	37
1909	1909	2	"01056019"	"SA BKR 3 GRND TRIP BLK"	056	6	222	0	1	""	""	""	""	""	""	""	42
1910	1910	2	"01035013"	"AC BKR 2 GRND TRIP BLK"	035	5	222	0	1	""	""	""	""	""	""	""	38
1911	1911	1	"01056020"	"SA BKR 3 LOC/REM SW"	056	6	214	0	1	""	""	""	""	""	""	""	8
1912	1912	1	"01056021"	"SA BKR 1 RELAY FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	18
1913	1913	1	"01056022"	"TX1 387E ALARMS COMM"	056	6	227	0	1	""	""	""	""	""	""	""	43
1914	1914	1	"01056023"	"SA BKR 2 RELAY FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	44
1915	1915	1	"01056024"	"SA BKR 3 RELAY FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	45
1916	1916	1	"01056025"	"BKR 1 STATUS COMM"	056	6	227	0	1	""	""	""	""	""	""	""	16
1917	1917	1	"01056026"	"BKR 2 STATUS COMM"	056	6	227	0	1	""	""	""	""	""	""	""	46
1918	1918	1	"01035014"	"AC BKR 2 LOC/REM SW"	035	5	214	0	1	""	""	""	""	""	""	""	39
1919	1919	2	"01028037"	"TX1 LBI S2L11"	028	6	216	0	1	""	""	""	""	""	""	""	246
1920	1920	1	"01056027"	"BKR 3 STATUS COMM"	056	6	227	0	1	""	""	""	""	""	""	""	47
1921	1921	1	"01056028"	"SA BKR 1 CONTROL COMM"	056	6	227	0	1	""	""	""	""	""	""	""	19
1922	1922	1	"01056029"	"SA BKR 2 CONTROL COMM"	056	6	227	0	1	""	""	""	""	""	""	""	156
1923	1923	1	"01056030"	"SA BKR 3 CONTROL COMM"	056	6	227	0	1	""	""	""	""	""	""	""	101
1924	1924	1	"01056031"	"SA TX1 STAT CNTRL FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	1145
1925	1925	1	"01056032"	"TX1 2505 STAT/CNTRL COMM"	056	6	227	0	1	""	""	""	""	""	""	""	49
1926	1926	2	"01015021"	"BW C/S DONT P/U LOAD"	015	4	202	0	1	""	""	""	""	""	""	""	1146
1927	1927	8	"12029001"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1147
1928	1928	8	"12029002"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1148
1929	1929	8	"12029003"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1149
1930	1930	8	"12029004"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1150
1931	1931	8	"12029005"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1151
1932	1932	8	"12029006"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1152
1933	1933	8	"12029007"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1153
1934	1934	8	"12029008"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1154
1935	1935	2	"01035015"	"AC FEEDER BKR 3"	035	5	202	0	1	""	""	""	""	""	""	""	40
1936	1936	1	"01042055"	"LY 4 BKR FAIL"	042	7	220	0	1	""	""	""	""	""	""	""	85
1937	1937	1	"01042056"	"LY 5 BKR FAIL"	042	7	220	0	1	""	""	""	""	""	""	""	378
1938	1938	5	"02055041"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1155
1939	1939	5	"02055042"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1156
1940	1940	5	"02055043"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1157
1941	1941	1	"01028038"	"BATT GROUND"	028	6	227	0	1	""	""	""	""	""	""	""	335
1942	1942	8	"12029009"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1158
1943	1943	8	"12029010"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1159
1944	1944	8	"12029011"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1160
1945	1945	8	"12029012"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1161
1946	1946	8	"12029013"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1162
1947	1947	8	"12029014"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1163
1948	1948	8	"12029015"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1164
1949	1949	8	"12029016"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1165
1950	1950	5	"02055044"	"START WO GEN STD-BY"	055	10	231	0	1	""	""	""	""	""	""	""	1166
1951	1951	5	"02055045"	"STOP  DS GENERATORS"	055	10	231	0	1	""	""	""	""	""	""	""	1167
1952	1952	1	"01011075"	"MI BKR 5 BKR FAIL"	011	3	220	0	1	""	""	""	""	""	""	""	378
1953	1953	1	"01056033"	"SA TX1 TANK PRES RELIEF"	056	6	211	0	1	""	""	""	""	""	""	""	82
1954	1954	5	"02055046"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1168
1955	1955	5	"02055047"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1169
1956	1956	1	"01012059"	"LA 3 BKR FAIL"	012	4	220	0	1	""	""	""	""	""	""	""	159
1957	1957	1	"01042057"	"LY TX1 TANK LO OIL"	042	7	210	0	1	""	""	""	""	""	""	""	83
1958	1958	1	"01042058"	"LY LTC1 TANK LO OIL"	042	7	210	0	1	""	""	""	""	""	""	""	399
1959	1959	1	"01022031"	"GC TX 2505-1 SELF CHECK"	022	4	227	0	1	""	""	""	""	""	""	""	48
1960	1960	1	"01029015"	"BR TX1 2411 FUTURE COMM"	029	5	227	0	1	""	""	""	""	""	""	""	942
1961	1961	1	"01015022"	"BW TX1 86T LOCKOUT"	015	4	215	0	1	""	""	""	""	""	""	""	68
1962	1962	1	"01012060"	"LA 2 BKR FAIL"	012	4	220	0	1	""	""	""	""	""	""	""	10
1963	1963	1	"01042059"	"LY LTC1 LOSS OF POWER"	042	7	205	0	1	""	""	""	""	""	""	""	251
1964	1964	5	"02055048"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1170
1965	1965	5	"02009001"	"614610D50,51,52"	009	10	216	0	1	""	""	""	""	""	""	""	1171
1966	1966	2	"01015023"	"BW BKR 1 RECLOSER"	015	4	205	0	1	""	""	""	""	""	""	""	14
1967	1967	2	"01015024"	"BW BKR 1 GRND TRIP"	015	4	222	0	1	""	""	""	""	""	""	""	15
1968	1968	1	"01039003"	"BN BKR 1 FAIL"	039	3	220	0	1	""	""	""	""	""	""	""	158
1969	1969	2	"01028039"	"REG A VOLT CONTROL K2"	028	6	218	0	1	""	""	""	""	""	""	""	1118
1970	1970	1	"01022032"	"GC 115KV TRANS SWITCH"	022	4	227	0	1	""	""	""	""	""	""	""	1172
1971	1971	2	"01042060"	"LY TX1 STAGE 2 FANS"	042	7	218	0	1	""	""	""	""	""	""	""	157
1972	1972	1	"01028040"	"W32 86B-2 TRIP-COIL MON"	028	6	227	0	1	""	""	""	""	""	""	""	1173
1973	1973	1	"01028041"	"HOUSE TEMP HIGH"	028	6	209	0	1	""	""	""	""	""	""	""	1174
1974	1974	8	"12038002"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1175
1975	1975	8	"12038003"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1176
1976	1976	8	"12038004"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1177
1977	1977	8	"12038005"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1178
1978	1978	8	"12038006"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1179
1979	1979	8	"12038007"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1180
1980	1980	8	"12038008"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1181
1981	1981	8	"12038009"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1182
1982	1982	8	"12038010"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1183
1983	1983	8	"12038011"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1184
1984	1984	5	"02055049"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1185
1985	1985	1	"01015025"	"BW BKR 1 BREAKER FAIL"	015	4	220	0	1	""	""	""	""	""	""	""	158
1986	1986	8	"12038012"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1186
1987	1987	8	"12038013"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1187
1988	1988	8	"12038014"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1188
1989	1989	8	"12038015"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1189
1990	1990	8	"12038016"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1190
1991	1991	8	"12038017"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1191
1992	1992	8	"12038018"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1192
1993	1993	8	"12038019"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1193
1994	1994	8	"12038020"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1194
1995	1995	8	"12038021"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1195
1996	1996	8	"12038022"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1196
1997	1997	1	"01005004"	"FUTURE"	005	7	205	0	1	""	""	""	""	""	""	""	225
1998	1998	5	"02055050"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1197
1999	1999	1	"01070019"	"HL TX1 TANK LO OIL"	070	5	210	0	1	""	""	""	""	""	""	""	83
2000	2000	2	"01070020"	"HL TX1 STG2 FANS"	070	5	218	0	1	""	""	""	""	""	""	""	157
2001	2001	5	"02055051"	"RUN ALL VR2"	055	10	231	0	1	""	""	""	""	""	""	""	1198
2002	2002	5	"02055052"	""	055	10	231	0	1	""	""	""	""	""	""	""	1199
2003	2003	5	"02055053"	"RUN ALL VR2"	055	10	231	0	1	""	""	""	""	""	""	""	1200
2004	2004	1	"01029016"	"BR LTC1 OFF TAP"	029	5	223	0	1	""	""	""	""	""	""	""	596
2005	2005	1	"01017014"	"TX1 TANK PRESSURE RELIEF"	017	5	211	0	1	""	""	""	""	""	""	""	82
2006	2006	1	"01051005"	"487B CP23 (MBIT)"	051	3	227	0	1	""	""	""	""	""	""	""	858
2007	2007	2	"01029017"	"BR BKR 3 GRND TRIP BLOCK"	029	5	222	0	1	""	""	""	""	""	""	""	42
2008	2008	1	"01028042"	"REG B LOC/REM"	028	6	214	0	1	""	""	""	""	""	""	""	1201
2009	2009	3	"41028003"	"GP REG B AUTO/MAN"	028	6	221	0	1	""	""	""	""	""	""	""	1123
2010	2010	1	"01056034"	"TX1 NITRO CYL LOW PRES"	056	6	210	0	1	""	""	""	""	""	""	""	1202
2011	2011	1	"01028043"	"HOUSE TEMP LOW"	028	6	210	0	1	""	""	""	""	""	""	""	1203
2012	2012	5	"02055054"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1204
2013	2013	5	"02055055"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1205
2014	2014	1	"01038010"	"TANK DGA FAULT GAS"	038	10	227	0	1	""	""	""	""	""	""	""	309
2015	2015	1	"01038011"	"TANK DGA CARRIER GAS"	038	10	227	0	1	""	""	""	""	""	""	""	312
2016	2016	1	"01038012"	"TANK DGA CALIBRATION GAS"	038	10	227	0	1	""	""	""	""	""	""	""	323
2017	2017	5	"02067025"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1206
2018	2018	1	"01019019"	"FI BKR 3 FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	159
2019	2019	1	"01069011"	"WE BKR 1 LOC/REM SW"	069	4	214	0	1	""	""	""	""	""	""	""	17
2020	2020	2	"01069012"	"WE FEEDER BKR 2"	069	4	202	0	1	""	""	""	""	""	""	""	36
2021	2021	2	"01069013"	"WE BKR 2 RECLOSER"	069	4	205	0	1	""	""	""	""	""	""	""	37
2022	2022	2	"01069014"	"WE BKR 2 GRND TRIP BLK"	069	4	222	0	1	""	""	""	""	""	""	""	38
2023	2023	1	"01069015"	"WE BKR 2 LOC/REM SW"	069	4	214	0	1	""	""	""	""	""	""	""	39
2024	2024	2	"01069016"	"WE FEEDER BKR 3"	069	4	202	0	1	""	""	""	""	""	""	""	40
2025	2025	2	"01069017"	"WE BKR 3 RECLOSER"	069	4	205	0	1	""	""	""	""	""	""	""	41
2026	2026	2	"01069018"	"WE BKR 3 GRND TRIP BLK"	069	4	222	0	1	""	""	""	""	""	""	""	42
2027	2027	1	"01069019"	"WE BKR 3 LOC/REM SW"	069	4	214	0	1	""	""	""	""	""	""	""	8
2028	2028	2	"01069020"	"WE FEEDER BKR 4"	069	4	202	0	1	""	""	""	""	""	""	""	237
2029	2029	2	"01069021"	"WE BKR 4 RECLOSER"	069	4	205	0	1	""	""	""	""	""	""	""	294
2030	2030	2	"01069022"	"WE BKR 4 GRND TRIP BLK"	069	4	222	0	1	""	""	""	""	""	""	""	74
2031	2031	1	"01069023"	"WE BKR 4 LOC/REM SW"	069	4	214	0	1	""	""	""	""	""	""	""	7
2032	2032	2	"01069024"	"WE FEEDER BKR 5"	069	4	202	0	1	""	""	""	""	""	""	""	116
2033	2033	2	"01069025"	"WE BKR 5 RECLOSER"	069	4	205	0	1	""	""	""	""	""	""	""	120
2034	2034	2	"01069026"	"WE BKR 5 GRND TRIP BLK"	069	4	222	0	1	""	""	""	""	""	""	""	377
2035	2035	1	"01069027"	"WE BKR 5 LOC/REM SW"	069	4	214	0	1	""	""	""	""	""	""	""	123
2036	2036	2	"01069028"	"WE FEEDER BKR 6"	069	4	202	0	1	""	""	""	""	""	""	""	448
2037	2037	1	"01018008"	"FUTURE"	018	6	205	0	1	""	""	""	""	""	""	""	225
2038	2038	1	"01015026"	"BW BKR 1 LOC/REMOTE SW"	015	4	214	0	1	""	""	""	""	""	""	""	17
2039	2039	1	"01069029"	"WE BKR 6 RECLOSER"	069	4	205	0	1	""	""	""	""	""	""	""	449
2040	2040	5	"02055056"	"START FPL GENERATORS"	055	10	231	0	1	""	""	""	""	""	""	""	1207
2041	2041	1	"01008015"	"TX 2505-3 CPORT25 (MBIT)"	008	10	227	0	1	""	""	""	""	""	""	""	1116
2042	2042	8	"12055036"	"PSEUDO SWITCH"	055	6	216	0	1	""	""	""	""	""	""	""	1208
2043	2043	5	"02055057"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1209
2044	2044	5	"02055058"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1210
2045	2045	5	"02055059"	"START DEF GENERATORS"	055	10	231	0	1	""	""	""	""	""	""	""	1211
2046	2046	2	"01015027"	"BW BKR 2 RECLOSER"	015	4	205	0	1	""	""	""	""	""	""	""	37
2047	2047	8	"12023006"	"PSEUDO SWITCH"	023	6	216	0	1	""	""	""	""	""	""	""	1212
2048	2048	5	"02067026"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1213
2049	2049	8	"12073019"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	1214
2050	2050	8	"12073020"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	1215
2051	2051	8	"12073021"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	1216
2052	2052	5	"02039002"	"367126 D50,51,52"	039	10	216	0	1	""	""	""	""	""	""	""	1217
2053	2053	1	"01002036"	"BY 643S LRS/SYS FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	1218
2054	2054	1	"01002037"	"BY 642S LOC/REM"	002	4	227	0	1	""	""	""	""	""	""	""	1219
2055	2055	1	"01002038"	"BY MOSW 642S LOSS DC"	002	4	227	0	1	""	""	""	""	""	""	""	1220
2056	2056	1	"01002039"	"BY MOSW 643S LOSS DC"	002	4	227	0	1	""	""	""	""	""	""	""	1221
2057	2057	5	"02055060"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1222
2058	2058	5	"02055061"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1223
2059	2059	1	"01001091"	"BKR 7 FAIL"	001	3	220	0	1	""	""	""	""	""	""	""	310
2060	2060	5	"02055062"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1224
2061	2061	2	"01035016"	"AC BKR 3 GRND TRIP BLK"	035	5	222	0	1	""	""	""	""	""	""	""	42
2062	2062	1	"01035017"	"AC BKR 3 LOC/REM SW"	035	5	214	0	1	""	""	""	""	""	""	""	8
2063	2063	5	"02055063"	"SB PSEUDO SWITCH"	055	1	216	0	1	""	""	""	""	""	""	""	1225
2064	2064	2	"01029018"	"BR BKR 1 RECLOSER"	029	5	205	0	1	""	""	""	""	""	""	""	14
2065	2065	2	"01029019"	"BR BKR 1 GRND TRIP BLOCK"	029	5	222	0	1	""	""	""	""	""	""	""	15
2066	2066	1	"01029020"	"BR BKR 1 LOC/REM SW"	029	5	214	0	1	""	""	""	""	""	""	""	17
2067	2067	2	"01035018"	"AC FEEDER BKR 4"	035	5	202	0	1	""	""	""	""	""	""	""	237
2068	2068	2	"01035019"	"AC BKR 4 RECLOSER"	035	5	205	0	1	""	""	""	""	""	""	""	294
2069	2069	1	"01019020"	"FI MOSW STAT/CNTRL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	60
2070	2070	5	"02056001"	"715204D53,54,55"	056	10	216	0	1	""	""	""	""	""	""	""	1226
2071	2071	5	"02056002"	"715204D56,57,58"	056	10	216	0	1	""	""	""	""	""	""	""	1227
2072	2072	5	"02056003"	"715204D50,51,52"	056	10	216	0	1	""	""	""	""	""	""	""	1228
2073	2073	5	"02055064"	"SB 6W727 LD SD SW"	055	10	216	0	1	""	""	""	""	""	""	""	1229
2074	2074	1	"01023009"	"MOBIL TX SELF CK"	023	7	227	0	1	""	""	""	""	""	""	""	406
2075	2075	5	"02067027"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1230
2076	2076	1	"01024002"	"GEN 5 RUNNING"	024	3	218	0	1	""	""	""	""	""	""	""	1231
2077	2077	5	"02055065"	""	055	10	231	0	1	""	""	""	""	""	""	""	1232
2078	2078	5	"02055066"	"WS CAP RM TO LWR VOLTS"	055	10	231	0	1	""	""	""	""	""	""	""	1233
2079	2079	5	"02055067"	""	055	10	231	0	1	""	""	""	""	""	""	""	1234
2080	2080	5	"02067028"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1235
2081	2081	5	"02063001"	"ACCESS RTU FAST SCAN"	063	10	226	0	1	""	""	""	""	""	""	""	6
2082	2082	2	"01029021"	"BR FEEDER BKR 2"	029	5	202	0	1	""	""	""	""	""	""	""	36
2083	2083	8	"12020019"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1236
2084	2084	1	"01063002"	"OPS ENG ENTR DOOR 4"	063	8	217	0	1	""	""	""	""	""	""	""	1237
2085	2085	1	"01063003"	"OPS TOWER STAIRWELL"	063	8	216	0	1	""	""	""	""	""	""	""	1238
2086	2086	2	"01029022"	"BR BKR 2 RECLOSER"	029	5	205	0	1	""	""	""	""	""	""	""	37
2087	2087	1	"01063004"	"OPS B&G STORAGE"	063	8	216	0	1	""	""	""	""	""	""	""	1239
2088	2088	1	"01063005"	"OPS B & G SHOP"	063	8	216	0	1	""	""	""	""	""	""	""	1240
2089	2089	1	"01063006"	"OPS WEST TX SHOP"	063	8	216	0	1	""	""	""	""	""	""	""	1241
2090	2090	1	"01063007"	"OPS CTR DOOR 97"	063	8	216	0	1	""	""	""	""	""	""	""	1242
2091	2091	2	"01038013"	"BKR 1 GRND TRIP BLK"	038	1	222	0	1	""	""	""	""	""	""	""	15
2092	2092	1	"01063008"	"OPS NORTH TX SHOP"	063	8	216	0	1	""	""	""	""	""	""	""	1243
2093	2093	2	"01029023"	"BR BKR 2 GRND TRIP BLOCK"	029	5	222	0	1	""	""	""	""	""	""	""	38
2094	2094	1	"01063009"	"OPS TX SHOP WRHOUSE"	063	8	216	0	1	""	""	""	""	""	""	""	1244
2095	2095	1	"01063010"	"OPS ELEC SHOP"	063	8	216	0	1	""	""	""	""	""	""	""	1245
2096	2096	1	"01063011"	"OPS D68 SIDE"	063	8	216	0	1	""	""	""	""	""	""	""	1246
2097	2097	1	"01063012"	"OPS ESIDE STR WELL"	063	8	216	0	1	""	""	""	""	""	""	""	1247
2098	2098	1	"01063013"	"OPS METER SHOP"	063	8	216	0	1	""	""	""	""	""	""	""	1248
2099	2099	1	"01063014"	"OPS DOOR 21, 22 & 23"	063	8	216	0	1	""	""	""	""	""	""	""	1249
2100	2100	1	"01063015"	"TOWER GATE 28"	063	12	216	0	1	""	""	""	""	""	""	""	1250
2101	2101	1	"01063016"	"OPS/ENG GATE 21 HWY100"	063	12	216	0	1	""	""	""	""	""	""	""	1251
2102	2102	1	"01029024"	"BR BKR 2 LOC/REM SW"	029	5	214	0	1	""	""	""	""	""	""	""	39
2103	2103	2	"01029025"	"BR FEEDER BKR 3"	029	5	202	0	1	""	""	""	""	""	""	""	40
2104	2104	2	"01069030"	"WE BKR 6 GRND TRIP BLK"	069	4	222	0	1	""	""	""	""	""	""	""	450
2105	2105	1	"01023010"	"TU 86T TRIP-COIL MON"	023	3	227	0	1	""	""	""	""	""	""	""	1252
2106	2106	1	"01073008"	"WO 2100-1 ALARM COM 9"	073	4	227	0	1	""	""	""	""	""	""	""	3
2107	2107	5	"02055068"	""	055	10	231	0	1	""	""	""	""	""	""	""	1253
2108	2108	2	"01015028"	"BW BKR 2 GRND TRIP"	015	4	222	0	1	""	""	""	""	""	""	""	38
2109	2109	1	"01015029"	"BW BKR 2 BREAKER FAIL"	015	4	220	0	1	""	""	""	""	""	""	""	10
2110	2110	1	"01015030"	"BW BKR 2 LOC/REMOTE SW"	015	4	214	0	1	""	""	""	""	""	""	""	39
2111	2111	1	"01015031"	"BW BATT LOSS DC ALARM"	015	4	205	0	1	""	""	""	""	""	""	""	325
2112	2112	5	"02055069"	""	055	10	231	0	1	""	""	""	""	""	""	""	1254
2113	2113	1	"01015032"	"BW BATT CHGR LOSS OF AC"	015	4	205	0	1	""	""	""	""	""	""	""	1255
2114	2114	1	"01019021"	"FI TX1 387E ALARM COMM"	019	4	227	0	1	""	""	""	""	""	""	""	43
2115	2115	1	"01015033"	"BW TX1 DIFF PROT FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	119
2116	2116	2	"01015034"	"BELAIR MOSW BLOCKING REL"	015	4	204	0	1	""	""	""	""	""	""	""	63
2117	2117	2	"01015035"	"BW MOSW S636"	015	4	203	0	1	""	""	""	""	""	""	""	1256
2118	2118	2	"01015036"	"BW MOSW S623"	015	4	203	0	1	""	""	""	""	""	""	""	1257
2119	2119	2	"01015037"	"BW MOSW S624"	015	4	203	0	1	""	""	""	""	""	""	""	1258
2120	2120	2	"01015038"	"BW MOSW S646"	015	4	203	0	1	""	""	""	""	""	""	""	1259
2121	2121	2	"01015039"	"BW MOSW S625"	015	4	203	0	1	""	""	""	""	""	""	""	1260
2122	2122	5	"02041005"	"595803 D07,08,09"	041	10	216	0	1	""	""	""	""	""	""	""	1261
2123	2123	1	"01015040"	"BW BKR 2 RELAY FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	44
2124	2124	1	"01015041"	"BW S623 MOSW AC LOSS"	015	4	205	0	1	""	""	""	""	""	""	""	1262
2125	2125	1	"01015042"	"BW S624,625,646 BC/AC LO"	015	4	227	0	1	""	""	""	""	""	""	""	1263
2126	2126	1	"01015043"	"MOSW S636 LOSS OF AC/DC"	015	4	227	0	1	""	""	""	""	""	""	""	1264
2127	2127	1	"01015044"	"BW TX1 387E ALARM COM"	015	4	227	0	1	""	""	""	""	""	""	""	43
2128	2128	1	"01015045"	"BW BKR 1 RELAY FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	18
2129	2129	1	"01015046"	"BW BKR 3 RELAY FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	45
2130	2130	1	"01038014"	"KH BKR 3 LOCKOUT"	038	1	215	0	1	""	""	""	""	""	""	""	492
2131	2131	1	"01015047"	"BW BKR 4 RELAY FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	126
2132	2132	5	"02036002"	"RD FAST SCAN"	036	4	226	0	1	""	""	""	""	""	""	""	6
2133	2133	1	"01015048"	"BW HOUSE LOC/REM SWITCH"	015	4	214	0	1	""	""	""	""	""	""	""	67
2134	2134	5	"02041006"	"595803 D10,11,12"	041	10	216	0	1	""	""	""	""	""	""	""	1265
2135	2135	1	"01052011"	"WB BATTERY GROUND"	052	1	227	0	1	""	""	""	""	""	""	""	335
2136	2136	5	"02055070"	"DEF CAP2 EM LOWER VOLTS"	055	10	231	0	1	""	""	""	""	""	""	""	1266
2137	2137	5	"02055071"	""	055	10	231	0	1	""	""	""	""	""	""	""	1267
2138	2138	2	"01011076"	"MI BKR 5 GRND TRIP BLK"	011	3	222	0	1	""	""	""	""	""	""	""	377
2139	2139	1	"01070021"	"HL TX1 2411 ALARMS COM"	070	5	227	0	1	""	""	""	""	""	""	""	12
2140	2140	2	"01011077"	"MI BKR GRND TRIP BKR"	011	3	222	0	1	""	""	""	""	""	""	""	38
2141	2141	1	"01013001"	"GEN 11 CRIT"	013	7	227	0	1	""	""	""	""	""	""	""	1268
2142	2142	5	"02019001"	"FLEMING ISLAND FAST SCAN"	019	4	226	0	1	""	""	""	""	""	""	""	6
2143	2143	2	"01029026"	"BR BKR 3 RECLOSER"	029	5	205	0	1	""	""	""	""	""	""	""	41
2144	2144	1	"01022033"	"GC TX 86T LOCKOUT TCM"	022	4	227	0	1	""	""	""	""	""	""	""	73
2145	2145	1	"01070022"	"HL TX2 NITRO CYL LO PRS"	070	5	210	0	1	""	""	""	""	""	""	""	495
2146	2146	5	"02039003"	"REGULATOR CONTROL MODE"	039	10	204	0	1	""	""	""	""	""	""	""	80
2147	2147	1	"01030008"	"SS BKR 2 351 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	44
2148	2148	5	"02055072"	"BAD STATUS FAILED"	055	10	216	0	1	""	""	""	""	""	""	""	1269
2149	2149	8	"12014005"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1270
2150	2150	1	"01017015"	"AL TX2 2100 ALARM COM 9"	017	4	227	0	1	""	""	""	""	""	""	""	1271
2151	2151	1	"01015049"	"BW TX1 2100 FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	71
2152	2152	1	"01069031"	"WE MOSW STA/CTRL FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	61
2153	2153	2	"01040028"	"MN TX1 VOLT CTRL K1"	040	6	218	0	1	""	""	""	""	""	""	""	55
2154	2154	1	"01029027"	"BR TX1 TANK NITRO HI PRS"	029	5	211	0	1	""	""	""	""	""	""	""	427
2155	2155	5	"02055073"	"END ALARM SUPP FOR VR"	055	10	231	0	1	""	""	""	""	""	""	""	1272
2156	2156	1	"01002040"	"BY TX1 HOT OIL TEMP"	002	4	209	0	1	""	""	""	""	""	""	""	52
2157	2157	1	"01006031"	"FW BKR 3 RELAY FAIL"	006	5	227	0	1	""	""	""	""	""	""	""	45
2158	2158	2	"01016028"	"OP FEEDER BKR 4"	016	4	202	0	1	""	""	""	""	""	""	""	237
2159	2159	5	"02067029"	"MODEL STATUS"	067	2	218	0	1	""	""	""	""	""	""	""	1273
2160	2160	2	"01041018"	"ME BKR 3 GRND TRIP BLOCK"	041	1	222	0	1	""	""	""	""	""	""	""	42
2161	2161	5	"02067030"	"LY2 RTU"	067	2	218	0	1	""	""	""	""	""	""	""	1274
2162	2162	1	"01029028"	"BR BKR 3 LOC/REM SW"	029	5	214	0	1	""	""	""	""	""	""	""	8
2163	2163	1	"01015050"	"BW TX1 CRIT HI TEMP AL"	015	4	209	0	1	""	""	""	""	""	""	""	165
2164	2164	1	"01029029"	"BR TX1 CRIT HI TEMP AL"	029	4	209	0	1	""	""	""	""	""	""	""	165
2165	2165	8	"12019019"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1275
2166	2166	2	"01031015"	"RV BKR 3"	031	6	202	0	1	""	""	""	""	""	""	""	40
2167	2167	1	"01022034"	"GC TX 94T TRIP-COIL MON"	022	4	227	0	1	""	""	""	""	""	""	""	245
2168	2168	1	"01056035"	"SA SUB LOC/REM SW"	056	6	214	0	1	""	""	""	""	""	""	""	67
2169	2169	1	"01063017"	"OPS WELDING SHOP"	063	8	216	0	1	""	""	""	""	""	""	""	1276
2170	2170	5	"02055074"	""	055	10	231	0	1	""	""	""	""	""	""	""	1277
2171	2171	1	"01038015"	"BKR 1 BREAKER FAIL"	038	1	220	0	1	""	""	""	""	""	""	""	158
2172	2172	1	"01029030"	"BR BKR 1 RELAY FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	18
2173	2173	1	"01015051"	"BW TX1 HOT OIL TEMP"	015	4	209	0	1	""	""	""	""	""	""	""	52
2174	2174	5	"02053003"	"CEC CONNECTIVITY 2"	053	1	213	0	1	""	""	""	""	""	""	""	1278
2175	2175	1	"01015052"	"BW TX1 HOT SPOT"	015	4	209	0	1	""	""	""	""	""	""	""	53
2176	2176	2	"01070023"	"HL TX2 STG2 FANS"	070	5	218	0	1	""	""	""	""	""	""	""	290
2177	2177	1	"01006032"	"FW BKR 4 RELAY FAIL"	006	5	227	0	1	""	""	""	""	""	""	""	126
2178	2178	1	"01006033"	"FW BKR 5 RELAY FAIL"	006	5	227	0	1	""	""	""	""	""	""	""	127
2179	2179	5	"02036003"	"REGULATOR CONTROL MODE"	036	10	204	0	1	""	""	""	""	""	""	""	143
2180	2180	1	"01015053"	"BW BKR 1 STA COM"	015	4	227	0	1	""	""	""	""	""	""	""	16
2181	2181	1	"01029031"	"BR BKR 2 RELAY FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	44
2182	2182	2	"01031016"	"RV BKR 3 RECL"	031	6	205	0	1	""	""	""	""	""	""	""	41
2183	2183	1	"01015054"	"BW BKR 2 STA COM"	015	4	227	0	1	""	""	""	""	""	""	""	46
2184	2184	1	"01015055"	"BW BKR 3 STA COM"	015	4	227	0	1	""	""	""	""	""	""	""	47
2185	2185	1	"01003016"	"DIFF RELAY DISABLE"	003	5	206	0	1	""	""	""	""	""	""	""	2
2186	2186	1	"01070024"	"HL TX1 735 METER FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	387
2187	2187	1	"01015056"	"BW BKR 4 STA COM"	015	4	227	0	1	""	""	""	""	""	""	""	615
2188	2188	1	"01015057"	"BW S623 STA COM"	015	4	227	0	1	""	""	""	""	""	""	""	60
2189	2189	1	"01015058"	"BW S624,625,646 STA COM"	015	4	227	0	1	""	""	""	""	""	""	""	942
2190	2190	1	"01015059"	"BW S636 STA COM"	015	4	227	0	1	""	""	""	""	""	""	""	318
2191	2191	1	"01006034"	"FW TX1 2100 FAIL"	006	5	227	0	1	""	""	""	""	""	""	""	457
2192	2192	1	"01015060"	"BW BKR 1 CTRL COM"	015	4	227	0	1	""	""	""	""	""	""	""	19
2193	2193	1	"01073009"	"WO TX1 TANK SUDDEN PRS"	073	3	227	0	1	""	""	""	""	""	""	""	477
2194	2194	1	"01012061"	"LA MOSW 6105S SYS/LOCREM"	012	4	227	0	1	""	""	""	""	""	""	""	1279
2195	2195	1	"01015061"	"BW BKR 2 CNTRL COM"	015	4	227	0	1	""	""	""	""	""	""	""	156
2196	2196	1	"01030009"	"SS BKR 1 351 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	18
2197	2197	1	"01029032"	"BR BKR 3 RELAY FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	45
2198	2198	1	"01029033"	"BR BKR 1 STATUS COMM"	029	5	227	0	1	""	""	""	""	""	""	""	16
2199	2199	1	"01015062"	"BW BKR 3 CTRL COM"	015	4	227	0	1	""	""	""	""	""	""	""	101
2200	2200	1	"01015063"	"BW BKR 4 CTRL COM"	015	4	227	0	1	""	""	""	""	""	""	""	367
2201	2201	6	"41060003"	"FA TX1 LOAD TAP CHANGER"	060	5	208	0	1	"03060030"	""	238	16	-16	1	25	64
2202	2202	6	"41060004"	"FA TX2 LOAD TAP CHANGER"	060	5	208	0	1	"03060031"	""	238	16	-16	1	25	257
2203	2203	1	"01029034"	"BR BRK 2 STATUS COMM"	029	5	227	0	1	""	""	""	""	""	""	""	46
2204	2204	1	"01029035"	"BR BKR 3 STATUS COMM"	029	5	227	0	1	""	""	""	""	""	""	""	47
2205	2205	1	"01029036"	"BR TX1 STA/CTRL FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	48
2206	2206	1	"01029037"	"BR TX1 STAT/CNTRL FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	49
2207	2207	1	"01029038"	"BR 6189S C/S BYPASS"	029	5	216	0	1	""	""	""	""	""	""	""	1280
2208	2208	1	"01029039"	"BR TX 2411 SELF CHECK"	029	5	227	0	1	""	""	""	""	""	""	""	51
2209	2209	1	"01029040"	"BROOKER TX1 HOT OIL"	029	5	209	0	1	""	""	""	""	""	""	""	52
2210	2210	1	"01029041"	"BR TX1 HOT SPOT"	029	5	209	0	1	""	""	""	""	""	""	""	53
2211	2211	1	"01029042"	"BR TX1 LOC/REM SW"	029	5	214	0	1	""	""	""	""	""	""	""	54
2212	2212	2	"01029043"	"BR TX1 VOLT CONTROL K1"	029	5	218	0	1	""	""	""	""	""	""	""	55
2213	2213	2	"01029044"	"BR TX1 VOLT CONTROL K2"	029	5	218	0	1	""	""	""	""	""	""	""	56
2214	2214	3	"41029001"	"BR LTC1 AUTO/MAN"	029	5	221	0	1	""	""	""	""	""	""	""	57
2215	2215	1	"01019022"	"FI MOSW 6109 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	1281
2216	2216	8	"12060009"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1282
2217	2217	8	"12060010"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1283
2218	2218	8	"12060011"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1284
2219	2219	8	"12046018"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1285
2220	2220	8	"12060012"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1286
2221	2221	5	"02055075"	"BC S CAP RM LOWER OFF"	055	10	231	0	1	""	""	""	""	""	""	""	1287
2222	2222	5	"02038002"	"RTU DOWNLOAD IN PROGRESS"	038	10	201	0	1	""	""	""	""	""	""	""	1288
2223	2223	8	"12022015"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1289
2224	2224	8	"12060013"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1290
2225	2225	8	"12060014"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1291
2226	2226	8	"12060015"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1292
2227	2227	8	"12060016"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1293
2228	2228	8	"12060017"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1294
2229	2229	8	"12060018"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1295
2230	2230	5	"02055076"	""	055	10	231	0	1	""	""	""	""	""	""	""	1296
2231	2231	5	"02038003"	"596103D07,08,09"	038	10	216	0	1	""	""	""	""	""	""	""	1297
2232	2232	5	"02038004"	"596103D04,05,06"	038	10	216	0	1	""	""	""	""	""	""	""	1298
2233	2233	1	"01029045"	"BR LTC1 FILTER ALARM"	029	5	227	0	1	""	""	""	""	""	""	""	28
2234	2234	1	"01029046"	"BR MOSW STA/CTRL COMM"	029	5	227	0	1	""	""	""	""	""	""	""	60
2235	2235	1	"01029047"	"BR MOSW STAT/CNTRL FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	61
2236	2236	2	"01029048"	"BR MOSW BLOCKING REL"	029	5	204	0	1	""	""	""	""	""	""	""	63
2237	2237	8	"12060019"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1299
2238	2238	8	"12060020"	"PSEUDO SWITCH"	060	10	216	0	1	""	""	""	""	""	""	""	1300
2239	2239	1	"01002041"	"BY TX1 HOT SPOT"	002	4	209	0	1	""	""	""	""	""	""	""	53
2240	2240	1	"01002042"	"BY TX1 LOC/REM SW"	002	4	214	0	1	""	""	""	""	""	""	""	54
2241	2241	2	"01002043"	"BY TX1 VOLT CONTROL K1"	002	4	218	0	1	""	""	""	""	""	""	""	55
2242	2242	2	"01002044"	"BY TX1 VOLT CONTROL K2"	002	4	218	0	1	""	""	""	""	""	""	""	56
2243	2243	3	"41002001"	"BY LTC1 AUTO/MAN"	002	4	221	0	1	""	""	""	""	""	""	""	57
2244	2244	2	"01040029"	"MN W6181 HS BKR POS"	040	6	202	0	1	""	""	""	""	""	""	""	1301
2245	2245	1	"01002045"	"SEL 2411-2 FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	23
2246	2246	1	"01002046"	"BY TX2 HOT OIL TEMP"	002	4	209	0	1	""	""	""	""	""	""	""	182
2247	2247	1	"01002047"	"BY TX2 HOT SPOT"	002	4	209	0	1	""	""	""	""	""	""	""	180
2248	2248	1	"01002048"	"BY TX2 LOC/REM SW"	002	4	214	0	1	""	""	""	""	""	""	""	413
2249	2249	2	"01002049"	"BY TX2 VOLT CONTROL K1"	002	4	218	0	1	""	""	""	""	""	""	""	388
2250	2250	2	"01002050"	"BY TX2 VOLT CONTROL K2"	002	4	218	0	1	""	""	""	""	""	""	""	414
2251	2251	3	"41002002"	"BY LTC2 AUTO/MAN"	002	4	221	0	1	""	""	""	""	""	""	""	209
2252	2252	6	"41002003"	"BY TX1 LOAD TAP CHANGER"	002	4	208	1	1	"03002030"	""	238	16	-16	1	25	64
2253	2253	6	"41002004"	"BY TX2 LOAD TAP CHANGER"	002	4	208	1	1	"03002049"	""	238	16	-16	1	25	257
2254	2254	1	"01014006"	"DB TX3 2411 FUTURE COM"	014	3	227	0	1	""	""	""	""	""	""	""	1302
2255	2255	1	"01002051"	"BY HOUSE LOC/REM SW"	002	4	214	0	1	""	""	""	""	""	""	""	67
2256	2256	1	"01002052"	"BY TX1 86T LCKOUT RELAY"	002	4	215	0	1	""	""	""	""	""	""	""	68
2257	2257	1	"01002053"	"BY TX1 DIFF PROT FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	119
2258	2258	1	"01002054"	"BY TX1 OVERCURRENT FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	440
2259	2259	2	"01029049"	"BROOKER MOSW S6173"	029	5	203	0	1	""	""	""	""	""	""	""	1303
2260	2260	1	"01019023"	"FI MOSW 6110 LOSS DC"	019	4	227	0	1	""	""	""	""	""	""	""	1304
2261	2261	2	"01029050"	"BROOKER MOSW S6174"	029	5	203	0	1	""	""	""	""	""	""	""	1305
2262	2262	1	"01019024"	"FI MOSW 6110 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	1306
2263	2263	1	"01029051"	"BR S6174 LRS/SYS FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	1307
2264	2264	1	"01029052"	"BR S6173 LRS/SYS FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	1308
2265	2265	8	"12042005"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1309
2266	2266	8	"12042006"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1310
2267	2267	8	"12042007"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1311
2268	2268	8	"12042008"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1312
2269	2269	8	"12042009"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1313
2270	2270	8	"12042010"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1314
2271	2271	8	"12042011"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1315
2272	2272	8	"12042012"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1316
2273	2273	8	"12042013"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1317
2274	2274	8	"12042014"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1318
2275	2275	8	"12042015"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1319
2276	2276	8	"12042016"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1320
2277	2277	8	"12042017"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1321
2278	2278	8	"12042018"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1322
2279	2279	8	"12042019"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1323
2280	2280	8	"12042020"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1324
2281	2281	1	"01029053"	"BR HOUSE LOC/REM SW"	029	5	214	0	1	""	""	""	""	""	""	""	67
2282	2282	8	"12042021"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1325
2283	2283	1	"01029054"	"BR TX1 86T LOCKOUT"	029	5	215	0	1	""	""	""	""	""	""	""	68
2284	2284	8	"12042022"	"PSEUDO SWITCH"	042	9	216	0	1	""	""	""	""	""	""	""	1326
2285	2285	1	"01029055"	"BR TX1 DIFF PROT FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	119
2286	2286	5	"02055077"	""	055	10	231	0	1	""	""	""	""	""	""	""	1327
2287	2287	5	"02055078"	""	055	10	231	0	1	""	""	""	""	""	""	""	1328
2288	2288	5	"02055079"	"DEF CAP1 VR LWR STOP"	055	10	231	0	1	""	""	""	""	""	""	""	1329
2289	2289	5	"02055080"	"ALARM SUPP FOR VR"	055	10	231	0	1	""	""	""	""	""	""	""	1330
2290	2290	5	"02055081"	""	055	10	231	0	1	""	""	""	""	""	""	""	1331
2291	2291	5	"02055082"	"DISABLE ALL VR PG2"	055	10	231	0	1	""	""	""	""	""	""	""	1332
2292	2292	5	"02055083"	"DISABLE ALL VR PG1"	055	10	231	0	1	""	""	""	""	""	""	""	1333
2293	2293	5	"02055084"	""	055	10	231	0	1	""	""	""	""	""	""	""	1334
2294	2294	5	"02055085"	""	055	10	231	0	1	""	""	""	""	""	""	""	1335
2295	2295	5	"02055086"	"DOOR ALARM SUPPRESSION"	055	10	231	0	1	""	""	""	""	""	""	""	1336
2296	2296	5	"02055087"	"DOOR ALARM SUPPRESSION"	055	10	231	0	1	""	""	""	""	""	""	""	1337
2297	2297	5	"02055088"	"FSP RTU 3530 MIRROR"	055	10	231	0	1	""	""	""	""	""	""	""	1338
2298	2298	5	"02055089"	""	055	10	231	0	1	""	""	""	""	""	""	""	1339
2299	2299	1	"01029056"	"BR TX1 TANK NITRO LO PRS"	029	5	210	0	1	""	""	""	""	""	""	""	476
2300	2300	5	"02055090"	"BC S CAP BANK RM LOWER"	055	10	231	0	1	""	""	""	""	""	""	""	1340
2301	2301	1	"01064006"	"SN BKR 1 LOCKOUT"	064	3	215	0	1	""	""	""	""	""	""	""	451
2302	2302	5	"02055091"	""	055	10	231	0	1	""	""	""	""	""	""	""	1341
2303	2303	5	"02055092"	""	055	10	231	0	1	""	""	""	""	""	""	""	1342
2304	2304	8	"12020020"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1343
2305	2305	1	"01006035"	"FW BKR 2 CTRL COM"	006	5	227	0	1	""	""	""	""	""	""	""	19
2306	2306	1	"01006036"	"FW BKR 3 CTRL COM"	006	5	227	0	1	""	""	""	""	""	""	""	156
2307	2307	1	"01006037"	"FW BKR 4 CONTROL COM"	006	5	227	0	1	""	""	""	""	""	""	""	101
2308	2308	1	"01006038"	"FWBKR 5 CTRL COM"	006	5	227	0	1	""	""	""	""	""	""	""	367
2309	2309	2	"01019025"	"FLEMING ISLAND BKR 1"	019	4	202	0	1	""	""	""	""	""	""	""	13
2310	2310	1	"01006039"	"FW BATT DC VOLT ALARM 1"	006	5	205	0	1	""	""	""	""	""	""	""	325
2311	2311	1	"01013002"	"SPARTON GEN NON-CRIT"	013	7	227	0	1	""	""	""	""	""	""	""	1344
2312	2312	5	"02055093"	""	055	10	231	0	1	""	""	""	""	""	""	""	1345
2313	2313	5	"02055094"	""	055	10	231	0	1	""	""	""	""	""	""	""	1346
2314	2314	5	"02055095"	"STOP DEF GENERATOR"	055	10	231	0	1	""	""	""	""	""	""	""	1347
2315	2315	5	"02055096"	"NON-ALARM DOORS"	055	10	231	0	1	""	""	""	""	""	""	""	1348
2316	2316	5	"02055097"	""	055	10	231	0	1	""	""	""	""	""	""	""	1349
2317	2317	5	"02055098"	""	055	10	231	0	1	""	""	""	""	""	""	""	1350
2318	2318	8	"12049003"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1351
2319	2319	5	"02055099"	"RUN ALL VR OFF"	055	10	231	0	1	""	""	""	""	""	""	""	1352
2320	2320	1	"01013003"	"GEN 11 480V BKR"	013	7	202	0	1	""	""	""	""	""	""	""	1353
2321	2321	1	"01013004"	"G11 LOW FUEL"	013	7	210	0	1	""	""	""	""	""	""	""	62
2322	2322	5	"02013001"	"GEN 11 STOP"	013	7	232	0	1	""	""	""	""	""	""	""	1354
2323	2323	5	"02013002"	"GEN 11 MAX LD TRK START"	013	7	236	0	1	""	""	""	""	""	""	""	1355
2324	2324	5	"02013003"	"GEN 11 LOAD TRACK START"	013	7	236	0	1	""	""	""	""	""	""	""	1356
2325	2325	5	"02013004"	"GEN 11 ISOLATE"	013	7	236	0	1	""	""	""	""	""	""	""	1357
2326	2326	5	"02013005"	"GENERATOR 11 FAST SCAN"	013	7	226	0	1	""	""	""	""	""	""	""	6
2327	2327	5	"02055100"	"RUN ALL VR2 OFF"	055	10	231	0	1	""	""	""	""	""	""	""	1358
2328	2328	5	"02055101"	"RUN ALL VR OFF"	055	10	231	0	1	""	""	""	""	""	""	""	1359
2329	2329	5	"02055102"	"RUN ALL VR2 OFF"	055	10	231	0	1	""	""	""	""	""	""	""	1360
2330	2330	8	"12069036"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	1361
2331	2331	8	"12069037"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	1362
2332	2332	5	"02055103"	""	055	10	231	0	1	""	""	""	""	""	""	""	1363
2333	2333	5	"02055104"	""	055	10	231	0	1	""	""	""	""	""	""	""	1364
2334	2334	1	"01030010"	"BKR 2 2100 CPORT 2"	030	7	227	0	1	""	""	""	""	""	""	""	1365
2335	2335	1	"01006040"	"FW 513S OCB BY-PASS"	006	5	216	0	1	""	""	""	""	""	""	""	1366
2336	2336	2	"01006041"	"FT WHITE 69 KV OCB"	006	5	202	0	1	""	""	""	""	""	""	""	1367
2337	2337	1	"01006042"	"FW W514 LOW PRESS ALARM"	006	5	210	0	1	""	""	""	""	""	""	""	1368
2338	2338	1	"01070025"	"HL TX2 OVERCURRENT FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	948
2339	2339	5	"02006002"	"REGULATOR CONTROL MODE"	006	10	204	0	1	""	""	""	""	""	""	""	80
2340	2340	1	"01006043"	"FW BRK 2 LOCAL REMOTE SW"	006	5	214	0	1	""	""	""	""	""	""	""	39
2341	2341	2	"01006044"	"FW TX1 VOLT CTRL K2"	006	5	218	0	1	""	""	""	""	""	""	""	56
2342	2342	1	"01030011"	"SS BKR 4 351 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	126
2343	2343	5	"02055105"	""	055	10	231	0	1	""	""	""	""	""	""	""	1369
2344	2344	5	"02055106"	""	055	10	231	0	1	""	""	""	""	""	""	""	1370
2345	2345	1	"01030012"	"YARD BOX 2505 2100 CP 8"	030	7	227	0	1	""	""	""	""	""	""	""	234
2346	2346	5	"02055107"	""	055	10	231	0	1	""	""	""	""	""	""	""	1371
2347	2347	1	"01030013"	"BKR 4 2100 CPORT 4"	030	7	227	0	1	""	""	""	""	""	""	""	1372
2348	2348	1	"01070026"	"HL TX2 2100 FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	949
2349	2349	1	"01030014"	"YARD BOX 2505 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	5
2350	2350	1	"01070027"	"HL CLOCK FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	1373
2351	2351	1	"01030015"	"REG A PH 2431 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	1128
2352	2352	1	"01025025"	"BKR 3 LOSS OF POT FOR UF"	025	5	227	0	1	""	""	""	""	""	""	""	81
2353	2353	5	"02055108"	""	055	10	231	0	1	""	""	""	""	""	""	""	1374
2354	2354	5	"02055109"	""	055	10	231	0	1	""	""	""	""	""	""	""	1375
2355	2355	8	"12049004"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1376
2356	2356	8	"12049005"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1377
2357	2357	8	"12064015"	"PSEUDO SWITCH"	064	2	216	0	1	""	""	""	""	""	""	""	1378
2358	2358	8	"12070001"	"PSEUDO SWITCH"	070	10	216	0	1	""	""	""	""	""	""	""	1379
2359	2359	8	"12049006"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1380
2360	2360	8	"12049007"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1381
2361	2361	5	"02055110"	""	055	10	231	0	1	""	""	""	""	""	""	""	1382
2362	2362	8	"12049008"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1383
2363	2363	8	"12049009"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1384
2364	2364	8	"12049010"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1385
2365	2365	8	"12049011"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1386
2366	2366	8	"12049012"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1387
2367	2367	8	"12049013"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1388
2368	2368	8	"12049014"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1389
2369	2369	8	"12049015"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1390
2370	2370	8	"12049016"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1391
2371	2371	8	"12010016"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1392
2372	2372	1	"01006045"	"FW BKR 3 STA COM"	006	5	227	0	1	""	""	""	""	""	""	""	46
2373	2373	5	"02055111"	""	055	10	231	0	1	""	""	""	""	""	""	""	1393
2374	2374	5	"02041007"	"595803 D13,14,15"	041	10	216	0	1	""	""	""	""	""	""	""	1394
2375	2375	1	"01022035"	"GC TX1 86T LO"	022	4	215	0	1	""	""	""	""	""	""	""	68
2376	2376	5	"02041008"	"595803 D16,17,18"	041	10	216	0	1	""	""	""	""	""	""	""	1395
2377	2377	8	"12022016"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1396
2378	2378	2	"01022036"	"GC 2 GRND TRIP BLOCK"	022	4	222	0	1	""	""	""	""	""	""	""	38
2379	2379	8	"12020021"	"PSEUDO SWITCH"	020	10	216	0	1	""	""	""	""	""	""	""	1397
2380	2380	2	"01022037"	"GC 3 GRND TRIP BLOCK"	022	4	222	0	1	""	""	""	""	""	""	""	42
2381	2381	1	"01022038"	"GC BKR 3 LOC/REM SW"	022	4	214	0	1	""	""	""	""	""	""	""	8
2382	2382	3	"41022002"	"GC LTC AUTO/MAN"	022	4	221	0	1	""	""	""	""	""	""	""	57
2383	2383	1	"01022039"	"GC TX LOC/REM SW"	022	4	214	0	1	""	""	""	""	""	""	""	54
2384	2384	1	"01022040"	"GC TX HOT SPOT"	022	4	209	0	1	""	""	""	""	""	""	""	53
2385	2385	2	"01022041"	"GC VOLT CONTROL K1"	022	4	218	0	1	""	""	""	""	""	""	""	55
2386	2386	2	"01022042"	"GC VOLT CONTROL K2"	022	4	218	0	1	""	""	""	""	""	""	""	56
2387	2387	1	"01022043"	"GREEN COVE BATT CHGR"	022	4	205	0	1	""	""	""	""	""	""	""	325
2388	2388	2	"01019026"	"FI TX2 STAGE2 FANS"	019	4	218	0	1	""	""	""	""	""	""	""	290
2389	2389	6	"41028004"	"GP REG B VOLT CONTROL"	028	6	208	0	1	""	""	238	16	-16	1	25	1398
2390	2390	3	"41028005"	"GP REG A AUTO/MAN"	028	6	221	0	1	""	""	""	""	""	""	""	1399
2391	2391	1	"01022044"	"GC LOWSIDE LOAD BREAK"	022	4	216	0	1	""	""	""	""	""	""	""	1400
2392	2392	1	"01070028"	"HL TX1 STG2 FANS LOSS AC"	070	5	205	0	1	""	""	""	""	""	""	""	194
2393	2393	8	"12022017"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1401
2394	2394	8	"12022018"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1402
2395	2395	8	"12022019"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1403
2396	2396	8	"12022020"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1404
2397	2397	8	"12022021"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1405
2398	2398	8	"12022022"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	1406
2399	2399	1	"01006046"	"FW BKR 4 STA COM"	006	5	227	0	1	""	""	""	""	""	""	""	47
2400	2400	1	"01006047"	"FW BKR 5 STA COM"	006	5	227	0	1	""	""	""	""	""	""	""	615
2401	2401	1	"01070029"	"HL TX1 STG1 FANS LOSS AC"	070	5	205	0	1	""	""	""	""	""	""	""	426
2402	2402	8	"12049017"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1407
2403	2403	8	"12049018"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1408
2404	2404	8	"12049019"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1409
2405	2405	8	"12049020"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1410
2406	2406	1	"01029057"	"BR TX1 OVERCURRENT FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	440
2407	2407	1	"01029058"	"BR TX1 2100 FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	457
2408	2408	2	"01028044"	"REG A VOLT CONTROL K1"	028	6	218	0	1	""	""	""	""	""	""	""	1117
2409	2409	1	"01043029"	"TX1 REGA STA/CTRL COM"	043	7	227	0	1	""	""	""	""	""	""	""	12
2410	2410	1	"01043030"	"TX1 REGB STA/CTRL COM"	043	7	227	0	1	""	""	""	""	""	""	""	401
2411	2411	8	"12074011"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	1411
2412	2412	8	"12074012"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	1412
2413	2413	8	"12074013"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	1413
2414	2414	8	"12074014"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	1414
2415	2415	1	"01011078"	"MI BKR 2 CTRL COM"	011	3	227	0	1	""	""	""	""	""	""	""	156
2416	2416	1	"01006048"	"HOUSE LOC/REM SW"	006	5	214	0	1	""	""	""	""	""	""	""	67
2417	2417	1	"01006049"	"FW TX1 2505 STA/CTRL COM"	006	5	227	0	1	""	""	""	""	""	""	""	49
2418	2418	1	"01029059"	"BR TX1 735 RELAY FAIL"	029	5	227	0	1	""	""	""	""	""	""	""	387
2419	2419	8	"12014006"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1415
2420	2420	1	"01029060"	"BR TX1 86T LOCKOUT TCM"	029	5	227	0	1	""	""	""	""	""	""	""	73
2421	2421	2	"01019027"	"FI TX1 LBI S3546"	019	4	216	0	1	""	""	""	""	""	""	""	1416
2422	2422	1	"01029061"	"BR TX1 94T TCM"	029	5	227	0	1	""	""	""	""	""	""	""	245
2423	2423	2	"01029062"	"BR C/S DONT P/U LOAD"	029	5	202	0	1	""	""	""	""	""	""	""	1417
2424	2424	1	"01029063"	"BR LBI 3168S"	029	5	216	0	1	""	""	""	""	""	""	""	1418
2425	2425	1	"01029064"	"BR BATT DC VOLT"	029	5	227	0	1	""	""	""	""	""	""	""	325
2426	2426	1	"01029065"	"BR 2200-1 ALARM COMM 10"	029	4	227	0	1	""	""	""	""	""	""	""	352
2427	2427	1	"01029066"	"BR BKR 1 CONTROL COMM"	029	5	227	0	1	""	""	""	""	""	""	""	19
2428	2428	1	"01029067"	"BR BKR 2 CONTROL COMM"	029	5	227	0	1	""	""	""	""	""	""	""	156
2429	2429	1	"01029068"	"BR BKR 3 CONTROL COMM"	029	5	227	0	1	""	""	""	""	""	""	""	101
2430	2430	8	"12014007"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1419
2431	2431	8	"12014008"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1420
2432	2432	6	"41029002"	"BR LOAD TAP CHANGER"	029	5	208	0	1	"03029024"	""	238	16	-16	1	25	1421
2433	2433	5	"02067031"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1422
2434	2434	1	"01024003"	"LB GEN 5 480V BKR"	024	3	202	0	1	""	""	""	""	""	""	""	1423
2435	2435	8	"12049021"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1424
2436	2436	1	"01024004"	"OFF/RESET WILL NOT RUN"	024	3	214	0	1	""	""	""	""	""	""	""	67
2437	2437	8	"12049022"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1425
2438	2438	8	"12014009"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1426
2439	2439	1	"01024005"	"GEN 5 GENERAL"	024	3	227	0	1	""	""	""	""	""	""	""	1427
2440	2440	8	"12049023"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1428
2441	2441	8	"12014010"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1429
2442	2442	8	"12014011"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1430
2443	2443	1	"01024006"	"GEN 5 LOAD BREAK SW"	024	3	216	0	1	""	""	""	""	""	""	""	1431
2444	2444	8	"12019020"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1432
2445	2445	8	"12019021"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1433
2446	2446	8	"12019022"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1434
2447	2447	8	"12019023"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1435
2448	2448	8	"12019024"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1436
2449	2449	8	"12019025"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1437
2450	2450	8	"12019026"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1438
2451	2451	8	"12014012"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1439
2452	2452	8	"12014013"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1440
2453	2453	8	"12019027"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1441
2454	2454	8	"12019028"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1442
2455	2455	5	"02049002"	"REGULATOR CONTROL MODE"	049	10	204	0	1	""	""	""	""	""	""	""	143
2456	2456	1	"01011079"	"MI BKR 2 BKR FAIL"	011	3	220	0	1	""	""	""	""	""	""	""	10
2457	2457	8	"12014014"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1443
2458	2458	8	"12014015"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1444
2459	2459	8	"12014016"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1445
2460	2460	8	"12014017"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1446
2461	2461	8	"12014018"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1447
2462	2462	8	"12014019"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1448
2463	2463	8	"12014020"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1449
2464	2464	8	"12014021"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1450
2465	2465	8	"12014022"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1451
2466	2466	8	"12014023"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1452
2467	2467	8	"12014024"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1453
2468	2468	8	"12014025"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1454
2469	2469	8	"12014026"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1455
2470	2470	8	"12014027"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1456
2471	2471	1	"01019028"	"FI MOSW 6109 LOSS DC"	019	4	227	0	1	""	""	""	""	""	""	""	1457
2472	2472	8	"12014028"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1458
2473	2473	8	"12014029"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1459
2474	2474	1	"01024007"	"GEN 5 LOCK-OUT RELAY"	024	3	215	0	1	""	""	""	""	""	""	""	407
2475	2475	8	"12014030"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1460
2476	2476	8	"12014031"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1461
2477	2477	8	"12014032"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1462
2478	2478	8	"12014033"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1463
2479	2479	8	"12014034"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1464
2480	2480	8	"12014035"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1465
2481	2481	1	"01024008"	"GEN 5 25KV BREAKER"	024	3	202	0	1	""	""	""	""	""	""	""	1466
2482	2482	1	"01024009"	"ISOLATION BKR. WORK CAMP"	024	3	202	0	1	""	""	""	""	""	""	""	1467
2483	2483	1	"01024010"	"GEN 5 ISOLATION BATT"	024	3	227	0	1	""	""	""	""	""	""	""	1468
2484	2484	1	"01056036"	"SA FEEDER 1 BREAKER FAIL"	056	6	220	0	1	""	""	""	""	""	""	""	158
2485	2485	1	"01035020"	"AC BKR 4 LOC/REM SW"	035	5	214	0	1	""	""	""	""	""	""	""	7
2486	2486	1	"01052012"	"W6144 BKR LOW PRESSURE"	052	1	210	0	1	""	""	""	""	""	""	""	1469
2487	2487	5	"02024001"	"GEN 5 PLC RESET"	024	3	215	0	1	""	""	""	""	""	""	""	1470
2488	2488	1	"01035021"	"AC TX1 387E ALARM COM"	035	5	227	0	1	""	""	""	""	""	""	""	43
2489	2489	1	"01035022"	"AC BKR 1 RELAY FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	18
2490	2490	1	"01035023"	"AC BKR 2 RELAY FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	44
2491	2491	1	"01002055"	"LTC1 LOCKOUT BLKS LTC"	002	4	222	0	1	""	""	""	""	""	""	""	124
2492	2492	2	"01001092"	"FEEDER BKR 7"	001	3	202	0	1	""	""	""	""	""	""	""	1471
2493	2493	1	"01001093"	"DI BKR 7 UNDER FREQ TRIP"	001	3	227	0	1	""	""	""	""	""	""	""	1472
2494	2494	1	"01001094"	"DI LS 2505-8STA/CTL FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	88
2495	2495	2	"01014007"	"DB K6132 TX1 CIR SW"	014	3	202	0	1	""	""	""	""	""	""	""	1473
2496	2496	1	"01035024"	"AC BKR 3 RELAY FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	45
2497	2497	8	"12014036"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1474
2498	2498	2	"01014008"	"DOUBLE BRANCH BKR 1"	014	3	202	0	1	""	""	""	""	""	""	""	13
2499	2499	1	"01073010"	"WO BKR 2 FAIL"	073	3	220	0	1	""	""	""	""	""	""	""	10
2500	2500	2	"01014009"	"DOUBLE BRANCH BKR 2"	014	3	202	0	1	""	""	""	""	""	""	""	36
2501	2501	2	"01014010"	"DB BKR 1 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	14
2502	2502	1	"01035025"	"AC BKR 4 RELAY FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	126
2503	2503	1	"01001095"	"DI LS 2505-7STA/CTL FAIL"	001	3	227	0	1	""	""	""	""	""	""	""	1075
2504	2504	1	"01035026"	"AC BKR 1 STA COM"	035	5	227	0	1	""	""	""	""	""	""	""	16
2505	2505	1	"01035027"	"AC BKR 2 STA COM"	035	5	227	0	1	""	""	""	""	""	""	""	46
2506	2506	1	"01035028"	"AC BKR 3 STA COM"	035	5	227	0	1	""	""	""	""	""	""	""	47
2507	2507	1	"01035029"	"AC BKR 4 STA COM"	035	5	227	0	1	""	""	""	""	""	""	""	615
2508	2508	1	"01035030"	"AC TX1 2505 STA/CTRL COM"	035	5	227	0	1	""	""	""	""	""	""	""	49
2509	2509	1	"01056037"	"SA TX1 LOCK-OUT RELAY"	056	6	215	0	1	""	""	""	""	""	""	""	68
2510	2510	1	"01035031"	"AC HS BKR 1 BYPASS POS"	035	5	216	0	1	""	""	""	""	""	""	""	1475
2511	2511	1	"01035032"	"AC TX1 2411 FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	51
2512	2512	1	"01035033"	"AC TX1 HOT OIL TEMP"	035	5	227	0	1	""	""	""	""	""	""	""	52
2513	2513	1	"01035034"	"AC TX1 HOT SPOT"	035	5	227	0	1	""	""	""	""	""	""	""	53
2514	2514	1	"01035035"	"AC TX1 LOC/REM SW"	035	5	214	0	1	""	""	""	""	""	""	""	54
2515	2515	2	"01035036"	"AC TX1 VOLT CTRL K1"	035	5	218	0	1	""	""	""	""	""	""	""	55
2516	2516	2	"01035037"	"AC TX1 VOLT CTRL K2"	035	5	218	0	1	""	""	""	""	""	""	""	56
2517	2517	3	"41035001"	"LTC1 AUTO/MAN"	035	5	221	0	1	""	""	""	""	""	""	""	57
2518	2518	1	"01035038"	"AC TX1 TANK NITRO HI PRS"	035	5	211	0	1	""	""	""	""	""	""	""	427
2519	2519	6	"41035002"	"AC TX LOAD TAP CHANGER"	035	5	208	0	1	"03035017"	""	238	16	-16	1	25	64
2520	2520	1	"01035039"	"ARCHER HOUSE L/R SW"	035	5	214	0	1	""	""	""	""	""	""	""	67
2521	2521	1	"01035040"	"AC TX1 86T LOCKOUT"	035	5	215	0	1	""	""	""	""	""	""	""	68
2522	2522	1	"01035041"	"AC TX1 DIFF PROT FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	119
2523	2523	1	"01035042"	"AC TX1 OVERCURRENT FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	440
2524	2524	1	"01035043"	"AC TX1 2100 FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	71
2525	2525	1	"01035044"	"AC TX1 735 METER FAIL"	035	5	227	0	1	""	""	""	""	""	""	""	387
2526	2526	2	"01014011"	"DOUBLE BRANCH BKR 3"	014	3	202	0	1	""	""	""	""	""	""	""	40
2527	2527	1	"01035045"	"AC TX1 86T LOCKOUT TCM"	035	5	227	0	1	""	""	""	""	""	""	""	73
2528	2528	2	"01014012"	"DB BKR 4"	014	3	202	0	1	""	""	""	""	""	""	""	237
2529	2529	2	"01014013"	"DB BKR 5"	014	3	202	0	1	""	""	""	""	""	""	""	116
2530	2530	1	"01035046"	"AC TX1 94T TCM"	035	5	227	0	1	""	""	""	""	""	""	""	245
2531	2531	8	"12012001"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1476
2532	2532	8	"12012002"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1477
2533	2533	8	"12012003"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1478
2534	2534	8	"12012004"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1479
2535	2535	8	"12012005"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1480
2536	2536	8	"12012006"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1481
2537	2537	8	"12012007"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1482
2538	2538	8	"12012008"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1483
2539	2539	8	"12012009"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1484
2540	2540	8	"12012010"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1485
2541	2541	8	"12012011"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1486
2542	2542	8	"12012012"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1487
2543	2543	8	"12012013"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1488
2544	2544	8	"12012014"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1489
2545	2545	8	"12012015"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1490
2546	2546	8	"12012016"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1491
2547	2547	2	"01014014"	"DB BKR 6"	014	3	202	0	1	""	""	""	""	""	""	""	448
2548	2548	2	"01014015"	"DB BKR 7"	014	3	202	0	1	""	""	""	""	""	""	""	1471
2549	2549	8	"12052001"	"PSEUDO SWITCH"	052	10	216	0	1	""	""	""	""	""	""	""	1492
2550	2550	1	"01014016"	"DB TX1 86T LOCKOUT"	014	3	215	0	1	""	""	""	""	""	""	""	68
2551	2551	2	"01014017"	"DB K6134 TX2 CIR SW"	014	3	202	0	1	""	""	""	""	""	""	""	1493
2552	2552	8	"12052002"	"PSEUDO SWITCH"	052	10	216	0	1	""	""	""	""	""	""	""	1494
2553	2553	1	"01014018"	"DB TX2 86T LOCKOUT"	014	3	215	0	1	""	""	""	""	""	""	""	254
2554	2554	2	"01014019"	"DB K6136 TX3 CIR SW"	014	3	202	0	1	""	""	""	""	""	""	""	1495
2555	2555	2	"01035047"	"K503 TX1 CIR SW POS"	035	5	202	0	1	""	""	""	""	""	""	""	1496
2556	2556	1	"01008016"	"MOBILE TX HIGH SIDE SW"	008	7	216	0	1	""	""	""	""	""	""	""	1497
2557	2557	1	"01014020"	"DB TX3 86T LOCKOUT"	014	3	215	0	1	""	""	""	""	""	""	""	1498
2558	2558	1	"01014021"	"DB HOUSE LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	67
2559	2559	8	"12012017"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1499
2560	2560	8	"12012018"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1500
2561	2561	8	"12012019"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1501
2562	2562	8	"12012020"	"PSEUDO SWITCH"	012	10	216	0	1	""	""	""	""	""	""	""	1502
2563	2563	8	"12001036"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1503
2564	2564	8	"12001037"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1504
2565	2565	8	"12001038"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1505
2566	2566	8	"12001039"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1506
2567	2567	1	"01035048"	"AC 3142S TX1 LBI"	035	5	216	0	1	""	""	""	""	""	""	""	1507
2568	2568	8	"12001040"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1508
2569	2569	1	"01035049"	"AC BATT DC VOLT ALARM 1"	035	5	227	0	1	""	""	""	""	""	""	""	325
2570	2570	8	"12001041"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1509
2571	2571	1	"01035050"	"AC 2100-1 ALARMS COM9"	035	5	205	0	1	""	""	""	""	""	""	""	3
2572	2572	8	"12001042"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1510
2573	2573	1	"01035051"	"AC BKR 1 CTRL COM"	035	5	227	0	1	""	""	""	""	""	""	""	19
2574	2574	8	"12061018"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1511
2575	2575	8	"12061019"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1512
2576	2576	8	"12061020"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1513
2577	2577	8	"12061021"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1514
2578	2578	8	"12061022"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1515
2579	2579	8	"12061023"	"PSEUDO SWITCH"	061	10	216	0	1	""	""	""	""	""	""	""	1516
2580	2580	8	"12055037"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1517
2581	2581	1	"01029069"	"BR MOSW S6173 DC"	029	5	227	0	1	""	""	""	""	""	""	""	1518
2582	2582	8	"12031018"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	1519
2583	2583	1	"01035052"	"AC BKR 2 CTRL COM"	035	5	227	0	1	""	""	""	""	""	""	""	156
2584	2584	8	"12031019"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	1520
2585	2585	8	"12031020"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	1521
2586	2586	5	"02031002"	"705875D59,60,61"	031	10	216	0	1	""	""	""	""	""	""	""	1522
2587	2587	8	"12031021"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	1523
2588	2588	5	"02074012"	"753827D53,54,55"	074	10	216	0	1	""	""	""	""	""	""	""	1524
2589	2589	5	"02074013"	"753827D61"	074	10	216	0	1	""	""	""	""	""	""	""	1525
2590	2590	5	"02074014"	"753827D60"	074	10	216	0	1	""	""	""	""	""	""	""	1526
2591	2591	8	"12074015"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	1527
2592	2592	1	"01014022"	"DB TX1 DIFF PROT FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	119
2593	2593	1	"01014023"	"DB TX1 OVERCURRENT FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	440
2594	2594	1	"01014024"	"DB TX1 2100 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	71
2595	2595	1	"01014025"	"DB TX1 735 METER FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	387
2596	2596	1	"01014026"	"DB TX1 86T TRIP-COIL MON"	014	3	227	0	1	""	""	""	""	""	""	""	73
2597	2597	1	"01014027"	"DB TX1 94T TRIP-COIL MON"	014	3	227	0	1	""	""	""	""	""	""	""	245
2598	2598	1	"01070030"	"HL TX2 2411 ALARMS COM"	070	5	227	0	1	""	""	""	""	""	""	""	24
2599	2599	1	"01014028"	"DB TX1 387E ALARM COMM"	014	1	227	0	1	""	""	""	""	""	""	""	43
2600	2600	1	"01070031"	"HL TX2 86T LCKOUT"	070	5	215	0	1	""	""	""	""	""	""	""	254
2601	2601	1	"01014029"	"DB BATT LOW DC VOLT"	014	3	227	0	1	""	""	""	""	""	""	""	325
2602	2602	1	"01014030"	"DB BATT GROUND"	014	3	227	0	1	""	""	""	""	""	""	""	713
2603	2603	1	"01014031"	"BATT HOUSE EXHAUST FAN"	014	3	227	0	1	""	""	""	""	""	""	""	1528
2604	2604	1	"01014032"	"DB BATT HOUSE SMOKE AL"	014	3	227	0	1	""	""	""	""	""	""	""	1529
2605	2605	5	"02009002"	"FM FAST SCAN"	009	7	226	0	1	""	""	""	""	""	""	""	6
2606	2606	1	"01014033"	"DB TX1 2411 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	51
2607	2607	1	"01014034"	"DB TX1 HOT OIL TEMP AL"	014	3	227	0	1	""	""	""	""	""	""	""	52
2608	2608	1	"01014035"	"DB TX1 HOT SPOT"	014	3	209	0	1	""	""	""	""	""	""	""	53
2609	2609	1	"01014036"	"DB TX1 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	54
2610	2610	2	"01014037"	"DB TX1 VOLT CONTROL K1"	014	3	218	0	1	""	""	""	""	""	""	""	55
2611	2611	2	"01014038"	"DB TX1 VOLT CONTROL K2"	014	3	218	0	1	""	""	""	""	""	""	""	56
2612	2612	3	"41014001"	"DB TX1 LTC AUTO MAN."	014	3	221	0	1	""	""	""	""	""	""	""	57
2613	2613	2	"01014039"	"DOUBLE BRANCH MOSW S618"	014	3	203	0	1	""	""	""	""	""	""	""	1530
2614	2614	2	"01014040"	"DOUBLE BRANCH MOSW S619"	014	3	203	0	1	""	""	""	""	""	""	""	1531
2615	2615	1	"01014041"	"DB MOSW S618&S619 GEN"	014	3	227	0	1	""	""	""	""	""	""	""	1532
2616	2616	1	"01014042"	"DB TX2 94T TRIP-COIL MON"	014	3	227	0	1	""	""	""	""	""	""	""	952
2617	2617	1	"01014043"	"DB 6133S TX1 BYPASS SW"	014	3	203	0	1	""	""	""	""	""	""	""	1533
2618	2618	2	"01014044"	"DB TX1 LBI S3781"	014	3	203	0	1	""	""	""	""	""	""	""	1534
2619	2619	1	"01014045"	"DB LS STA/CTRL FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1075
2620	2620	1	"01014046"	"DB LS STA/CTRL FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	88
2621	2621	1	"01014047"	"DB LS STA/CTRL FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1535
2622	2622	1	"01020050"	"REG B NO CONTROL K2"	020	7	218	0	1	""	""	""	""	""	""	""	456
2623	2623	1	"01014048"	"DB BKR 1 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	18
2624	2624	1	"01014049"	"DB BKR 2 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	44
2625	2625	1	"01014050"	"DB BKR 3 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	45
2626	2626	1	"01014051"	"DB TX1 STA/CTRL FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	48
2627	2627	1	"01014052"	"DB MOSW STA/CTRL FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	61
2628	2628	1	"01014053"	"DB TX1 3530 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	219
2629	2629	1	"01014054"	"DB BATT HOUSE HUMIDITY"	014	3	227	0	1	""	""	""	""	""	""	""	1536
2630	2630	2	"01014055"	"DB BKR 1 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	15
2631	2631	1	"01014056"	"DB BKR 1 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	17
2632	2632	2	"01014057"	"DB BKR 2 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	37
2633	2633	2	"01014058"	"DB BKR 2 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	38
2634	2634	1	"01014059"	"DB BKR 2 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	39
2635	2635	2	"01014060"	"DB BKR 3 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	41
2636	2636	2	"01014061"	"DB BKR 3 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	42
2637	2637	1	"01035053"	"AC BKR 3 CTRL COM"	035	5	227	0	1	""	""	""	""	""	""	""	101
2638	2638	1	"01014062"	"DB BKR 3 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	8
2639	2639	1	"01014063"	"DB BKR 1 CONTROL COM"	014	3	227	0	1	""	""	""	""	""	""	""	19
2640	2640	1	"01014064"	"DB BKR 2 CONTROL COM"	014	3	227	0	1	""	""	""	""	""	""	""	156
2641	2641	1	"01014065"	"DB BKR 3 CONTROL COM"	014	3	227	0	1	""	""	""	""	""	""	""	101
2642	2642	1	"01014066"	"DB BKR 1 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	16
2643	2643	1	"01014067"	"DB BKR 2 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	46
2644	2644	1	"01014068"	"DB BKR 3 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	47
2645	2645	8	"12019029"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1537
2646	2646	5	"02053004"	"PRINT STATUS"	053	6	230	1	1	""	""	""	""	""	""	""	1538
2647	2647	8	"12036027"	"PSEUDO SWITCH"	036	10	216	0	1	""	""	""	""	""	""	""	1539
2648	2648	1	"01029070"	"BR MOSW S6174 DC"	029	5	227	0	1	""	""	""	""	""	""	""	1540
2649	2649	8	"12036028"	"PSEUDO SWITCH"	036	10	216	0	1	""	""	""	""	""	""	""	1541
2650	2650	8	"12036029"	"PSEUDO SWITCH"	036	10	216	0	1	""	""	""	""	""	""	""	1542
2651	2651	8	"12010017"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1543
2652	2652	8	"12010018"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1544
2653	2653	8	"12010019"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1545
2654	2654	8	"12010020"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1546
2655	2655	8	"12010021"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1547
2656	2656	1	"01056038"	"SA TX1 DIF PROTECT FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	119
2657	2657	8	"12029017"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1548
2658	2658	8	"12029018"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1549
2659	2659	8	"12029019"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1550
2660	2660	8	"12029020"	"PSEUDO SWITCH"	029	10	216	0	1	""	""	""	""	""	""	""	1551
2661	2661	8	"12073022"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	1552
2662	2662	8	"12073023"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	1553
2663	2663	8	"12073024"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	1554
2664	2664	8	"12073025"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	1555
2665	2665	8	"12073026"	"PSEUDO SWITCH"	073	10	216	0	1	""	""	""	""	""	""	""	1556
2666	2666	1	"01016029"	"OP LS 2505 STAT/CTRL COM"	016	3	227	0	1	""	""	""	""	""	""	""	1557
2667	2667	1	"01002056"	"BY HS 2505 STA/CTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	1558
2668	2668	1	"01014069"	"DB TX1 FAN CTRL LOSS AC"	014	4	205	0	1	""	""	""	""	""	""	""	487
2669	2669	1	"01063018"	"DATA CENTR COND1 AC LOSS"	063	1	227	0	1	""	""	""	""	""	""	""	1559
2670	2670	1	"01063019"	"DATA CENTR COND2 AC LOSS"	063	1	227	0	1	""	""	""	""	""	""	""	1560
2671	2671	2	"01038016"	"A517 HOT LINE NON-RECL"	038	1	204	0	1	""	""	""	""	""	""	""	1561
2672	2672	5	"02035003"	"DEF XMISSION SWITCH 866"	035	10	201	0	1	""	""	""	""	""	""	""	1562
2673	2673	1	"01014070"	"DB TX1 2505 STA/CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	49
2674	2674	8	"12069038"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	1563
2675	2675	8	"12069039"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	1564
2676	2676	8	"12069040"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	1565
2677	2677	8	"12069041"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	1566
2678	2678	8	"12069042"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	1567
2679	2679	8	"12069043"	"PSEUDO SWITCH"	069	10	216	0	1	""	""	""	""	""	""	""	1568
2680	2680	1	"01002057"	"TX1 TANK NITRO LOW PRES"	002	4	210	0	1	""	""	""	""	""	""	""	476
2681	2681	1	"01014071"	"DB MOSW STA/CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	60
2682	2682	1	"01014072"	"DB LS 2505 STA/CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	87
2683	2683	1	"01014073"	"DB TX2 387 DIFF-2 SLF CK"	014	3	227	0	1	""	""	""	""	""	""	""	356
2684	2684	1	"01014074"	"TX2 501-2 SELF CHECK"	014	3	227	0	1	""	""	""	""	""	""	""	948
2685	2685	8	"12019030"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1569
2686	2686	1	"01014075"	"DB TX2 2100 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	949
2687	2687	1	"01014076"	"DB TX2 735 MET FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	950
2688	2688	1	"01014077"	"DB TX2 86T TRIP-COIL MON"	014	3	227	0	1	""	""	""	""	""	""	""	951
2689	2689	1	"01014078"	"DB TX2 CRIT HI TEMP AL"	014	4	209	0	1	""	""	""	""	""	""	""	1570
2690	2690	1	"01014079"	"DB TX2 2411 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	23
2691	2691	1	"01014080"	"DB TX2 HOT OIL TEMP AL"	014	3	227	0	1	""	""	""	""	""	""	""	182
2692	2692	8	"12019031"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1571
2693	2693	8	"12019032"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1572
2694	2694	1	"01014081"	"DB TX2 HOT SPOT"	014	3	209	0	1	""	""	""	""	""	""	""	180
2695	2695	8	"12019033"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1573
2696	2696	1	"01014082"	"DB TX2 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	413
2697	2697	2	"01014083"	"DB TX2 VOLT CONTROL K1"	014	3	218	0	1	""	""	""	""	""	""	""	388
2698	2698	2	"01014084"	"DB TX2 VOLT CONTROL K2"	014	3	218	0	1	""	""	""	""	""	""	""	414
2699	2699	3	"41014002"	"DB TX2 LTC AUTO MAN."	014	3	221	0	1	""	""	""	""	""	""	""	209
2700	2700	1	"01014085"	"DB TX1 CRIT HI TEMP AL"	014	4	209	0	1	""	""	""	""	""	""	""	165
2701	2701	1	"01019029"	"TX2 TANK HIGH OIL"	019	4	211	0	1	""	""	""	""	""	""	""	1574
2702	2702	1	"01014086"	"DB 6135S TX2 BYPASS SW"	014	3	203	0	1	""	""	""	""	""	""	""	1575
2703	2703	2	"01014087"	"DB TX2 LBI S3782"	014	3	203	0	1	""	""	""	""	""	""	""	1576
2704	2704	1	"01014088"	"DB BKR 4 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	126
2705	2705	1	"01014089"	"DB BKR 5 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	127
2706	2706	1	"01014090"	"DB BKR 6 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	472
2707	2707	1	"01014091"	"DB TX2 3530 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	118
2708	2708	1	"01014092"	"DB TX2 STA/CTRL FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	86
2709	2709	1	"01028045"	"TX1 86T-1 TRIP-COIL MON"	028	6	227	0	1	""	""	""	""	""	""	""	73
2710	2710	1	"01014093"	"W3784 TIE BKR RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1577
2711	2711	2	"01014094"	"DB BKR 4 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	294
2712	2712	1	"01025026"	"REG A PH 2431 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	1128
2713	2713	1	"01025027"	"PH BKR 4 351 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	126
2714	2714	2	"01014095"	"DB BKR 4 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	74
2715	2715	1	"01025028"	"BKR 4 2100 CPORT 4"	025	5	227	0	1	""	""	""	""	""	""	""	1372
2716	2716	1	"01014096"	"DB BKR 4 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	7
2717	2717	5	"02055112"	"407332 D06,07,08"	055	10	216	0	1	""	""	""	""	""	""	""	1578
2718	2718	2	"01014097"	"DB BKR 5 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	120
2719	2719	2	"01014098"	"DB BKR 5 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	377
2720	2720	1	"01014099"	"DB BKR 5 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	123
2721	2721	1	"01056039"	"SA TX1 OVERCURRENT FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	440
2722	2722	1	"01056040"	"SA TX1 2100 FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	71
2723	2723	1	"01056041"	"SA TX1 METER FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	387
2724	2724	2	"01014100"	"DB BKR 6 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	449
2725	2725	1	"01025029"	"PH TX LOW OIL ALARM"	025	5	210	0	1	""	""	""	""	""	""	""	1134
2726	2726	5	"02022002"	"GC REG CURRENT MODE"	022	10	229	0	1	""	""	""	""	""	""	""	227
2727	2727	1	"01056042"	"SA TX1 86T TRIP-COIL MON"	056	6	227	0	1	""	""	""	""	""	""	""	73
2728	2728	2	"01014101"	"DB BKR 6 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	450
2729	2729	1	"01014102"	"DB BKR 6 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	114
2730	2730	1	"01011080"	"MI BATT DC VOLT ALARM 1"	011	3	227	0	1	""	""	""	""	""	""	""	325
2731	2731	1	"01011081"	"MI 2100-1 ALARM COM 9"	011	3	205	0	1	""	""	""	""	""	""	""	3
2732	2732	1	"01056043"	"SA TX1 94T TRIP-COIL MON"	056	6	227	0	1	""	""	""	""	""	""	""	245
2733	2733	2	"01056044"	"SA  C/S DONT P/U LOAD"	056	6	202	0	1	""	""	""	""	""	""	""	1579
2734	2734	5	"02067032"	"MODEL STATUS"	067	2	218	0	1	""	""	""	""	""	""	""	227
2735	2735	1	"01011082"	"MI TX2 TANK SUDDEN PRS"	011	3	211	0	1	""	""	""	""	""	""	""	947
2736	2736	1	"01011083"	"MI TX2 TANK LO OIL"	011	3	210	0	1	""	""	""	""	""	""	""	181
2737	2737	2	"01011084"	"MI TX1 VOLT CTRL K1"	011	3	218	0	1	""	""	""	""	""	""	""	55
2738	2738	2	"01011085"	"MI TX1 VOLT CTRL K2"	011	3	218	0	1	""	""	""	""	""	""	""	56
2739	2739	1	"01056045"	"SA BATT DC VOLT ALARM"	056	6	205	0	1	""	""	""	""	""	""	""	325
2740	2740	1	"01052013"	"311L TEST PLUG IN"	052	1	227	0	1	""	""	""	""	""	""	""	1580
2741	2741	1	"01056046"	"SA TX1 2411 FUTURE COMM"	056	6	227	0	1	""	""	""	""	""	""	""	942
2742	2742	5	"02056004"	"SATSUMA FAST SCAN"	056	6	226	0	1	""	""	""	""	""	""	""	6
2743	2743	1	"01033022"	"MX TX1 OVERCURRENT FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	440
2744	2744	6	"41036001"	"REG A VOLT CONTROL"	036	5	208	0	1	""	""	238	16	-16	1	25	155
2745	2745	1	"01010036"	"TCA TX1 TANK DGA FAIL"	010	10	227	0	1	""	""	""	""	""	""	""	381
2746	2746	1	"01020051"	"REG C NO CONTROL K1"	020	7	218	0	1	""	""	""	""	""	""	""	1122
2747	2747	1	"01070032"	"HL TX2 94T TCM"	070	5	227	0	1	""	""	""	""	""	""	""	952
2748	2748	5	"02056005"	"REGULATOR CONTROL MODE"	056	10	204	0	1	""	""	""	""	""	""	""	80
2749	2749	8	"12040004"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	1581
2750	2750	2	"01014103"	"DB W3784 WEST TIE-BRK"	014	3	202	0	1	""	""	""	""	""	""	""	1582
2751	2751	5	"02035004"	"DEF XMISSION SWITCH 873"	035	10	201	0	1	""	""	""	""	""	""	""	1583
2752	2752	1	"01014104"	"DB W3784 TIE-BRK LOC/REM"	014	3	214	0	1	""	""	""	""	""	""	""	1584
2753	2753	1	"01014105"	"DB BKR 4 CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	494
2754	2754	1	"01014106"	"DB BKR 5 CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	967
2755	2755	1	"01014107"	"DB BKR 6 CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	972
2756	2756	1	"01014108"	"W3784 CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	283
2757	2757	1	"01014109"	"DB TX3 3530 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1585
2758	2758	1	"01014110"	"DB BKR 4 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	412
2759	2759	1	"01014111"	"DB BKR 5 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	793
2760	2760	1	"01014112"	"DB BKR 6 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	389
2761	2761	1	"01014113"	"W3784 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	128
2762	2762	1	"01014114"	"DB TX2 2505 STA/CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	945
2763	2763	1	"01014115"	"DB LS 2505 STA/CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	1089
2764	2764	1	"01014116"	"DB TX3 387 DIFF-3 SLF CK"	014	3	227	0	1	""	""	""	""	""	""	""	1586
2765	2765	1	"01014117"	"TX3 501-3 SELF CHECK"	014	3	227	0	1	""	""	""	""	""	""	""	1587
2766	2766	1	"01014118"	"DB TX3 2100 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1588
2767	2767	1	"01014119"	"DB TX3 735 METER FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1589
2768	2768	1	"01014120"	"DB TX3 86T TRIP-COIL MON"	014	3	227	0	1	""	""	""	""	""	""	""	1590
2769	2769	1	"01014121"	"DB TX3 94T TRIP-COIL MON"	014	3	227	0	1	""	""	""	""	""	""	""	1591
2770	2770	1	"01014122"	"DB TX3 CRIT HI TEMP AL"	014	4	209	0	1	""	""	""	""	""	""	""	1592
2771	2771	1	"01014123"	"DB TX3 2411 FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1593
2772	2772	1	"01014124"	"DB TX3 HOT OIL TEMP AL"	014	3	227	0	1	""	""	""	""	""	""	""	1594
2773	2773	1	"01014125"	"DB TX3 HOT SPOT"	014	3	209	0	1	""	""	""	""	""	""	""	1595
2774	2774	1	"01014126"	"DB TX3 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	1596
2775	2775	2	"01014127"	"DB TX3 VOLT CONTROL K1"	014	3	218	0	1	""	""	""	""	""	""	""	1597
2776	2776	2	"01014128"	"DB TX3 VOLT CONTROL K2"	014	3	218	0	1	""	""	""	""	""	""	""	1598
2777	2777	3	"41014003"	"DB TX3 LTC AUTO MAN."	014	3	221	0	1	""	""	""	""	""	""	""	1599
2778	2778	1	"01014129"	"DB TX3 387E ALARM COM"	014	3	227	0	1	""	""	""	""	""	""	""	1600
2779	2779	1	"01014130"	"DB 6137S TX3 BYPASS SW"	014	3	203	0	1	""	""	""	""	""	""	""	1601
2780	2780	2	"01014131"	"DB TX3 LBI S3783"	014	3	203	0	1	""	""	""	""	""	""	""	1602
2781	2781	1	"01014132"	"DB BKR 7 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1603
2782	2782	1	"01014133"	"DB BKR 8 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1604
2783	2783	1	"01014134"	"DB BKR 9 RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1605
2784	2784	1	"01014135"	"W3785 TIE BKR RELAY FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1606
2785	2785	1	"01014136"	"DB TX3 STA/CTRL FAIL"	014	3	227	0	1	""	""	""	""	""	""	""	1607
2786	2786	2	"01014137"	"DB BKR 7 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	1608
2787	2787	2	"01016030"	"OP BKR 4 RECLOSER"	016	4	205	0	1	""	""	""	""	""	""	""	294
2788	2788	2	"01014138"	"DB BKR 7 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	1609
2789	2789	2	"01033023"	"MX BKR 3 GRND TRIP BLOCK"	033	3	222	0	1	""	""	""	""	""	""	""	42
2790	2790	1	"01033024"	"MX BKR 3 LOC/REM SW"	033	3	214	0	1	""	""	""	""	""	""	""	8
2791	2791	1	"01033025"	"MX TX1 DIFF PROT FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	119
2792	2792	1	"01033026"	"MX TX1 735 RELAY FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	387
2793	2793	1	"01014139"	"DB BKR 7 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	129
2794	2794	1	"01028046"	"REG C NO CONTROL K1"	028	6	218	0	1	""	""	""	""	""	""	""	1122
2795	2795	2	"01031017"	"BKR 3 GRND TRIP BLOCK"	031	6	222	0	1	""	""	""	""	""	""	""	42
2796	2796	2	"01011086"	"MI FEEDER BKR 3"	011	3	202	0	1	""	""	""	""	""	""	""	40
2797	2797	1	"01033027"	"MX 611S HS BYPASS"	033	3	216	0	1	""	""	""	""	""	""	""	1610
2798	2798	1	"01033028"	"MX BKR 2 LOC/REM SW"	033	3	214	0	1	""	""	""	""	""	""	""	39
2799	2799	1	"01033029"	"MX TX1 387E ALARM COM"	033	3	227	0	1	""	""	""	""	""	""	""	43
2800	2800	1	"01033030"	"MX TX1 HEATER LOSS AC"	033	5	205	0	1	""	""	""	""	""	""	""	1611
2801	2801	1	"01033031"	"MX BKR 1 UNDER FREQ TRIP"	033	3	202	0	1	""	""	""	""	""	""	""	364
2802	2802	1	"01033032"	"MX TX1 STG1 FANS LOSS AC"	033	5	205	0	1	""	""	""	""	""	""	""	1612
2803	2803	1	"01033033"	"MX BKR 3 UNDER FREQ TRIP"	033	3	202	0	1	""	""	""	""	""	""	""	411
2804	2804	1	"01033034"	"MX BKR 1 STA COM"	033	3	227	0	1	""	""	""	""	""	""	""	16
2805	2805	1	"01033035"	"MX TX1 2505 STA/CTRL COM"	033	3	227	0	1	""	""	""	""	""	""	""	49
2806	2806	1	"01033036"	"MX HOUSE LOC/REM SWITCH"	033	3	214	0	1	""	""	""	""	""	""	""	67
2807	2807	1	"01033037"	"MX TX1 2100 FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	71
2808	2808	1	"01033038"	"TX 501-1 TEST PLUG IN"	033	3	227	0	1	""	""	""	""	""	""	""	944
2809	2809	1	"01001096"	"DI LS 2505 STA/CNTRL COM"	001	3	227	0	1	""	""	""	""	""	""	""	87
2810	2810	8	"12055038"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1613
2811	2811	1	"01033039"	"MX LS STA/CTRL FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	1075
2812	2812	1	"01033040"	"MX TX1 HOT SPOT"	033	3	209	0	1	""	""	""	""	""	""	""	53
2813	2813	1	"01033041"	"TX 387E-1 TEST PLUG IN"	033	3	227	0	1	""	""	""	""	""	""	""	943
2814	2814	1	"01033042"	"MX LS 2505 STA/CTRL COM"	033	3	227	0	1	""	""	""	""	""	""	""	87
2815	2815	1	"01033043"	"MX BKR 3 RELAY FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	45
2816	2816	1	"01033044"	"MX BKR 3 STA COM"	033	3	227	0	1	""	""	""	""	""	""	""	47
2817	2817	1	"01001097"	"DI LS 2505 STA/CTRL COM"	001	3	227	0	1	""	""	""	""	""	""	""	1089
2818	2818	1	"01033045"	"MX BKR 2 UNDER FREQ TRIP"	033	3	202	0	1	""	""	""	""	""	""	""	365
2819	2819	1	"01033046"	"MX REG B STA/CTRL FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	1614
2820	2820	8	"12011016"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1615
2821	2821	8	"12011017"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1616
2822	2822	8	"12011018"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1617
2823	2823	8	"12011019"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1618
2824	2824	8	"12011020"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1619
2825	2825	8	"12011021"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1620
2826	2826	8	"12011022"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1621
2827	2827	8	"12011023"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1622
2828	2828	8	"12011024"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1623
2829	2829	8	"12011025"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1624
2830	2830	8	"12011026"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1625
2831	2831	8	"12011027"	"PSEUDO SWITCH"	011	10	216	0	1	""	""	""	""	""	""	""	1626
2832	2832	2	"01011087"	"MI BKR 3 RECLOSER"	011	3	205	0	1	""	""	""	""	""	""	""	41
2833	2833	1	"01011088"	"MI BKR 3 LOC/REM SW"	011	3	214	0	1	""	""	""	""	""	""	""	8
2834	2834	2	"01011089"	"MI BKR 3 GRND TRIP BLK"	011	3	222	0	1	""	""	""	""	""	""	""	42
2835	2835	1	"01002058"	"BY TX1 2100 FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	71
2836	2836	8	"12036030"	"PSEUDO SWITCH"	036	10	216	0	1	""	""	""	""	""	""	""	1627
2837	2837	8	"12036031"	"PSEUDO SWITCH"	036	10	216	0	1	""	""	""	""	""	""	""	1628
2838	2838	8	"12036032"	"PSEUDO SWITCH"	036	10	216	0	1	""	""	""	""	""	""	""	1629
2839	2839	2	"01014140"	"DB BKR 8 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	1630
2840	2840	1	"01021004"	"BRK 1 BKR FAIL"	021	5	220	0	1	""	""	""	""	""	""	""	158
2841	2841	1	"01039004"	"BN BKR 2 FAIL"	039	3	220	0	1	""	""	""	""	""	""	""	10
2842	2842	1	"01073011"	"WO TX1 TANK NITRO LO PRS"	073	3	210	0	1	""	""	""	""	""	""	""	476
2843	2843	1	"01021005"	"BRK 3 BKR FAIL"	021	5	220	0	1	""	""	""	""	""	""	""	159
2844	2844	2	"01014141"	"DB BKR 8 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	1631
2845	2845	2	"01043031"	"GT S2L11 LBI"	043	7	216	0	1	""	""	""	""	""	""	""	246
2846	2846	1	"01028047"	"REG B NO CONTROL K2"	028	6	218	0	1	""	""	""	""	""	""	""	456
2847	2847	1	"01039005"	"BN TX1 DIFF PROT DISABLE"	039	3	206	0	1	""	""	""	""	""	""	""	970
2848	2848	1	"01029071"	"BR TX1 DIFF PROT DISABLE"	029	5	206	0	1	""	""	""	""	""	""	""	970
2849	2849	1	"01042061"	"LY BKR 4 UNDER FREQ TRIP"	042	7	202	0	1	""	""	""	""	""	""	""	368
2850	2850	8	"12074016"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	1632
2851	2851	5	"02055113"	"407332 D01,02,03"	055	10	216	0	1	""	""	""	""	""	""	""	1633
2852	2852	5	"02055114"	"407332 D50,51,52"	055	10	216	0	1	""	""	""	""	""	""	""	1634
2853	2853	5	"02038005"	"596103D01,02,03"	038	10	216	0	1	""	""	""	""	""	""	""	1635
2854	2854	5	"02038006"	"596103D50,51,52"	038	10	216	0	1	""	""	""	""	""	""	""	1636
2855	2855	2	"01031018"	"RV TX1 LBI S3L11"	031	6	216	0	1	""	""	""	""	""	""	""	1637
2856	2856	1	"01002059"	"BY TX1 735 MET SELF CHCK"	002	4	227	0	1	""	""	""	""	""	""	""	387
2857	2857	8	"12038023"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1638
2858	2858	8	"12038024"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1639
2859	2859	8	"12038025"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1640
2860	2860	8	"12038026"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1641
2861	2861	2	"01014142"	"DB BKR 9 RECL"	014	3	205	0	1	""	""	""	""	""	""	""	1642
2862	2862	1	"01002060"	"BY TX1 86T TRIP-COIL MON"	002	4	227	0	1	""	""	""	""	""	""	""	73
2863	2863	1	"01002061"	"BY TX1 94T TRIP-COIL MON"	002	4	227	0	1	""	""	""	""	""	""	""	245
2864	2864	1	"01014143"	"DB BKR 8 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	1643
2865	2865	2	"01014144"	"DB BKR 9 GRND TRIP"	014	3	222	0	1	""	""	""	""	""	""	""	1644
2866	2866	1	"01014145"	"DB BKR 9 LOC/REM SW"	014	3	214	0	1	""	""	""	""	""	""	""	1645
2867	2867	2	"01014146"	"DB W3785 EAST TIE-BRK"	014	3	202	0	1	""	""	""	""	""	""	""	1646
2868	2868	2	"01031019"	"RV TX2 LBI S3L21"	031	6	216	0	1	""	""	""	""	""	""	""	1647
2869	2869	1	"01031020"	"CEC SUB LOC/REM SW"	031	6	214	0	1	""	""	""	""	""	""	""	67
2870	2870	1	"01031021"	"TX1 25-1 2100 CP 12"	031	6	227	0	1	""	""	""	""	""	""	""	1648
2871	2871	1	"01031022"	"TX1 2411-1 2100 CPORT 10"	031	6	227	0	1	""	""	""	""	""	""	""	1649
2872	2872	1	"01069032"	"WE TX2 2505 STA/CTRL COM"	069	4	227	0	1	""	""	""	""	""	""	""	945
2873	2873	2	"01003017"	"WS BKR 2 RECLOSER"	003	5	205	0	1	""	""	""	""	""	""	""	37
2874	2874	6	"41014004"	"DB TX1 LOAD TAP CHANGER"	014	3	208	1	1	"03014026"	""	238	16	-16	1	25	64
2875	2875	1	"01011090"	"MI BKR 2 LOC/REM SW"	011	3	214	0	1	""	""	""	""	""	""	""	39
2876	2876	2	"01002062"	"W6285 TX2 HS BREAKER"	002	4	202	0	1	""	""	""	""	""	""	""	1650
2877	2877	1	"01002063"	"BY 3382S TX1 LBI"	002	4	216	0	1	""	""	""	""	""	""	""	1651
2878	2878	2	"01001098"	"DI BKR 7 RECLOSER"	001	3	205	0	1	""	""	""	""	""	""	""	1608
2879	2879	6	"41014005"	"DB TX2 LOAD TAP CHANGER"	014	3	208	1	1	"03014044"	""	238	16	-16	1	25	257
2880	2880	1	"01002064"	"BY BATT DC VOLT ALARM 1"	002	4	227	0	1	""	""	""	""	""	""	""	325
2881	2881	5	"02067033"	"DB TC3U"	067	2	218	0	1	""	""	""	""	""	""	""	1652
2882	2882	1	"01014147"	"DB BKR 7 CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	1653
2883	2883	1	"01014148"	"DB BKR 8 CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	1654
2884	2884	1	"01014149"	"DB BKR 9 CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	1655
2885	2885	1	"01014150"	"W3785 CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	1656
2886	2886	1	"01014151"	"DB BKR 7 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	1657
2887	2887	1	"01014152"	"DB BKR 8 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	1658
2888	2888	1	"01014153"	"DB BKR 9 STA COM"	014	3	227	0	1	""	""	""	""	""	""	""	1659
2889	2889	2	"01014154"	"DB MOSW BLOCKING REL"	014	3	204	0	1	""	""	""	""	""	""	""	63
2890	2890	8	"12014037"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1660
2891	2891	8	"12014038"	"PSEUDO SWITCH"	014	10	216	0	1	""	""	""	""	""	""	""	1661
2892	2892	2	"01019030"	"FLEMING ISLAND BKR 2"	019	4	202	0	1	""	""	""	""	""	""	""	36
2893	2893	1	"01043032"	"GR SPARE TX LOW OIL"	043	7	210	0	1	""	""	""	""	""	""	""	1662
2894	2894	1	"01031023"	"SECI BATT DC VOLT"	031	6	227	0	1	""	""	""	""	""	""	""	325
2895	2895	2	"01019031"	"FLEMING ISLAND BKR 3"	019	4	202	0	1	""	""	""	""	""	""	""	40
2896	2896	1	"01043033"	"GT TX1 HOT OIL TEMP"	043	7	209	0	1	""	""	""	""	""	""	""	164
2897	2897	1	"01043034"	"GT TX1 REGA STA/CTRL"	043	7	227	0	1	""	""	""	""	""	""	""	1128
2898	2898	2	"01043035"	"MOSW BLK RELAY"	043	7	204	0	1	""	""	""	""	""	""	""	63
2899	2899	2	"01043036"	"MOSW S654 OPEN/TRAN"	043	7	203	0	1	""	""	""	""	""	""	""	1663
2900	2900	1	"01043037"	"S654 LOC/REM SW"	043	7	227	0	1	""	""	""	""	""	""	""	1664
2901	2901	1	"01043038"	"HOUSE LOC/REM SW"	043	7	214	0	1	""	""	""	""	""	""	""	67
2902	2902	1	"01043039"	"GT TX1 86T LCKOUT"	043	7	215	0	1	""	""	""	""	""	""	""	68
2903	2903	1	"01043040"	"GT TX1 DIF PROTECT FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	119
2904	2904	1	"01043041"	"GT TX1 OVERCURRENT FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	440
2905	2905	1	"01043042"	"GT TX1 2100 FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	457
2906	2906	1	"01043043"	"GT TX1 735 RELAY FAIL"	043	7	227	0	1	""	""	""	""	""	""	""	72
2907	2907	1	"01043044"	"GT TX1 86T LOCKOUT TCM"	043	7	227	0	1	""	""	""	""	""	""	""	73
2908	2908	1	"01043045"	"GT TX1 94T TCM"	043	7	227	0	1	""	""	""	""	""	""	""	245
2909	2909	1	"01043046"	"698S OCB BYPASS"	043	7	216	0	1	""	""	""	""	""	""	""	1665
2910	2910	1	"01043047"	"GT BATT DC VOLT ALARM"	043	7	205	0	1	""	""	""	""	""	""	""	325
2911	2911	1	"01043048"	"GT TX1 CRIT HI TEMP AL"	043	7	205	0	1	""	""	""	""	""	""	""	165
2912	2912	1	"01043049"	"GT BKR 1 CTRL COM"	043	7	227	0	1	""	""	""	""	""	""	""	19
2913	2913	1	"01043050"	"GT BKR 2 CTRL COMM"	043	7	227	0	1	""	""	""	""	""	""	""	156
2914	2914	1	"01043051"	"GT BKR 4 CTRL COM"	043	7	227	0	1	""	""	""	""	""	""	""	367
2915	2915	2	"01040030"	"MN TX1 VOLT CTRL K2"	040	6	218	0	1	""	""	""	""	""	""	""	56
2916	2916	8	"12015020"	"PSEUDO SWITCH"	015	10	216	0	1	""	""	""	""	""	""	""	1666
2917	2917	1	"01032009"	"FL BKR 2 STATUS COM"	032	1	227	0	1	""	""	""	""	""	""	""	46
2918	2918	6	"41030001"	"REG C VOLT CONTROL"	030	7	208	0	1	""	""	238	16	-16	1	25	431
2919	2919	3	"41030002"	"SS REG A AUTO/MAN"	030	7	221	0	1	""	""	""	""	""	""	""	1399
2920	2920	1	"01030016"	"REG B LOC/REM"	030	7	214	0	1	""	""	""	""	""	""	""	1201
2921	2921	3	"41030003"	"SS REG B AUTO/MAN"	030	7	221	0	1	""	""	""	""	""	""	""	1123
2922	2922	2	"01032010"	"FL BKR 2"	032	1	202	0	1	""	""	""	""	""	""	""	36
2923	2923	1	"01032011"	"FL BKR 4 LOC/REM SW"	032	1	214	0	1	""	""	""	""	""	""	""	7
2924	2924	1	"01056047"	"MOBILE TX SELF CK"	056	6	227	0	1	""	""	""	""	""	""	""	406
2925	2925	1	"01056048"	"MOBILE TX LOSS OF AC"	056	6	227	0	1	""	""	""	""	""	""	""	357
2926	2926	1	"01074013"	"MOBIL TX SELF CK"	074	7	227	0	1	""	""	""	""	""	""	""	406
2927	2927	3	"41030004"	"SS REG C AUTO/MAN"	030	7	221	0	1	""	""	""	""	""	""	""	1667
2928	2928	1	"01074014"	"MOBIL TX HOT OIL TEMP"	074	7	227	0	1	""	""	""	""	""	""	""	1
2929	2929	1	"01074015"	"MOBIL TX LOSS OF AC"	074	7	227	0	1	""	""	""	""	""	""	""	357
2930	2930	1	"01030017"	"MOBILE TX SELF CK"	030	7	227	0	1	""	""	""	""	""	""	""	406
2931	2931	1	"01043052"	"MOBIL TX LOSS OF AC"	043	7	227	0	1	""	""	""	""	""	""	""	357
2932	2932	1	"01030018"	"MOBILE TX HOT OIL TEMP"	030	7	227	0	1	""	""	""	""	""	""	""	1
2933	2933	1	"01030019"	"MOBILE TX LOSS OF AC"	030	7	227	0	1	""	""	""	""	""	""	""	357
2934	2934	8	"12043015"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	1668
2935	2935	8	"12056016"	"PSEUDO SWITCH"	056	10	216	0	1	""	""	""	""	""	""	""	1669
2936	2936	2	"01032012"	"FL TX1 VOLT CTRL K2"	032	1	218	0	1	""	""	""	""	""	""	""	56
2937	2937	1	"01032013"	"FL BKR 4 LOSS POT FOR UF"	032	1	227	0	1	""	""	""	""	""	""	""	398
2938	2938	1	"01031024"	"SECI LAFARGE TRIP"	031	6	202	0	1	""	""	""	""	""	""	""	1670
2939	2939	1	"01032014"	"FL TX2 3530 FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	118
2940	2940	1	"01032015"	"FL 811 DIS SW POSITION"	032	1	216	0	1	""	""	""	""	""	""	""	1671
2941	2941	2	"01032016"	"FL TX1 LBI S3L11"	032	1	216	0	1	""	""	""	""	""	""	""	1637
2942	2942	1	"01032017"	"SECI K807 TRIP CIR CHECK"	032	1	227	0	1	""	""	""	""	""	""	""	1672
2943	2943	1	"01069033"	"WE TX1 TANK LOW OIL"	069	4	210	0	1	""	""	""	""	""	""	""	83
2944	2944	1	"01069034"	"WE TX2 TANK LOW OIL"	069	4	210	0	1	""	""	""	""	""	""	""	181
2945	2945	1	"01027007"	"LTC1 FILTER"	027	4	227	0	1	""	""	""	""	""	""	""	1673
2946	2946	1	"01027008"	"LTC2 FILTER"	027	4	227	0	1	""	""	""	""	""	""	""	1674
2947	2947	1	"01032018"	"FL TX2 STA/CTRL FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	86
2948	2948	1	"01032019"	"FL TX2 2505 STA/CTRL COM"	032	1	227	0	1	""	""	""	""	""	""	""	945
2949	2949	1	"01032020"	"FL BKR 3 RELAY FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	45
2950	2950	2	"01032021"	"FL BKR 4 GRND TRIP BLOCK"	032	1	222	0	1	""	""	""	""	""	""	""	74
2951	2951	1	"01019032"	"FI TX2 2411 ALARMS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	24
2952	2952	2	"01032022"	"FL BKR 3 GRND TRIP BLOCK"	032	1	222	0	1	""	""	""	""	""	""	""	42
2953	2953	1	"01032023"	"FL BKR 3 LOC/REM SW"	032	1	214	0	1	""	""	""	""	""	""	""	8
2954	2954	2	"01032024"	"FL BKR 4"	032	1	202	0	1	""	""	""	""	""	""	""	237
2955	2955	2	"01019033"	"FLEMING ISLAND BKR 4"	019	4	202	0	1	""	""	""	""	""	""	""	237
2956	2956	8	"12002006"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1675
2957	2957	8	"12002007"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1676
2958	2958	8	"12002008"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1677
2959	2959	8	"12002009"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1678
2960	2960	8	"12002010"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1679
2961	2961	8	"12002011"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1680
2962	2962	8	"12002012"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1681
2963	2963	1	"01002065"	"BY TX1 387E ALARM COMM"	002	4	227	0	1	""	""	""	""	""	""	""	43
2964	2964	8	"12002013"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1682
2965	2965	8	"12002014"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1683
2966	2966	8	"12002015"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1684
2967	2967	1	"01014155"	"DB TX3 2505 STA/CTRL COM"	014	3	227	0	1	""	""	""	""	""	""	""	1685
2968	2968	8	"12002016"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1686
2969	2969	8	"12002017"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1687
2970	2970	8	"12002018"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1688
2971	2971	8	"12002019"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1689
2972	2972	8	"12002020"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1690
2973	2973	1	"01002066"	"BY BKR 1 CNTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	19
2974	2974	8	"12002021"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1691
2975	2975	8	"12002022"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1692
2976	2976	8	"12002023"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1693
2977	2977	8	"12002024"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1694
2978	2978	8	"12002025"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1695
2979	2979	8	"12002026"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1696
2980	2980	8	"12002027"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1697
2981	2981	1	"01002067"	"BY BKR 2 CTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	156
2982	2982	8	"12002028"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1698
2983	2983	8	"12002029"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1699
2984	2984	8	"12002030"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1700
2985	2985	2	"01019034"	"FLEMING ISLAND BKR 5"	019	4	202	0	1	""	""	""	""	""	""	""	116
2986	2986	8	"12002031"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1701
2987	2987	8	"12002032"	"PSEUDO SWITCH"	002	10	216	0	1	""	""	""	""	""	""	""	1702
2988	2988	1	"01025030"	"REG B PH 2431 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	400
2989	2989	1	"01025031"	"BKR 3 2100 CPORT 3"	025	5	227	0	1	""	""	""	""	""	""	""	1703
2990	2990	1	"01001099"	"DI BKR 7 UNDER FREQ TRIP"	001	3	202	0	1	""	""	""	""	""	""	""	1704
2991	2991	5	"02057001"	"GENERATOR 10 FAST SCAN"	057	6	226	0	1	""	""	""	""	""	""	""	6
2992	2992	1	"01057002"	"PUT GEN 10 CRIT ALARM"	057	6	227	0	1	""	""	""	""	""	""	""	1268
2993	2993	1	"01057003"	"PUT GEN 10 NON-CRIT ALM"	057	6	227	0	1	""	""	""	""	""	""	""	1344
2994	2994	1	"01002068"	"SEL 3530-2 FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	118
2995	2995	1	"01002069"	"BY BKR 3 RELAY FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	45
2996	2996	2	"01019035"	"FLEMING ISLAND BKR 6"	019	4	202	0	1	""	""	""	""	""	""	""	448
2997	2997	2	"01019036"	"FLEMING ISLAND BKR 7"	019	4	202	0	1	""	""	""	""	""	""	""	1471
2998	2998	2	"01019037"	"FLEMING ISLAND BKR 8"	019	4	202	0	1	""	""	""	""	""	""	""	278
2999	2999	2	"01019038"	"FLEMING ISLAND BKR 9"	019	4	202	0	1	""	""	""	""	""	""	""	279
3000	3000	2	"01049004"	"BKR 1 RECLOSE REL"	049	6	205	0	1	""	""	""	""	""	""	""	14
3001	3001	2	"01019039"	"FI K6119 TX1 CIR SW"	019	4	202	0	1	""	""	""	""	""	""	""	1705
3002	3002	2	"01016031"	"OP BKR 4 GRND TRIP"	016	4	222	0	1	""	""	""	""	""	""	""	74
3003	3003	1	"01019040"	"FI TX1 LOCK-OUT REL"	019	4	215	0	1	""	""	""	""	""	""	""	68
3004	3004	1	"01030020"	"REG B 2431 2032 CPORT 12"	030	7	227	0	1	""	""	""	""	""	""	""	1706
3005	3005	2	"01019041"	"FI W3560 TIE BKR 1 TRIP"	019	4	202	0	1	""	""	""	""	""	""	""	1707
3006	3006	2	"01030021"	"SS C/S DONT P/U LOAD"	030	7	202	0	1	""	""	""	""	""	""	""	1708
3007	3007	1	"01030022"	"SS BKR 4 2032 CPORT 4"	030	7	227	0	1	""	""	""	""	""	""	""	1709
3008	3008	1	"01073012"	"GEN 6 86T LOCKOUT RELAY"	073	3	215	0	1	""	""	""	""	""	""	""	1710
3009	3009	2	"01061007"	"HW FEEDER BKR 4"	061	6	202	0	1	""	""	""	""	""	""	""	237
3010	3010	5	"02073002"	"GEN 6 MAX LOAD TRACK"	073	3	236	0	1	""	""	""	""	""	""	""	1711
3011	3011	5	"02073003"	"GEN 7 STANDBY START"	073	3	236	0	1	""	""	""	""	""	""	""	1712
3012	3012	5	"02073004"	"GEN 7 MAX LD TRACK START"	073	3	236	0	1	""	""	""	""	""	""	""	1713
3013	3013	1	"01073013"	"GEN 6 DAY TANK LOW TRIP"	073	3	210	0	1	""	""	""	""	""	""	""	1714
3014	3014	1	"01030023"	"REG C 2431 2032 CPORT 13"	030	7	227	0	1	""	""	""	""	""	""	""	1715
3015	3015	5	"02061001"	"HAWTHORNE FAST SCAN"	061	6	226	0	1	""	""	""	""	""	""	""	6
3016	3016	5	"02073005"	"GEN 8 MAX LOAD TRACK"	073	3	236	0	1	""	""	""	""	""	""	""	1716
3017	3017	5	"02073006"	"GEN 8 STOP"	073	3	232	0	1	""	""	""	""	""	""	""	1717
3018	3018	5	"02073007"	"GEN 8 STANDBY START"	073	3	236	0	1	""	""	""	""	""	""	""	1718
3019	3019	1	"01073014"	"GEN 6 LOW OIL TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	1719
3020	3020	5	"02061002"	"REGULATOR CONTROL MODE"	061	10	204	0	1	""	""	""	""	""	""	""	80
3021	3021	2	"01061008"	"HW FEEDER BKR 1"	061	6	202	0	1	""	""	""	""	""	""	""	13
3022	3022	1	"01030024"	"SS BKR 1 2032 CPORT 1"	030	7	227	0	1	""	""	""	""	""	""	""	1720
3023	3023	2	"01061009"	"HW BKR 1 RECL"	061	6	205	0	1	""	""	""	""	""	""	""	14
3024	3024	2	"01061010"	"HW BKR 3 GRND TRP BLK"	061	6	222	0	1	""	""	""	""	""	""	""	42
3025	3025	1	"01061011"	"HW BKR 2 LOC/REM SW"	061	6	214	0	1	""	""	""	""	""	""	""	39
3026	3026	2	"01061012"	"HW FEEDER BKR 3"	061	6	202	0	1	""	""	""	""	""	""	""	40
3027	3027	2	"01061013"	"HW BKR 2 GRND TRP BLK"	061	6	222	0	1	""	""	""	""	""	""	""	38
3028	3028	1	"01061014"	"HW BKR 3 LOC/REM SW"	061	6	214	0	1	""	""	""	""	""	""	""	8
3029	3029	2	"01061015"	"HW FEEDER BKR 3 RECL"	061	6	205	0	1	""	""	""	""	""	""	""	41
3030	3030	2	"01074016"	"AS REG A VOLT CTRL K1"	074	7	218	0	1	""	""	""	""	""	""	""	1117
3031	3031	2	"01061016"	"HW FEEDER BKR 2 RECL"	061	6	205	0	1	""	""	""	""	""	""	""	37
3032	3032	2	"01074017"	"AS REG A VOLT CTRL K2"	074	7	218	0	1	""	""	""	""	""	""	""	1118
3033	3033	5	"02073008"	"GEN 9 MAX LD TRACK START"	073	3	236	0	1	""	""	""	""	""	""	""	1721
3034	3034	5	"02073009"	"GEN 9 STOP"	073	3	232	0	1	""	""	""	""	""	""	""	1722
3035	3035	5	"02073010"	"GEN 9 STANDBY START"	073	3	236	0	1	""	""	""	""	""	""	""	1723
3036	3036	1	"01073015"	"GEN 6 PLC PROCESSOR TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	1724
3037	3037	5	"02073011"	"GEN 7 STOP"	073	3	232	0	1	""	""	""	""	""	""	""	1725
3038	3038	1	"01030025"	"SS TX 387 DIFF SELF CHEC"	030	7	227	0	1	""	""	""	""	""	""	""	69
3039	3039	1	"01030026"	"SS TX 501 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	70
3040	3040	1	"01030027"	"SS TX 734 METER SC"	030	7	227	0	1	""	""	""	""	""	""	""	1726
3041	3041	1	"01030028"	"SS 2100 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	457
3042	3042	1	"01073016"	"GEN 6 NON-CRIT"	073	3	227	0	1	""	""	""	""	""	""	""	1727
3043	3043	1	"01030029"	"SS TX 94T TRIP-COIL MON"	030	7	227	0	1	""	""	""	""	""	""	""	1728
3044	3044	5	"02073012"	"GEN 6 STOP"	073	3	232	0	1	""	""	""	""	""	""	""	1729
3045	3045	2	"01061017"	"HW FEEDER BKR 2"	061	6	202	0	1	""	""	""	""	""	""	""	36
3046	3046	1	"01030030"	"SS BKR 2 2032 CPORT 2"	030	7	227	0	1	""	""	""	""	""	""	""	1730
3047	3047	1	"01030031"	"UPS BATT ALARM, SEL"	030	7	227	0	1	""	""	""	""	""	""	""	76
3048	3048	1	"01016032"	"OP BKR 4 LOCAL REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	7
3049	3049	8	"12072003"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1731
3050	3050	8	"12072004"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1732
3051	3051	8	"12072005"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1733
3052	3052	8	"12072006"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1734
3053	3053	8	"12072007"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1735
3054	3054	8	"12072008"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1736
3055	3055	8	"12072009"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1737
3056	3056	8	"12072010"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1738
3057	3057	8	"12072011"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1739
3058	3058	8	"12072012"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1740
3059	3059	8	"12072013"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1741
3060	3060	8	"12072014"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1742
3061	3061	8	"12072015"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1743
3062	3062	8	"12072016"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1744
3063	3063	8	"12072017"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1745
3064	3064	8	"12072018"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1746
3065	3065	8	"12072019"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1747
3066	3066	8	"12072020"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1748
3067	3067	8	"12072021"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1749
3068	3068	1	"01002070"	"BY BKR 4 RELAY FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	126
3069	3069	8	"12072022"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	1750
3070	3070	1	"01002071"	"BY BKR 3 STATUS COM"	002	4	227	0	1	""	""	""	""	""	""	""	412
3071	3071	5	"02046001"	"REGULATOR CONTROL MODE"	046	10	204	0	1	""	""	""	""	""	""	""	80
3072	3072	1	"01002072"	"BY BKR 4 2STATUS COM"	002	4	227	0	1	""	""	""	""	""	""	""	793
3073	3073	2	"01002073"	"BY BUS TIE BKR W3399"	002	4	202	0	1	""	""	""	""	""	""	""	1751
3074	3074	1	"01019042"	"FI TX2 LOCK-OUT REL"	019	4	215	0	1	""	""	""	""	""	""	""	254
3075	3075	1	"01032025"	"FL TX1 K807 CIR SW POS"	032	1	202	0	1	""	""	""	""	""	""	""	1752
3076	3076	1	"01019043"	"FI TX2 DIF PROTECT FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	356
3077	3077	1	"01019044"	"FI TX2 OVERCURRENT FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	948
3078	3078	1	"01019045"	"FI TX2 2100 FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	949
3079	3079	1	"01019046"	"FI TX2 METER FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	950
3080	3080	1	"01002074"	"TX1 LTC PRESSURE RELIEF"	002	4	211	0	1	""	""	""	""	""	""	""	131
3081	3081	1	"01002075"	"BY TX2 STA/CTRL FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	86
3082	3082	1	"01002076"	"BY TX2 2505 STA/CTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	945
3083	3083	1	"01002077"	"BRICKYARD TX1 C/S BYPASS"	002	4	216	0	1	""	""	""	""	""	""	""	1753
3084	3084	1	"01002078"	"BRICKYARD TX2 C/S BYPASS"	002	4	216	0	1	""	""	""	""	""	""	""	1754
3085	3085	1	"01019047"	"FI TX2 86T TRIP-COIL MON"	019	4	227	0	1	""	""	""	""	""	""	""	951
3086	3086	1	"01002079"	"BY TX2 LKOUT RELAY"	002	4	215	0	1	""	""	""	""	""	""	""	254
3087	3087	1	"01069035"	"WE 2454S TX2 LBI"	069	4	216	0	1	""	""	""	""	""	""	""	1755
3088	3088	6	"41004001"	"WA TX LOAD TAP CHANGER"	004	1	208	1	1	"03004001"	""	238	16	-16	1	25	1421
3089	3089	1	"01002080"	"BY TX2 DIFF PROTECT FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	356
3090	3090	1	"01069036"	"WE GEN 1 NOT IN AUTO"	069	4	214	0	1	""	""	""	""	""	""	""	1756
3091	3091	1	"01002081"	"BY TX2 OVERCURRENT FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	948
3092	3092	1	"01057004"	"PUT GEN 10 480V BKR"	057	6	202	0	1	""	""	""	""	""	""	""	1757
3093	3093	8	"12046019"	"PSEUDO SWITCH"	046	10	216	0	1	""	""	""	""	""	""	""	1758
3094	3094	2	"01049005"	"FR BKR 1 GRND BLK"	049	6	222	0	1	""	""	""	""	""	""	""	15
3095	3095	1	"01019048"	"FI TX2 94T TRIP-COIL MON"	019	4	227	0	1	""	""	""	""	""	""	""	952
3096	3096	2	"01016033"	"OP BKR 5"	016	4	202	0	1	""	""	""	""	""	""	""	116
3097	3097	1	"01019049"	"TX2 3530-2 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	118
3098	3098	1	"01019050"	"FI TX2 2411 ALARMS FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	23
3099	3099	1	"01019051"	"FI TX2 HOT OIL TEMP"	019	4	209	0	1	""	""	""	""	""	""	""	182
3100	3100	1	"01019052"	"FI TX2 HOT SPOT"	019	4	209	0	1	""	""	""	""	""	""	""	180
3101	3101	1	"01019053"	"FI TX2 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	413
3102	3102	1	"01002082"	"BY TX2 2100 FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	949
3103	3103	1	"01017016"	"AL BKR 3 STA COMM"	017	5	227	0	1	""	""	""	""	""	""	""	47
3104	3104	1	"01002083"	"BY TX2 735 MET SELF CHCK"	002	4	227	0	1	""	""	""	""	""	""	""	950
3105	3105	2	"01019054"	"FI TX2 VOLT CONTROL K1"	019	4	218	0	1	""	""	""	""	""	""	""	388
3106	3106	2	"01058014"	"RD S645 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	1759
3107	3107	2	"01058015"	"RD S644 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	1760
3108	3108	2	"01012062"	"LA BKR 4 RECL FUTURE"	012	4	205	0	1	""	""	""	""	""	""	""	294
3109	3109	2	"01012063"	"LA BKR 4 GRND TRIP FUTUR"	012	4	222	0	1	""	""	""	""	""	""	""	74
3110	3110	2	"01019055"	"FI TX2 VOLT CONTROL K2"	019	4	218	0	1	""	""	""	""	""	""	""	414
3111	3111	3	"41019001"	"FI TX2 LTC AUTO MAN."	019	4	221	0	1	""	""	""	""	""	""	""	209
3112	3112	1	"01019056"	"FI TX2 2411 ALARMS COM"	019	4	227	0	1	""	""	""	""	""	""	""	25
3113	3113	1	"01019057"	"FI 6118S TX2 BYPASS SW"	019	4	203	0	1	""	""	""	""	""	""	""	1761
3114	3114	2	"01019058"	"FI TX2 LBI S3545"	019	4	216	0	1	""	""	""	""	""	""	""	1762
3115	3115	1	"01019059"	"FI BKR 1 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	18
3116	3116	1	"01019060"	"FI BKR 2 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	44
3117	3117	2	"01041019"	"ME TX1 VOLT CONTROL K1"	041	1	218	0	1	""	""	""	""	""	""	""	55
3118	3118	2	"01041020"	"ME TX1 VOLT CONTROL K2"	041	1	218	0	1	""	""	""	""	""	""	""	56
3119	3119	2	"01072004"	"BL BKR 1 GND TRIP BLOCK"	072	5	222	0	1	""	""	""	""	""	""	""	15
3120	3120	1	"01072005"	"BL BKR 1 LOC/REM SW"	072	5	214	0	1	""	""	""	""	""	""	""	17
3121	3121	1	"01019061"	"FI BKR 3 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	45
3122	3122	1	"01019062"	"FI TX1 STAT/CNTRL FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	48
3123	3123	2	"01016034"	"OP BKR 5 RECL"	016	4	205	0	1	""	""	""	""	""	""	""	120
3124	3124	1	"01019063"	"FI TX1 3530-1 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	219
3125	3125	2	"01019064"	"FI BKR 3 RECLOSER"	019	4	205	0	1	""	""	""	""	""	""	""	41
3126	3126	2	"01019065"	"FI BKR 3 GRND TRIP BLOCK"	019	4	222	0	1	""	""	""	""	""	""	""	42
3127	3127	1	"01019066"	"FI BKR 3 LOC/REM SWITCH"	019	4	214	0	1	""	""	""	""	""	""	""	8
3128	3128	1	"01019067"	"FI BKR 3 CONTROL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	101
3129	3129	1	"01019068"	"FI BKR 3 STATUS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	47
3130	3130	1	"01019069"	"FI BKR 4 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	126
3131	3131	1	"01019070"	"FI BKR 5 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	127
3132	3132	1	"01019071"	"FI BKR 6 BREAKER FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	472
3133	3133	1	"01019072"	"FI TX2 STAT/CNTRL FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	86
3134	3134	2	"01019073"	"FI BKR 4 RECLOSER"	019	4	205	0	1	""	""	""	""	""	""	""	294
3135	3135	2	"01019074"	"FI BKR 4 GRND TRIP"	019	4	222	0	1	""	""	""	""	""	""	""	74
3136	3136	1	"01043053"	"GT REG B VOLT CTRL K1"	043	7	218	0	1	""	""	""	""	""	""	""	243
3137	3137	1	"01043054"	"GT REG B VOLT CTRL K2"	043	7	218	0	1	""	""	""	""	""	""	""	456
3138	3138	1	"01019075"	"FI BKR 4 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	7
3139	3139	2	"01019076"	"FI BKR 5 RECL"	019	4	205	0	1	""	""	""	""	""	""	""	120
3140	3140	1	"01030032"	"REG C PH 2431 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	33
3141	3141	1	"01002084"	"BY TX2 86T TRIP-COIL MON"	002	4	227	0	1	""	""	""	""	""	""	""	951
3142	3142	1	"01017017"	"AL TX1 2505 STA/CTRL COM"	017	5	227	0	1	""	""	""	""	""	""	""	49
3143	3143	1	"01025032"	"PH BKR 1 351 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	18
3144	3144	2	"01019077"	"FI BKR 5 GRND TRIP"	019	4	222	0	1	""	""	""	""	""	""	""	377
3145	3145	1	"01002085"	"BY TX2 94T TRIP-COIL MON"	002	4	227	0	1	""	""	""	""	""	""	""	952
3146	3146	5	"02022003"	"REGULATOR CONTROL MODE"	022	10	204	0	1	""	""	""	""	""	""	""	80
3147	3147	5	"02033001"	"REGULATOR CONTROL MODE"	033	10	204	0	1	""	""	""	""	""	""	""	80
3148	3148	2	"01039006"	"BN TX1 VOLT CONTROL K1"	039	3	218	0	1	""	""	""	""	""	""	""	55
3149	3149	5	"02011002"	"REGULATOR CONTROL MODE"	011	10	204	0	1	""	""	""	""	""	""	""	143
3150	3150	5	"02011003"	"REGULATOR CONTROL MODE"	011	10	204	0	1	""	""	""	""	""	""	""	144
3151	3151	2	"01002086"	"K688 C/S POS"	002	4	202	0	1	""	""	""	""	""	""	""	1763
3152	3152	1	"01002087"	"BY 3401S TX2 LBI"	002	4	216	0	1	""	""	""	""	""	""	""	1764
3153	3153	1	"01019078"	"FI BKR 5 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	123
3154	3154	2	"01019079"	"FI BKR 6 RECL"	019	4	205	0	1	""	""	""	""	""	""	""	449
3155	3155	2	"01019080"	"FI BKR 6 GRND TRIP"	019	4	222	0	1	""	""	""	""	""	""	""	450
3156	3156	2	"01061018"	"HW FEEDER BKR 4 RECL"	061	6	205	0	1	""	""	""	""	""	""	""	294
3157	3157	2	"01016035"	"OP BKR 5 GRND TRIP"	016	4	222	0	1	""	""	""	""	""	""	""	377
3158	3158	5	"02067034"	"MODEL STATUS"	067	2	218	0	1	""	""	""	""	""	""	""	80
3159	3159	1	"01036019"	"RD BKR 6 RELAY FAIL"	036	4	227	0	1	""	""	""	""	""	""	""	472
3160	3160	1	"01041021"	"ME TX1 387E ALARM COMM"	041	1	227	0	1	""	""	""	""	""	""	""	43
3161	3161	2	"01072006"	"BL FEEDER BKR 2"	072	5	202	0	1	""	""	""	""	""	""	""	36
3162	3162	1	"01002088"	"BY BKR 3 CTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	494
3163	3163	1	"01002089"	"BY BKR 4 CTRL COM"	002	4	227	0	1	""	""	""	""	""	""	""	967
3164	3164	5	"02038007"	"REGULATOR CONTROL MODE"	038	10	204	0	1	""	""	""	""	""	""	""	143
3165	3165	5	"02038008"	"REGULATOR CONTROL MODE"	038	10	204	0	1	""	""	""	""	""	""	""	144
3166	3166	1	"01019081"	"FI BRK 6 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	114
3167	3167	5	"02025002"	"REGULATOR CONTROL MODE"	025	10	204	0	1	""	""	""	""	""	""	""	80
3168	3168	2	"01058016"	"GC S6108 115KV MOSW"	058	2	202	0	1	""	""	""	""	""	""	""	1765
3169	3169	1	"01020052"	"BKR 3 LOSS OF POT FOR UF"	020	7	227	0	1	""	""	""	""	""	""	""	81
3170	3170	1	"01012064"	"LA BKR 4 STATUS COM"	012	4	227	0	1	""	""	""	""	""	""	""	615
3171	3171	1	"01019082"	"FI SUB LOC/REM SW."	019	4	214	0	1	""	""	""	""	""	""	""	67
3172	3172	5	"02010003"	"REGULATOR CONTROL MODE"	010	10	204	0	1	""	""	""	""	""	""	""	80
3173	3173	2	"01032026"	"FL BKR 4 RECLOSER"	032	1	205	0	1	""	""	""	""	""	""	""	294
3174	3174	1	"01032027"	"FL BKR 4 RELAY FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	126
3175	3175	1	"01022045"	"GC HS STA/CTRL FAIL"	022	1	227	0	1	""	""	""	""	""	""	""	274
3176	3176	1	"01022046"	"GC HS 2505 STA/CNTRL COM"	022	3	227	0	1	""	""	""	""	""	""	""	1558
3177	3177	2	"01067002"	"GC MOSW BLOCKING REL"	067	4	204	0	1	""	""	""	""	""	""	""	1766
3178	3178	1	"01016036"	"OP BKR 5 LOCAL REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	123
3179	3179	2	"01016037"	"OP BKR 6"	016	4	202	0	1	""	""	""	""	""	""	""	448
3180	3180	1	"01019083"	"FI TX1 DIF PROT FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	119
3181	3181	5	"02045001"	"REGULATOR CONTROL MODE"	045	10	204	0	1	""	""	""	""	""	""	""	144
3182	3182	1	"01052014"	"W6144 LOCK OUT"	052	1	215	0	1	""	""	""	""	""	""	""	1767
3183	3183	1	"01031025"	"TX1 OIL TEMP"	031	6	209	0	1	""	""	""	""	""	""	""	52
3184	3184	2	"01030033"	"REG A VOLT CONTROL K1"	030	7	218	0	1	""	""	""	""	""	""	""	1117
3185	3185	2	"01030034"	"REG A VOLT CONTROL K2"	030	7	218	0	1	""	""	""	""	""	""	""	1118
3186	3186	1	"01069037"	"WE TX2 STA/CTRL FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	86
3187	3187	1	"01002090"	"W3399 RELAY FAIL"	002	4	227	0	1	""	""	""	""	""	""	""	1768
3188	3188	1	"01032028"	"FL TX1 HOT SPOT"	032	1	209	0	1	""	""	""	""	""	""	""	53
3189	3189	1	"01032029"	"FL TX1 2411 ALARMS COM"	032	1	227	0	1	""	""	""	""	""	""	""	12
3190	3190	1	"01011091"	"MI TX2 2505 STA/CTRL COM"	011	3	227	0	1	""	""	""	""	""	""	""	945
3191	3191	1	"01011092"	"MI TX2 STA/CTRL FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	86
3192	3192	1	"01037008"	"SEL 311C SELF CHECK"	037	7	227	0	1	""	""	""	""	""	""	""	1769
3193	3193	1	"01037009"	"SEL 2032 SELF CHECK"	037	7	227	0	1	""	""	""	""	""	""	""	75
3194	3194	1	"01037010"	"SEL 2032 CPORT 1"	037	7	227	0	1	""	""	""	""	""	""	""	1720
3195	3195	2	"01003018"	"WS BKR 4 RECLOSER"	003	5	205	0	1	""	""	""	""	""	""	""	294
3196	3196	2	"01003019"	"WS BKR 4 GRND TRIP BLK"	003	5	222	0	1	""	""	""	""	""	""	""	74
3197	3197	1	"01032030"	"FL BKR 2 RELAY FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	44
3198	3198	1	"01031026"	"TX1 TANK SUDDEN PRESSURE"	031	6	211	0	1	""	""	""	""	""	""	""	477
3199	3199	2	"01032031"	"FL BKR 3 RECLOSER"	032	1	205	0	1	""	""	""	""	""	""	""	41
3200	3200	1	"01056049"	"MOBILE TX HOT OIL TEMP"	056	6	227	0	1	""	""	""	""	""	""	""	1
3201	3201	1	"01011093"	"MI TX2 2411 FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	23
3202	3202	1	"01003020"	"WS 86T TX LKOUT REL"	003	5	215	0	1	""	""	""	""	""	""	""	407
3203	3203	5	"02074015"	"REGULATOR CONTROL MODE"	074	10	204	0	1	""	""	""	""	""	""	""	80
3204	3204	2	"01032032"	"FL BKR 2 RECLOSER"	032	1	205	0	1	""	""	""	""	""	""	""	37
3205	3205	1	"01019084"	"FI TX1 OVERCURRENT FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	440
3206	3206	1	"01038017"	"TX 2505-5 CPORT5"	038	3	227	0	1	""	""	""	""	""	""	""	1770
3207	3207	3	"41040001"	"MN LTC1 AUTO/MAN"	040	6	221	0	1	""	""	""	""	""	""	""	57
3208	3208	6	"41040002"	"MN TX LOAD TAP CHANGER"	040	6	208	1	1	"03040030"	""	238	16	-16	1	25	64
3209	3209	1	"01040031"	"MN LTC 2100 GENERAL"	040	6	227	0	1	""	""	""	""	""	""	""	1771
3210	3210	2	"01040032"	"MN S3790 TX1 LBI"	040	6	216	0	1	""	""	""	""	""	""	""	1772
3211	3211	5	"02057002"	"PUT GEN 10 STOP"	057	6	232	0	1	""	""	""	""	""	""	""	1354
3212	3212	1	"01040033"	"MN TX1 STA/CTRL FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	48
3213	3213	1	"01040034"	"MN BKR 1 351 RELAY FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	18
3214	3214	1	"01040035"	"MN BKR 2 RELAY FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	44
3215	3215	8	"12032007"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	1773
3216	3216	1	"01040036"	"MN BKR 3 RELAY FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	45
3217	3217	1	"01040037"	"MN HOUSE LOC/REM SW"	040	6	214	0	1	""	""	""	""	""	""	""	67
3218	3218	1	"01040038"	"MN TX1 DIFF PROT FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	119
3219	3219	1	"01040039"	"MN BKR 1 1 CTRL COM"	040	6	227	0	1	""	""	""	""	""	""	""	19
3220	3220	1	"01040040"	"MN BKR 2 CTRL COM"	040	6	227	0	1	""	""	""	""	""	""	""	156
3221	3221	1	"01040041"	"MN BKR 3 CTRL COM"	040	6	227	0	1	""	""	""	""	""	""	""	101
3222	3222	1	"01040042"	"MN TX1 OVERCURRENT FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	440
3223	3223	1	"01040043"	"MN TX1 2100 FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	457
3224	3224	1	"01040044"	"MN TX1 735 RELAY FAILCK"	040	6	227	0	1	""	""	""	""	""	""	""	387
3225	3225	1	"01040045"	"MN TX1 86T LCKOUT TCM"	040	6	227	0	1	""	""	""	""	""	""	""	73
3226	3226	1	"01019085"	"FI TX1 2100 FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	71
3227	3227	8	"12031022"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	1774
3228	3228	8	"12031023"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	1775
3229	3229	1	"01040046"	"MN TX1 94T TCM"	040	6	227	0	1	""	""	""	""	""	""	""	245
3230	3230	5	"02031003"	"705875D07,08,09"	031	10	216	0	1	""	""	""	""	""	""	""	1776
3231	3231	8	"12031024"	"PSEUDO SWITCH"	031	10	216	0	1	""	""	""	""	""	""	""	1777
3232	3232	1	"01040047"	"MN LS STA/CTRL FAIL"	040	6	227	0	1	""	""	""	""	""	""	""	1075
3233	3233	1	"01040048"	"MN TX1 CRIT HI TEMP"	040	4	209	0	1	""	""	""	""	""	""	""	165
3234	3234	1	"01043055"	"GT TX1 REGB STA/CTRL"	043	7	227	0	1	""	""	""	""	""	""	""	400
3235	3235	8	"12032008"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	1778
3236	3236	8	"12032009"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	1779
3237	3237	8	"12032010"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	1780
3238	3238	8	"12032011"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	1781
3239	3239	8	"12032012"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	1782
3240	3240	8	"12032013"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	1783
3241	3241	8	"12032014"	"PSEUDO SWITCH"	032	10	216	0	1	""	""	""	""	""	""	""	1784
3242	3242	2	"01030035"	"SS BKR 2"	030	7	202	0	1	""	""	""	""	""	""	""	36
3243	3243	1	"01019086"	"TX3 TANK NITRO HIGH PRES"	019	4	211	0	1	""	""	""	""	""	""	""	1785
3244	3244	2	"01032033"	"FL BKR 2 GRND TRIP BLK"	032	1	222	0	1	""	""	""	""	""	""	""	38
3245	3245	1	"01019087"	"TX3 TANK NITRO LOW PRES"	019	4	210	0	1	""	""	""	""	""	""	""	1786
3246	3246	1	"01052015"	"WB BKR TRIP-COIL MON 2"	052	6	227	0	1	""	""	""	""	""	""	""	1787
3247	3247	1	"01017018"	"AL TX1 CRIT HI TEMP AL"	017	4	209	0	1	""	""	""	""	""	""	""	165
3248	3248	8	"12055039"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1788
3249	3249	8	"12055040"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1789
3250	3250	8	"12055041"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1790
3251	3251	8	"12055042"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1791
3252	3252	8	"12055043"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1792
3253	3253	8	"12055044"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1793
3254	3254	8	"12055045"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1794
3255	3255	8	"12055046"	"PSEUDO SWITCH"	055	10	216	0	1	""	""	""	""	""	""	""	1795
3256	3256	1	"01002091"	"BKR 2 BREAKER FAIL"	002	4	220	0	1	""	""	""	""	""	""	""	10
3257	3257	1	"01011094"	"MI TIE BKR 1 LOC/REM"	011	6	214	0	1	""	""	""	""	""	""	""	1796
3258	3258	1	"01017019"	"3787 BKR FAIL"	017	3	220	0	1	""	""	""	""	""	""	""	1797
3259	3259	1	"01002092"	"BKR 1 BREAKER FAIL"	002	4	220	0	1	""	""	""	""	""	""	""	158
3260	3260	2	"01011095"	"MI BKR 4 GRND TRIP BLK"	011	3	222	0	1	""	""	""	""	""	""	""	74
3261	3261	1	"01032034"	"FL BKR 2 LOC/REM SW"	032	1	214	0	1	""	""	""	""	""	""	""	39
3262	3262	1	"01019088"	"FI TX1 METER FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	387
3263	3263	1	"01019089"	"FI TX1 86T TRIP-COIL MON"	019	4	227	0	1	""	""	""	""	""	""	""	73
3264	3264	1	"01019090"	"FI TX1 94T TRIP-COIL MON"	019	4	227	0	1	""	""	""	""	""	""	""	245
3265	3265	2	"01016038"	"OP BKR 6 RECL"	016	4	205	0	1	""	""	""	""	""	""	""	449
3266	3266	1	"01019091"	"FI TX2 387E ALARM COMM"	019	4	227	0	1	""	""	""	""	""	""	""	297
3267	3267	1	"01069038"	"WE BKR 6 LOC/REM SW"	069	4	214	0	1	""	""	""	""	""	""	""	114
3268	3268	6	"41019002"	"FI TX2 LOAD TAP CHANGER"	019	4	208	1	1	"03019070"	""	238	16	-16	1	25	257
3269	3269	2	"01019092"	"FI BKR 1 GRND TRIP BLOCK"	019	4	222	0	1	""	""	""	""	""	""	""	15
3270	3270	2	"01039007"	"BN FEEDER BKR 4"	039	3	202	0	1	""	""	""	""	""	""	""	237
3271	3271	1	"01019093"	"FI BKR 1 LOC/REM SWITCH"	019	4	214	0	1	""	""	""	""	""	""	""	17
3272	3272	1	"01039008"	"BN TX1 CRIT HI TEMP AL"	039	4	209	0	1	""	""	""	""	""	""	""	165
3273	3273	1	"01039009"	"BN BKR 1 RELAY FAIL"	039	3	227	0	1	""	""	""	""	""	""	""	18
3274	3274	2	"01039010"	"BN BKR 3 GRND TRIP BLK"	039	3	222	0	1	""	""	""	""	""	""	""	42
3275	3275	1	"01039011"	"BN BKR 3 LOC/REM SW"	039	3	214	0	1	""	""	""	""	""	""	""	8
3276	3276	1	"01039012"	"BN BKR 3 STATUS COMM"	039	3	227	0	1	""	""	""	""	""	""	""	47
3277	3277	1	"01039013"	"BN LS STAT/CONTROL FAIL"	039	3	227	0	1	""	""	""	""	""	""	""	1075
3278	3278	1	"01039014"	"BN LS STAT/CONTROL COMM"	039	3	227	0	1	""	""	""	""	""	""	""	87
3279	3279	1	"01039015"	"BN TX1 2411 FUTURE COMM"	039	3	227	0	1	""	""	""	""	""	""	""	942
3280	3280	1	"01039016"	"BN H.S. STAT/CNTRL FAIL"	039	3	227	0	1	""	""	""	""	""	""	""	274
3281	3281	1	"01039017"	"BN BKR 4 STATUS COMM"	039	3	227	0	1	""	""	""	""	""	""	""	615
3282	3282	2	"01039018"	"BN BKR 4 GRND TRIP BLK"	039	3	222	0	1	""	""	""	""	""	""	""	74
3283	3283	1	"01039019"	"BN BKR 4 LOC/REM SW"	039	3	214	0	1	""	""	""	""	""	""	""	7
3284	3284	1	"01039020"	"BN BKR 1 STATUS COMM"	039	3	227	0	1	""	""	""	""	""	""	""	16
3285	3285	1	"01039021"	"BN TX1 STAT/CNTRL FAIL"	039	3	227	0	1	""	""	""	""	""	""	""	1558
3286	3286	2	"01039022"	"BN BKR 2 RECLOSER"	039	3	205	0	1	""	""	""	""	""	""	""	37
3287	3287	2	"01039023"	"BN BKR 2 GRND TRIP BLK"	039	3	222	0	1	""	""	""	""	""	""	""	38
3288	3288	2	"01039024"	"BN BKR 4 RECLOSER"	039	3	205	0	1	""	""	""	""	""	""	""	294
3289	3289	1	"01039025"	"BN BKR 2 LOC/REM SW"	039	3	214	0	1	""	""	""	""	""	""	""	39
3290	3290	1	"01039026"	"BN BKR 2 RELAY FAIL"	039	3	227	0	1	""	""	""	""	""	""	""	44
3291	3291	2	"01039027"	"BN FEEDER BKR 3"	039	3	202	0	1	""	""	""	""	""	""	""	40
3292	3292	1	"01015064"	"BW REG B LOC/REM"	015	4	214	0	1	""	""	""	""	""	""	""	1201
3293	3293	1	"01039028"	"BN BKR 3 RELAY FAIL"	039	3	227	0	1	""	""	""	""	""	""	""	45
3294	3294	1	"01039029"	"BN BKR 2 STATUS COMM"	039	3	227	0	1	""	""	""	""	""	""	""	46
3295	3295	2	"01019094"	"FI BKR 1 RECLOSER"	019	4	205	0	1	""	""	""	""	""	""	""	14
3296	3296	3	"41015002"	"BW REG A AUTO/MAN"	015	4	221	0	1	""	""	""	""	""	""	""	1399
3297	3297	1	"01015065"	"BW LS STA/CTRL FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	1075
3298	3298	3	"41015003"	"BW REG C AUTO/MAN"	015	4	221	0	1	""	""	""	""	""	""	""	1667
3299	3299	6	"41015004"	"BW REG B VOLT CONTROL"	015	4	208	0	1	""	""	238	16	-16	1	25	1398
3300	3300	1	"01015066"	"BW REG C LOC/REM"	015	4	214	0	1	""	""	""	""	""	""	""	1798
3301	3301	6	"41015005"	"BW REG A VOLT CONTROL"	015	4	208	0	1	""	""	238	16	-16	1	25	155
3302	3302	6	"41015006"	"BW REG C VOLT CONTROL"	015	4	208	0	1	""	""	238	16	-16	1	25	431
3303	3303	2	"01039030"	"BN BKR 1 GRND TRIP BLK"	039	3	222	0	1	""	""	""	""	""	""	""	15
3304	3304	2	"01039031"	"BN BKR 1 RECLOSER"	039	3	205	0	1	""	""	""	""	""	""	""	14
3305	3305	2	"01039032"	"BN FEEDER BKR 2"	039	3	202	0	1	""	""	""	""	""	""	""	36
3306	3306	2	"01039033"	"BN FEEDER BKR 1"	039	3	202	0	1	""	""	""	""	""	""	""	13
3307	3307	1	"01039034"	"BN BKR 1 LOC/REM SW"	039	3	214	0	1	""	""	""	""	""	""	""	17
3308	3308	1	"01039035"	"BN TX1 STAT/CNTRL FAIL"	039	3	227	0	1	""	""	""	""	""	""	""	48
3309	3309	5	"02057003"	"GEN 10 MAX LD TRK START"	057	6	236	0	1	""	""	""	""	""	""	""	1355
3310	3310	5	"02032003"	"635957D56,57,58"	032	10	216	0	1	""	""	""	""	""	""	""	1799
3311	3311	2	"01032035"	"FL BKR 3"	032	1	202	0	1	""	""	""	""	""	""	""	40
3312	3312	5	"02032004"	"635957D13,14,15"	032	10	216	0	1	""	""	""	""	""	""	""	1800
3313	3313	5	"02032005"	"635957D62,63,64"	032	10	216	0	1	""	""	""	""	""	""	""	1801
3314	3314	1	"01039036"	"BN TX1 STAT/CONTROL COMM"	039	3	227	0	1	""	""	""	""	""	""	""	49
3315	3315	1	"01019095"	"TX3 3530-3 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1585
3316	3316	1	"01019096"	"FI BKR 7 2032-3 CPORT 1"	019	4	227	0	1	""	""	""	""	""	""	""	1653
3317	3317	1	"01019097"	"FI BKR 8 2032-3 CPORT 2"	019	4	227	0	1	""	""	""	""	""	""	""	1654
3318	3318	8	"12049024"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1802
3319	3319	1	"01028048"	"K33 LOC/REM SW"	028	6	214	0	1	""	""	""	""	""	""	""	1803
3320	3320	1	"01019098"	"FI BKR 9 2032-3 CPORT 3"	019	4	227	0	1	""	""	""	""	""	""	""	1655
3321	3321	2	"01016039"	"OP BKR 6 GRND TRIP"	016	4	222	0	1	""	""	""	""	""	""	""	450
3322	3322	1	"01019099"	"FI BKR 4 STATUS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	412
3323	3323	1	"01019100"	"FI BKR 5 STATUS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	793
3324	3324	1	"01019101"	"FI BKR 6 STATUS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	389
3325	3325	1	"01019102"	"FI TX2 STAT/CNTRL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	945
3326	3326	1	"01019103"	"W3561 TB2 STATUS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	1804
3327	3327	1	"01016040"	"OP BKR 6 LOCAL REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	114
3328	3328	1	"01019104"	"FI BKR 7 2100-3 CPORT 1"	019	4	227	0	1	""	""	""	""	""	""	""	1657
3329	3329	1	"01019105"	"FI BKR 8 2100-3 CPORT 2"	019	4	227	0	1	""	""	""	""	""	""	""	1658
3330	3330	1	"01019106"	"FI BKR 9 2100-3 CPORT 3"	019	4	227	0	1	""	""	""	""	""	""	""	1659
3331	3331	1	"01019107"	"FI BKR 1 STATUS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	16
3332	3332	1	"01019108"	"FI BKR 2 STATUS COMM"	019	4	227	0	1	""	""	""	""	""	""	""	46
3333	3333	5	"02055115"	"BAD STATUS FAILED"	055	10	216	0	1	""	""	""	""	""	""	""	1805
3334	3334	2	"01016041"	"OP BKR 7"	016	4	202	0	1	""	""	""	""	""	""	""	1471
3335	3335	2	"01016042"	"OP BKR 7 RECL"	016	4	205	0	1	""	""	""	""	""	""	""	1608
3336	3336	2	"01016043"	"OP BKR 7 GRND TRIP"	016	4	222	0	1	""	""	""	""	""	""	""	1609
3337	3337	1	"01016044"	"OP BKR 7 LOCAL REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	129
3338	3338	2	"01016045"	"OP BKR 8"	016	4	202	0	1	""	""	""	""	""	""	""	278
3339	3339	1	"01019109"	"TX3 STAT/CNTRL FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1607
3340	3340	2	"01019110"	"FI BKR 2 GRND TRIP BLOCK"	019	4	222	0	1	""	""	""	""	""	""	""	38
3341	3341	1	"01019111"	"FI BKR 2 LOC/REM SWITCH"	019	4	214	0	1	""	""	""	""	""	""	""	39
3342	3342	2	"01019112"	"FI BKR 2 RECLOSER"	019	4	205	0	1	""	""	""	""	""	""	""	37
3343	3343	1	"01019113"	"FI BKR 1 CONTROL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	19
3344	3344	1	"01019114"	"FI BKR 2 CONTROL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	156
3345	3345	1	"01019115"	"FI BKR 5 CONTROL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	967
3346	3346	1	"01019116"	"FI BKR 4 CONTROL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	494
3347	3347	1	"01019117"	"FI BKR 6 CONTROL COMM"	019	4	227	0	1	""	""	""	""	""	""	""	972
3348	3348	2	"01016046"	"OP BKR 8 RECL"	016	4	205	0	1	""	""	""	""	""	""	""	1630
3349	3349	1	"01019118"	"BKR 7 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1603
3350	3350	1	"01019119"	"BKR 8 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1604
3351	3351	1	"01019120"	"BKR 9 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1605
3352	3352	1	"01009010"	"FM TX1 DIFF PORT DISABLE"	009	7	206	0	1	""	""	""	""	""	""	""	970
3353	3353	2	"01016047"	"OP BKR 8 GRND TRIP"	016	4	222	0	1	""	""	""	""	""	""	""	1631
3354	3354	1	"01019121"	"TX3 DIF PROTECTION FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1586
3355	3355	1	"01019122"	"TX3 OVERCURRENT FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1587
3356	3356	1	"01019123"	"TX3 METER FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1589
3357	3357	2	"01019124"	"BKR 7 GRND TRIP BLOCK"	019	4	222	0	1	""	""	""	""	""	""	""	1609
3358	3358	1	"01019125"	"FI BKR 7 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	129
3359	3359	2	"01019126"	"BKR 7 RECLOSER"	019	4	205	0	1	""	""	""	""	""	""	""	1608
3360	3360	1	"01019127"	"FI TX3 LOCK-OUT REL"	019	4	215	0	1	""	""	""	""	""	""	""	1498
3361	3361	1	"01019128"	"TX3 86T TRIP COIL MON"	019	4	227	0	1	""	""	""	""	""	""	""	1590
3362	3362	2	"01019129"	"FI BKR 8 GRND TRIP"	019	4	222	0	1	""	""	""	""	""	""	""	1631
3363	3363	1	"01019130"	"FI BKR 8 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	1643
3364	3364	2	"01019131"	"FI BKR 8 RECL"	019	4	205	0	1	""	""	""	""	""	""	""	1630
3365	3365	2	"01019132"	"FI BKR 9 GRND TRIP"	019	4	222	0	1	""	""	""	""	""	""	""	1644
3366	3366	1	"01016048"	"OP BKR 8 LOCAL REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	1643
3367	3367	1	"01019133"	"TX3 94T TRIP COIL MON"	019	4	227	0	1	""	""	""	""	""	""	""	1591
3368	3368	1	"01019134"	"FI BKR 9 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	1645
3369	3369	2	"01019135"	"FI BKR 9 RECL"	019	4	205	0	1	""	""	""	""	""	""	""	1642
3370	3370	1	"01016049"	"OP BKR 1 STATUS COMM"	016	4	227	0	1	""	""	""	""	""	""	""	16
3371	3371	1	"01016050"	"OP BKR 2 STATUS COMM"	016	4	227	0	1	""	""	""	""	""	""	""	46
3372	3372	1	"01019136"	"FI BATT LOW DC VOLT"	019	4	227	0	1	""	""	""	""	""	""	""	325
3373	3373	1	"01016051"	"OP BKR 3 STATUS COMM"	016	4	227	0	1	""	""	""	""	""	""	""	47
3374	3374	1	"01019137"	"FI TX1 2411 FUTURE COMM"	019	4	227	0	1	""	""	""	""	""	""	""	942
3375	3375	1	"01019138"	"TX3 2411-3 CPORT 28"	019	4	227	0	1	""	""	""	""	""	""	""	1302
3376	3376	1	"01016052"	"OP BKR 4 STATUS COMM"	016	4	227	0	1	""	""	""	""	""	""	""	615
3377	3377	5	"02067035"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1806
3378	3378	1	"01016053"	"OP BKR 5 STATUS COMM"	016	4	227	0	1	""	""	""	""	""	""	""	412
3379	3379	6	"41019003"	"FI TX1 LOAD TAP CHANGER"	019	4	208	1	1	"03019022"	""	238	16	-16	1	25	64
3380	3380	6	"41019004"	"FI TX3 LOAD TAP CHANGER"	019	4	208	1	1	"03019077"	""	238	16	-16	1	25	1807
3381	3381	3	"41019005"	"FI TX1 LTC AUTO MAN."	019	4	221	0	1	""	""	""	""	""	""	""	57
3382	3382	3	"41019006"	"FI TX3 LTC AUTO MAN."	019	4	221	0	1	""	""	""	""	""	""	""	1599
3383	3383	1	"01019139"	"FI TX1 2411 ALARMS FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	51
3384	3384	1	"01016054"	"OP BKR 6 STATUS COMM"	016	4	227	0	1	""	""	""	""	""	""	""	793
3385	3385	1	"01019140"	"FI TX1 HOT SPOT"	019	4	209	0	1	""	""	""	""	""	""	""	53
3386	3386	2	"01019141"	"K6139 TX3 CIRCUIT SW"	019	4	202	0	1	""	""	""	""	""	""	""	1808
3387	3387	2	"01019142"	"FI TX1 VOLT CONTROL K2"	019	4	218	0	1	""	""	""	""	""	""	""	56
3388	3388	1	"01019143"	"FI TX1 HOT OIL TEMP"	019	4	209	0	1	""	""	""	""	""	""	""	52
3389	3389	1	"01019144"	"FI TX1 LOC/REM SW"	019	4	214	0	1	""	""	""	""	""	""	""	54
3390	3390	1	"01019145"	"TX3 2411 ALARMS FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1593
3391	3391	1	"01019146"	"FI TX3 HOT SPOT"	019	4	209	0	1	""	""	""	""	""	""	""	1595
3392	3392	2	"01019147"	"FI TX3 VOLT CONTROL K1"	019	4	218	0	1	""	""	""	""	""	""	""	1597
3393	3393	2	"01019148"	"FI TX3 VOLT CONTROL K2"	019	4	218	0	1	""	""	""	""	""	""	""	1598
3394	3394	1	"01019149"	"TX3 LOC/REM SWITCH"	019	4	214	0	1	""	""	""	""	""	""	""	1596
3395	3395	1	"01019150"	"FI TX3 HOT OIL TEMP"	019	4	209	0	1	""	""	""	""	""	""	""	1594
3396	3396	5	"02019002"	"REGULATOR CONTROL MODE"	019	10	204	0	1	""	""	""	""	""	""	""	143
3397	3397	5	"02019003"	"REGULATOR CONTROL MODE"	019	10	204	0	1	""	""	""	""	""	""	""	144
3398	3398	5	"02019004"	"REGULATOR CONTROL MODE"	019	10	204	0	1	""	""	""	""	""	""	""	1809
3399	3399	2	"01019151"	"FI K6117 TX2 CIR SW"	019	4	202	0	1	""	""	""	""	""	""	""	1810
3400	3400	1	"01019152"	"FI 6120S TX1 BYPASS SW"	019	4	203	0	1	""	""	""	""	""	""	""	1811
3401	3401	1	"01006050"	"FW TX1 OVERCURRENT FAIL"	006	5	227	0	1	""	""	""	""	""	""	""	440
3402	3402	1	"01006051"	"FW TX1 DIFF PROT FAIL"	006	5	227	0	1	""	""	""	""	""	""	""	119
3403	3403	1	"01019153"	"FLEMING ISLAND MOSW 6109"	019	4	203	0	1	""	""	""	""	""	""	""	1812
3404	3404	1	"01019154"	"FLEMING ISLAND MOSW 6110"	019	4	203	0	1	""	""	""	""	""	""	""	1813
3405	3405	5	"02014002"	"REGULATOR CONTROL MODE"	014	10	204	0	1	""	""	""	""	""	""	""	143
3406	3406	5	"02014003"	"REGULATOR CONTROL MODE"	014	10	204	0	1	""	""	""	""	""	""	""	144
3407	3407	5	"02014004"	"REGULATOR CONTROL MODE"	014	10	204	0	1	""	""	""	""	""	""	""	1809
3408	3408	2	"01019155"	"FI TX1 VOLT CONTROL K1"	019	4	218	0	1	""	""	""	""	""	""	""	55
3409	3409	1	"01019156"	"FI 6140S TX3 BYPASS SW"	019	4	203	0	1	""	""	""	""	""	""	""	1814
3410	3410	1	"01014156"	"DB BATT CHARG LOSS OF AC"	014	3	227	0	1	""	""	""	""	""	""	""	1255
3411	3411	1	"01014157"	"DB W3785 TIE-BRK LOC/REM"	014	3	214	0	1	""	""	""	""	""	""	""	1815
3412	3412	1	"01007056"	"BC B6020 CAP.BANK BKR."	007	3	202	0	1	""	""	""	""	""	""	""	1816
3413	3413	5	"02057004"	"PUT GEN 10 LD TRK START"	057	6	236	0	1	""	""	""	""	""	""	""	1356
3414	3414	2	"01032036"	"FL TX1 VOLT CTRL K1"	032	1	218	0	1	""	""	""	""	""	""	""	55
3415	3415	3	"41032001"	"FL LTC1 AUTO/MAN"	032	1	221	0	1	""	""	""	""	""	""	""	57
3416	3416	1	"01032037"	"FL BKR 4 UNDER FREQ TRIP"	032	1	202	0	1	""	""	""	""	""	""	""	368
3417	3417	1	"01032038"	"FL BKR 3 UNDER FREQ TRIP"	032	1	202	0	1	""	""	""	""	""	""	""	411
3418	3418	5	"02032006"	"FAST SCAN"	032	1	226	0	1	""	""	""	""	""	""	""	6
3419	3419	5	"02032007"	"REGULATOR CONTROL MODE"	032	10	204	0	1	""	""	""	""	""	""	""	143
3420	3420	1	"01007057"	"BC B6020 LOC/REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	1817
3421	3421	8	"12007017"	"PSEUDO SWITCH"	007	10	216	0	1	""	""	""	""	""	""	""	1818
3422	3422	5	"02028001"	"695754D53,54,55"	028	9	216	0	1	""	""	""	""	""	""	""	1819
3423	3423	5	"02028002"	"695754D50,51,52"	028	9	216	0	1	""	""	""	""	""	""	""	1820
3424	3424	2	"01049006"	"FR FEEDER BKR 1"	049	6	202	0	1	""	""	""	""	""	""	""	13
3425	3425	1	"01028049"	"1000 LOSS OF POT FOR UF"	028	6	227	0	1	""	""	""	""	""	""	""	1821
3426	3426	1	"01043056"	"GT BKR 1 STA COM"	043	7	227	0	1	""	""	""	""	""	""	""	16
3427	3427	2	"01028050"	"W30 H/S PRIMARY BKR"	028	6	202	0	1	""	""	""	""	""	""	""	1822
3428	3428	2	"01043057"	"GT REG A VOLT CTRL K1"	043	7	218	0	1	""	""	""	""	""	""	""	1117
3429	3429	1	"01017020"	"AL TX2 CRIT HI TEMP AL"	017	4	209	0	1	""	""	""	""	""	""	""	1077
3430	3430	1	"01016055"	"OP BKR 7 STATUS COMM"	016	4	227	0	1	""	""	""	""	""	""	""	389
3431	3431	1	"01032039"	"FL LTC1 FILTER ALARM"	032	1	227	0	1	""	""	""	""	""	""	""	1673
3432	3432	1	"01033047"	"MX REG A STA/CTRL FAIL"	033	3	227	0	1	""	""	""	""	""	""	""	1823
3433	3433	1	"01049007"	"FR TX1 DIFF PROT FAIL"	049	6	227	0	1	""	""	""	""	""	""	""	119
3434	3434	1	"01064007"	"MOBIL TX HOT OIL TEMP"	064	3	209	0	1	""	""	""	""	""	""	""	1
3435	3435	1	"01028051"	"H/S 487B TEST PLUG"	028	6	227	0	1	""	""	""	""	""	""	""	1824
3436	3436	2	"01028052"	"1000 GRND TRIP BLOCK"	028	6	222	0	1	""	""	""	""	""	""	""	1825
3437	3437	1	"01028053"	"L/S 487B TEST PLUG"	028	6	227	0	1	""	""	""	""	""	""	""	1826
3438	3438	8	"12028001"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1827
3439	3439	8	"12028002"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1828
3440	3440	1	"01028054"	"HOUSE SMOKE"	028	6	227	0	1	""	""	""	""	""	""	""	1529
3441	3441	1	"01019157"	"FI BKR 2 FAIL"	019	3	220	0	1	""	""	""	""	""	""	""	10
3442	3442	1	"01015067"	"BW TX1 METERING COM"	015	4	227	0	1	""	""	""	""	""	""	""	1829
3443	3443	8	"12028003"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1830
3444	3444	8	"12028004"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1831
3445	3445	8	"12028005"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1832
3446	3446	8	"12028006"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1833
3447	3447	1	"01002093"	"BY TX1 METERING COM"	002	4	227	0	1	""	""	""	""	""	""	""	1829
3448	3448	1	"01028055"	"W30 LOC/REM SW"	028	6	214	0	1	""	""	""	""	""	""	""	1834
3449	3449	8	"12028007"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1835
3450	3450	8	"12028008"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1836
3451	3451	8	"12028009"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1837
3452	3452	8	"12028010"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1838
3453	3453	8	"12028011"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1839
3454	3454	8	"12028012"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1840
3455	3455	8	"12028013"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1841
3456	3456	8	"12028014"	"PSEUDO SWITCH"	028	10	216	0	1	""	""	""	""	""	""	""	1842
3457	3457	1	"01032040"	"FL BKR 3 LOSS POT FOR UF"	032	1	227	0	1	""	""	""	""	""	""	""	81
3458	3458	1	"01012065"	"LA BKR 4 LOSS POT FOR UF"	012	4	227	0	1	""	""	""	""	""	""	""	398
3459	3459	2	"01006052"	"FW LBI S3183"	006	5	203	0	1	""	""	""	""	""	""	""	1843
3460	3460	2	"01009011"	"FM FEEDER BKR 1"	009	7	202	0	1	""	""	""	""	""	""	""	13
3461	3461	2	"01009012"	"FM BKR 1 RECLOSER"	009	7	205	0	1	""	""	""	""	""	""	""	14
3462	3462	2	"01009013"	"FM BKR 1 GRND TRIP BLK"	009	7	222	0	1	""	""	""	""	""	""	""	15
3463	3463	1	"01009014"	"FM BKR 1 LOC/REM SW"	009	7	214	0	1	""	""	""	""	""	""	""	17
3464	3464	1	"01009015"	"FM BKR 1 STA COM 1"	009	7	227	0	1	""	""	""	""	""	""	""	16
3465	3465	2	"01009016"	"FM FEEDER BKR 2"	009	7	202	0	1	""	""	""	""	""	""	""	36
3466	3466	2	"01009017"	"FM BKR 2 RCLOSER"	009	7	205	0	1	""	""	""	""	""	""	""	37
3467	3467	2	"01009018"	"FM BKR 2 GRND TRIP BLK"	009	7	222	0	1	""	""	""	""	""	""	""	38
3468	3468	1	"01009019"	"FM BKR 2 LOC/REM SW"	009	7	214	0	1	""	""	""	""	""	""	""	39
3469	3469	1	"01009020"	"FM BKR 2 STA COM"	009	7	227	0	1	""	""	""	""	""	""	""	46
3470	3470	2	"01009021"	"FM FEEDER BKR 3"	009	7	202	0	1	""	""	""	""	""	""	""	40
3471	3471	2	"01009022"	"M BKR 3 RECLOSER"	009	7	205	0	1	""	""	""	""	""	""	""	41
3472	3472	2	"01009023"	"FM BKR 3 GRND TRIP BLK"	009	7	222	0	1	""	""	""	""	""	""	""	42
3473	3473	1	"01009024"	"FM BKR 3 LOC/REM SW"	009	7	214	0	1	""	""	""	""	""	""	""	8
3474	3474	1	"01009025"	"FM BKR 3 STA COM"	009	7	227	0	1	""	""	""	""	""	""	""	47
3475	3475	1	"01009026"	"FM TX1 2505 STA/COM6"	009	7	227	0	1	""	""	""	""	""	""	""	49
3476	3476	2	"01038018"	"KH BKR 1"	038	1	202	0	1	""	""	""	""	""	""	""	13
3477	3477	2	"01009027"	"FM BKR 4 RECLOSER"	009	7	205	0	1	""	""	""	""	""	""	""	294
3478	3478	2	"01009028"	"FM BKR 4 GRND TRIP BLK"	009	7	222	0	1	""	""	""	""	""	""	""	74
3479	3479	1	"01009029"	"FM BKR 4 LOC/REM SW"	009	7	214	0	1	""	""	""	""	""	""	""	7
3480	3480	6	"41001004"	"DI TX2 LOAD TAP CHANGER"	001	5	208	1	1	"03001055"	""	238	16	-16	1	25	257
3481	3481	1	"01009030"	"FM BKR 4 STA COM 4"	009	7	227	0	1	""	""	""	""	""	""	""	615
3482	3482	1	"01009031"	"SEL-2411-1 FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	51
3483	3483	1	"01009032"	"FM TX1 HOT OIL TEMP"	009	7	209	0	1	""	""	""	""	""	""	""	52
3484	3484	1	"01009033"	"FM TX1 HOT SPOT"	009	7	209	0	1	""	""	""	""	""	""	""	53
3485	3485	1	"01009034"	"FM TX1 LOC/REM SW"	009	7	214	0	1	""	""	""	""	""	""	""	54
3486	3486	2	"01009035"	"FM TX1 VOLT CTR K1"	009	7	218	0	1	""	""	""	""	""	""	""	55
3487	3487	2	"01009036"	"FM TX1 VOLT CTRL K2"	009	7	218	0	1	""	""	""	""	""	""	""	56
3488	3488	3	"41009001"	"FM LTC1 AUTO/MAN"	009	7	221	0	1	""	""	""	""	""	""	""	57
3489	3489	1	"01009037"	"FM TX1 3877E ALARM COM"	009	7	227	0	1	""	""	""	""	""	""	""	43
3490	3490	1	"01009038"	"FM BKR 1 RELAY FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	18
3491	3491	1	"01009039"	"FM BKR 2 RELAY FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	44
3492	3492	1	"01032041"	"FL BKR 3 STATUS COM"	032	1	227	0	1	""	""	""	""	""	""	""	47
3493	3493	8	"12049025"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1844
3494	3494	8	"12049026"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1845
3495	3495	1	"01009040"	"FM BKR 3 RELAY FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	45
3496	3496	1	"01009041"	"FM BKR 4 RELAY FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	126
3497	3497	6	"41009002"	"FM LTC1 RAISE/LOWER"	009	7	208	1	1	"03009029"	""	238	16	-16	1	25	64
3498	3498	1	"01009042"	"HOUSE LOC/REM SW"	009	7	214	0	1	""	""	""	""	""	""	""	67
3499	3499	1	"01009043"	"FM TX1 86T LCKOUT"	009	7	215	0	1	""	""	""	""	""	""	""	407
3500	3500	1	"01029072"	"BR TX1 STG2 FANS LOSS AC"	029	5	205	0	1	""	""	""	""	""	""	""	194
3501	3501	1	"01009044"	"FM TX1 DIFF PROT FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	119
3502	3502	1	"01009045"	"FM TX1 OVERCURRENT FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	440
3503	3503	1	"01009046"	"FM TX1 2100 FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	457
3504	3504	1	"01009047"	"FM TX1 735 RELAY FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	387
3505	3505	1	"01009048"	"FM TX1 86T LCKOUT TCM"	009	7	227	0	1	""	""	""	""	""	""	""	73
3506	3506	1	"01009049"	"FM TX1 94T TCML MONITOR"	009	7	227	0	1	""	""	""	""	""	""	""	245
3507	3507	1	"01009050"	"FM BATT DC VOLT ALARM 1"	009	7	205	0	1	""	""	""	""	""	""	""	325
3508	3508	2	"01009051"	"K610 CIR SW POS"	009	7	202	0	1	""	""	""	""	""	""	""	1846
3509	3509	1	"01074018"	"AS BKR 1 UNDER FREQ TRIP"	074	7	202	0	1	""	""	""	""	""	""	""	364
3510	3510	1	"01009052"	"FM TX1 STA/CTRL FAIL"	009	7	227	0	1	""	""	""	""	""	""	""	48
3511	3511	5	"02041009"	"ME 661 CIR SW BYPASS SW"	041	10	216	0	1	""	""	""	""	""	""	""	1847
3512	3512	2	"01009053"	"S3580 TX1 LBI"	009	7	203	0	1	""	""	""	""	""	""	""	1848
3513	3513	1	"01009054"	"FUTURE"	009	7	205	0	1	""	""	""	""	""	""	""	225
3514	3514	1	"01009055"	"FM BKR 1 CTRL COM"	009	7	227	0	1	""	""	""	""	""	""	""	19
3515	3515	1	"01009056"	"FM BKR 2 CTRL COM"	009	7	227	0	1	""	""	""	""	""	""	""	156
3516	3516	1	"01009057"	"FM BKR 3 CTRL COM"	009	7	227	0	1	""	""	""	""	""	""	""	101
3517	3517	1	"01009058"	"FM BKR 4 CTRL COM"	009	7	227	0	1	""	""	""	""	""	""	""	367
3518	3518	5	"02009003"	"FM REGULATOR CONTROL MOD"	009	7	204	0	1	""	""	""	""	""	""	""	80
3519	3519	8	"12019034"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1849
3520	3520	8	"12019035"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1850
3521	3521	8	"12019036"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1851
3522	3522	8	"12019037"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1852
3523	3523	8	"12019038"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1853
3524	3524	8	"12019039"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1854
3525	3525	1	"01028056"	"TX1 2505-1 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	1855
3526	3526	1	"01028057"	"TX2 2505-2 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	1856
3527	3527	1	"01028058"	"TX1 PRESSURE RELIEF"	028	6	211	0	1	""	""	""	""	""	""	""	1857
3528	3528	1	"01028059"	"TX1 SUDDEN PRESSURE"	028	6	211	0	1	""	""	""	""	""	""	""	177
3529	3529	1	"01028060"	"TXI FANS LOSS OF AC"	028	6	205	0	1	""	""	""	""	""	""	""	1858
3530	3530	1	"01028061"	"TX1 NITRO GENERAL"	028	6	227	0	1	""	""	""	""	""	""	""	1859
3531	3531	1	"01023011"	"TU 421-1 SC PRIMARY"	023	3	227	0	1	""	""	""	""	""	""	""	1860
3532	3532	5	"02022004"	"RTU DOWNLOAD IN PROGRESS"	022	10	201	0	1	""	""	""	""	""	""	""	1288
3533	3533	8	"12019040"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1861
3534	3534	1	"01030036"	"SS BKR 1 LOC/REM SW"	030	7	214	0	1	""	""	""	""	""	""	""	17
3535	3535	2	"01025033"	"PH BKR 3 GRND TRIP BLK"	025	5	222	0	1	""	""	""	""	""	""	""	42
3536	3536	1	"01032042"	"FL BKR 4 STATUS COM"	032	1	227	0	1	""	""	""	""	""	""	""	615
3537	3537	5	"02055116"	"BC N CAP RM LOWER VOLTS"	055	10	231	0	1	""	""	""	""	""	""	""	1862
3538	3538	2	"01043058"	"GT REG A VOLT CTRL K2"	043	7	218	0	1	""	""	""	""	""	""	""	1118
3539	3539	1	"01025034"	"BKR 1 2100 CPORT 1"	025	5	227	0	1	""	""	""	""	""	""	""	361
3540	3540	1	"01032043"	"FL BKR 2 UNDER FREQ TRIP"	032	1	202	0	1	""	""	""	""	""	""	""	365
3541	3541	1	"01023012"	"TU 311C-1 TEST PLUG"	023	3	234	0	1	""	""	""	""	""	""	""	1863
3542	3542	2	"01039037"	"BN BKR 3 RECLOSER"	039	3	205	0	1	""	""	""	""	""	""	""	41
3543	3543	8	"12019041"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1864
3544	3544	8	"12019042"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1865
3545	3545	8	"12019043"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1866
3546	3546	8	"12019044"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1867
3547	3547	8	"12019045"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1868
3548	3548	1	"01032044"	"FL TX1 2505 STA/CTRL COM"	032	1	227	0	1	""	""	""	""	""	""	""	49
3549	3549	8	"12019046"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1869
3550	3550	8	"12019047"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1870
3551	3551	8	"12019048"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1871
3552	3552	8	"12019049"	"PSEUDO SWITCH"	019	10	216	0	1	""	""	""	""	""	""	""	1872
3553	3553	2	"01019158"	"FI TX2 STAGE1 FANS"	019	4	218	0	1	""	""	""	""	""	""	""	289
3554	3554	2	"01019159"	"FI W3561 SOUTH TIE-BRK"	019	4	202	0	1	""	""	""	""	""	""	""	1873
3555	3555	2	"01019160"	"FI TX3 LBI S3562"	019	4	216	0	1	""	""	""	""	""	""	""	1874
3556	3556	1	"01016056"	"OP BKR 8 STATUS COMM"	016	4	227	0	1	""	""	""	""	""	""	""	1875
3557	3557	1	"01016057"	"OP TX2 STAT/CNTRL COMM"	016	4	227	0	1	""	""	""	""	""	""	""	945
3558	3558	1	"01019161"	"FI W3560 TB1 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1876
3559	3559	1	"01019162"	"W3561 TB2 RELAY FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1877
3560	3560	1	"01019163"	"TX3 2100 FAIL"	019	4	227	0	1	""	""	""	""	""	""	""	1588
3561	3561	5	"02035005"	"DEF XMISSION SWITCH 870"	035	10	201	0	1	""	""	""	""	""	""	""	1878
3562	3562	1	"01016058"	"OP BKR 1 RELAY FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	18
3563	3563	1	"01016059"	"OP BKR 2 RELAY FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	44
3564	3564	1	"01016060"	"OP BKR 3 RELAY FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	45
3565	3565	6	"41032002"	"FL TX1 LOAD TAP CHANGER"	032	1	208	1	1	"03032019"	""	238	16	-16	1	25	64
3566	3566	2	"01030037"	"SS 1 GRND TRIP BLOCK"	030	7	222	0	1	""	""	""	""	""	""	""	15
3567	3567	1	"01018009"	"FPL CARRIER START"	018	3	227	0	1	""	""	""	""	""	""	""	822
3568	3568	1	"01030038"	"REG A 2431 2032 CPORT 11"	030	7	227	0	1	""	""	""	""	""	""	""	1879
3569	3569	2	"01072007"	"BL BKR 2 RECLOSER"	072	5	205	0	1	""	""	""	""	""	""	""	37
3570	3570	1	"01032045"	"FL TX1 2411 FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	51
3571	3571	1	"01016061"	"OP BKR 4 RELAY FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	126
3572	3572	1	"01016062"	"OP BKR 5 351 SELF CHECK"	016	4	227	0	1	""	""	""	""	""	""	""	127
3573	3573	1	"01016063"	"OP BKR 6 351 SELF CHECK"	016	4	227	0	1	""	""	""	""	""	""	""	472
3574	3574	1	"01016064"	"OP BKR 7 351 SELF CHECK"	016	4	227	0	1	""	""	""	""	""	""	""	1603
3575	3575	1	"01016065"	"OP BKR 8 351 SELF CHECK"	016	4	227	0	1	""	""	""	""	""	""	""	1604
3576	3576	1	"01016066"	"OP TX2 2411 FAIL"	016	3	227	0	1	""	""	""	""	""	""	""	23
3577	3577	1	"01028062"	"HOUSE EXHAUST FAN HYD"	028	6	227	0	1	""	""	""	""	""	""	""	1880
3578	3578	1	"01016067"	"OP TX2 HOT OIL TEMP"	016	4	209	0	1	""	""	""	""	""	""	""	182
3579	3579	1	"01016068"	"OP TX2 HOT SPOT"	016	4	209	0	1	""	""	""	""	""	""	""	180
3580	3580	1	"01016069"	"OP TX2 LOC REM SW"	016	4	214	0	1	""	""	""	""	""	""	""	413
3581	3581	2	"01016070"	"OP TX2 VOLT CTRL K1"	016	4	218	0	1	""	""	""	""	""	""	""	388
3582	3582	2	"01016071"	"OP TX2 VOLT CTRL K2"	016	4	218	0	1	""	""	""	""	""	""	""	414
3583	3583	2	"01016072"	"OP TX2 AUTO/MAN"	016	4	221	0	1	""	""	""	""	""	""	""	209
3584	3584	1	"01016073"	"OP T-BKR 2W12 RELAY FAIL"	016	3	227	0	1	""	""	""	""	""	""	""	1881
3585	3585	1	"01016074"	"OP SUB LOCAL/REMOTE SW"	016	4	214	0	1	""	""	""	""	""	""	""	67
3586	3586	1	"01016075"	"OP TX2 LOCKOUT REL"	016	4	215	0	1	""	""	""	""	""	""	""	254
3587	3587	2	"01003021"	"WS BKR 1 RECLOSER"	003	5	205	0	1	""	""	""	""	""	""	""	14
3588	3588	1	"01016076"	"OP TX2 DIFF PROT FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	356
3589	3589	1	"01016077"	"OP TX2 OVERCURRENT FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	948
3590	3590	1	"01016078"	"OP TX2 2100 FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	949
3591	3591	1	"01016079"	"OP TX2 735 METER FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	950
3592	3592	1	"01016080"	"OP TX2 86T LCKOUT TCM"	016	4	227	0	1	""	""	""	""	""	""	""	951
3593	3593	1	"01016081"	"OP TX2 94T TCM"	016	4	227	0	1	""	""	""	""	""	""	""	952
3594	3594	1	"01016082"	"OP TX2 387 E ALARM COMM"	016	7	227	0	1	""	""	""	""	""	""	""	297
3595	3595	2	"01072008"	"BL BKR 2 GRND TRIP BLOCK"	072	5	222	0	1	""	""	""	""	""	""	""	38
3596	3596	1	"01016083"	"OP BATT DC VOLT"	016	4	227	0	1	""	""	""	""	""	""	""	325
3597	3597	1	"01072009"	"BL BKR 2 LOC/REM SW"	072	5	214	0	1	""	""	""	""	""	""	""	39
3598	3598	1	"01017021"	"W3787 CTRL COMM"	017	3	227	0	1	""	""	""	""	""	""	""	283
3599	3599	1	"01002094"	"BKR 3 BREAKER FAIL"	002	4	220	0	1	""	""	""	""	""	""	""	159
3600	3600	2	"01052016"	"OCB W6144 RECLOSE RELAY"	052	7	205	0	1	""	""	""	""	""	""	""	1882
3601	3601	1	"01070033"	"HL TX1 3530 TO RTU COMM"	070	4	227	0	1	""	""	""	""	""	""	""	1883
3602	3602	1	"01017022"	"AL TX1 86T LOCK OUT REL"	017	5	215	0	1	""	""	""	""	""	""	""	68
3603	3603	2	"01070034"	"HL TX2 STG1 FANS"	070	5	218	0	1	""	""	""	""	""	""	""	289
3604	3604	1	"01016084"	"OP BKR 1 CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	19
3605	3605	1	"01016085"	"OP BKR 2 CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	156
3606	3606	1	"01016086"	"OP BKR 3 CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	101
3607	3607	1	"01016087"	"OP BKR 4 CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	367
3608	3608	1	"01016088"	"OP BKR 5 CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	494
3609	3609	1	"01016089"	"OP BKR 6 CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	967
3610	3610	2	"01072010"	"BL FEEDER BKR 3"	072	5	202	0	1	""	""	""	""	""	""	""	40
3611	3611	1	"01070035"	"HL TX2 STA/CTRL FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	86
3612	3612	1	"01016090"	"OP BKR 7 CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	972
3613	3613	1	"01016091"	"OP BKR 8 CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	1884
3614	3614	2	"01072011"	"BL BKR 3 RECLOSER"	072	5	205	0	1	""	""	""	""	""	""	""	41
3615	3615	2	"01016092"	"OP MOSW BLOCKING REL"	016	4	204	0	1	""	""	""	""	""	""	""	63
3616	3616	2	"01016093"	"ORANGE PARK MOSW S629"	016	4	203	0	1	""	""	""	""	""	""	""	1885
3617	3617	2	"01016094"	"ORANGE PARK MOSW S635"	016	4	203	0	1	""	""	""	""	""	""	""	1886
3618	3618	1	"01016095"	"S629 LRS/SYS & LOSS DC"	016	4	227	0	1	""	""	""	""	""	""	""	1887
3619	3619	1	"01016096"	"OP S635 LRS/SYSTEM FAIL"	016	4	227	0	1	""	""	""	""	""	""	""	1888
3620	3620	6	"41016001"	"OP TX2 LOAD TAP CHANGER"	016	4	208	1	1	"03016042"	""	238	16	-16	1	25	257
3621	3621	5	"02016027"	"REGULATOR CNTL MODE TX2"	016	10	204	0	1	""	""	""	""	""	""	""	144
3622	3622	1	"01070036"	"HL TX2 3530 TO RTU COMM"	070	4	227	0	1	""	""	""	""	""	""	""	1889
3623	3623	1	"01016097"	"OP MOSW STA/CTRL COM"	016	4	227	0	1	""	""	""	""	""	""	""	60
3624	3624	2	"01016098"	"OP TX2 LBI 2L21"	016	3	216	0	1	""	""	""	""	""	""	""	1890
3625	3625	1	"01016099"	"OP TX2 METER BYPASS SW"	016	4	216	0	1	""	""	""	""	""	""	""	1891
3626	3626	1	"01016100"	"OP TX2 CRIT HIGH TEMP"	016	4	209	0	1	""	""	""	""	""	""	""	1077
3627	3627	1	"01032046"	"SECI MOSW F8146"	032	1	203	0	1	""	""	""	""	""	""	""	1892
3628	3628	1	"01016101"	"OP 2W12 L/S TIE LOC/REM"	016	4	214	0	1	""	""	""	""	""	""	""	1893
3629	3629	1	"01016102"	"OP 2W12 L/S TIE BKR FAIL"	016	3	220	0	1	""	""	""	""	""	""	""	1894
3630	3630	1	"01016103"	"OP TX2 2411 ALARMS COM"	016	3	227	0	1	""	""	""	""	""	""	""	24
3631	3631	1	"01016104"	"OP TX2 2411 FUTURE COM"	016	3	227	0	1	""	""	""	""	""	""	""	25
3632	3632	2	"01061019"	"HW BKR 4 GRND TRP BLK"	061	6	222	0	1	""	""	""	""	""	""	""	74
3633	3633	1	"01017023"	"AL BKR 4 STA COMM"	017	5	227	0	1	""	""	""	""	""	""	""	412
3634	3634	2	"01017024"	"ALACHUA BKR 6"	017	5	202	0	1	""	""	""	""	""	""	""	448
3635	3635	2	"01017025"	"AL BKR 6 RECL"	017	5	205	0	1	""	""	""	""	""	""	""	449
3636	3636	2	"01017026"	"AL BKR 6 GRND TRIP BLK"	017	5	222	0	1	""	""	""	""	""	""	""	450
3637	3637	1	"01017027"	"AL BKR 6 LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	114
3638	3638	1	"01017028"	"AL BKR 6 RELAY FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	472
3639	3639	1	"01017029"	"AL TX1 387 DIFF SLF CHCK"	017	5	227	0	1	""	""	""	""	""	""	""	119
3640	3640	2	"01017030"	"BKR 3 HOT LINE NON-RECL"	017	5	204	0	1	""	""	""	""	""	""	""	1895
3641	3641	2	"01028063"	"W32 H/S BACKUP BKR"	028	6	202	0	1	""	""	""	""	""	""	""	1896
3642	3642	1	"01028064"	"TX1 487B-1 BSDIF CP25 MB"	028	6	227	0	1	""	""	""	""	""	""	""	1116
3643	3643	2	"01028065"	"GP K31 CIRC SW"	028	6	202	0	1	""	""	""	""	""	""	""	1897
3644	3644	2	"01028066"	"TX2 FANS"	028	6	218	0	1	""	""	""	""	""	""	""	1898
3645	3645	2	"01028067"	"TX1 FANS"	028	6	218	0	1	""	""	""	""	""	""	""	1899
3646	3646	1	"01028068"	"TX2 OIL TEMP"	028	6	209	0	1	""	""	""	""	""	""	""	182
3647	3647	1	"01028069"	"TX2 HOT SPOT"	028	6	209	0	1	""	""	""	""	""	""	""	180
3648	3648	1	"01028070"	"TX2 TANK LOW OIL"	028	6	210	0	1	""	""	""	""	""	""	""	181
3649	3649	2	"01028071"	"TX2 LBI S2L21"	028	6	216	0	1	""	""	""	""	""	""	""	1900
3650	3650	1	"01028072"	"REG A 2431-1 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	1128
3651	3651	1	"01028073"	"TX2 PRESSURE RELIEF"	028	6	211	0	1	""	""	""	""	""	""	""	1901
3652	3652	1	"01028074"	"TX2 SUDDEN PRESSURE"	028	6	211	0	1	""	""	""	""	""	""	""	179
3653	3653	1	"01028075"	"TX2 FANS LOSS OF AC"	028	6	205	0	1	""	""	""	""	""	""	""	1902
3654	3654	1	"01028076"	"TX2 NITRO GENERAL"	028	6	227	0	1	""	""	""	""	""	""	""	1903
3655	3655	1	"01028077"	"TX2 501 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	948
3656	3656	1	"01028078"	"TX2 487B-2 BSDIF SELF CK"	028	6	227	0	1	""	""	""	""	""	""	""	1904
3657	3657	1	"01028079"	"TX1 501 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	440
3658	3658	1	"01043059"	"TX1 HOT WINDING"	043	7	209	0	1	""	""	""	""	""	""	""	53
3659	3659	1	"01028080"	"SUB LOC/REM SW"	028	6	214	0	1	""	""	""	""	""	""	""	67
3660	3660	1	"01028081"	"TX1 H/S BUS LOCKOUT"	028	6	215	0	1	""	""	""	""	""	""	""	1905
3661	3661	1	"01028082"	"TX2 487B-2 BSDIF CP26 MB"	028	6	227	0	1	""	""	""	""	""	""	""	859
3662	3662	1	"01036020"	"RD TX2 DIFF PROT DISABLE"	036	4	206	0	1	""	""	""	""	""	""	""	1906
3663	3663	1	"01009059"	"FM TX1 CRIT HI TEMP"	009	7	227	0	1	""	""	""	""	""	""	""	165
3664	3664	1	"01028083"	"BKR 1000 3530 CPORT3"	028	6	227	0	1	""	""	""	""	""	""	""	1136
3665	3665	5	"02028003"	"FAST SCAN"	028	6	226	0	1	""	""	""	""	""	""	""	6
3666	3666	1	"01028084"	"K31 LOW GAS LOCK OUT"	028	6	215	0	1	""	""	""	""	""	""	""	1907
3667	3667	1	"01028085"	"K31 SPRING CHARGER"	028	6	227	0	1	""	""	""	""	""	""	""	1908
3668	3668	1	"01043060"	"GT TX1 TANK PRS RELIEF"	043	7	211	0	1	""	""	""	""	""	""	""	82
3669	3669	1	"01017031"	"ALACHUA SUB LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	67
3670	3670	1	"01017032"	"AL TX1 501-1 SELF CHECK"	017	5	227	0	1	""	""	""	""	""	""	""	440
3671	3671	1	"01017033"	"AL TX1 2100-1 FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	71
3672	3672	1	"01017034"	"AL TX1 734-1 MTR FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	387
3673	3673	1	"01017035"	"AL TX1 86T TRIP-COIL MON"	017	5	227	0	1	""	""	""	""	""	""	""	73
3674	3674	1	"01017036"	"AL TX1 94T TRIP-COIL MON"	017	5	227	0	1	""	""	""	""	""	""	""	245
3675	3675	1	"01017037"	"AL TX1 387E ALARM COM"	017	5	205	0	1	""	""	""	""	""	""	""	43
3676	3676	1	"01017038"	"AL BATT DC VOLT"	017	5	227	0	1	""	""	""	""	""	""	""	325
3677	3677	1	"01017039"	"AL TX1 3530 FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	219
3678	3678	1	"01017040"	"AL BKR 1 CTRL COMM"	017	5	227	0	1	""	""	""	""	""	""	""	19
3679	3679	1	"01017041"	"AL BKR 2 CTRL COMM"	017	5	227	0	1	""	""	""	""	""	""	""	156
3680	3680	1	"01017042"	"AL BKR 3 CTRL COMM"	017	5	227	0	1	""	""	""	""	""	""	""	101
3681	3681	1	"01017043"	"AL TX1 2411 FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	51
3682	3682	1	"01017044"	"AL TX1 HOT OIL TEMP"	017	5	227	0	1	""	""	""	""	""	""	""	52
3683	3683	1	"01017045"	"AL TX1 HOT SPOT"	017	5	209	0	1	""	""	""	""	""	""	""	53
3684	3684	2	"01072012"	"BL BKR 3 GRND TRIP BLOCK"	072	5	222	0	1	""	""	""	""	""	""	""	42
3685	3685	1	"01017046"	"AL TX1 LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	54
3686	3686	1	"01072013"	"BL BKR 3 LOC/REM SW"	072	5	214	0	1	""	""	""	""	""	""	""	8
3687	3687	2	"01017047"	"AL TX1 VOLT CONTROL K1"	017	5	218	0	1	""	""	""	""	""	""	""	55
3688	3688	1	"01028086"	"K31 2505-3 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	1909
3689	3689	8	"12038027"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1910
3690	3690	8	"12038028"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1911
3691	3691	8	"12038029"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1912
3692	3692	8	"12038030"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1913
3693	3693	8	"12038031"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1914
3694	3694	8	"12038032"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1915
3695	3695	8	"12038033"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	1916
3696	3696	2	"01017048"	"AL TX1 VOLT CONTROL K2"	017	5	218	0	1	""	""	""	""	""	""	""	56
3697	3697	2	"01072014"	"BL FEEDER BKR 4"	072	5	202	0	1	""	""	""	""	""	""	""	237
3698	3698	8	"12049027"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1917
3699	3699	8	"12049028"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1918
3700	3700	8	"12049029"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1919
3701	3701	8	"12049030"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1920
3702	3702	8	"12049031"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1921
3703	3703	8	"12049032"	"PSEUDO SWITCH"	049	10	216	0	1	""	""	""	""	""	""	""	1922
3704	3704	2	"01072015"	"BL BKR 4 RECLOSER"	072	5	205	0	1	""	""	""	""	""	""	""	294
3705	3705	1	"01028087"	"K33 2505-4 SELF CHECK"	028	6	227	0	1	""	""	""	""	""	""	""	1923
3706	3706	1	"01028088"	"TX2 H/S BUS LOCKOUT"	028	6	215	0	1	""	""	""	""	""	""	""	1924
3707	3707	1	"01007058"	"BC B6010 CAP.BANK BKR."	007	3	202	0	1	""	""	""	""	""	""	""	1925
3708	3708	1	"01007059"	"BC B6010 LOC/REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	1926
3709	3709	1	"01007060"	"BC B6010 LKOUT REL"	007	3	215	0	1	""	""	""	""	""	""	""	1927
3710	3710	1	"01007061"	"BC B6010 CRITICAL"	007	3	227	0	1	""	""	""	""	""	""	""	1928
3711	3711	1	"01007062"	"BC B6010 NON CRIT AL"	007	3	227	0	1	""	""	""	""	""	""	""	1929
3712	3712	1	"01007063"	"BC B6010 POWER FAIL AL"	007	3	205	0	1	""	""	""	""	""	""	""	1930
3713	3713	8	"12007018"	"PSEUDO SWITCH"	007	10	216	0	1	""	""	""	""	""	""	""	1931
3714	3714	8	"12007019"	"PSEUDO SWITCH"	007	10	216	0	1	""	""	""	""	""	""	""	1932
3715	3715	2	"01072016"	"BL BKR 4 GRND TRIP BLOCK"	072	5	222	0	1	""	""	""	""	""	""	""	74
3716	3716	1	"01072017"	"BL BKR 4 LOC/REM SW"	072	5	214	0	1	""	""	""	""	""	""	""	7
3717	3717	1	"01072018"	"BL TX1 387E ALARM COMM"	072	4	227	0	1	""	""	""	""	""	""	""	43
3718	3718	5	"02067036"	"MODEL STATUS"	067	10	218	0	1	""	""	""	""	""	""	""	1933
3719	3719	1	"01072019"	"BL BKR 1 RELAY FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	18
3720	3720	1	"01072020"	"BL BKR 2 RELAY FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	44
3721	3721	1	"01072021"	"BL BRK 3 RELAY FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	45
3722	3722	2	"01010037"	"CA FEEDER BKR 4"	010	5	202	0	1	""	""	""	""	""	""	""	237
3723	3723	2	"01010038"	"CA BKR 4 RECLOSER"	010	5	205	0	1	""	""	""	""	""	""	""	294
3724	3724	8	"12010022"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1934
3725	3725	8	"12010023"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1935
3726	3726	8	"12010024"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1936
3727	3727	8	"12010025"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1937
3728	3728	8	"12010026"	"PSEUDO SWITCH"	010	10	216	0	1	""	""	""	""	""	""	""	1938
3729	3729	1	"01072022"	"BL BKR 4 RELAY FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	126
3730	3730	1	"01072023"	"BL BKR 1 STATUS COMM"	072	5	227	0	1	""	""	""	""	""	""	""	16
3731	3731	1	"01072024"	"BL BKR 2 STATUS COMM"	072	5	227	0	1	""	""	""	""	""	""	""	46
3732	3732	1	"01072025"	"BL BKR 3 STATUS COMM"	072	5	227	0	1	""	""	""	""	""	""	""	47
3733	3733	1	"01072026"	"BL BKR 4 STATUS COMM"	072	5	227	0	1	""	""	""	""	""	""	""	615
3734	3734	1	"01072027"	"TX1 2505 STAT/CNTRL COMM"	072	5	227	0	1	""	""	""	""	""	""	""	49
3735	3735	1	"01069039"	"WE GEN #1 NON-CRIT"	069	4	227	0	1	""	""	""	""	""	""	""	1939
3736	3736	1	"01069040"	"WE GEN #1 CRITICAL"	069	4	227	0	1	""	""	""	""	""	""	""	1940
3737	3737	1	"01069041"	"WE GEN #1 LOCKOUT RELAY"	069	4	215	0	1	""	""	""	""	""	""	""	1941
3738	3738	1	"01072028"	"BL TX1 STAT/CNTL FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	48
3739	3739	1	"01069042"	"WE GEN2 MAX LOAD TRACK S"	069	4	235	0	1	""	""	""	""	""	""	""	1942
3740	3740	5	"02069005"	"WE GEN1 STOP"	069	4	232	0	1	""	""	""	""	""	""	""	1943
3741	3741	1	"01069043"	"WE GEN 2 NOT IN AUTO"	069	4	214	0	1	""	""	""	""	""	""	""	1944
3742	3742	1	"01072029"	"BL 6194S C/S BYPASS"	072	5	216	0	1	""	""	""	""	""	""	""	1945
3743	3743	1	"01049008"	"FR1 BKR 1 LOC/REM SW"	049	6	214	0	1	""	""	""	""	""	""	""	17
3744	3744	2	"01049009"	"FR FEEDER BKR 2"	049	6	202	0	1	""	""	""	""	""	""	""	36
3745	3745	1	"01072030"	"SEL 2411-1 SELF CHECK"	072	5	227	0	1	""	""	""	""	""	""	""	51
3746	3746	1	"01072031"	"BL TX HOT OIL TEMP"	072	5	209	0	1	""	""	""	""	""	""	""	52
3747	3747	8	"12001043"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1946
3748	3748	8	"12001044"	"PSEUDO SWITCH"	001	10	216	0	1	""	""	""	""	""	""	""	1947
3749	3749	2	"01049010"	"FR BKR 2 RECLOSER"	049	6	205	0	1	""	""	""	""	""	""	""	37
3750	3750	8	"12001045"	"PSEUDO SWITCH"	001	4	216	0	1	""	""	""	""	""	""	""	1948
3751	3751	2	"01049011"	"FR BKR 2 GRND TRIP BLK"	049	6	222	0	1	""	""	""	""	""	""	""	38
3752	3752	1	"01072032"	"BL TX1 HOT SPOT"	072	5	227	0	1	""	""	""	""	""	""	""	1949
3753	3753	1	"01049012"	"FR TX1 OVERCURRENT FAIL"	049	6	227	0	1	""	""	""	""	""	""	""	440
3754	3754	1	"01049013"	"FR BKR 2 LOC/REM SW"	049	6	214	0	1	""	""	""	""	""	""	""	39
3755	3755	2	"01049014"	"FR FEEDER BKR 3"	049	6	202	0	1	""	""	""	""	""	""	""	40
3756	3756	2	"01049015"	"FR BKR 3 RECLOSER"	049	6	205	0	1	""	""	""	""	""	""	""	41
3757	3757	2	"01049016"	"FR BKR 3 GRND RIP BLK"	049	6	222	0	1	""	""	""	""	""	""	""	42
3758	3758	2	"01049017"	"FR BKR 3 HL NON-RECL"	049	6	204	0	1	""	""	""	""	""	""	""	1895
3759	3759	1	"01049018"	"FR BKR 3 LOC/REM SW"	049	6	214	0	1	""	""	""	""	""	""	""	8
3760	3760	2	"01049019"	"FR FEEDER BKR 4"	049	6	202	0	1	""	""	""	""	""	""	""	237
3761	3761	2	"01049020"	"FR BKR 4 RECLOSER"	049	6	205	0	1	""	""	""	""	""	""	""	294
3762	3762	1	"01072033"	"BL TX1 LOC/REM SW"	072	5	214	0	1	""	""	""	""	""	""	""	54
3763	3763	2	"01049021"	"FR BKR 4 GRND TRIP BLK"	049	6	222	0	1	""	""	""	""	""	""	""	74
3764	3764	1	"01049022"	"FR CLOCK FAIL"	049	6	227	0	1	""	""	""	""	""	""	""	1373
3765	3765	2	"01072034"	"BL TX1 VOLT CONTROL K1"	072	5	218	0	1	""	""	""	""	""	""	""	55
3766	3766	2	"01072035"	"BL TX1 VOLT CONTROL K2"	072	5	218	0	1	""	""	""	""	""	""	""	56
3767	3767	1	"01049023"	"FR BKR 4 LOC/REM SW"	049	6	214	0	1	""	""	""	""	""	""	""	7
3768	3768	5	"02017003"	"436134D070809"	017	10	216	0	1	""	""	""	""	""	""	""	1950
3769	3769	3	"41072001"	"BL LTC1 AUTO/MAN"	072	5	221	0	1	""	""	""	""	""	""	""	57
3770	3770	6	"41072002"	"BL TX LOAD TAP CHANGER"	072	5	208	1	1	"03072027"	""	238	16	-16	1	25	1421
3771	3771	1	"01072036"	"BL TX1 TANK SUDDEN PRS"	072	1	211	0	1	""	""	""	""	""	""	""	477
3772	3772	1	"01072037"	"BL MOSW STAT/CNTRL FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	61
3773	3773	2	"01072038"	"BL MOSW BLOCKING REL"	072	5	204	0	1	""	""	""	""	""	""	""	63
3774	3774	2	"01072039"	"BLAND MOSW S6177"	072	5	203	0	1	""	""	""	""	""	""	""	1951
3775	3775	2	"01072040"	"BLAND MOSW S6178"	072	5	203	0	1	""	""	""	""	""	""	""	1952
3776	3776	1	"01072041"	"BL HOUSE LOC/REM SW"	072	5	214	0	1	""	""	""	""	""	""	""	67
3777	3777	1	"01072042"	"BL TX1 86T LOCKOUT"	072	5	215	0	1	""	""	""	""	""	""	""	68
3778	3778	1	"01072043"	"BL TX1 DIFF PROTECT FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	119
3779	3779	1	"01072044"	"BL TX1 OVERCURRENT FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	440
3780	3780	2	"01049024"	"FR K6131 HS CIR SW"	049	6	202	0	1	""	""	""	""	""	""	""	1953
3781	3781	1	"01072045"	"BL TX1 2100 FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	457
3782	3782	1	"01072046"	"BL TX1 735 REL FAIL"	072	5	227	0	1	""	""	""	""	""	""	""	387
3783	3783	1	"01002095"	"LTC1 OFF TAP"	002	4	223	0	1	""	""	""	""	""	""	""	596
3784	3784	1	"01072047"	"BL TX1 86T LOCKOUT TCM"	072	5	227	0	1	""	""	""	""	""	""	""	73
3785	3785	1	"01072048"	"BL TX1 94T TRIP COIL MON"	072	5	227	0	1	""	""	""	""	""	""	""	245
3786	3786	2	"01072049"	"BL K6193 CIRCUIT SW"	072	5	202	0	1	""	""	""	""	""	""	""	1954
3787	3787	1	"01072050"	"BL LBI 3416S"	072	5	216	0	1	""	""	""	""	""	""	""	1955
3788	3788	1	"01072051"	"BL BATT DC VOLT ALARM"	072	5	227	0	1	""	""	""	""	""	""	""	325
3789	3789	1	"01072052"	"FUTURE"	072	5	205	0	1	""	""	""	""	""	""	""	225
3790	3790	1	"01072053"	"BL BKR 1 CONTROL COMM"	072	5	227	0	1	""	""	""	""	""	""	""	19
3791	3791	1	"01072054"	"BL BKR 2 CONTROL COMM"	072	5	227	0	1	""	""	""	""	""	""	""	156
3792	3792	1	"01072055"	"BL BKR 3 CONTROL COMM"	072	5	227	0	1	""	""	""	""	""	""	""	101
3793	3793	1	"01072056"	"BL BKR 4 CONTROL COMM"	072	5	227	0	1	""	""	""	""	""	""	""	367
3794	3794	5	"02072002"	"REGULATOR CONTROL MODE"	072	10	204	0	1	""	""	""	""	""	""	""	80
3795	3795	2	"01005005"	"AB 69 KV OCR W543"	005	7	202	0	1	""	""	""	""	""	""	""	1956
3796	3796	1	"01043061"	"GT TX1 DIFF PROT DISABLE"	043	7	206	0	1	""	""	""	""	""	""	""	970
3797	3797	8	"12040005"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	1957
3798	3798	1	"01049025"	"FR TX1 86T LCKOUT TCM"	049	6	215	0	1	""	""	""	""	""	""	""	73
3799	3799	1	"01049026"	"FR HOUSE LOC/REM SW"	049	6	214	0	1	""	""	""	""	""	""	""	67
3800	3800	5	"02017004"	"436134D010203"	017	10	216	0	1	""	""	""	""	""	""	""	1958
3801	3801	1	"01049027"	"FR BATT DC VOLT ALARM 1"	049	6	205	0	1	""	""	""	""	""	""	""	325
3802	3802	8	"12040006"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	1959
3803	3803	8	"12040007"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	1960
3804	3804	5	"02017005"	"436133D010203"	017	10	216	0	1	""	""	""	""	""	""	""	1961
3805	3805	2	"01017049"	"ALACHUA BKR 1"	017	5	202	0	1	""	""	""	""	""	""	""	13
3806	3806	2	"01017050"	"AL BKR 1 RECLOSER"	017	5	205	0	1	""	""	""	""	""	""	""	14
3807	3807	2	"01017051"	"AL BKR 1 GRND TRIP BLK"	017	5	222	0	1	""	""	""	""	""	""	""	15
3808	3808	2	"01017052"	"ALACHUA BKR 2"	017	5	202	0	1	""	""	""	""	""	""	""	36
3809	3809	1	"01017053"	"AL BKR 1 LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	17
3810	3810	2	"01017054"	"AL BKR 2 RECLOSER"	017	5	205	0	1	""	""	""	""	""	""	""	37
3811	3811	1	"01061020"	"HW BKR 4 LOC/REM SW"	061	6	214	0	1	""	""	""	""	""	""	""	7
3812	3812	1	"01061021"	"HW TX1 CRIT HI TEMP AL"	061	4	209	0	1	""	""	""	""	""	""	""	165
3813	3813	2	"01030039"	"SS BKR 4"	030	7	202	0	1	""	""	""	""	""	""	""	237
3814	3814	2	"01030040"	"SS BKR 4 RECL"	030	7	205	0	1	""	""	""	""	""	""	""	294
3815	3815	1	"01030041"	"SS TX 86T TRIP-COIL MON"	030	7	227	0	1	""	""	""	""	""	""	""	1962
3816	3816	2	"01017055"	"AL BKR 2 GRND TRIP BLK"	017	5	222	0	1	""	""	""	""	""	""	""	38
3817	3817	1	"01017056"	"AL BKR 2 LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	39
3818	3818	1	"01030042"	"BATT LOSS OF AC OR OUTPT"	030	7	205	0	1	""	""	""	""	""	""	""	325
3819	3819	2	"01017057"	"AL BKR 3 NOTIFY LINE SUP"	017	5	202	0	1	""	""	""	""	""	""	""	40
3820	3820	1	"01030043"	"REG B PH 2431 SELF CHECK"	030	7	227	0	1	""	""	""	""	""	""	""	400
3821	3821	5	"02070001"	"FAST SCAN"	070	3	226	0	1	""	""	""	""	""	""	""	6
3822	3822	1	"01043062"	"GT REG C VOLT CTRL K1"	043	7	218	0	1	""	""	""	""	""	""	""	1122
3823	3823	1	"01043063"	"GT REG C VOLT CTRL K2"	043	7	218	0	1	""	""	""	""	""	""	""	430
3824	3824	2	"01070037"	"HL TX2 K831 CIR SW POS"	070	5	202	0	1	""	""	""	""	""	""	""	1963
3825	3825	2	"01017058"	"AL BKR 3 RECLOSER"	017	5	205	0	1	""	""	""	""	""	""	""	41
3826	3826	1	"01070038"	"HL HOUSE LOC/REM SW TX2"	070	5	214	0	1	""	""	""	""	""	""	""	1964
3827	3827	1	"01020053"	"REG B NO CONTROL K1"	020	7	218	0	1	""	""	""	""	""	""	""	243
3828	3828	2	"01017059"	"AL BKR 3 GRND TRIP BLK"	017	5	222	0	1	""	""	""	""	""	""	""	42
3829	3829	1	"01017060"	"AL BKR 3 LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	8
3830	3830	1	"01025035"	"BKR 1 LOSS OF POT FOR UF"	025	5	227	0	1	""	""	""	""	""	""	""	79
3831	3831	2	"01017061"	"ALACHUA BKR 4"	017	5	202	0	1	""	""	""	""	""	""	""	237
3832	3832	2	"01017062"	"AL BKR 4 RECLOSER"	017	5	205	0	1	""	""	""	""	""	""	""	294
3833	3833	2	"01017063"	"AL BKR 4 GRND TRIP BLK"	017	5	222	0	1	""	""	""	""	""	""	""	74
3834	3834	1	"01017064"	"AL BKR 4 LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	7
3835	3835	2	"01017065"	"ALACHUA BKR 5"	017	5	202	0	1	""	""	""	""	""	""	""	116
3836	3836	2	"01017066"	"AL BKR 5 RECLOSER"	017	5	205	0	1	""	""	""	""	""	""	""	120
3837	3837	2	"01017067"	"AL BKR 5 GRND TRIP BLK"	017	5	222	0	1	""	""	""	""	""	""	""	377
3838	3838	1	"01017068"	"AL BKR 5 LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	123
3839	3839	1	"01070039"	"HL 105S TX2LBI"	070	5	216	0	1	""	""	""	""	""	""	""	1965
3840	3840	1	"01030044"	"SS TX LOW OIL"	030	7	210	0	1	""	""	""	""	""	""	""	1134
3841	3841	1	"01030045"	"SS TX OIL TEMP"	030	7	209	0	1	""	""	""	""	""	""	""	164
3842	3842	1	"01030046"	"SS DIFF RELAY DISABLE"	030	7	206	0	1	""	""	""	""	""	""	""	2
3843	3843	1	"01030047"	"SS TX PRESSURE RELIEF"	030	7	211	0	1	""	""	""	""	""	""	""	1966
3844	3844	1	"01017069"	"AL TX2 STA/CTRL FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	86
3845	3845	1	"01070040"	"HL TX2 86T LCKOUT TCM"	070	5	227	0	1	""	""	""	""	""	""	""	951
3846	3846	1	"01070041"	"HL TX2 3530 FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	118
3847	3847	1	"01070042"	"BKR 2 311L-2 FIBER FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	1967
3848	3848	1	"01070043"	"BKR 2 311L-2 L/S DIFF SC"	070	5	227	0	1	""	""	""	""	""	""	""	1968
3849	3849	1	"01020054"	"REG C NO CONTROL K2"	020	7	218	0	1	""	""	""	""	""	""	""	430
3850	3850	1	"01070044"	"HL TX2 HS BYPASS POS"	070	5	216	0	1	""	""	""	""	""	""	""	1969
3851	3851	1	"01070045"	"HL C.H. STA/CTRL FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	247
3852	3852	8	"12017029"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	1970
3853	3853	8	"12040008"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	1971
3854	3854	8	"12017030"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	1972
3855	3855	8	"12017031"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	1973
3856	3856	8	"12017032"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	1974
3857	3857	8	"12017033"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	1975
3858	3858	8	"12017034"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	1976
3859	3859	8	"12017035"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	1977
3860	3860	8	"12017036"	"PSEUDO SWITCH"	017	10	216	0	1	""	""	""	""	""	""	""	1978
3861	3861	3	"41017001"	"AL TX1 LTC AUTO/MAN"	017	5	221	0	1	""	""	""	""	""	""	""	57
3862	3862	1	"01017070"	"AL TX1 LTC FILTER"	017	5	227	0	1	""	""	""	""	""	""	""	1673
3863	3863	2	"01017071"	"AL TX1 C/S DONT P/U LOAD"	017	5	202	0	1	""	""	""	""	""	""	""	1979
3864	3864	1	"01017072"	"AL 584S H/S BYPASS SW"	017	5	216	0	1	""	""	""	""	""	""	""	1980
3865	3865	2	"01017073"	"AL TX1 LBI S3788"	017	5	216	0	1	""	""	""	""	""	""	""	1981
3866	3866	1	"01017074"	"AL TX1 STA/CTRL FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	48
3867	3867	1	"01017075"	"W3787 TIE-BKR RELAY FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	1982
3868	3868	1	"01017076"	"AL BKR 1 RELAY FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	18
3869	3869	1	"01017077"	"AL BKR 2 351 SELF CHECK"	017	5	227	0	1	""	""	""	""	""	""	""	44
3870	3870	1	"01017078"	"AL BKR 3 351 SELF CHECK"	017	5	227	0	1	""	""	""	""	""	""	""	45
3871	3871	1	"01017079"	"AL TX2 86T LOCK OUT REL"	017	5	215	0	1	""	""	""	""	""	""	""	254
3872	3872	1	"01007064"	"BC 6W56 DI 115KV BKR"	007	3	202	0	1	""	""	""	""	""	""	""	1983
3873	3873	1	"01002096"	"BY TX1 STG1 FANS LOSS AC"	002	4	205	0	1	""	""	""	""	""	""	""	426
3874	3874	1	"01002097"	"BY TX1 FAN CTRL LOSS AC"	002	5	205	0	1	""	""	""	""	""	""	""	487
3875	3875	1	"01002098"	"BY TX1 TANK HI OIL"	002	1	211	0	1	""	""	""	""	""	""	""	11
3876	3876	5	"02045002"	"SS 115KV SW 6215"	045	8	216	0	1	""	""	""	""	""	""	""	1984
3877	3877	1	"01016105"	"OP HS BYP SW FOR W6278"	016	4	216	0	1	""	""	""	""	""	""	""	1985
3878	3878	1	"01007065"	"BC 6W56 DI 115KV RECL"	007	3	205	0	1	""	""	""	""	""	""	""	1986
3879	3879	1	"01007066"	"BC 6W56 LOC/REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	1987
3880	3880	8	"12007020"	"PSEUDO SWITCH"	007	10	216	0	1	""	""	""	""	""	""	""	1988
3881	3881	8	"12007021"	"PSEUDO SWITCH"	007	10	216	0	1	""	""	""	""	""	""	""	1989
3882	3882	8	"12007022"	"PSEUDO SWITCH"	007	10	216	0	1	""	""	""	""	""	""	""	1990
3883	3883	8	"12007023"	"PSEUDO SWITCH"	007	10	216	0	1	""	""	""	""	""	""	""	1991
3884	3884	5	"02069006"	"WE GEN2 STOP"	069	4	232	0	1	""	""	""	""	""	""	""	1992
3885	3885	1	"01069044"	"GEN 2 480V BKR POSITION"	069	4	202	0	1	""	""	""	""	""	""	""	1993
3886	3886	1	"01017080"	"AL TX2 387 DIFF SLF CHCK"	017	5	227	0	1	""	""	""	""	""	""	""	356
3887	3887	1	"01069045"	"WE GEN #2 NON-CRIT"	069	4	227	0	1	""	""	""	""	""	""	""	1994
3888	3888	1	"01069046"	"WE GEN #2 CRITICAL"	069	4	227	0	1	""	""	""	""	""	""	""	1995
3889	3889	1	"01069047"	"WE GEN #2 LOCKOUT RELAY"	069	4	215	0	1	""	""	""	""	""	""	""	1996
3890	3890	1	"01069048"	"WE GEN2 300G COM"	069	4	227	0	1	""	""	""	""	""	""	""	1997
3891	3891	1	"01019164"	"TX3 NITRO CYL LOW PRES"	019	4	210	0	1	""	""	""	""	""	""	""	1998
3892	3892	1	"01069049"	"WE GEN #1 LOW FUEL"	069	4	210	0	1	""	""	""	""	""	""	""	1999
3893	3893	1	"01069050"	"WE GEN #2 LOW FUEL"	069	4	210	0	1	""	""	""	""	""	""	""	2000
3894	3894	1	"01017081"	"AL TX2 OVERCURRENT FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	948
3895	3895	1	"01069051"	"WE GEN 1 HIGH FUEL"	069	4	211	0	1	""	""	""	""	""	""	""	2001
3896	3896	1	"01069052"	"WE GEN 2 HIGH FUEL"	069	4	211	0	1	""	""	""	""	""	""	""	2002
3897	3897	5	"02069007"	"WE GEN1 STANDBY START"	069	4	235	0	1	""	""	""	""	""	""	""	2003
3898	3898	1	"01008017"	"SG TX LOCAL REMOTE SW"	008	7	214	0	1	""	""	""	""	""	""	""	2004
3899	3899	1	"01017082"	"AL TX2 2100 FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	949
3900	3900	1	"01003022"	"S6176 LRS/SYSTEM FAIL"	003	5	227	0	1	""	""	""	""	""	""	""	2005
3901	3901	1	"01008018"	"734 METER SELF CK"	008	7	227	0	1	""	""	""	""	""	""	""	1726
3902	3902	1	"01008019"	"TX 387 DIFF SELF CK"	008	7	227	0	1	""	""	""	""	""	""	""	69
3903	3903	1	"01017083"	"AL TX2 734-2 MTR FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	950
3904	3904	1	"01017084"	"AL TX2 86T TRIP-COIL MON"	017	5	227	0	1	""	""	""	""	""	""	""	951
3905	3905	1	"01017085"	"AL TX2 94T TRIP-COIL MON"	017	5	227	0	1	""	""	""	""	""	""	""	952
3906	3906	1	"01017086"	"AL TX2 3530 FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	118
3907	3907	5	"02055117"	"ALARM SUPPRESSION"	055	10	218	0	1	""	""	""	""	""	""	""	2006
3908	3908	1	"01005006"	"AB BKR TRIP-COIL MON 1"	005	7	227	0	1	""	""	""	""	""	""	""	58
3909	3909	1	"01008020"	"SG BKR 1 351-1 SELF CK"	008	7	227	0	1	""	""	""	""	""	""	""	18
3910	3910	1	"01008021"	"SG BKR 2 351-2 SELF CK"	008	7	227	0	1	""	""	""	""	""	""	""	44
3911	3911	1	"01017087"	"AL BKR 4 CTRL COMM"	017	5	227	0	1	""	""	""	""	""	""	""	494
3912	3912	1	"01017088"	"AL BKR 5 CTRL COMM"	017	5	227	0	1	""	""	""	""	""	""	""	967
3913	3913	1	"01008022"	"SG LOC/REMOTE SW"	008	7	214	0	1	""	""	""	""	""	""	""	67
3914	3914	1	"01017089"	"AL BKR 6 CTRL COMM"	017	5	227	0	1	""	""	""	""	""	""	""	972
3915	3915	1	"01017090"	"AL TX1 L/S STA/CTRL FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	1075
3916	3916	1	"01008023"	"SG TX LOCK OUT"	008	7	215	0	1	""	""	""	""	""	""	""	407
3917	3917	1	"01064008"	"MOBIL TX SELF CK"	064	3	227	0	1	""	""	""	""	""	""	""	406
3918	3918	1	"01018010"	"311A TEST PLUG IN"	018	6	227	0	1	""	""	""	""	""	""	""	2007
3919	3919	1	"01018011"	"3530 311C CPORT2-PRIMARY"	018	6	227	0	1	""	""	""	""	""	""	""	447
3920	3920	1	"01018012"	"FB BKR TRIP-COIL MON 2"	018	6	227	0	1	""	""	""	""	""	""	""	1787
3921	3921	1	"01026010"	"W676 LOSS OF POTENTIAL"	026	6	205	0	1	""	""	""	""	""	""	""	26
3922	3922	1	"01017091"	"AL BKR 6 STA COMM"	017	5	227	0	1	""	""	""	""	""	""	""	389
3923	3923	1	"01017092"	"AL BKR 4 RELAY FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	126
3924	3924	1	"01017093"	"AL BKR 5 RELAY FAIL"	017	5	227	0	1	""	""	""	""	""	""	""	127
3925	3925	1	"01017094"	"AL BKR 5 STA COMM"	017	5	227	0	1	""	""	""	""	""	""	""	793
3926	3926	1	"01017095"	"AL LS STA/CTRL COMM"	017	5	227	0	1	""	""	""	""	""	""	""	1089
3927	3927	1	"01041022"	"MOBIL TX SELF CK"	041	1	227	0	1	""	""	""	""	""	""	""	406
3928	3928	1	"01017096"	"AL TX2 2505 STA/CTRL COM"	017	5	227	0	1	""	""	""	""	""	""	""	945
3929	3929	1	"01017097"	"AL TX2 2411-2 SELF CHECK"	017	5	227	0	1	""	""	""	""	""	""	""	23
3930	3930	1	"01017098"	"AL TX2 HOT OIL TEMP"	017	5	227	0	1	""	""	""	""	""	""	""	182
3931	3931	1	"01017099"	"AL TX2 HOT SPOT"	017	5	209	0	1	""	""	""	""	""	""	""	180
3932	3932	1	"01017100"	"AL TX2 LOC/REM SW"	017	5	214	0	1	""	""	""	""	""	""	""	413
3933	3933	2	"01017101"	"AL TX2 VOLT CONTROL K1"	017	5	218	0	1	""	""	""	""	""	""	""	388
3934	3934	2	"01017102"	"AL TX2 VOLT CONTROL K2"	017	5	218	0	1	""	""	""	""	""	""	""	414
3935	3935	3	"41017002"	"AL TX2 LTC AUTO MAN."	017	5	221	0	1	""	""	""	""	""	""	""	209
3936	3936	6	"41017003"	"AL TX1 LOAD TAP CHANGER"	017	5	208	1	1	"03017009"	""	238	16	-16	1	25	64
3937	3937	6	"41017004"	"AL TX2 LOAD TAP CHANGER"	017	5	208	1	1	"03017027"	""	238	16	-16	1	25	257
3938	3938	1	"01017103"	"TX2 TANK HIGH OIL"	017	5	211	0	1	""	""	""	""	""	""	""	1574
3939	3939	2	"01017104"	"AL TX2 C/S DONT P/U LOAD"	017	5	202	0	1	""	""	""	""	""	""	""	2008
3940	3940	2	"01017105"	"AL TX2 LBI S3789"	017	5	216	0	1	""	""	""	""	""	""	""	2009
3941	3941	2	"01017106"	"AL W3787 TIE-BRK"	017	5	202	0	1	""	""	""	""	""	""	""	2010
3942	3942	1	"01017107"	"W3787 TIE-BKR STA COMM"	017	3	227	0	1	""	""	""	""	""	""	""	128
3943	3943	5	"02017006"	"REGULATOR CONTROL MODE"	017	10	204	0	1	""	""	""	""	""	""	""	143
3944	3944	5	"02017007"	"REGULATOR CONTROL MODE"	017	10	204	0	1	""	""	""	""	""	""	""	144
3945	3945	5	"02024002"	"LK BUTLER GEN FAST SCAN"	024	3	226	0	1	""	""	""	""	""	""	""	6
3946	3946	8	"12040009"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2011
3947	3947	8	"12040010"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2012
3948	3948	8	"12040011"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2013
3949	3949	8	"12040012"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2014
3950	3950	1	"01024011"	"LB G5 LOW FUEL ALARM"	024	3	210	0	1	""	""	""	""	""	""	""	62
3951	3951	8	"12040013"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2015
3952	3952	5	"02024003"	"GEN 5 STOP"	024	3	232	0	1	""	""	""	""	""	""	""	1354
3953	3953	5	"02024004"	"GEN 5 MAX LD TRK START"	024	3	236	0	1	""	""	""	""	""	""	""	1355
3954	3954	8	"12040014"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2016
3955	3955	1	"01070046"	"HL TX1 2411 FUTURE COM"	070	5	227	0	1	""	""	""	""	""	""	""	942
3956	3956	5	"02071001"	"WBOARD 01 SWITCH STATUS"	071	10	201	0	1	""	""	""	""	""	""	""	2017
3957	3957	2	"01030048"	"SS 2 GRD TRIP BLOCK"	030	7	222	0	1	""	""	""	""	""	""	""	38
3958	3958	1	"01030049"	"SS BKR 2 LOC/REM SW"	030	7	214	0	1	""	""	""	""	""	""	""	39
3959	3959	2	"01030050"	"SS 4 GRND TRIP BLOCK"	030	7	222	0	1	""	""	""	""	""	""	""	74
3960	3960	1	"01030051"	"SS BKR 4 LOC/REM SW"	030	7	214	0	1	""	""	""	""	""	""	""	7
3961	3961	1	"01017108"	"TX1 TANK LOW OIL"	017	5	210	0	1	""	""	""	""	""	""	""	83
3962	3962	1	"01028089"	"HOUSE HUMIDITY"	028	6	227	0	1	""	""	""	""	""	""	""	1536
3963	3963	1	"01069053"	"WE TX1 3530 FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	219
3964	3964	1	"01069054"	"WE BKR 1 RELAY FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	18
3965	3965	1	"01069055"	"WE BKR 2 RELAY FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	44
3966	3966	1	"01069056"	"WE BKR 3 RELAY FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	45
3967	3967	1	"01069057"	"WE BKR 4 RELAY FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	126
3968	3968	1	"01069058"	"WE BKR 5 RELAY FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	127
3969	3969	1	"01069059"	"WE BKR 6 RELAY FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	472
3970	3970	1	"01069060"	"WE BKR 1 STATUS COM"	069	4	227	0	1	""	""	""	""	""	""	""	16
3971	3971	1	"01069061"	"WE BKR 2 STATUS COM"	069	4	227	0	1	""	""	""	""	""	""	""	46
3972	3972	1	"01069062"	"WE BKR 3 STATUS COM"	069	4	227	0	1	""	""	""	""	""	""	""	47
3973	3973	1	"01069063"	"WE TX1 HOT OIL TEMP"	069	4	227	0	1	""	""	""	""	""	""	""	52
3974	3974	1	"01069064"	"WE HOUSE LOC/REM SW"	069	4	214	0	1	""	""	""	""	""	""	""	67
3975	3975	1	"01069065"	"WE TX1 86T LOCKOUT"	069	4	215	0	1	""	""	""	""	""	""	""	68
3976	3976	1	"01069066"	"WE TX1 DIFF PROT FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	119
3977	3977	1	"01069067"	"WE TX1 OVERCURRENT FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	440
3978	3978	1	"01069068"	"WE TX1 2100 FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	71
3979	3979	1	"01069069"	"WE TX1 735 METER FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	387
3980	3980	1	"01069070"	"WE TX1 86T LOCKOUT TCM"	069	4	227	0	1	""	""	""	""	""	""	""	73
3981	3981	1	"01069071"	"WE TX1 94T TRIP-COIL MON"	069	4	227	0	1	""	""	""	""	""	""	""	245
3982	3982	2	"01069072"	"WE TX2 C/S DONT P/U LOAD"	069	4	202	0	1	""	""	""	""	""	""	""	2018
3983	3983	1	"01010039"	"CA TX1 735 RELAY FAIL"	010	7	227	0	1	""	""	""	""	""	""	""	387
3984	3984	1	"01069073"	"WE BATT DC VOLT ALARM 1"	069	4	227	0	1	""	""	""	""	""	""	""	325
3985	3985	1	"01069074"	"WE TX2 387E ALARM COMM"	069	4	227	0	1	""	""	""	""	""	""	""	297
3986	3986	1	"01069075"	"WE BKR 1 CTRL COM"	069	4	227	0	1	""	""	""	""	""	""	""	19
3987	3987	1	"01069076"	"WE BKR 2 CTRL COM"	069	4	227	0	1	""	""	""	""	""	""	""	156
3988	3988	1	"01069077"	"WE BKR 3 CTRL COM"	069	4	227	0	1	""	""	""	""	""	""	""	101
3989	3989	1	"01069078"	"WE TX2 3530 FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	118
3990	3990	2	"01069079"	"WE W2457 TIE BREAKER"	069	4	202	0	1	""	""	""	""	""	""	""	2019
3991	3991	1	"01069080"	"WE BKR 4 STATUS COM"	069	4	227	0	1	""	""	""	""	""	""	""	412
3992	3992	1	"01069081"	"WE BKR 5 STATUS COM"	069	4	227	0	1	""	""	""	""	""	""	""	793
3993	3993	1	"01069082"	"WE BKR 6 STATUS COM"	069	4	227	0	1	""	""	""	""	""	""	""	389
3994	3994	5	"02069008"	"WE GEN2 STANDBY START"	069	4	235	0	1	""	""	""	""	""	""	""	2020
3995	3995	1	"01069083"	"WE TX2 86T LOCKOUT"	069	4	215	0	1	""	""	""	""	""	""	""	254
3996	3996	1	"01069084"	"WE TX2 DIFF PROT FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	356
3997	3997	1	"01069085"	"WE TX2 OVERCURRENT FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	948
3998	3998	1	"01069086"	"WE TX2 2100 FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	949
3999	3999	1	"01069087"	"WE TX2 735 METER FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	950
4000	4000	1	"01069088"	"WE TX2 86T LOCKOUT TCM"	069	4	227	0	1	""	""	""	""	""	""	""	951
4001	4001	1	"01069089"	"WE TX2 94T TRIP-COIL MON"	069	4	227	0	1	""	""	""	""	""	""	""	952
4002	4002	2	"01069090"	"WETX1 C/S DONT P/U LOAD"	069	4	202	0	1	""	""	""	""	""	""	""	2021
4003	4003	1	"01008024"	"TX STAGE2 FANS LOSS AC"	008	7	205	0	1	""	""	""	""	""	""	""	2022
4004	4004	1	"01069091"	"WE BKR 4 CTRL COM"	069	4	227	0	1	""	""	""	""	""	""	""	494
4005	4005	1	"01069092"	"WE BKR 5 CTRL COM"	069	4	227	0	1	""	""	""	""	""	""	""	967
4006	4006	1	"01069093"	"WE BKR 6 CTRL COM"	069	4	227	0	1	""	""	""	""	""	""	""	972
4007	4007	1	"01069094"	"WE TX2 HOT OIL TEMP"	069	4	227	0	1	""	""	""	""	""	""	""	182
4008	4008	2	"01069095"	"WE S626 MOSW"	069	4	203	0	1	""	""	""	""	""	""	""	2023
4009	4009	2	"01069096"	"WE S627 MOSW"	069	4	203	0	1	""	""	""	""	""	""	""	2024
4010	4010	1	"01069097"	"WE S626 MOSW SYST ALARM"	069	4	227	0	1	""	""	""	""	""	""	""	2025
4011	4011	2	"01069098"	"WE MOSW BLOCKING REL"	069	4	204	0	1	""	""	""	""	""	""	""	63
4012	4012	1	"01037011"	"SEL 2100 SELF CHECK"	037	7	227	0	1	""	""	""	""	""	""	""	457
4013	4013	1	"01037012"	"SEL 2100 CPORT 1"	037	7	227	0	1	""	""	""	""	""	""	""	361
4014	4014	1	"01037013"	"W639 351 SELF CHECK"	037	7	227	0	1	""	""	""	""	""	""	""	2026
4015	4015	1	"01037014"	"SEL 2032 CPORT 2"	037	7	227	0	1	""	""	""	""	""	""	""	1730
4016	4016	2	"01064009"	"SANDERSON BKR 1"	064	3	202	0	1	""	""	""	""	""	""	""	13
4017	4017	2	"01064010"	"SN BKR 1 RECL"	064	3	205	0	1	""	""	""	""	""	""	""	14
4018	4018	2	"01064011"	"SN BKR 1 GRND TRIP BLK"	064	3	222	0	1	""	""	""	""	""	""	""	15
4019	4019	1	"01064012"	"SN BKR 1 LOC/REM SW"	064	3	214	0	1	""	""	""	""	""	""	""	17
4020	4020	2	"01064013"	"SANDERSON BKR 2"	064	3	202	0	1	""	""	""	""	""	""	""	36
4021	4021	2	"01064014"	"SN BKR 2 RECL"	064	3	205	0	1	""	""	""	""	""	""	""	37
4022	4022	2	"01064015"	"SN BKR 2 GRND TRIP"	064	3	222	0	1	""	""	""	""	""	""	""	38
4023	4023	1	"01064016"	"SN BKR 2 LOC/REM SW"	064	3	214	0	1	""	""	""	""	""	""	""	39
4024	4024	2	"01064017"	"SANDERSON BKR 3"	064	3	202	0	1	""	""	""	""	""	""	""	40
4025	4025	2	"01064018"	"SN BKR 3 RECL"	064	3	205	0	1	""	""	""	""	""	""	""	41
4026	4026	2	"01064019"	"SN BKR 3 GRND TRIP"	064	3	222	0	1	""	""	""	""	""	""	""	42
4027	4027	1	"01064020"	"SN BKR 3 LOC/REM SW"	064	3	214	0	1	""	""	""	""	""	""	""	8
4028	4028	1	"01064021"	"SN BKR 1 STA COM"	064	3	227	0	1	""	""	""	""	""	""	""	16
4029	4029	1	"01064022"	"SN BKR 2 STA COM"	064	3	227	0	1	""	""	""	""	""	""	""	46
4030	4030	1	"01064023"	"SN BKR 3 STA COM"	064	3	227	0	1	""	""	""	""	""	""	""	47
4031	4031	1	"01064024"	"SN TX 2505 STA/CTRL COM"	064	3	227	0	1	""	""	""	""	""	""	""	49
4032	4032	1	"01064025"	"SN LS 2505 STA/CTRL COM"	064	3	227	0	1	""	""	""	""	""	""	""	87
4033	4033	1	"01064026"	"SN TX1 387E ALARM COM"	064	3	227	0	1	""	""	""	""	""	""	""	43
4034	4034	1	"01064027"	"SN BATT DC VOLT ALARM 1"	064	3	227	0	1	""	""	""	""	""	""	""	325
4035	4035	1	"01064028"	"SN TX1 CRIT HI TEMP"	064	3	205	0	1	""	""	""	""	""	""	""	165
4036	4036	1	"01064029"	"SEL-2411-1 FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	51
4037	4037	1	"01064030"	"SN TX1 HOT OIL TEMP"	064	3	227	0	1	""	""	""	""	""	""	""	52
4038	4038	1	"01064031"	"SN TX HOT SPOT"	064	3	227	0	1	""	""	""	""	""	""	""	53
4039	4039	1	"01064032"	"SN TX1 LOC/REM SW"	064	3	214	0	1	""	""	""	""	""	""	""	54
4040	4040	2	"01064033"	"SN TX1 VOLT CTRL K1"	064	3	218	0	1	""	""	""	""	""	""	""	55
4041	4041	2	"01064034"	"SN TX1 VOLT CTRL K2"	064	3	218	0	1	""	""	""	""	""	""	""	56
4042	4042	3	"41064001"	"SN TX1 LTC AUTO MAN."	064	3	221	0	1	""	""	""	""	""	""	""	57
4043	4043	6	"41064002"	"SN TX LOAD TAP CHANGER"	064	3	208	1	1	"03064015"	""	238	16	-16	1	25	64
4044	4044	1	"01064035"	"SN LTC1 FILTER ALARM"	064	3	227	0	1	""	""	""	""	""	""	""	28
4045	4045	2	"01064036"	"SN K608 CIR SW POS"	064	3	202	0	1	""	""	""	""	""	""	""	2027
4046	4046	1	"01064037"	"SN 609S C/S BYPASS SW"	064	3	216	0	1	""	""	""	""	""	""	""	2028
4047	4047	2	"01064038"	"SN TX LBI S3302"	064	3	216	0	1	""	""	""	""	""	""	""	2029
4048	4048	1	"01064039"	"SN TX1 STA/CTRL FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	48
4049	4049	1	"01064040"	"SN BKR 1 RELAY FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	18
4050	4050	1	"01064041"	"SN BKR 2 RELAY FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	44
4051	4051	1	"01064042"	"SN BKR 3 RELAY FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	45
4052	4052	1	"01064043"	"SN STATION LOC/REM SW"	064	3	214	0	1	""	""	""	""	""	""	""	67
4053	4053	1	"01064044"	"SN TX1 86T LCKOUT"	064	3	215	0	1	""	""	""	""	""	""	""	68
4054	4054	1	"01064045"	"SN TX1 DIFF PROT FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	119
4055	4055	1	"01064046"	"SN TX1 OVERCURRENT FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	440
4056	4056	1	"01064047"	"SN 2100 SELF CHECK"	064	3	227	0	1	""	""	""	""	""	""	""	71
4057	4057	1	"01064048"	"SN TX1 735 RELAY FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	387
4058	4058	1	"01064049"	"SN TX 86T TRIP-COIL MON"	064	3	227	0	1	""	""	""	""	""	""	""	73
4059	4059	1	"01064050"	"SN TX 94T TRIP-COIL MON"	064	3	227	0	1	""	""	""	""	""	""	""	245
4060	4060	1	"01064051"	"SN LS STA/CTRL FAIL"	064	3	227	0	1	""	""	""	""	""	""	""	1075
4061	4061	1	"01064052"	"SN BKR 1 CTRL COM"	064	3	227	0	1	""	""	""	""	""	""	""	2030
4062	4062	1	"01064053"	"SN BKR 2 CTRL COM"	064	3	227	0	1	""	""	""	""	""	""	""	156
4063	4063	1	"01064054"	"SN BKR 3 CTRL COM"	064	3	227	0	1	""	""	""	""	""	""	""	101
4064	4064	8	"12040015"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2031
4065	4065	8	"12040016"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2032
4066	4066	1	"01069099"	"WE 2451S TX1 LBI"	069	4	216	0	1	""	""	""	""	""	""	""	2033
4067	4067	1	"01069100"	"W2457 STATUS COM"	069	4	227	0	1	""	""	""	""	""	""	""	128
4068	4068	1	"01069101"	"WE TX2 LS STA/CTRL FAIL"	069	4	227	0	1	""	""	""	""	""	""	""	88
4069	4069	8	"12040017"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2034
4070	4070	5	"02073013"	"REGULATOR CONTROL MODE"	073	10	204	0	1	""	""	""	""	""	""	""	80
4071	4071	2	"01073017"	"WO BKR 1 RECLOSER"	073	3	205	0	1	""	""	""	""	""	""	""	14
4072	4072	2	"01073018"	"WO BKR 1 GRND TRIP BLOCK"	073	3	222	0	1	""	""	""	""	""	""	""	15
4073	4073	1	"01073019"	"WO BRK 1 LOC/REM SW"	073	3	214	0	1	""	""	""	""	""	""	""	17
4074	4074	2	"01073020"	"WO BKR 2"	073	5	202	0	1	""	""	""	""	""	""	""	36
4075	4075	8	"12006007"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2035
4076	4076	2	"01073021"	"WO BKR 2 RECLOSER"	073	5	205	0	1	""	""	""	""	""	""	""	37
4077	4077	8	"12006008"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2036
4078	4078	8	"12006009"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2037
4079	4079	2	"01073022"	"WO BKR 2 GRND TRIP BLOCK"	073	3	222	0	1	""	""	""	""	""	""	""	38
4080	4080	8	"12006010"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2038
4081	4081	8	"12006011"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2039
4082	4082	8	"12006012"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2040
4083	4083	8	"12006013"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2041
4084	4084	8	"12006014"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2042
4085	4085	8	"12006015"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2043
4086	4086	1	"01073023"	"WO BRK 2 LOC/REM SW"	073	3	214	0	1	""	""	""	""	""	""	""	39
4087	4087	2	"01073024"	"WO BKR 3"	073	3	202	0	1	""	""	""	""	""	""	""	40
4088	4088	2	"01073025"	"WO BKR 3 RECL"	073	3	205	0	1	""	""	""	""	""	""	""	41
4089	4089	2	"01073026"	"WO BKR 3 GRND TRIP BLOCK"	073	3	222	0	1	""	""	""	""	""	""	""	42
4090	4090	1	"01073027"	"WO BRK 3 LOC/REM SW"	073	3	214	0	1	""	""	""	""	""	""	""	8
4091	4091	2	"01073028"	"WO BKR 4"	073	3	202	0	1	""	""	""	""	""	""	""	237
4092	4092	1	"01007067"	"BC K814 TX2 C/S"	007	3	202	0	1	""	""	""	""	""	""	""	2044
4093	4093	1	"01007068"	"BC K815 TX3 C/S"	007	3	202	0	1	""	""	""	""	""	""	""	2045
4094	4094	1	"01007069"	"BC 8G39 TX3 230KV DIS SW"	007	3	203	0	1	""	""	""	""	""	""	""	2046
4095	4095	1	"01007070"	"BC TX3 115KV MOSW 6GB42"	007	3	203	0	1	""	""	""	""	""	""	""	2047
4096	4096	2	"01016106"	"OP W6276 TX1 HS BKR"	016	4	202	0	1	""	""	""	""	""	""	""	2048
4097	4097	1	"01007071"	"BC C/S K815 LOC REM SW"	007	3	214	0	1	""	""	""	""	""	""	""	2049
4098	4098	1	"01007072"	"BC TX3 SUDDEN PRESSURE"	007	3	211	0	1	""	""	""	""	""	""	""	2050
4099	4099	1	"01007073"	"BC TX3 LOSS OF AC"	007	3	205	0	1	""	""	""	""	""	""	""	2051
4100	4100	1	"01007074"	"BC TX3 HOT SPOT"	007	3	209	0	1	""	""	""	""	""	""	""	1595
4101	4101	1	"01007075"	"BC TX3 OIL TEMP"	007	3	209	0	1	""	""	""	""	""	""	""	1594
4102	4102	1	"01007076"	"BC TX3 PRESSURE RELIEF"	007	3	211	0	1	""	""	""	""	""	""	""	2052
4103	4103	1	"01007077"	"BC TX3 TAP CHNGR INTRANS"	007	3	223	0	1	""	""	""	""	""	""	""	2053
4104	4104	3	"41007004"	"BC TX3 LTC AUTO/MAN"	007	3	221	0	1	""	""	""	""	""	""	""	1599
4105	4105	1	"01007078"	"BC TX3 LOCAL REM SWITCH"	007	3	214	0	1	""	""	""	""	""	""	""	1596
4106	4106	1	"01007079"	"BC TX3 GENERAL ALARM"	007	3	227	0	1	""	""	""	""	""	""	""	2054
4107	4107	1	"01007080"	"BC TX3 LOW OIL"	007	3	210	0	1	""	""	""	""	""	""	""	2055
4108	4108	6	"41007005"	"BC TX3 LOAD TAP CHANGER"	007	3	208	0	1	"03007029"	""	238	16	-16	1	25	1807
4109	4109	8	"12007024"	"PSEUDO SWITCH"	007	10	216	0	1	""	""	""	""	""	""	""	2056
4110	4110	2	"01073029"	"WO BKR 4 RECLOSER"	073	3	205	0	1	""	""	""	""	""	""	""	294
4111	4111	1	"01026011"	"3530 311A CPORT3-BACKUP"	026	6	227	0	1	""	""	""	""	""	""	""	1136
4112	4112	2	"01073030"	"WO BKR 4 GRND TRIP BLOCK"	073	3	222	0	1	""	""	""	""	""	""	""	74
4113	4113	1	"01073031"	"WO BRK 4 LOC/REM SW"	073	3	214	0	1	""	""	""	""	""	""	""	7
4114	4114	8	"12040018"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2057
4115	4115	8	"12040019"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2058
4116	4116	8	"12040020"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2059
4117	4117	8	"12040021"	"PSEUDO SWITCH"	040	7	216	0	1	""	""	""	""	""	""	""	2060
4118	4118	1	"01073032"	"WO TX1 387E ALARM COM"	073	3	227	0	1	""	""	""	""	""	""	""	43
4119	4119	1	"01073033"	"WO BRK 1 RELAY FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	18
4120	4120	1	"01026012"	"HB 3530 P16 DNP COMM AL"	026	6	227	0	1	""	""	""	""	""	""	""	2061
4121	4121	1	"01073034"	"WO BRK 2 RELAY FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	44
4122	4122	1	"01073035"	"WO BRK 3 RELAY FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	45
4123	4123	1	"01073036"	"WO BRK 4 RELAY FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	126
4124	4124	1	"01073037"	"WO BKR 1 STATUS COM"	073	3	227	0	1	""	""	""	""	""	""	""	16
4125	4125	1	"01073038"	"WO BKR 2 STATUS COM"	073	3	227	0	1	""	""	""	""	""	""	""	46
4126	4126	1	"01073039"	"WO BKR 3 STATUS COM"	073	3	227	0	1	""	""	""	""	""	""	""	47
4127	4127	1	"01073040"	"WO BKR 4 STATUS COM"	073	3	227	0	1	""	""	""	""	""	""	""	615
4128	4128	5	"02055118"	""	055	10	231	0	1	""	""	""	""	""	""	""	2062
4129	4129	1	"01073041"	"WO TX1 3505 STA/CTRL COM"	073	3	227	0	1	""	""	""	""	""	""	""	49
4130	4130	1	"01005007"	"311A SELF CHECK-BACKUP"	005	7	227	0	1	""	""	""	""	""	""	""	2063
4131	4131	1	"01008025"	"86T-1 TRIP-COIL MON"	008	7	227	0	1	""	""	""	""	""	""	""	1962
4132	4132	1	"01073042"	"WO TX1 STAT/CNTRL FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	48
4133	4133	1	"01073043"	"SEL-2411-1 FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	51
4134	4134	1	"01005008"	"W543 LOW GAS TRIP BLK'D"	005	7	210	0	1	""	""	""	""	""	""	""	2064
4135	4135	1	"01042062"	"LY LTC1 LOCKOUT BLKS LTC"	042	7	222	0	1	""	""	""	""	""	""	""	124
4136	4136	1	"01073044"	"WO TX1 WINDING HOT SPOT"	073	3	227	0	1	""	""	""	""	""	""	""	53
4137	4137	1	"01005009"	"311C TEST PLUG-PRIMARY"	005	7	227	0	1	""	""	""	""	""	""	""	2065
4138	4138	1	"01005010"	"3530 311C CPORT1-PRIMARY"	005	7	227	0	1	""	""	""	""	""	""	""	255
4139	4139	1	"01003023"	"S6175 LOSS OF AC & DC"	003	5	227	0	1	""	""	""	""	""	""	""	2066
4140	4140	1	"01073045"	"WO TX1 LOC/REM SW"	073	3	214	0	1	""	""	""	""	""	""	""	54
4141	4141	2	"01073046"	"WO TX1 VOLT CTRL K1"	073	3	218	0	1	""	""	""	""	""	""	""	55
4142	4142	2	"01073047"	"WO TX1 VOLT CTRL K2"	073	3	218	0	1	""	""	""	""	""	""	""	56
4143	4143	3	"41073001"	"WO TX1 LTC AUTO/MAN"	073	3	221	0	1	""	""	""	""	""	""	""	57
4144	4144	2	"01028090"	"1000 L/S BKR A"	028	6	202	0	1	""	""	""	""	""	""	""	2067
4145	4145	1	"01073048"	"WO 3548S GEN 6/7 LBI FSP"	073	3	216	1	1	""	""	""	""	""	""	""	2068
4146	4146	1	"01073049"	"WO GEN STA/CTRL FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	247
4147	4147	1	"01073050"	"WO BKR 4 FAIL"	073	3	220	0	1	""	""	""	""	""	""	""	85
4148	4148	1	"01073051"	"WO GEN MAIN TANK LO FUEL"	073	3	210	0	1	""	""	""	""	""	""	""	2069
4149	4149	1	"01073052"	"GEN 6 FAIL TO TRANS TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2070
4150	4150	2	"01074019"	"AS BKR 1 RECL"	074	7	205	0	1	""	""	""	""	""	""	""	14
4151	4151	1	"01073053"	"WO HOUSE LOC/REM SWITCH"	073	3	214	0	1	""	""	""	""	""	""	""	67
4152	4152	1	"01073054"	"WO TX1 86T LOCKOUT RELAY"	073	3	215	0	1	""	""	""	""	""	""	""	68
4153	4153	1	"01073055"	"WO TX1 DIFF PROT FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	119
4154	4154	1	"01073056"	"WO TX1 OVERCURRENT FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	440
4155	4155	1	"01073057"	"WO TX1 2100 FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	71
4156	4156	1	"01018013"	"3530 311A CPORT3-BACKUP"	018	6	227	0	1	""	""	""	""	""	""	""	1136
4157	4157	1	"01018014"	"3530 311A CPORT4-BACKUP"	018	6	227	0	1	""	""	""	""	""	""	""	1137
4158	4158	1	"01073058"	"WO TX1 735 METER FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	387
4159	4159	1	"01073059"	"WO TX1 86T LOCKOUT TCM"	073	3	227	0	1	""	""	""	""	""	""	""	73
4160	4160	1	"01073060"	"WO TX1 94T TRIP COIL MON"	073	3	227	0	1	""	""	""	""	""	""	""	245
4161	4161	2	"01073061"	"WO C/S DONT P/U LOAD"	073	3	202	0	1	""	""	""	""	""	""	""	2071
4162	4162	2	"01073062"	"WO S372 TX1 LBI"	073	3	216	0	1	""	""	""	""	""	""	""	2072
4163	4163	1	"01073063"	"WO BATT DC VOLT ALARM"	073	3	227	0	1	""	""	""	""	""	""	""	325
4164	4164	8	"12022023"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	2073
4165	4165	1	"01073064"	"WO BKR 1 CONTROL COM"	073	3	227	0	1	""	""	""	""	""	""	""	19
4166	4166	1	"01018015"	"3530 311C CPORT1-PRIMARY"	018	6	227	0	1	""	""	""	""	""	""	""	255
4167	4167	1	"01073065"	"WO BRK 2 CONTROL COM"	073	3	227	0	1	""	""	""	""	""	""	""	156
4168	4168	1	"01073066"	"WO BRK 3 CONTROL COM"	073	3	227	0	1	""	""	""	""	""	""	""	101
4169	4169	1	"01026013"	"3530 311A CPORT4-BACKUP"	026	6	227	0	1	""	""	""	""	""	""	""	1137
4170	4170	1	"01073067"	"WO BRK 4 CONTROL COM"	073	3	227	0	1	""	""	""	""	""	""	""	367
4171	4171	6	"41073002"	"WO LOAD TAP CHANGER"	073	3	208	0	1	"03073022"	""	238	16	-16	1	25	1421
4172	4172	1	"01070047"	"SECI TX2 LOAD SHED TRIP"	070	5	202	0	1	""	""	""	""	""	""	""	2074
4173	4173	2	"01074020"	"AS 1 GRND TRIP BLOCK"	074	7	222	0	1	""	""	""	""	""	""	""	15
4174	4174	1	"01074021"	"AS BKR 1 LOC/REM SW"	074	7	214	0	1	""	""	""	""	""	""	""	17
4175	4175	2	"01074022"	"AS 2 GRND TRIP BLOCK"	074	7	222	0	1	""	""	""	""	""	""	""	38
4176	4176	1	"01074023"	"AS BKR 2 LOC/REM SW"	074	7	214	0	1	""	""	""	""	""	""	""	39
4177	4177	2	"01074024"	"AS 3 GRND TRIP BLOCK"	074	7	222	0	1	""	""	""	""	""	""	""	42
4178	4178	1	"01074025"	"AS BRK 3 LOC/REM SW"	074	7	214	0	1	""	""	""	""	""	""	""	8
4179	4179	1	"01074026"	"AS TX1 387E ALARM COM"	074	7	227	0	1	""	""	""	""	""	""	""	43
4180	4180	1	"01074027"	"AS BKR 1 RELAY FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	18
4181	4181	1	"01074028"	"AS BKR 2 RELAY FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	44
4182	4182	1	"01074029"	"AS BKR 3 RELAY FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	45
4183	4183	1	"01074030"	"AS BKR 1 STA COM"	074	7	227	0	1	""	""	""	""	""	""	""	16
4184	4184	1	"01074031"	"AS BKR 2 STA COM"	074	7	227	0	1	""	""	""	""	""	""	""	46
4185	4185	1	"01074032"	"AS BKR 3 STA COM"	074	7	227	0	1	""	""	""	""	""	""	""	47
4186	4186	8	"12006016"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2075
4187	4187	8	"12006017"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2076
4188	4188	8	"12006018"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2077
4189	4189	8	"12006019"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2078
4190	4190	8	"12006020"	"PSEUDO SWITCH"	006	10	216	0	1	""	""	""	""	""	""	""	2079
4191	4191	1	"01074033"	"TX1 REGA STA/CTRL COM"	074	7	227	0	1	""	""	""	""	""	""	""	12
4192	4192	1	"01074034"	"TX1 REGB STA/CTRL COM"	074	7	227	0	1	""	""	""	""	""	""	""	401
4193	4193	1	"01041023"	"MOBIL TX HOT OIL TEMP"	041	1	227	0	1	""	""	""	""	""	""	""	1
4194	4194	1	"01074035"	"TX1 REGC STA/CTRL COM"	074	7	227	0	1	""	""	""	""	""	""	""	402
4195	4195	1	"01043064"	"TX1 LO OIL"	043	7	210	0	1	""	""	""	""	""	""	""	83
4196	4196	1	"01015068"	"BW TX1 DIFF PROT DISABLE"	015	4	206	0	1	""	""	""	""	""	""	""	970
4197	4197	1	"01022047"	"GC TX1 DIFF PROT DIS"	022	4	206	0	1	""	""	""	""	""	""	""	970
4198	4198	8	"12038034"	"PSEUDO SWITCH"	038	10	216	0	1	""	""	""	""	""	""	""	2080
4199	4199	5	"02038009"	"596103D59"	038	10	216	0	1	""	""	""	""	""	""	""	2081
4200	4200	1	"01074036"	"REG A 2431-1 FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	1128
4201	4201	1	"01074037"	"REG B 2431-2 FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	400
4202	4202	1	"01074038"	"REG C 2431-3 FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	33
4203	4203	1	"01074039"	"AS TX1 TANK LO OIL"	074	7	210	0	1	""	""	""	""	""	""	""	83
4204	4204	1	"01074040"	"AS TX1 TANK PRS RELIEF"	074	7	211	0	1	""	""	""	""	""	""	""	82
4205	4205	1	"01074041"	"AS TX1 DIFF PROT FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	119
4206	4206	1	"01074042"	"AS TX1 OVERCURRENT FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	440
4207	4207	1	"01074043"	"AS TX1 2100 FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	457
4208	4208	1	"01074044"	"AS TX1 735 RELAY FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	387
4209	4209	1	"01074045"	"AS TX1 86T LCKOUT TCM"	074	7	227	0	1	""	""	""	""	""	""	""	73
4210	4210	1	"01074046"	"AS TX1 94T TCM"	074	7	227	0	1	""	""	""	""	""	""	""	245
4211	4211	1	"01074047"	"AS BKR 1 CTRL COM"	074	7	227	0	1	""	""	""	""	""	""	""	19
4212	4212	1	"01074048"	"AS BKR 2 CTRL COM"	074	7	227	0	1	""	""	""	""	""	""	""	156
4213	4213	1	"01074049"	"AS BKR 3 CTRL COM"	074	7	227	0	1	""	""	""	""	""	""	""	101
4214	4214	2	"01073068"	"WATER OAK BKR 1"	073	3	202	0	1	""	""	""	""	""	""	""	13
4215	4215	1	"01074050"	"AS LS STA/CTRL FAIL"	074	7	227	0	1	""	""	""	""	""	""	""	1075
4216	4216	1	"01074051"	"AS LS 2505 STA/CTRL COMM"	074	7	227	0	1	""	""	""	""	""	""	""	87
4217	4217	1	"01073069"	"WO GEN 6 2411 ALARMS COM"	073	3	227	0	1	""	""	""	""	""	""	""	401
4218	4218	1	"01073070"	"WO GEN 7 2411 ALARMS COM"	073	3	227	0	1	""	""	""	""	""	""	""	402
4219	4219	1	"01073071"	"WO GEN 8 2411 ALARMS COM"	073	3	227	0	1	""	""	""	""	""	""	""	2082
4220	4220	1	"01073072"	"WO GEN 9 2411 ALARMS COM"	073	3	227	0	1	""	""	""	""	""	""	""	2083
4221	4221	1	"01073073"	"GEN 6 480V BKR"	073	3	202	0	1	""	""	""	""	""	""	""	2084
4222	4222	5	"02073014"	"GEN 6 STANDBY START"	073	3	236	0	1	""	""	""	""	""	""	""	2085
4223	4223	1	"01073074"	"GEN 6 2411 FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	2086
4224	4224	1	"01073075"	"GEN 7 480V BKR"	073	3	202	0	1	""	""	""	""	""	""	""	2087
4225	4225	1	"01073076"	"GEN 7 ENG FAIL TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2088
4226	4226	1	"01073077"	"GEN 7 DAY TANK LOW TRIP"	073	3	210	0	1	""	""	""	""	""	""	""	2089
4227	4227	1	"01073078"	"GEN 7 LOW OIL TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2090
4228	4228	1	"01073079"	"GEN 7 PLC PROCESSOR TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2091
4229	4229	1	"01073080"	"GEN 7 DAY TANK RUPT TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2092
4230	4230	1	"01073081"	"GEN 7 FAIL TO TRANS TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2093
4231	4231	1	"01073082"	"GEN 7 HOT COOLANT TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2094
4232	4232	1	"01073083"	"GEN 7 NON-CRIT"	073	3	227	0	1	""	""	""	""	""	""	""	2095
4233	4233	1	"01073084"	"GEN 7 2411 FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	2096
4234	4234	1	"01073085"	"GEN 7 86T LOCKOUT RELAY"	073	3	215	0	1	""	""	""	""	""	""	""	2097
4235	4235	1	"01073086"	"GEN 8 480V BKR"	073	3	202	0	1	""	""	""	""	""	""	""	2098
4236	4236	1	"01061022"	"HW BKR 1 RELAY FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	18
4237	4237	1	"01073087"	"GEN 8 ENG FAIL TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2099
4238	4238	1	"01073088"	"GEN 8 DAY TANK LOW TRIP"	073	3	210	0	1	""	""	""	""	""	""	""	2100
4239	4239	1	"01073089"	"GEN 8 LOW OIL TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2101
4240	4240	1	"01073090"	"GEN 8 PLC PROCESSOR TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2102
4241	4241	1	"01073091"	"GEN 8 DAY TANK RUPT TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2103
4242	4242	1	"01073092"	"GEN 8 FAIL TO TRANS TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2104
4243	4243	1	"01073093"	"GEN 8 HOT COOLANT TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2105
4244	4244	1	"01073094"	"GEN 8 2411 FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	2106
4245	4245	1	"01073095"	"GEN 8 NON-CRIT"	073	3	227	0	1	""	""	""	""	""	""	""	2107
4246	4246	5	"02048003"	"REG EXTERNAL CONTACT"	048	10	201	0	1	""	""	""	""	""	""	""	2108
4247	4247	1	"01073096"	"GEN 8 86T LOCKOUT RELAY"	073	3	215	0	1	""	""	""	""	""	""	""	2109
4248	4248	1	"01073097"	"GEN 9 480V BKR"	073	3	202	0	1	""	""	""	""	""	""	""	2110
4249	4249	1	"01073098"	"GEN 9 ENG FAIL TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2111
4250	4250	1	"01073099"	"GEN 9 DAY TANK LOW TRIP"	073	3	210	0	1	""	""	""	""	""	""	""	2112
4251	4251	1	"01073100"	"GEN 9 LOW OIL TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2113
4252	4252	1	"01073101"	"GEN 9 PLC PROCESSOR TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2114
4253	4253	1	"01073102"	"GEN 9 DAY TANK RUPT TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2115
4254	4254	1	"01073103"	"GEN 9 FAIL TO TRANS TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2116
4255	4255	1	"01073104"	"GEN 9 HOT COOLANT TRIP"	073	3	227	0	1	""	""	""	""	""	""	""	2117
4256	4256	1	"01073105"	"GEN 9 2411 FAIL"	073	3	227	0	1	""	""	""	""	""	""	""	2118
4257	4257	1	"01073106"	"GEN 9 NON-CRIT"	073	3	227	0	1	""	""	""	""	""	""	""	2119
4258	4258	1	"01073107"	"GEN 9 86T LOCKOUT RELAY"	073	3	215	0	1	""	""	""	""	""	""	""	2120
4259	4259	1	"01073108"	"WO 3549S GEN 7/8 LBI UCI"	073	3	216	0	1	""	""	""	""	""	""	""	2121
4260	4260	1	"01061023"	"HW BKR 2 RELAY FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	44
4261	4261	1	"01061024"	"HW BKR 3 RELAY FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	45
4262	4262	1	"01061025"	"HW BKR 4 RELAY FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	126
4263	4263	1	"01061026"	"TX1 REGA STAT/CNTRL FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	1128
4264	4264	1	"01061027"	"HW BKR 2 STATUS COMM"	061	6	227	0	1	""	""	""	""	""	""	""	46
4265	4265	1	"01061028"	"HW BKR 3 STATUS COMM"	061	6	227	0	1	""	""	""	""	""	""	""	47
4266	4266	1	"01061029"	"HW BKR 4 STATUS COMM"	061	6	227	0	1	""	""	""	""	""	""	""	615
4267	4267	1	"01061030"	"HW LS 2505 STAT/CNTL COM"	061	6	227	0	1	""	""	""	""	""	""	""	87
4268	4268	1	"01061031"	"HW LS STAT/CNTRL FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	1075
4269	4269	1	"01061032"	"HW TX1 HOT OIL TEMP"	061	6	227	0	1	""	""	""	""	""	""	""	52
4270	4270	1	"01061033"	"HW TX1 HOT SPOT"	061	6	227	0	1	""	""	""	""	""	""	""	53
4271	4271	1	"01061034"	"TX1 REGB STAT/CNTRL FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	400
4272	4272	1	"01061035"	"TX1 REGC STAT/CNTRL FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	33
4273	4273	1	"01061036"	"HW SUB LOCAL REMOTE SW"	061	6	214	0	1	""	""	""	""	""	""	""	67
4274	4274	1	"01061037"	"HW TX1 LOCKOUT RELAY"	061	6	215	0	1	""	""	""	""	""	""	""	68
4275	4275	1	"01061038"	"HW TX1 DIFF PROTECT FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	119
4276	4276	5	"02066001"	"EXTERNAL CONTACT"	066	10	201	0	1	""	""	""	""	""	""	""	2122
4277	4277	5	"02066002"	""	066	10	201	0	1	""	""	""	""	""	""	""	2123
4278	4278	5	"02066003"	""	066	10	201	0	1	""	""	""	""	""	""	""	2124
4279	4279	5	"02066004"	"TB CONVENTIONAL HEAT"	066	10	204	1	1	""	""	""	""	""	""	""	2125
4280	4280	5	"02066005"	"TB MOBILE HOME HEAT"	066	10	204	1	1	""	""	""	""	""	""	""	2126
4281	4281	5	"02066006"	"50% MODE POINT"	066	10	204	1	1	""	""	""	""	""	""	""	2127
4282	4282	5	"02066007"	"LOAD CURRENT MODE"	066	10	229	0	1	""	""	""	""	""	""	""	2128
4283	4283	5	"02066008"	"LOAD SHED CONTROL"	066	10	201	0	1	""	""	""	""	""	""	""	2129
4284	4284	5	"02066009"	"LOAD CURRENT MODE"	066	10	229	0	1	""	""	""	""	""	""	""	2130
4285	4285	5	"02066010"	"WATER HEATER STEP 2 REQ"	066	11	219	0	1	""	""	""	""	""	""	""	2131
4286	4286	5	"02066011"	"LOAD SHED CONTROL"	066	10	224	0	1	""	""	""	""	""	""	""	2132
4287	4287	5	"02066012"	"WTR HTR MD 1"	066	10	204	0	1	""	""	""	""	""	""	""	2133
4288	4288	5	"02066013"	"WTR HTR MD 1"	066	10	204	0	1	""	""	""	""	""	""	""	2134
4289	4289	5	"02066014"	"WTR HTR MD 1"	066	10	204	0	1	""	""	""	""	""	""	""	2135
4290	4290	5	"02066015"	"DS  CURRENT MODE"	066	10	229	0	1	""	""	""	""	""	""	""	227
4291	4291	1	"01061039"	"HW TX1 OVERCURRENT FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	440
4292	4292	1	"01061040"	"HW TX1 2100 FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	457
4293	4293	1	"01061041"	"HW TX1 735 RELAY FAIL"	061	6	227	0	1	""	""	""	""	""	""	""	387
4294	4294	1	"01070048"	"FL ROCK BKR1"	070	5	202	0	1	""	""	""	""	""	""	""	2136
4295	4295	1	"01061042"	"HW TX1 86 LOCKOUT TCM"	061	6	227	0	1	""	""	""	""	""	""	""	73
4296	4296	1	"01070049"	"HL  TX1 OVERCURRENT FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	440
4297	4297	1	"01070050"	"HL TX1 2100 FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	71
4298	4298	2	"01021006"	"WH BKR 1"	021	5	202	0	1	""	""	""	""	""	""	""	13
4299	4299	1	"01070051"	"SECI TX1 LOAD SHED TRIP"	070	5	202	0	1	""	""	""	""	""	""	""	2137
4300	4300	2	"01070052"	"HL TX1 K831 CIR SW POS"	070	5	202	0	1	""	""	""	""	""	""	""	2138
4301	4301	1	"01070053"	"HL TX1 STA/CTRL FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	48
4302	4302	1	"01070054"	"HL TX1 86T LCKOUT"	070	5	215	0	1	""	""	""	""	""	""	""	68
4303	4303	1	"01070055"	"HL TX1 LOC/REM SW"	070	5	214	0	1	""	""	""	""	""	""	""	54
4304	4304	1	"01070056"	"HL TX1 HS BYPASS POS"	070	5	216	0	1	""	""	""	""	""	""	""	2139
4305	4305	1	"01070057"	"HL 102S TX1 LB1"	070	5	216	0	1	""	""	""	""	""	""	""	2140
4306	4306	1	"01070058"	"HL TX1 3530 FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	219
4307	4307	1	"01070059"	"HL LS STA/CTRL FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	1075
4308	4308	1	"01070060"	"HL TX1 HOT OIL TEMP"	070	5	209	0	1	""	""	""	""	""	""	""	52
4309	4309	1	"01070061"	"HL TX1 2411 FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	51
4310	4310	3	"41070001"	"HL LTC1 AUTO/MAN"	070	5	221	0	1	""	""	""	""	""	""	""	57
4311	4311	1	"01070062"	"HL TX1 HOT SPOT"	070	5	209	0	1	""	""	""	""	""	""	""	2141
4312	4312	2	"01015069"	"BW REG A VOLT CONTROL K2"	015	4	218	0	1	""	""	""	""	""	""	""	1118
4313	4313	1	"01070063"	"SECI TX2 CLOSE BLOCK"	070	5	222	0	1	""	""	""	""	""	""	""	2142
4314	4314	1	"01070064"	"BKR 1 311L-1 L/S DIFF SC"	070	5	227	0	1	""	""	""	""	""	""	""	2143
4315	4315	1	"01070065"	"BKR 1 311L-1 FIBER FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	2144
4316	4316	2	"01033048"	"MX BKR 2 RECLOSER"	033	3	205	0	1	""	""	""	""	""	""	""	37
4317	4317	8	"12070002"	"PSEUDO SWITCH"	070	10	216	0	1	""	""	""	""	""	""	""	2145
4318	4318	8	"12070003"	"PSEUDO SWITCH"	070	10	216	0	1	""	""	""	""	""	""	""	2146
4319	4319	8	"12070004"	"PSEUDO SWITCH"	070	10	216	0	1	""	""	""	""	""	""	""	2147
4320	4320	8	"12070005"	"PSEUDO SWITCH"	070	10	216	0	1	""	""	""	""	""	""	""	2148
4321	4321	6	"41070002"	"HL TX1 LOAD TAP CHANGER"	070	5	208	1	1	"03070028"	""	238	16	-16	1	25	64
4322	4322	2	"01033049"	"MX BKR 2 GRND TRIP BLOCK"	033	3	222	0	1	""	""	""	""	""	""	""	38
4323	4323	1	"01070066"	"HL LS 2505 STA/CTRL COM"	070	5	227	0	1	""	""	""	""	""	""	""	87
4324	4324	1	"01070067"	"HL TX1 94T TCM"	070	5	227	0	1	""	""	""	""	""	""	""	245
4325	4325	1	"01061043"	"HW TX 94T TCM"	061	6	227	0	1	""	""	""	""	""	""	""	245
4326	4326	1	"01017109"	"TX2 LTC LOSS OF POWER"	017	5	205	0	1	""	""	""	""	""	""	""	115
4327	4327	1	"01070068"	"HL TX1 2505 STA/CTRL COM"	070	5	227	0	1	""	""	""	""	""	""	""	49
4328	4328	1	"01017110"	"TX2 LTC TANK LOW OIL"	017	5	210	0	1	""	""	""	""	""	""	""	288
4329	4329	8	"12074017"	"PSEUDO SWITCH"	074	10	216	0	1	""	""	""	""	""	""	""	2149
4330	4330	1	"01070069"	"SECI TX1 CLOSE BLOCK"	070	5	222	0	1	""	""	""	""	""	""	""	2150
4331	4331	1	"01019165"	"LTC2 TANK LOW OIL"	019	4	210	0	1	""	""	""	""	""	""	""	288
4332	4332	2	"01061044"	"HW C/S DONT P/U LOAD"	061	6	202	0	1	""	""	""	""	""	""	""	2151
4333	4333	1	"01061045"	"MOBIL TX  SELF CHECK"	061	10	227	0	1	""	""	""	""	""	""	""	406
4334	4334	1	"01061046"	"HW BATT DC VOLT ALARM"	061	6	227	0	1	""	""	""	""	""	""	""	325
4335	4335	1	"01026014"	"HB BKR TRIP-COIL MON 1"	026	6	227	0	1	""	""	""	""	""	""	""	58
4336	4336	1	"01003024"	"S6175 LRS/SYSTEM FAIL"	003	5	227	0	1	""	""	""	""	""	""	""	2152
4337	4337	1	"01008026"	"94T-1 TRIP-COIL MON"	008	7	227	0	1	""	""	""	""	""	""	""	1728
4338	4338	1	"01005011"	"CLOCK SELF CHECK"	005	7	227	0	1	""	""	""	""	""	""	""	1373
4339	4339	1	"01008027"	"CLOCK SELF CHECK"	008	7	227	0	1	""	""	""	""	""	""	""	1373
4340	4340	1	"01005012"	"3530 311C CPORT2-PRIMARY"	005	7	227	0	1	""	""	""	""	""	""	""	447
4341	4341	1	"01005013"	"3530 311A CPORT3-BACKUP"	005	7	227	0	1	""	""	""	""	""	""	""	1136
4342	4342	1	"01005014"	"LOSS OF STN SERVICE PEF"	005	7	227	0	1	""	""	""	""	""	""	""	2153
4343	4343	8	"12003001"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2154
4344	4344	8	"12003002"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2155
4345	4345	8	"12003003"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2156
4346	4346	8	"12003004"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2157
4347	4347	8	"12003005"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2158
4348	4348	8	"12003006"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2159
4349	4349	8	"12003007"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2160
4350	4350	8	"12003008"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2161
4351	4351	8	"12003009"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2162
4352	4352	8	"12003010"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2163
4353	4353	8	"12003011"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2164
4354	4354	8	"12003012"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2165
4355	4355	8	"12003013"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2166
4356	4356	8	"12003014"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2167
4357	4357	8	"12003015"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2168
4358	4358	8	"12003016"	"PSEUDO SWITCH"	003	10	216	0	1	""	""	""	""	""	""	""	2169
4359	4359	5	"02060003"	"REGULATOR CONTROL MODE2"	060	10	204	0	1	""	""	""	""	""	""	""	144
4360	4360	8	"12033002"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2170
4361	4361	1	"01008028"	"TX 2505-1 SELF CHECK"	008	7	227	0	1	""	""	""	""	""	""	""	48
4362	4362	1	"01008029"	"LTC TAP CHG.OFF TAP"	008	7	223	0	1	""	""	""	""	""	""	""	396
4363	4363	1	"01043065"	"GT REG A LOC/REM SW"	043	7	214	0	1	""	""	""	""	""	""	""	390
4364	4364	1	"01061047"	"HW BKR 1 CONTROL COMM"	061	6	227	0	1	""	""	""	""	""	""	""	19
4365	4365	5	"02033002"	"597556 D50,51,52"	033	10	216	0	1	""	""	""	""	""	""	""	2171
4366	4366	1	"01008030"	"SG 2411 CPORT11"	008	7	227	0	1	""	""	""	""	""	""	""	2172
4367	4367	8	"12033003"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2173
4368	4368	8	"12033004"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2174
4369	4369	8	"12033005"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2175
4370	4370	8	"12033006"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2176
4371	4371	8	"12033007"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2177
4372	4372	8	"12033008"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2178
4373	4373	8	"12033009"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2179
4374	4374	5	"02033003"	"597556 D53,54,55"	033	10	216	0	1	""	""	""	""	""	""	""	2180
4375	4375	8	"12033010"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2181
4376	4376	8	"12033011"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2182
4377	4377	8	"12033012"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2183
4378	4378	5	"02033004"	"597556 D56,57,58"	033	10	216	0	1	""	""	""	""	""	""	""	2184
4379	4379	8	"12033013"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2185
4380	4380	8	"12033014"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2186
4381	4381	8	"12033015"	"PSEUDO SWITCH"	033	10	216	0	1	""	""	""	""	""	""	""	2187
4382	4382	5	"02033005"	"597555 D53,54,55"	033	10	216	0	1	""	""	""	""	""	""	""	2188
4383	4383	2	"01008031"	"TX STAGE2 FANS"	008	7	218	0	1	""	""	""	""	""	""	""	2189
4384	4384	2	"01008032"	"TX STAGE1 FANS"	008	7	218	0	1	""	""	""	""	""	""	""	2190
4385	4385	1	"01008033"	"TX STAGE1 FANS LOSS AC"	008	7	205	0	1	""	""	""	""	""	""	""	2191
4386	4386	6	"41008001"	"SG TX LOAD TAP CHANGER"	008	7	208	1	1	"03008011"	""	238	16	-16	1	25	1421
4387	4387	2	"01008034"	"SG K511 CIR SW"	008	7	202	0	1	""	""	""	""	""	""	""	2192
4388	4388	3	"41008002"	"SG LTC AUTO/MAN"	008	7	221	0	1	""	""	""	""	""	""	""	2193
4389	4389	1	"01005015"	"AB BKR TRIP-COIL MON 2"	005	7	227	0	1	""	""	""	""	""	""	""	1787
4390	4390	1	"01008035"	"SG BKR 2 CPORT19 (MBIT)"	008	7	227	0	1	""	""	""	""	""	""	""	27
4391	4391	1	"01008036"	"SG BATT CHRG LOSS OF AC"	008	7	205	0	1	""	""	""	""	""	""	""	1255
4392	4392	1	"01008037"	"SG 512S H/S BYPASS SW"	008	7	216	0	1	""	""	""	""	""	""	""	2194
4393	4393	1	"01008038"	"LTC TANK LOW OIL"	008	7	210	0	1	""	""	""	""	""	""	""	1139
4394	4394	1	"01017111"	"LTC2 PRESSURE RELIEF"	017	5	211	0	1	""	""	""	""	""	""	""	2195
4395	4395	1	"01072057"	"BL TX1 LTC LCKOUT"	072	5	222	0	1	""	""	""	""	""	""	""	124
4396	4396	2	"01017112"	"AL TX2 STG1 FANS"	017	5	218	0	1	""	""	""	""	""	""	""	289
4397	4397	2	"01017113"	"AL TX2 STG2 FANS"	017	5	218	0	1	""	""	""	""	""	""	""	290
4398	4398	1	"01017114"	"AL TX2 2411 ALARMS COM"	017	5	227	0	1	""	""	""	""	""	""	""	24
4399	4399	1	"01035054"	"AC TX1 TANK CRIT HI OIL"	035	5	211	0	1	""	""	""	""	""	""	""	11
4400	4400	1	"01017115"	"TX1 LTC TANK LOW OIL"	017	5	210	0	1	""	""	""	""	""	""	""	399
4401	4401	1	"01009060"	"FM TX1 TANK NITRO LO PRS"	009	7	210	0	1	""	""	""	""	""	""	""	476
4402	4402	1	"01017116"	"TX1 LTC LOSS OF POWER"	017	5	205	0	1	""	""	""	""	""	""	""	251
4403	4403	2	"01017117"	"AL TX1 STG2 FANS"	017	5	218	0	1	""	""	""	""	""	""	""	157
4404	4404	1	"01017118"	"LTC LOCKOUT, BLKS LTC"	017	5	222	0	1	""	""	""	""	""	""	""	1115
4405	4405	1	"01017119"	"AL TX1 2411 ALARMS COM"	017	5	227	0	1	""	""	""	""	""	""	""	12
4406	4406	1	"01017120"	"TX2 TAP CHNGR OFF TAP"	017	5	223	0	1	""	""	""	""	""	""	""	815
4407	4407	1	"01017121"	"AL TX2 NITRO CYL LO PRS"	017	5	210	0	1	""	""	""	""	""	""	""	495
4408	4408	1	"01072058"	"BL TX1 LTC PRS RELEIF"	072	5	211	0	1	""	""	""	""	""	""	""	131
4409	4409	1	"01017122"	"TX2 TANK PRESSURE RELIEF"	017	5	211	0	1	""	""	""	""	""	""	""	122
4410	4410	1	"01017123"	"TX2 TANK SUDDEN PRESSURE"	017	5	211	0	1	""	""	""	""	""	""	""	947
4411	4411	1	"01008039"	"SG TX PRESSURE RELIEF"	008	7	211	0	1	""	""	""	""	""	""	""	2196
4412	4412	1	"01035055"	"AC LTC1 LOSS OF POWER"	035	5	205	0	1	""	""	""	""	""	""	""	251
4413	4413	1	"01035056"	"AC LTC1 MOTOR HI TEMP"	035	5	209	0	1	""	""	""	""	""	""	""	2197
4414	4414	1	"01035057"	"AC LTC1 TANK LO OIL"	035	5	210	0	1	""	""	""	""	""	""	""	399
4415	4415	1	"01035058"	"AC TX1 2411 FUTURE COM"	035	5	227	0	1	""	""	""	""	""	""	""	942
4416	4416	1	"01072059"	"BL TX1 TANK NITRO HI PRS"	072	5	211	0	1	""	""	""	""	""	""	""	427
4417	4417	1	"01072060"	"BL TX1 TANK NITRO LO PRS"	072	5	210	0	1	""	""	""	""	""	""	""	476
4418	4418	5	"02055119"	"RUN ALL VR2"	055	10	231	0	1	""	""	""	""	""	""	""	2198
4419	4419	1	"01035059"	"AC TX1 2411 ALARMS COM"	035	5	227	0	1	""	""	""	""	""	""	""	12
4420	4420	1	"01017124"	"TX2 TANK LOW OIL"	017	5	210	0	1	""	""	""	""	""	""	""	181
4421	4421	1	"01072061"	"BL TX1 NITRO CYL LO PRS"	072	5	210	0	1	""	""	""	""	""	""	""	376
4422	4422	1	"01035060"	"AC TX1 TANK LO OIL"	035	5	210	0	1	""	""	""	""	""	""	""	83
4423	4423	1	"01035061"	"AC LTC1 LOCKOUT BLKS LTC"	035	5	222	0	1	""	""	""	""	""	""	""	124
4424	4424	8	"12008001"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2199
4425	4425	8	"12008002"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2200
4426	4426	8	"12008003"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2201
4427	4427	8	"12008004"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2202
4428	4428	8	"12008005"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2203
4429	4429	8	"12008006"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2204
4430	4430	8	"12008007"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2205
4431	4431	8	"12008008"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2206
4432	4432	8	"12008009"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2207
4433	4433	8	"12008010"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2208
4434	4434	8	"12008011"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2209
4435	4435	8	"12008012"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2210
4436	4436	8	"12008013"	"PSEUDO SWITCH"	008	10	216	0	1	""	""	""	""	""	""	""	2211
4437	4437	1	"01017125"	"TX2 TANK NITRO LOW PRES"	017	5	210	0	1	""	""	""	""	""	""	""	220
4438	4438	1	"01008040"	"TX TANK LOW OIL"	008	7	210	0	1	""	""	""	""	""	""	""	2212
4439	4439	5	"02033006"	"597555 D50,51,52"	033	10	216	0	1	""	""	""	""	""	""	""	2213
4440	4440	1	"01061048"	"HW BKR 2 CONTROL COMM"	061	6	227	0	1	""	""	""	""	""	""	""	156
4441	4441	1	"01061049"	"HW BKR 3 CONTROL COMM"	061	6	227	0	1	""	""	""	""	""	""	""	101
4442	4442	1	"01061050"	"HW BKR 4 CONTROL COMM"	061	6	227	0	1	""	""	""	""	""	""	""	367
4443	4443	1	"01061051"	"TX1 REGA STAT/CNTRL COMM"	061	6	227	0	1	""	""	""	""	""	""	""	12
4444	4444	1	"01061052"	"TX1 REGB STAT/CNTRL COMM"	061	6	227	0	1	""	""	""	""	""	""	""	401
4445	4445	1	"01061053"	"TX1 REGC STAT/CNTRL COMM"	061	6	227	0	1	""	""	""	""	""	""	""	402
4446	4446	1	"01011096"	"MI TX1 2100 FAIL"	011	3	227	0	1	""	""	""	""	""	""	""	71
4447	4447	1	"01039038"	"BN BKR 4 RELAY FAIL"	039	3	227	0	1	""	""	""	""	""	""	""	126
4448	4448	1	"01073109"	"WO GEN 6 2411 FUTURE COM"	073	3	227	0	1	""	""	""	""	""	""	""	1078
4449	4449	1	"01073110"	"WO GEN 7 2411 FUTURE COM"	073	3	227	0	1	""	""	""	""	""	""	""	2214
4450	4450	1	"01073111"	"WO GEN 8 2411 FUTURE COM"	073	3	227	0	1	""	""	""	""	""	""	""	2215
4451	4451	1	"01008041"	"TX COOLING CONTROL AC"	008	7	205	0	1	""	""	""	""	""	""	""	620
4452	4452	1	"01008042"	"SG BKR 1 CPORT18 (MBIT)"	008	7	227	0	1	""	""	""	""	""	""	""	256
4453	4453	1	"01008043"	"TX NITRO BOTTLE LOW PRES"	008	7	210	0	1	""	""	""	""	""	""	""	2216
4454	4454	2	"01008044"	"SG VOLT CONTROL 1"	008	7	218	0	1	""	""	""	""	""	""	""	2217
4455	4455	2	"01008045"	"SG VOLT CONTROL 2"	008	7	218	0	1	""	""	""	""	""	""	""	2218
4456	4456	1	"01008046"	"LTC LOSS OF POWER"	008	7	227	0	1	""	""	""	""	""	""	""	2219
4457	4457	1	"01008047"	"TX 501 SELF CHECK"	008	7	227	0	1	""	""	""	""	""	""	""	70
4458	4458	1	"01008048"	"SG TX HOT SPOT"	008	7	209	0	1	""	""	""	""	""	""	""	161
4459	4459	1	"01008049"	"SG BKR 2 3530 CPORT"	008	7	227	0	1	""	""	""	""	""	""	""	447
4460	4460	5	"02008001"	"FAST SCAN"	008	7	226	0	1	""	""	""	""	""	""	""	6
4461	4461	5	"02008002"	"REGULATOR CONTROL MODE"	008	10	204	0	1	""	""	""	""	""	""	""	80
4462	4462	1	"01008050"	"BKR 1 LOSS OF POT FOR UF"	008	7	227	0	1	""	""	""	""	""	""	""	79
4463	4463	1	"01008051"	"BKR 2 LOSS OF POT FOR UF"	008	7	227	0	1	""	""	""	""	""	""	""	249
4464	4464	1	"01008052"	"TX TANK NITRO LOW PRES"	008	7	210	0	1	""	""	""	""	""	""	""	2220
4465	4465	1	"01073112"	"WO GEN 9 2411 FUTURE COM"	073	3	227	0	1	""	""	""	""	""	""	""	2221
4466	4466	1	"01061054"	"HW BKR 1 STATUS COMM"	061	6	227	0	1	""	""	""	""	""	""	""	16
4467	4467	1	"01074052"	"AS BKR 2 UNDER FREQ TRIP"	074	7	202	0	1	""	""	""	""	""	""	""	365
4468	4468	1	"01074053"	"AS BKR 3 UNDER FREQ TRIP"	074	7	202	0	1	""	""	""	""	""	""	""	411
4469	4469	1	"01074054"	"AS BKR 1 LOSS POT FOR UF"	074	7	227	0	1	""	""	""	""	""	""	""	79
4470	4470	1	"01074055"	"AS BKR 2 LOSS POT FOR UF"	074	7	227	0	1	""	""	""	""	""	""	""	249
4471	4471	1	"01074056"	"AS BKR 3 LOSS POT FOR UF"	074	7	227	0	1	""	""	""	""	""	""	""	81
4472	4472	1	"01074057"	"AS REG B VOLT CTRL K1"	074	7	218	0	1	""	""	""	""	""	""	""	243
4473	4473	1	"01074058"	"AS REG B VOLT CTRL K2"	074	7	218	0	1	""	""	""	""	""	""	""	456
4474	4474	1	"01074059"	"AS REG C VOLT CTRL K1"	074	7	218	0	1	""	""	""	""	""	""	""	1122
4475	4475	1	"01074060"	"AS REG C VOLT CTRL K2"	074	7	218	0	1	""	""	""	""	""	""	""	430
4476	4476	3	"41056001"	"SA TX1 LTC AUTO/MAN"	056	6	221	0	1	""	""	""	""	""	""	""	57
4477	4477	1	"01056050"	"SA TX1 2411 ALARMS FAIL"	056	6	227	0	1	""	""	""	""	""	""	""	51
4478	4478	1	"01056051"	"TX1 3530 TO 2100 COMM10"	056	6	227	0	1	""	""	""	""	""	""	""	352
4479	4479	1	"01056052"	"SA BKR 1 UNDER FREQ TRIP"	056	6	202	0	1	""	""	""	""	""	""	""	364
4480	4480	1	"01056053"	"SA BKR 1 LOSS POT FOR UF"	056	6	227	0	1	""	""	""	""	""	""	""	79
4481	4481	1	"01056054"	"SA BKR 2 UNDER FREQ TRIP"	056	6	202	0	1	""	""	""	""	""	""	""	365
4482	4482	1	"01056055"	"SA BKR 2 LOSS POT FOR UF"	056	6	227	0	1	""	""	""	""	""	""	""	249
4483	4483	1	"01056056"	"SA BKR 3 UNDER FREQ TRIP"	056	6	202	0	1	""	""	""	""	""	""	""	411
4484	4484	1	"01032047"	"FL TX1 STA/CTRL FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	48
4485	4485	1	"01002099"	"TX1 2411 ALARM COM"	002	4	227	0	1	""	""	""	""	""	""	""	12
4486	4486	1	"01032048"	"SECI K812 TRIP CIR CHECK"	032	1	227	0	1	""	""	""	""	""	""	""	2222
4487	4487	1	"01032049"	"FL HOUSE LOC/REM SW"	032	1	214	0	1	""	""	""	""	""	""	""	67
4488	4488	1	"01032050"	"FL TX1 2411 FUTURE COM"	032	1	227	0	1	""	""	""	""	""	""	""	942
4489	4489	1	"01032051"	"FL BKR 4 CTRL COM"	032	1	227	0	1	""	""	""	""	""	""	""	367
4490	4490	1	"01015070"	"BW TX1 TXSP TANK LO OIL"	015	4	210	0	1	""	""	""	""	""	""	""	83
4491	4491	1	"01032052"	"FL LTC1 TANK LO OIL"	032	1	210	0	1	""	""	""	""	""	""	""	399
4492	4492	1	"01032053"	"FL TX1 TANK LO OIL"	032	1	210	0	1	""	""	""	""	""	""	""	83
4493	4493	2	"01038019"	"KH BKR 1 RCL"	038	1	205	0	1	""	""	""	""	""	""	""	14
4494	4494	1	"01032054"	"FL TX1 TANK SUDDEN PRS"	032	1	211	0	1	""	""	""	""	""	""	""	477
4495	4495	1	"01032055"	"FL TX1 TANK PRS RELIEF"	032	1	211	0	1	""	""	""	""	""	""	""	82
4496	4496	1	"01031027"	"TX2 OIL TEMP"	031	6	209	0	1	""	""	""	""	""	""	""	182
4497	4497	1	"01031028"	"TX1 HOT SPOT"	031	6	209	0	1	""	""	""	""	""	""	""	53
4498	4498	1	"01056057"	"SA BKR 3 LOSS POT FOR UF"	056	6	227	0	1	""	""	""	""	""	""	""	81
4499	4499	1	"01056058"	"SA TX1 2411 ALARMS COMM"	056	6	227	0	1	""	""	""	""	""	""	""	12
4500	4500	1	"01056059"	"TX1 TANK NITRO HI PRES"	056	6	211	0	1	""	""	""	""	""	""	""	427
4501	4501	1	"01056060"	"TX1 TANK NITRO LOW PRES"	056	6	210	0	1	""	""	""	""	""	""	""	476
4502	4502	1	"01070070"	"HL TX2 HOT OIL TEMP"	070	5	209	0	1	""	""	""	""	""	""	""	182
4503	4503	1	"01031029"	"TX1 2505-1 SELF CHECK"	031	6	227	0	1	""	""	""	""	""	""	""	1855
4504	4504	5	"02031004"	"RIVERVIEW FAST SCAN"	031	6	226	0	1	""	""	""	""	""	""	""	6
4505	4505	1	"01070071"	"HL TX2 2411 FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	23
4506	4506	1	"01070072"	"HL TX2 HOT SPOT"	070	5	227	0	1	""	""	""	""	""	""	""	2223
4507	4507	1	"01070073"	"HL TX2 LOC/REM SW"	070	5	214	0	1	""	""	""	""	""	""	""	413
4508	4508	3	"41070003"	"HL LTC2 AUTO/MAN"	070	5	221	0	1	""	""	""	""	""	""	""	209
4509	4509	1	"01031030"	"TX1 2411-1 SELF CHECK"	031	6	227	0	1	""	""	""	""	""	""	""	51
4510	4510	1	"01031031"	"TX1 2411-1 2032 CP 10"	031	6	227	0	1	""	""	""	""	""	""	""	2224
4511	4511	2	"01015071"	"BW REG A VOLT CONTROL K1"	015	4	218	0	1	""	""	""	""	""	""	""	1117
4512	4512	8	"12027009"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2225
4513	4513	1	"01002100"	"TX1 TANK PRESSURE RELIEF"	002	4	211	0	1	""	""	""	""	""	""	""	82
4514	4514	1	"01002101"	"TX1 TANK NITRO HI PRES"	002	4	211	0	1	""	""	""	""	""	""	""	427
4515	4515	1	"01002102"	"TX1 TANK LOW OIL"	002	4	210	0	1	""	""	""	""	""	""	""	83
4516	4516	1	"01002103"	"TX1 NITRO CYL LOW PRES"	002	4	210	0	1	""	""	""	""	""	""	""	376
4517	4517	5	"02009004"	"614610D53,54,55"	009	10	216	0	1	""	""	""	""	""	""	""	2226
4518	4518	1	"01032056"	"FL F809 DIS SWITCH POS"	032	1	216	0	1	""	""	""	""	""	""	""	2227
4519	4519	1	"01032057"	"MOBIL TX SELF CHECK"	032	1	227	0	1	""	""	""	""	""	""	""	406
4520	4520	5	"02055120"	"RUN ALL VR1"	055	10	231	0	1	""	""	""	""	""	""	""	2228
4521	4521	1	"01032058"	"SECI MOSW F8246"	032	1	203	0	1	""	""	""	""	""	""	""	2229
4522	4522	1	"01002104"	"LTC1 TANK LO OIL"	002	4	210	0	1	""	""	""	""	""	""	""	399
4523	4523	1	"01002105"	"LTC1 LOSS OF POWER"	002	4	205	0	1	""	""	""	""	""	""	""	251
4524	4524	1	"01002106"	"TX2 TANK NITRO LOW PRES"	002	4	210	0	1	""	""	""	""	""	""	""	220
4525	4525	1	"01019166"	"LTC2 LOSS OF POWER"	019	4	205	0	1	""	""	""	""	""	""	""	115
4526	4526	1	"01002107"	"TX2 TANK NITRO HIGH PRES"	002	4	211	0	1	""	""	""	""	""	""	""	121
4527	4527	1	"01025036"	"PH 2L11S LBI"	025	5	216	0	1	""	""	""	""	""	""	""	2230
4528	4528	5	"02009005"	"614610D1,2,3"	009	10	216	0	1	""	""	""	""	""	""	""	2231
4529	4529	1	"01002108"	"LTC2 TANK LO OIL"	002	4	210	0	1	""	""	""	""	""	""	""	288
4530	4530	1	"01002109"	"TX2 2411 ALARMS COM"	002	4	227	0	1	""	""	""	""	""	""	""	24
4531	4531	1	"01002110"	"LTC2 LOSS OF PWR"	002	4	205	0	1	""	""	""	""	""	""	""	115
4532	4532	2	"01002111"	"TX2 STAGE2 FANS"	002	4	218	0	1	""	""	""	""	""	""	""	290
4533	4533	1	"01002112"	"LTC 2 OFF TAP"	002	4	223	0	1	""	""	""	""	""	""	""	815
4534	4534	2	"01002113"	"TX2 STAGE1 FANS"	002	4	218	0	1	""	""	""	""	""	""	""	289
4535	4535	1	"01002114"	"TX2 TANK PRESSURE RELIEF"	002	4	211	0	1	""	""	""	""	""	""	""	122
4536	4536	2	"01002115"	"TX1 STAGE1 FAN ON"	002	4	218	0	1	""	""	""	""	""	""	""	328
4537	4537	1	"01032059"	"MOBIL TX LOSS OF AC"	032	1	227	0	1	""	""	""	""	""	""	""	357
4538	4538	1	"01032060"	"SECI MOSW BLOCKING REL"	032	1	204	0	1	""	""	""	""	""	""	""	63
4539	4539	1	"01032061"	"MOBIL TX HOT OIL TEMP"	032	1	227	0	1	""	""	""	""	""	""	""	1
4540	4540	1	"01032062"	"FL TX1 TANK NITRO LO PRS"	032	1	210	0	1	""	""	""	""	""	""	""	476
4541	4541	1	"01032063"	"FL TX1 NITRO CYL LO PRS"	032	1	210	0	1	""	""	""	""	""	""	""	376
4542	4542	1	"01032064"	"FL TX1 TANK NITRO HI PRS"	032	1	211	0	1	""	""	""	""	""	""	""	427
4543	4543	1	"01032065"	"FL TX1 FANS LOSS AC"	032	1	205	0	1	""	""	""	""	""	""	""	426
4544	4544	1	"01032066"	"FL TX2 FANS LOSS AC"	032	1	205	0	1	""	""	""	""	""	""	""	31
4545	4545	1	"01015072"	"BW LS 2505 STA/CNTRL COM"	015	4	227	0	1	""	""	""	""	""	""	""	87
4546	4546	1	"01015073"	"BW TX1 REGC STA/CTRL COM"	015	4	227	0	1	""	""	""	""	""	""	""	402
4547	4547	1	"01015074"	"TX1 REGA STA/CTRL FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	1128
4548	4548	1	"01015075"	"BW TX1 REGB STA/CTRL COM"	015	4	227	0	1	""	""	""	""	""	""	""	401
4549	4549	1	"01015076"	"TX1 REGB STA/CTRL FAIL"	015	4	227	0	1	""	""	""	""	""	""	""	400
4550	4550	1	"01015077"	"BW TX1 REGA STA/CTRL COM"	015	4	227	0	1	""	""	""	""	""	""	""	12
4551	4551	1	"01002116"	"TX2 TANK LOW OIL"	002	4	210	0	1	""	""	""	""	""	""	""	181
4552	4552	2	"01002117"	"TX1 STAGE2 FANS"	002	4	218	0	1	""	""	""	""	""	""	""	157
4553	4553	1	"01032067"	"FL F806 DIS SWITCH POS"	032	1	216	0	1	""	""	""	""	""	""	""	2232
4554	4554	1	"01032068"	"FL TX1 DIFF PROTECT FAIL"	032	3	227	0	1	""	""	""	""	""	""	""	119
4555	4555	1	"01032069"	"FL BATT DC VOLT ALARM 1"	032	1	227	0	1	""	""	""	""	""	""	""	325
4556	4556	1	"01032070"	"FL TX1 OVERCURRENT FAIL"	032	3	227	0	1	""	""	""	""	""	""	""	440
4557	4557	1	"01032071"	"FL CLOCK FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	1373
4558	4558	1	"01032072"	"FL TX1 735 METER FAIL"	032	1	227	0	1	""	""	""	""	""	""	""	387
4559	4559	1	"01032073"	"FL TX1 86T LOCKOUT"	032	1	215	0	1	""	""	""	""	""	""	""	68
4560	4560	8	"12027010"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2233
4561	4561	8	"12027011"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2234
4562	4562	8	"12027012"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2235
4563	4563	8	"12027013"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2236
4564	4564	8	"12027014"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2237
4565	4565	8	"12027015"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2238
4566	4566	8	"12027016"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2239
4567	4567	8	"12027017"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2240
4568	4568	8	"12027018"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2241
4569	4569	8	"12027019"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2242
4570	4570	8	"12027020"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2243
4571	4571	8	"12027021"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2244
4572	4572	8	"12027022"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2245
4573	4573	8	"12027023"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2246
4574	4574	8	"12027024"	"PSEUDO SWITCH"	027	10	216	0	1	""	""	""	""	""	""	""	2247
4575	4575	1	"01002118"	"TX2 STAGE1 FANS LOSS AC"	002	4	205	0	1	""	""	""	""	""	""	""	31
4576	4576	1	"01002119"	"TX2 STAGE2 FANS LOSS AC"	002	4	205	0	1	""	""	""	""	""	""	""	231
4577	4577	1	"01001100"	"DI BKR 7 351 SELF CHECK"	001	3	227	0	1	""	""	""	""	""	""	""	1603
4578	4578	1	"01011097"	"MI BKR 3 CTRL COM"	011	3	227	0	1	""	""	""	""	""	""	""	101
4579	4579	1	"01011098"	"MI TX1 TANK HI OIL"	011	3	211	0	1	""	""	""	""	""	""	""	11
4580	4580	1	"01011099"	"MI LTC1 TANK LO OIL"	011	3	210	0	1	""	""	""	""	""	""	""	399
4581	4581	1	"01010040"	"CA TX1 86T LCKOUTAY"	010	5	215	0	1	""	""	""	""	""	""	""	68
4582	4582	1	"01010041"	"HOUSE LOC/REM SW"	010	5	214	0	1	""	""	""	""	""	""	""	67
4583	4583	1	"01010042"	"CA TX1 OVERCURRENT FAIL"	010	5	227	0	1	""	""	""	""	""	""	""	440
4584	4584	1	"01010043"	"CA TX1 DIF PROTECT FAIL"	010	5	227	0	1	""	""	""	""	""	""	""	119
4585	4585	1	"01070074"	"HL HOUSE VENT LOSS OF DC"	070	5	227	0	1	""	""	""	""	""	""	""	2248
4586	4586	1	"01010044"	"CA TX1 HOT SPOT"	010	5	209	0	1	""	""	""	""	""	""	""	53
4587	4587	1	"01010045"	"CA TX1 LOC/REM SW"	010	5	214	0	1	""	""	""	""	""	""	""	54
4588	4588	1	"01010046"	"CA LTC1 OFF TAP"	010	5	223	0	1	""	""	""	""	""	""	""	596
4589	4589	2	"01010047"	"CA TX1 VOLT CTRL K1"	010	5	218	0	1	""	""	""	""	""	""	""	55
4590	4590	2	"01010048"	"CA TX1 VOLT CTRL K2"	010	5	218	0	1	""	""	""	""	""	""	""	56
4591	4591	1	"01010049"	"CA BKR 3 BKR FAIL"	010	5	220	0	1	""	""	""	""	""	""	""	159
4592	4592	1	"01070075"	"HL HOUSE SMOKE"	070	5	227	0	1	""	""	""	""	""	""	""	1529
4593	4593	1	"01064055"	"MOBIL TX LOSS OF AC"	064	3	227	0	1	""	""	""	""	""	""	""	357
4594	4594	1	"01070076"	"HL BATT DC VOLT ALARM"	070	5	227	0	1	""	""	""	""	""	""	""	325
4595	4595	1	"01070077"	"HL BATT GROUND ALARM"	070	5	227	0	1	""	""	""	""	""	""	""	335
4596	4596	1	"01070078"	"HL TX1 LS 387 FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	2249
4597	4597	1	"01070079"	"FL ROCK BKR2"	070	5	202	0	1	""	""	""	""	""	""	""	2250
4598	4598	8	"12043016"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	2251
4599	4599	1	"01070080"	"FR BKR 2 387 86D LOCKOUT"	070	5	215	0	1	""	""	""	""	""	""	""	2252
4600	4600	1	"01070081"	"HL TX2 2505 STA/CTRL COM"	070	5	227	0	1	""	""	""	""	""	""	""	945
4601	4601	1	"01070082"	"HL C.H. STA/CTRL COM"	070	5	227	0	1	""	""	""	""	""	""	""	2253
4602	4602	1	"01070083"	"HL LS 2505 STA/CTRL COM"	070	5	227	0	1	""	""	""	""	""	""	""	1089
4603	4603	8	"12043017"	"PSEUDO SWITCH"	043	10	216	0	1	""	""	""	""	""	""	""	2254
4604	4604	6	"41070004"	"HL TX2 LOAD TAP CHANGER"	070	5	208	1	1	"03070018"	""	238	16	-16	1	25	257
4605	4605	1	"01070084"	"HL AC POWER FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	2255
4606	4606	1	"01070085"	"BKR 2 387L SELF CHECK"	070	5	227	0	1	""	""	""	""	""	""	""	2256
4607	4607	1	"01022048"	"MOBILE TX 387 SELF CHECK"	022	4	227	0	1	""	""	""	""	""	""	""	406
4608	4608	1	"01022049"	"MOBILE TX LOSS OF AC"	022	4	205	0	1	""	""	""	""	""	""	""	357
4609	4609	1	"01022050"	"MOBILE TX OIL TEMP"	022	4	209	0	1	""	""	""	""	""	""	""	1
4610	4610	8	"12070006"	"PSEUDO SWITCH"	070	10	216	0	1	""	""	""	""	""	""	""	2257
4611	4611	8	"12070007"	"PSEUDO SWITCH"	070	10	216	0	1	""	""	""	""	""	""	""	2258
4612	4612	1	"01056061"	"SA TX1 HOT OIL TEMP"	056	6	209	0	1	""	""	""	""	""	""	""	52
4613	4613	1	"01070086"	"UPS BATT ALARM, SEL"	070	5	227	0	1	""	""	""	""	""	""	""	76
4614	4614	1	"01070087"	"HL TX2 DIFF PROT FAIL"	070	5	227	0	1	""	""	""	""	""	""	""	356
4615	4615	2	"01061055"	"HW REG A VOLT CONTROL K1"	061	6	218	0	1	""	""	""	""	""	""	""	1117
4616	4616	2	"01061056"	"HW REG A VOLT CONTROL K2"	061	6	218	0	1	""	""	""	""	""	""	""	1118
4617	4617	1	"01061057"	"REG B VOLT CONTROL K1"	061	6	218	0	1	""	""	""	""	""	""	""	243
4618	4618	1	"01061058"	"HW REGB VOLT CONTROL K2"	061	6	218	0	1	""	""	""	""	""	""	""	456
4619	4619	1	"01061059"	"HW REG C VOLT CONTROL K1"	061	6	218	0	1	""	""	""	""	""	""	""	1122
4620	4620	1	"01061060"	"HW REG C VOLT CONTROL K2"	061	6	218	0	1	""	""	""	""	""	""	""	430
4621	4621	1	"01061061"	"HW BKR 1 UNDER FREQ TRIP"	061	6	202	0	1	""	""	""	""	""	""	""	364
4622	4622	1	"01061062"	"BKR 1 LOSS OF POT FOR UF"	061	6	227	0	1	""	""	""	""	""	""	""	79
4623	4623	1	"01061063"	"HW BKR 2 UNDER FREQ TRIP"	061	6	202	0	1	""	""	""	""	""	""	""	365
4624	4624	1	"01061064"	"BKR 2 LOSS OF POT FOR UF"	061	6	227	0	1	""	""	""	""	""	""	""	249
4625	4625	1	"01061065"	"HW BKR 3 UNDER FREQ TRIP"	061	6	202	0	1	""	""	""	""	""	""	""	411
4626	4626	1	"01061066"	"HW BKR 3 LOSS POT FOR UF"	061	6	227	0	1	""	""	""	""	""	""	""	81
4627	4627	1	"01061067"	"HW BKR 4 UNDER FREQ TRIP"	061	6	202	0	1	""	""	""	""	""	""	""	368
4628	4628	1	"01061068"	"HW BKR 4 LOSS POT FOR UF"	061	6	227	0	1	""	""	""	""	""	""	""	398
4629	4629	1	"01008053"	"HOUSE 2505-3 SELF CHECK"	008	7	227	0	1	""	""	""	""	""	""	""	2259
4630	4630	1	"01007081"	"BC 8W27 LOCAL REMOTE SW"	007	3	214	0	1	""	""	""	""	""	""	""	2260
4631	4631	1	"01014158"	"DB BKR 1 UNDER FREQ TRIP"	014	3	202	0	1	""	""	""	""	""	""	""	364
4632	4632	1	"01056062"	"SA TX1 TANK LOW OIL"	056	6	210	0	1	""	""	""	""	""	""	""	83
4633	4633	1	"01042063"	"LY 6 BKR FAIL"	042	7	220	0	1	""	""	""	""	""	""	""	461
4634	4634	2	"01043066"	"GT W6147 OCB"	043	7	202	0	1	""	""	""	""	""	""	""	2261
4635	4635	1	"01070088"	"BKR 1 387L SELF CHECK"	070	5	215	0	1	""	""	""	""	""	""	""	2262
4636	4636	1	"01070089"	"UPS LOSS OF AC, SEL"	070	5	227	0	1	""	""	""	""	""	""	""	2263
4637	4637	1	"01023013"	"MOBIL TX LOSS OF AC"	023	7	227	0	1	""	""	""	""	""	""	""	357
4638	4638	1	"01002120"	"BY TX2 387E ALARM COMM"	002	4	227	0	1	""	""	""	""	""	""	""	297
4639	4639	1	"01061069"	"UPS SYSTEM LOSS OF AC"	061	7	227	0	1	""	""	""	""	""	""	""	2263
4640	4640	1	"01025037"	"MOBIL TX LOSS OF AC"	025	10	227	0	1	""	""	""	""	""	""	""	357
4641	4641	1	"01025038"	"BKR 4 LOSS OF POT FOR UF"	025	5	227	0	1	""	""	""	""	""	""	""	398
4642	4642	1	"01030052"	"UPS LOSS OF AC, SEL"	030	7	227	0	1	""	""	""	""	""	""	""	2263
4643	4643	8	"12022024"	"PSEUDO SWITCH"	022	10	216	0	1	""	""	""	""	""	""	""	2264
4644	4644	1	"01025039"	"PH TX 501 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	70
4645	4645	1	"01025040"	"PH 2100 SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	457
4646	4646	1	"01025041"	"PH 734 METER SELF CHECK"	025	5	227	0	1	""	""	""	""	""	""	""	1726
4647	4647	1	"01025042"	"PH TX 86T TRIP-COIL MON"	025	5	227	0	1	""	""	""	""	""	""	""	1962
4648	4648	1	"01025043"	"PH TX 94T TRIP-COIL MON"	025	5	227	0	1	""	""	""	""	""	""	""	1728
4649	4649	1	"01025044"	"PH BATT DC VOLT"	025	5	227	0	1	""	""	""	""	""	""	""	325
4650	4650	1	"01025045"	"PH BKR 1 2032 CPORT 1"	025	5	227	0	1	""	""	""	""	""	""	""	1720
4651	4651	1	"01025046"	"PH BKR 3 2032 CPORT 3"	025	5	227	0	1	""	""	""	""	""	""	""	2265
4652	4652	1	"01025047"	"PH BKR 4 2032 CPORT 4"	025	5	227	0	1	""	""	""	""	""	""	""	1709
4653	4653	1	"01025048"	"REG A PH 2431 2032 CP 11"	025	5	227	0	1	""	""	""	""	""	""	""	1879
4654	4654	1	"01025049"	"REG B PH 2431 2032 CP 12"	025	5	227	0	1	""	""	""	""	""	""	""	1706
4655	4655	1	"01025050"	"REG C PH 2431 2032 CP 13"	025	5	227	0	1	""	""	""	""	""	""	""	1715
4656	4656	2	"01025051"	"PH REG A VOLT CONTROL K1"	025	5	218	0	1	""	""	""	""	""	""	""	1117
4657	4657	2	"01025052"	"PH REG A VOLT CONTROL K2"	025	5	218	0	1	""	""	""	""	""	""	""	1118
4658	4658	1	"01025053"	"REG B NO CONTROL K1"	025	5	218	0	1	""	""	""	""	""	""	""	243
4659	4659	1	"01025054"	"REG B NO CONTROL K2"	025	5	218	0	1	""	""	""	""	""	""	""	456
4660	4660	1	"01025055"	"REG C NO CONTROL K1"	025	5	218	0	1	""	""	""	""	""	""	""	1122
4661	4661	1	"01025056"	"REG C NO CONTROL K2"	025	5	218	0	1	""	""	""	""	""	""	""	430
4662	4662	1	"01025057"	"UPS BATT ALARM, SEL"	025	5	227	0	1	""	""	""	""	""	""	""	76
4663	4663	1	"01025058"	"UPS LOSS OF AC, SEL"	025	5	227	0	1	""	""	""	""	""	""	""	2263
4664	4664	1	"01049028"	"FR TX1 HOT SPOT"	049	6	209	0	1	""	""	""	""	""	""	""	53
4665	4665	1	"01001101"	"DI BKR 7 CTRL COM"	001	3	227	0	1	""	""	""	""	""	""	""	1884
4666	4666	1	"01049029"	"FR TX1 2411 FAIL"	049	6	227	0	1	""	""	""	""	""	""	""	51
4667	4667	1	"01012066"	"LA MOSW S6106 LOSS DC"	012	4	227	0	1	""	""	""	""	""	""	""	2266
4668	4668	2	"01023014"	"TU OCB W6205"	023	3	202	0	1	""	""	""	""	""	""	""	2267
4669	4669	1	"01049030"	"FR TX1 HOT OIL TEMP"	049	6	209	0	1	""	""	""	""	""	""	""	52
4670	4670	1	"01012067"	"LA MOSW 6105S LOSS DC"	012	4	227	0	1	""	""	""	""	""	""	""	2268
4671	4671	1	"01001102"	"DI BKR 7 STA COM"	001	3	227	0	1	""	""	""	""	""	""	""	1875
4672	4672	1	"01049031"	"FR BKR 2 CTRL COM"	049	6	227	0	1	""	""	""	""	""	""	""	156
4673	4673	1	"01049032"	"FR BKR 1 STA COM"	049	6	227	0	1	""	""	""	""	""	""	""	16
4674	4674	1	"01008054"	"SG BKR 1 3530 CPORT"	008	7	227	0	1	""	""	""	""	""	""	""	255
4675	4675	1	"01008055"	"SG BATT GROUND"	008	7	227	0	1	""	""	""	""	""	""	""	335
4676	4676	1	"01008056"	"DIFF RELAY DISABLE"	008	7	206	0	1	""	""	""	""	""	""	""	2
4677	4677	1	"01005016"	"3530 SELF CHECK"	005	7	227	0	1	""	""	""	""	""	""	""	2061
4678	4678	2	"01008057"	"SG TX LBI S3633"	008	7	216	0	1	""	""	""	""	""	""	""	2269
4679	4679	1	"01005017"	"W543 LOSS OF POTENTIAL"	005	7	205	0	1	""	""	""	""	""	""	""	26
4680	4680	1	"01008058"	"SG BATT CHRG LOSS OF DC"	008	7	205	0	1	""	""	""	""	""	""	""	325
4681	4681	1	"01008059"	"SG TX OIL TEMP"	008	7	209	0	1	""	""	""	""	""	""	""	164
4682	4682	1	"01014159"	"DB BKR 4 UNDER FREQ TRIP"	014	3	202	0	1	""	""	""	""	""	""	""	368
4683	4683	1	"01008060"	"SG TX 2411 SELF CHECK"	008	7	227	0	1	""	""	""	""	""	""	""	2270
4684	4684	1	"01014160"	"DB BKR 5 UNDER FREQ TRIP"	014	3	202	0	1	""	""	""	""	""	""	""	2271
4685	4685	1	"01014161"	"DB BKR 7 UNDER FREQ TRIP"	014	3	202	0	1	""	""	""	""	""	""	""	1704
4686	4686	1	"01014162"	"BKR 1 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	79
4687	4687	1	"01014163"	"BKR 2 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	249
4688	4688	1	"01014164"	"BKR 3 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	81
4689	4689	1	"01014165"	"BKR 4 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	398
4690	4690	1	"01014166"	"BKR 5 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	2272
4691	4691	1	"01014167"	"BKR 6 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	2273
4692	4692	1	"01014168"	"BKR 7 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	1472
4693	4693	1	"01014169"	"BKR 8 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	2274
4694	4694	1	"01014170"	"BKR 9 LOSS OF POT FOR UF"	014	3	227	0	1	""	""	""	""	""	""	""	2275
4695	4695	1	"01001103"	"DI BKR 4 UNDER FREQ TRIP"	001	3	202	0	1	""	""	""	""	""	""	""	368
4696	4696	1	"01001104"	"DI BKR 6 UNDER FREQ TRIP"	001	3	202	0	1	""	""	""	""	""	""	""	2276
4697	4697	1	"01001105"	"DI 1 LOSS OF POT FOR UF"	001	3	227	0	1	""	""	""	""	""	""	""	79
4698	4698	1	"01001106"	"DI 2 LOSS OF POT FOR UF"	001	3	227	0	1	""	""	""	""	""	""	""	249
4699	4699	1	"01001107"	"DI 3 LOSS OF POT FOR UF"	001	3	227	0	1	""	""	""	""	""	""	""	81
4700	4700	1	"01001108"	"DI BKR 4 LOSS POT FOR UF"	001	3	227	0	1	""	""	""	""	""	""	""	398
4701	4701	1	"01001109"	"DI BKR 5 LOSS POT FOR UF"	001	3	227	0	1	""	""	""	""	""	""	""	2272
4702	4702	1	"01001110"	"DI BKR 6 LOSS POT FOR UF"	001	3	227	0	1	""	""	""	""	""	""	""	2273
4703	4703	1	"01015078"	"BW BKR 1 UNDER FREQ TRIP"	015	4	202	0	1	""	""	""	""	""	""	""	364
4704	4704	1	"01015079"	"BW BKR 2 UNDER FREQ TRIP"	015	4	202	0	1	""	""	""	""	""	""	""	365
4705	4705	1	"01015080"	"BW BKR 3 UNDER FREQ TRIP"	015	4	202	0	1	""	""	""	""	""	""	""	411
4706	4706	1	"01015081"	"BW BKR 1 LOSS POT FOR UF"	015	4	227	0	1	""	""	""	""	""	""	""	79
4707	4707	1	"01015082"	"BW BKR 2 LOSS POT FOR UF"	015	4	227	0	1	""	""	""	""	""	""	""	249
4708	4708	1	"01015083"	"BW BKR 3 LOSS POT FOR UF"	015	4	227	0	1	""	""	""	""	""	""	""	81
4709	4709	1	"01015084"	"BW BKR 4 LOSS POT FOR UF"	015	4	227	0	1	""	""	""	""	""	""	""	398
4710	4710	1	"01016107"	"OP BKR 1 UNDER FREQ TRIP"	016	4	202	0	1	""	""	""	""	""	""	""	364
4711	4711	1	"01016108"	"OP BKR 2 UNDER FREQ TRIP"	016	4	202	0	1	""	""	""	""	""	""	""	365
4712	4712	1	"01016109"	"OP BKR 6 UNDER FREQ TRIP"	016	4	202	0	1	""	""	""	""	""	""	""	2276
4713	4713	1	"01016110"	"OP BKR 7 UNDER FREQ TRIP"	016	4	202	0	1	""	""	""	""	""	""	""	1704
4714	4714	1	"01016111"	"OP BKR 8 UNDER FREQ TRIP"	016	4	202	0	1	""	""	""	""	""	""	""	2277
4715	4715	1	"01016112"	"BKR1 LOSS OF POT FOR UF"	016	4	227	0	1	""	""	""	""	""	""	""	79
4716	4716	1	"01016113"	"BKR 2 LOSS OF POT FOR UF"	016	4	227	0	1	""	""	""	""	""	""	""	249
4717	4717	1	"01016114"	"BKR 3 LOSS OF POT FOR UF"	016	4	227	0	1	""	""	""	""	""	""	""	81
4718	4718	1	"01016115"	"BKR 4 LOSS OF POT FOR UF"	016	4	227	0	1	""	""	""	""	""	""	""	398
4719	4719	1	"01016116"	"BKR 5 LOSS OF POT FOR UF"	016	4	227	0	1	""	""	""	""	""	""	""	2272
4720	4720	1	"01016117"	"BKR 6 LOSS OF POT FOR UF"	016	4	227	0	1	""	""	""	""	""	""	""	2273
4721	4721	1	"01016118"	"BRK 7 LOSS OF POT FOR UF"	016	4	227	0	1	""	""	""	""	""	""	""	1472
4722	4722	1	"01016119"	"BKR 8 LOSS OF POT FOR UF"	016	4	227	0	1	""	""	""	""	""	""	""	2274
4723	4723	8	"12072023"	"PSEUDO SWITCH"	072	10	216	0	1	""	""	""	""	""	""	""	2278
4724	4724	1	"01069102"	"WE BKR 1 UNDER FREQ TRIP"	069	4	202	0	1	""	""	""	""	""	""	""	364
4725	4725	1	"01069103"	"WE BKR 3 UNDER FREQ TRIP"	069	4	202	0	1	""	""	""	""	""	""	""	411
4726	4726	1	"01069104"	"WE BKR 5 UNDER FREQ TRIP"	069	4	202	0	1	""	""	""	""	""	""	""	2271
4727	4727	1	"01069105"	"WE BKR 1 LOSS POT FOR UF"	069	4	227	0	1	""	""	""	""	""	""	""	79
4728	4728	1	"01069106"	"WE BKR 2 LOSS POT FOR UF"	069	4	227	0	1	""	""	""	""	""	""	""	249
4729	4729	1	"01069107"	"WE BKR 3 LOSS POT FOR UF"	069	4	227	0	1	""	""	""	""	""	""	""	81
4730	4730	1	"01069108"	"WE BKR 4 LOSS POT FOR UF"	069	4	227	0	1	""	""	""	""	""	""	""	398
4731	4731	1	"01069109"	"WE BKR 5 LOSS POT FOR UF"	069	4	227	0	1	""	""	""	""	""	""	""	2272
4732	4732	1	"01069110"	"WE BKR 6 LOSS POT FOR UF"	069	4	227	0	1	""	""	""	""	""	""	""	2273
4733	4733	1	"01022051"	"GC BKR 1 UNDER FREQ TRIP"	022	4	202	0	1	""	""	""	""	""	""	""	364
4734	4734	1	"01022052"	"GC BKR 2 UNDER FREQ TRIP"	022	4	202	0	1	""	""	""	""	""	""	""	365
4735	4735	1	"01022053"	"GC BKR 3 UNDER FREQ TRIP"	022	4	202	0	1	""	""	""	""	""	""	""	411
4736	4736	1	"01022054"	"BKR 1 LOSS OF POT FOR UF"	022	4	227	0	1	""	""	""	""	""	""	""	79
4737	4737	1	"01022055"	"BKR 2 LOSS OF POT FOR UF"	022	4	227	0	1	""	""	""	""	""	""	""	249
4738	4738	1	"01022056"	"BKR 3 LOSS OF POT FOR UF"	022	4	227	0	1	""	""	""	""	""	""	""	81
4739	4739	1	"01012068"	"LA BKR 3 UNDER FREQ TRIP"	012	4	202	0	1	""	""	""	""	""	""	""	411
4740	4740	1	"01012069"	"LA BKR 1 LOSS POT FOR UF"	012	4	227	0	1	""	""	""	""	""	""	""	79
4741	4741	1	"01012070"	"LA BKR 2 LOSS POT FOR UF"	012	4	227	0	1	""	""	""	""	""	""	""	249
4742	4742	1	"01012071"	"LA BKR 3 LOSS POT FOR UF"	012	4	227	0	1	""	""	""	""	""	""	""	81
4743	4743	2	"01032074"	"FL TX1 STG1 FANS"	032	1	218	0	1	""	""	""	""	""	""	""	328
4744	4744	5	"02055121"	""	055	10	231	0	1	""	""	""	""	""	""	""	2279
4745	4745	5	"02055122"	""	055	10	231	0	1	""	""	""	""	""	""	""	2280
4746	4746	5	"02055123"	"RUN ALL VR (DITTO69)"	055	10	231	0	1	""	""	""	""	""	""	""	2281
4747	4747	1	"01032075"	"FL LTC1 OFF TAP"	032	1	223	0	1	""	""	""	""	""	""	""	596
4748	4748	5	"02055124"	""	055	10	231	0	1	""	""	""	""	""	""	""	2282
4749	4749	5	"02055125"	"RUN ALL VR"	055	10	231	0	1	""	""	""	""	""	""	""	2283
4750	4750	5	"02055126"	"START DS GENERATORS"	055	10	231	0	1	""	""	""	""	""	""	""	2284
4751	4751	1	"01019167"	"FI BKR 3 UNDER FREQ TRIP"	019	4	202	0	1	""	""	""	""	""	""	""	411
4752	4752	1	"01019168"	"FI BKR 5 UNDER FREQ TRIP"	019	4	202	0	1	""	""	""	""	""	""	""	2271
4753	4753	1	"01019169"	"FI BKR 7 UNDER FREQ TRIP"	019	4	202	0	1	""	""	""	""	""	""	""	1704
4754	4754	1	"01019170"	"BKR 1 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	79
4755	4755	1	"01019171"	"BKR 2 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	249
4756	4756	1	"01019172"	"BKR 3 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	81
4757	4757	1	"01019173"	"BRK 4 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	398
4758	4758	1	"01019174"	"BRK5 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	2272
4759	4759	1	"01019175"	"BRK6 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	2273
4760	4760	1	"01019176"	"BKR 7 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	1472
4761	4761	1	"01019177"	"BKR 8 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	2274
4762	4762	1	"01019178"	"BKR 9 LOSS OF POT FOR UF"	019	4	227	0	1	""	""	""	""	""	""	""	2275
4763	4763	5	"02055127"	"STOP FPL GENERATORS"	055	10	231	0	1	""	""	""	""	""	""	""	2285
4764	4764	5	"02052001"	""	052	10	216	0	1	""	""	""	""	""	""	""	2286
4765	4765	5	"02055128"	""	055	10	231	0	1	""	""	""	""	""	""	""	2287
4766	4766	5	"02055129"	"MANUALLY RESET SETPOINTS"	055	10	231	0	1	""	""	""	""	""	""	""	2288
4767	4767	5	"02055130"	"PRINT STATUS"	055	10	231	0	1	""	""	""	""	""	""	""	2289
4768	4768	5	"02052002"	""	052	10	216	0	1	""	""	""	""	""	""	""	2290
4769	4769	5	"02055131"	"DEF CAP2 VR TO LWR VOLTS"	055	10	231	0	1	""	""	""	""	""	""	""	2291
4770	4770	1	"01040049"	"MN BKR 1 UNDER FREQ TRIP"	040	6	202	0	1	""	""	""	""	""	""	""	364
4771	4771	1	"01040050"	"MN BKR 2 UNDER FREQ TRIP"	040	6	202	0	1	""	""	""	""	""	""	""	365
4772	4772	1	"01040051"	"MN BKR 3 UNDER FREQ TRIP"	040	6	202	0	1	""	""	""	""	""	""	""	411
4773	4773	1	"01040052"	"MN KR 1 LOSS POT FOR UF"	040	6	227	0	1	""	""	""	""	""	""	""	79
4774	4774	1	"01040053"	"BKR 2 LOSS OF POT FOR UF"	040	6	227	0	1	""	""	""	""	""	""	""	249
4775	4775	1	"01040054"	"MN BKR 3 LOSS POT FOR UF"	040	6	227	0	1	""	""	""	""	""	""	""	81
4776	4776	1	"01030053"	"REG C LOC/REM"	030	7	214	0	1	""	""	""	""	""	""	""	1798
4777	4777	1	"01030054"	"REG A LOC/REM"	030	7	214	0	1	""	""	""	""	""	""	""	390
4778	4778	8	"12009015"	"PSEUDO SWITCH"	009	10	216	0	1	""	""	""	""	""	""	""	2292
4779	4779	1	"01043067"	"MOBIL TX SELF CK"	043	7	227	0	1	""	""	""	""	""	""	""	406
4780	4780	3	"41061001"	"HW REG C AUTO/MANUAL"	061	6	221	0	1	""	""	""	""	""	""	""	1667
4781	4781	6	"41030005"	"REG B VOLT CONTROL"	030	7	208	0	1	""	""	238	16	-16	1	25	1398
4782	4782	1	"01043068"	"MOBIL TX HOT OIL TEMP"	043	7	227	0	1	""	""	""	""	""	""	""	1
4783	4783	1	"01043069"	"GT BKR 2 UNDER FREQ TRIP"	043	7	202	0	1	""	""	""	""	""	""	""	365
4784	4784	2	"01017126"	"TX1 STAGE1 FANS"	017	5	218	0	1	""	""	""	""	""	""	""	328
4785	4785	1	"01017127"	"TX2 TANK NITRO HIGH PRES"	017	5	211	0	1	""	""	""	""	""	""	""	121
4786	4786	1	"01017128"	"TX1 TAP CHNGR OFF TAP"	017	5	223	0	1	""	""	""	""	""	""	""	596
4787	4787	1	"01017129"	"LTC2 MOTOR HIGH TEMP"	017	5	209	0	1	""	""	""	""	""	""	""	232
4788	4788	1	"01042064"	"LY BKR 6 UNDER FREQ TRIP"	042	7	202	0	1	""	""	""	""	""	""	""	2276
4789	4789	1	"01042065"	"BKR 4 LOSS OF POT FOR UF"	042	7	227	0	1	""	""	""	""	""	""	""	398
4790	4790	1	"01042066"	"BKR 5 LOSS OF POT FOR UF"	042	7	227	0	1	""	""	""	""	""	""	""	2272
4791	4791	1	"01042067"	"BKR 6 LOSS OF POT FOR UF"	042	7	227	0	1	""	""	""	""	""	""	""	2273
4792	4792	1	"01009061"	"FM BKR 1 UNDER FREQ TRIP"	009	7	202	0	1	""	""	""	""	""	""	""	364
4793	4793	1	"01009062"	"FM BKR 2 UNDER FREQ TRIP"	009	7	202	0	1	""	""	""	""	""	""	""	365
4794	4794	1	"01009063"	"FM BKR 3 UNDER FREQ TRIP"	009	7	202	0	1	""	""	""	""	""	""	""	411
4795	4795	1	"01009064"	"FM BKR 4 UNDER FREQ TRIP"	009	7	202	0	1	""	""	""	""	""	""	""	368
4796	4796	1	"01009065"	"FM BKR 1 LOSS POT FOR UF"	009	7	227	0	1	""	""	""	""	""	""	""	79
4797	4797	1	"01009066"	"FM BKR 2 LOSS POT FOR UF"	009	7	227	0	1	""	""	""	""	""	""	""	249
4798	4798	1	"01009067"	"FM BKR 3 LOSS POT FOR UF"	009	7	227	0	1	""	""	""	""	""	""	""	81
4799	4799	1	"01009068"	"FM BKR 4 LOSS POT FOR UF"	009	7	227	0	1	""	""	""	""	""	""	""	398
4800	4800	1	"01031032"	"BKR 1 UNDER FREQ TRIP"	031	6	202	0	1	""	""	""	""	""	""	""	364
4801	4801	1	"01031033"	"BKR 2 UNDER FREQ TRIP"	031	6	202	0	1	""	""	""	""	""	""	""	365
4802	4802	1	"01031034"	"BKR 3 UNDER FREQ TRIP"	031	6	202	0	1	""	""	""	""	""	""	""	411
4803	4803	1	"01031035"	"BKR 1 LOC/REM SW"	031	6	214	0	1	""	""	""	""	""	""	""	17
4804	4804	1	"01031036"	"BKR 3 LOC/REM SW"	031	6	214	0	1	""	""	""	""	""	""	""	8
4805	4805	1	"01031037"	"BKR 3 LOSS OF POT FOR UF"	031	6	227	0	1	""	""	""	""	""	""	""	81
4806	4806	1	"01064056"	"SN BKR 1 UNDER FREQ TRIP"	064	3	202	0	1	""	""	""	""	""	""	""	364
4807	4807	1	"01064057"	"SN BKR 2 UNDER FREQ TRIP"	064	3	202	0	1	""	""	""	""	""	""	""	365
4808	4808	1	"01064058"	"BKR 1 LOSS OF POT FOR UF"	064	3	227	0	1	""	""	""	""	""	""	""	79
4809	4809	1	"01064059"	"BKR 2 LOSS OF POT FOR UF"	064	3	227	0	1	""	""	""	""	""	""	""	249
4810	4810	1	"01064060"	"BKR 3 LOSS OF POT FOR UF"	064	3	227	0	1	""	""	""	""	""	""	""	81
4811	4811	3	"41028006"	"GP REG C AUTO/MAN"	028	6	221	0	1	""	""	""	""	""	""	""	1667
4812	4812	1	"01070090"	"HL TX1 NITRO CYL LO PRS"	070	5	210	0	1	""	""	""	""	""	""	""	376
4813	4813	1	"01028091"	"REG C LOC/REM"	028	6	214	0	1	""	""	""	""	""	""	""	1798
4814	4814	1	"01070091"	"HL TX1 TANK NITRO HI PRS"	070	5	211	0	1	""	""	""	""	""	""	""	427
4815	4815	1	"01006053"	"FW BKR 2 UNDER FREQ TRIP"	006	5	202	0	1	""	""	""	""	""	""	""	365
4816	4816	1	"01006054"	"FW BKR 3 UNDER FREQ TRIP"	006	5	202	0	1	""	""	""	""	""	""	""	411
4817	4817	1	"01006055"	"FW BKR 4 UNDER FREQ TRIP"	006	5	202	0	1	""	""	""	""	""	""	""	368
4818	4818	1	"01006056"	"FW BKR 5 UNDER FREQ TRIP"	006	5	202	0	1	""	""	""	""	""	""	""	2271
4819	4819	1	"01006057"	"FW BKR 2 LOSS POT FOR UF"	006	5	227	0	1	""	""	""	""	""	""	""	249
